Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Voltage (Volts) - Standard Deviation,NaN,NaN,NaN,0.129475,NaN,NaN,0.083317,NaN,0.106081,NaN,0.132702,NaN,NaN,0.137034,NaN,NaN,0.095827,NaN,0.081073,NaN,0.099753,NaN,0.140293,NaN,0.076300,NaN,NaN,0.342352,NaN,NaN,0.080232,NaN,NaN,0.073606,NaN,NaN,0.178542,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Voltage (Volts) - Variance,NaN,NaN,NaN,0.016764,NaN,NaN,0.006942,NaN,0.011253,NaN,0.017610,NaN,NaN,0.018778,NaN,NaN,0.009183,NaN,0.006573,NaN,0.009951,NaN,0.019682,NaN,0.005822,NaN,NaN,0.117205,NaN,NaN,0.006437,NaN,NaN,0.005418,NaN,NaN,0.031877,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Voltage (Volts) - Max,240.960000,240.870000,240.900000,240.960000,240.520000,240.450000,240.940000,240.730000,241.110000,240.920000,241.080000,240.820000,240.710000,242.080000,241.690000,241.770000,242.170000,242.070000,242.230000,242.020000,242.250000,242.130000,242.460000,242.380000,242.710000,242.560000,242.630000,242.890000,241.610000,241.670000,242.530000,242.270000,242.380000,242.410000,242.290000,242.250000,242.270000,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Voltage (Volts) - Min,240.960000,240.870000,240.900000,240.190000,240.520000,240.450000,240.570000,240.730000,240.650000,240.920000,240.120000,240.820000,240.710000,241.500000,241.690000,241.770000,241.720000,242.070000,241.900000,242.020000,241.850000,242.130000,241.980000,242.380000,242.330000,242.560000,242.630000,241.580000,241.610000,241.670000,242.120000,242.270000,242.380000,242.080000,242.290000,242.250000,241.540000,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current (Amps) - Mean,0.203750,0.203660,0.203750,0.203589,0.203850,0.203780,0.204655,0.204620,0.204404,0.204380,0.203491,0.203780,0.203680,0.204469,0.204550,0.204630,0.204680,0.204840,0.204964,0.204930,0.204708,0.204820,0.204811,0.204950,0.205127,0.205220,0.205290,0.204827,0.204570,0.204630,0.205117,0.205120,0.205220,0.205359,0.205360,0.205320,0.204808,0.205160,0.205240,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current (Amps) - Standard Deviation,NaN,NaN,NaN,0.000203,NaN,NaN,0.000081,NaN,0.000106,NaN,0.000161,NaN,NaN,0.000121,NaN,NaN,0.000102,NaN,0.000079,NaN,0.000114,NaN,0.000145,NaN,0.000091,NaN,NaN,0.000339,NaN,NaN,0.000085,NaN,NaN,0.000082,NaN,NaN,0.000251,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current (Amps) - Variance,NaN,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current (Amps) - Max,0.203750,0.203660,0.203750,0.203980,0.203850,0.203780,0.204850,0.204620,0.204580,0.204380,0.203870,0.203780,0.203680,0.204740,0.204550,0.204630,0.204900,0.204840,0.205120,0.204930,0.204960,0.204820,0.205070,0.204950,0.205330,0.205220,0.205290,0.205830,0.204570,0.204630,0.205370,0.205120,0.205220,0.205560,0.205360,0.205320,0.205310,0.205160,0.205240,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current (Amps) - Min,0.203750,0.203660,0.203750,0.202960,0.203850,0.203780,0.204490,0.204620,0.204110,0.204380,0.202870,0.203780,0.203680,0.204200,0.204550,0.204630,0.204420,0.204840,0.204800,0.204930,0.204500,0.204820,0.204570,0.204950,0.204890,0.205220,0.205290,0.204530,0.204570,0.204630,0.204920,0.205120,0.205220,0.205190,0.205360,0.205320,0.204360,0.205160,0.205240,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power (Watts) - Mean,28.500000,28.470000,28.490000,28.443195,28.490000,28.470000,28.612007,28.600000,28.581971,28.570000,28.428637,28.500000,28.470000,28.716588,28.720000,28.750000,28.757709,28.790000,28.813630,28.800000,28.771739,28.790000,28.808102,28.850000,28.891848,28.910000,28.930000,28.773958,28.700000,28.710000,28.862317,28.860000,28.890000,28.891588,28.890000,28.880000,28.778084,28.860000,28.880000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power (Watts) - Standard Deviation,NaN,NaN,NaN,0.048154,NaN,NaN,0.023851,NaN,0.028897,NaN,0.042358,NaN,NaN,0.032188,NaN,NaN,0.027189,NaN,0.021943,NaN,0.028692,NaN,0.038454,NaN,0.021955,NaN,NaN,0.092927,NaN,NaN,0.021976,NaN,NaN,0.021355,NaN,NaN,0.062176,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power (Watts) - Variance,NaN,NaN,NaN,0.002319,NaN,NaN,0.000569,NaN,0.000835,NaN,0.001794,NaN,NaN,0.001036,NaN,NaN,0.000739,NaN,0.000482,NaN,0.000823,NaN,0.001479,NaN,0.000482,NaN,NaN,0.008635,NaN,NaN,0.000483,NaN,NaN,0.000456,NaN,NaN,0.003866,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power (Watts) - Max,28.500000,28.470000,28.490000,28.540000,28.490000,28.470000,28.670000,28.600000,28.630000,28.570000,28.530000,28.500000,28.470000,28.790000,28.720000,28.750000,28.820000,28.790000,28.860000,28.800000,28.840000,28.790000,28.870000,28.850000,28.950000,28.910000,28.930000,29.050000,28.700000,28.710000,28.930000,28.860000,28.890000,28.940000,28.890000,28.880000,28.900000,28.860000,28.880000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power (Watts) - Min,28.500000,28.470000,28.490000,28.290000,28.490000,28.470000,28.570000,28.600000,28.500000,28.570000,28.270000,28.500000,28.470000,28.650000,28.720000,28.750000,28.690000,28.790000,28.770000,28.800000,28.720000,28.790000,28.740000,28.850000,28.830000,28.910000,28.930000,28.690000,28.700000,28.710000,28.810000,28.860000,28.890000,28.850000,28.890000,28.880000,28.660000,28.860000,28.880000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
WattHours - Max,0.083132,0.209700,28.603000,36.807000,36.831000,36.854000,47.705000,47.729000,51.993000,52.016000,82.531000,82.555000,82.579000,335.070000,335.100000,335.120000,362.890000,362.920000,376.380000,376.410000,398.010000,398.030000,400.420000,400.440000,492.230000,492.260000,492.280000,499.490000,499.510000,499.540000,506.290000,506.310000,506.340000,513.520000,513.550000,513.570000,522.410000,522.440000,522.460000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
WattHours - Min,0.083132,0.209700,28.603000,32.572000,36.831000,36.854000,46.775000,47.729000,51.532000,52.016000,80.044000,82.555000,82.579000,332.720000,335.100000,335.120000,361.510000,362.920000,375.910000,376.410000,397.540000,398.030000,399.940000,400.440000,491.290000,492.260000,492.280000,498.530000,499.510000,499.540000,505.730000,506.310000,506.340000,512.950000,513.550000,513.570000,520.170000,522.440000,522.460000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Tree (AVG) - Mean,121.266667,121.261111,121.122222,105.338818,91.177778,91.300000,117.970492,116.561111,115.983617,115.211111,116.276405,111.833333,111.888889,112.177494,103.888889,103.494444,118.829316,115.055556,121.910576,121.183333,120.248953,119.655556,118.720276,118.044444,116.199597,114.911111,114.916667,120.692305,119.077778,119.000000,117.665176,116.211111,116.116667,122.333856,120.550000,120.494444,111.087349,102.283333,102.416667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Tree (AVG) - Standard Deviation,NaN,NaN,NaN,8.531005,NaN,NaN,0.694068,NaN,0.396989,NaN,2.869045,NaN,NaN,5.250836,NaN,NaN,2.194810,NaN,0.378777,NaN,0.427714,NaN,0.386524,NaN,0.711615,NaN,NaN,0.804837,NaN,NaN,0.773518,NaN,NaN,0.771917,NaN,NaN,5.062169,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Tree (AVG) - Variance,NaN,NaN,NaN,72.778054,NaN,NaN,0.481730,NaN,0.157600,NaN,8.231419,NaN,NaN,27.571274,NaN,NaN,4.817192,NaN,0.143472,NaN,0.182939,NaN,0.149401,NaN,0.506396,NaN,NaN,0.647763,NaN,NaN,0.598330,NaN,NaN,0.595856,NaN,NaN,25.625550,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Tree (AVG) - Max,121.266667,121.261111,121.122222,121.111111,91.177778,91.300000,118.988889,116.561111,116.572222,115.211111,121.744444,111.833333,111.888889,121.616667,103.888889,103.494444,122.411111,115.055556,122.466667,121.183333,120.877778,119.655556,119.311111,118.044444,117.388889,114.911111,114.916667,121.927778,119.077778,119.000000,118.838889,116.211111,116.116667,123.533333,120.550000,120.494444,120.422222,102.283333,102.416667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Tree (AVG) - Min,121.266667,121.261111,121.122222,91.327778,91.177778,91.300000,116.622222,116.561111,115.316667,115.211111,111.877778,111.833333,111.888889,103.977778,103.888889,103.494444,115.050000,115.055556,121.266667,121.183333,119.711111,119.655556,118.111111,118.044444,114.944444,114.911111,114.916667,119.122222,119.077778,119.000000,116.311111,116.211111,116.116667,120.716667,120.550000,120.494444,102.383333,102.283333,102.416667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Rate (GPM) - Mean,0.000000,0.000000,0.000000,2.994741,0.039000,0.000000,0.999142,0.000000,1.001168,0.000000,1.697763,0.059000,0.000000,3.009162,0.091000,0.000000,1.700623,0.000000,0.997163,0.000000,0.982493,0.000000,0.974540,0.000000,0.992493,0.079000,0.000000,0.978739,0.086000,0.000000,1.699305,0.032000,0.000000,1.684224,0.048000,0.000000,2.987212,0.041000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Rate (GPM) - Standard Deviation,NaN,NaN,NaN,0.060542,NaN,NaN,0.037636,NaN,0.053349,NaN,0.049166,NaN,NaN,0.061181,NaN,NaN,0.059817,NaN,0.079835,NaN,0.063806,NaN,0.074440,NaN,0.054548,NaN,NaN,0.061169,NaN,NaN,0.069113,NaN,NaN,0.052878,NaN,NaN,0.085730,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Rate (GPM) - Variance,NaN,NaN,NaN,0.003665,NaN,NaN,0.001416,NaN,0.002846,NaN,0.002417,NaN,NaN,0.003743,NaN,NaN,0.003578,NaN,0.006374,NaN,0.004071,NaN,0.005541,NaN,0.002975,NaN,NaN,0.003742,NaN,NaN,0.004777,NaN,NaN,0.002796,NaN,NaN,0.007350,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Rate (GPM) - Max,0.000000,0.000000,0.000000,3.181000,0.039000,0.000000,1.137000,0.000000,1.094000,0.000000,1.849000,0.059000,0.000000,3.097000,0.091000,0.000000,1.844000,0.000000,1.130000,0.000000,1.066000,0.000000,1.087000,0.000000,1.135000,0.079000,0.000000,1.076000,0.086000,0.000000,1.852000,0.032000,0.000000,1.779000,0.048000,0.000000,3.160000,0.041000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Rate (GPM) - Min,0.000000,0.000000,0.000000,1.562000,0.039000,0.000000,0.778000,0.000000,0.709000,0.000000,0.858000,0.059000,0.000000,2.318000,0.091000,0.000000,1.071000,0.000000,0.387000,0.000000,0.459000,0.000000,0.420000,0.000000,0.661000,0.079000,0.000000,0.625000,0.086000,0.000000,1.221000,0.032000,0.000000,1.249000,0.048000,0.000000,1.320000,0.041000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Gallons (Gal) - Max,0.009000,0.000000,0.000000,26.608000,26.612000,26.612000,1.959000,1.960000,0.967000,0.968000,8.860000,8.863000,8.863000,14.740000,14.752000,14.752000,4.908000,4.909000,0.962000,0.963000,0.953000,0.954000,0.962000,0.962000,1.941000,1.945000,1.945000,1.948000,1.952000,1.953000,1.978000,1.981000,1.981000,1.988000,1.993000,1.994000,13.843000,13.846000,13.846000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Gallons (Gal) - Min,0.009000,0.000000,0.000000,0.025000,26.612000,26.612000,0.025000,1.960000,0.011000,0.968000,0.018000,8.863000,8.863000,0.034000,14.752000,14.752000,0.043000,4.909000,0.009000,0.963000,0.007000,0.954000,0.008000,0.962000,0.008000,1.945000,1.945000,0.011000,1.952000,1.953000,0.015000,1.981000,1.981000,0.013000,1.993000,1.994000,0.019000,13.846000,13.846000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Out (°F) - Mean,80.700000,80.700000,81.700000,118.533584,108.900000,108.900000,119.074740,120.000000,119.225791,119.800000,122.296178,124.000000,124.000000,120.661786,120.800000,120.800000,125.237232,123.900000,124.877284,127.300000,121.948792,124.700000,124.122871,124.600000,118.422947,121.000000,121.000000,124.978445,125.200000,125.133333,123.500203,124.000000,124.000000,127.052157,127.766667,127.700000,124.958732,123.200000,123.200000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Out (°F) - Standard Deviation,NaN,NaN,NaN,4.128243,NaN,NaN,4.120911,NaN,1.451554,NaN,3.330492,NaN,NaN,4.359592,NaN,NaN,4.126495,NaN,5.294209,NaN,5.920616,NaN,1.096070,NaN,7.513901,NaN,NaN,2.658691,NaN,NaN,1.761183,NaN,NaN,3.251431,NaN,NaN,1.023027,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Out (°F) - Variance,NaN,NaN,NaN,17.042394,NaN,NaN,16.981910,NaN,2.107010,NaN,11.092176,NaN,NaN,19.006040,NaN,NaN,17.027962,NaN,28.028651,NaN,35.053693,NaN,1.201368,NaN,56.458704,NaN,NaN,7.068639,NaN,NaN,3.101765,NaN,NaN,10.571807,NaN,NaN,1.046584,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Out (°F) - Max,80.700000,80.700000,81.700000,121.200000,108.900000,108.900000,120.500000,120.000000,119.900000,119.800000,123.966667,124.000000,124.000000,121.800000,120.800000,120.800000,127.800000,123.900000,127.400000,127.300000,124.766667,124.700000,124.633333,124.600000,121.000000,121.000000,121.000000,126.000000,125.200000,125.133333,124.300000,124.000000,124.000000,128.500000,127.766667,127.700000,126.500000,123.200000,123.200000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Out (°F) - Min,80.700000,80.700000,81.700000,81.700000,108.900000,108.900000,101.700000,120.000000,115.133333,119.800000,97.200000,124.000000,124.000000,81.800000,120.800000,120.800000,100.633333,123.900000,110.066667,127.300000,105.066667,124.700000,120.700000,124.600000,84.300000,121.000000,121.000000,113.200000,125.200000,125.133333,117.366667,124.000000,124.000000,115.900000,127.766667,127.700000,118.800000,123.200000,123.200000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD In (°F) - Mean,80.600000,80.600000,74.700000,57.257594,57.300000,57.300000,57.400000,57.400000,57.448662,57.600000,57.308832,57.300000,57.333333,57.447238,56.700000,56.700000,57.327685,57.300000,57.500741,57.600000,57.384300,57.500000,57.082725,57.300000,57.503986,57.600000,57.600000,57.394464,57.200000,57.233333,57.321748,57.300000,57.300000,57.394510,57.300000,57.300000,57.492308,57.600000,57.600000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD In (°F) - Standard Deviation,NaN,NaN,NaN,0.346108,NaN,NaN,0.015713,NaN,0.049839,NaN,0.353892,NaN,NaN,0.479370,NaN,NaN,0.041148,NaN,0.081697,NaN,0.071161,NaN,0.079325,NaN,0.074754,NaN,NaN,0.076239,NaN,NaN,0.055088,NaN,NaN,0.057871,NaN,NaN,0.429504,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD In (°F) - Variance,NaN,NaN,NaN,0.119791,NaN,NaN,0.000247,NaN,0.002484,NaN,0.125239,NaN,NaN,0.229796,NaN,NaN,0.001693,NaN,0.006674,NaN,0.005064,NaN,0.006293,NaN,0.005588,NaN,NaN,0.005812,NaN,NaN,0.003035,NaN,NaN,0.003349,NaN,NaN,0.184474,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD In (°F) - Max,80.600000,80.600000,74.700000,58.933333,57.300000,57.300000,57.466667,57.400000,57.600000,57.600000,58.100000,57.300000,57.333333,58.800000,56.700000,56.700000,57.400000,57.300000,57.600000,57.600000,57.500000,57.500000,57.300000,57.300000,57.600000,57.600000,57.600000,57.500000,57.200000,57.233333,57.400000,57.300000,57.300000,57.500000,57.300000,57.300000,59.033333,57.600000,57.600000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD In (°F) - Min,80.600000,80.600000,74.700000,56.000000,57.300000,57.300000,57.333333,57.400000,57.400000,57.600000,56.700000,57.300000,57.333333,56.900000,56.700000,56.700000,57.300000,57.300000,57.400000,57.600000,57.300000,57.500000,57.000000,57.300000,57.400000,57.600000,57.600000,57.200000,57.200000,57.233333,57.200000,57.300000,57.300000,57.300000,57.300000,57.300000,56.600000,57.600000,57.600000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Ambinet (°F) - Mean,66.900000,66.966667,66.700000,66.917469,67.000000,67.000000,66.629873,66.600000,67.300000,67.300000,67.033163,67.200000,67.166667,66.860820,66.900000,66.900000,67.166667,67.300000,67.092346,67.000000,66.800000,66.800000,66.903406,67.000000,66.800000,66.800000,66.800000,66.700000,66.700000,66.700000,67.005691,67.000000,67.000000,67.000000,67.000000,67.000000,66.828641,66.900000,66.900000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Ambient (°F) - Standard Deviation,NaN,NaN,NaN,0.130384,NaN,NaN,0.043784,NaN,0.000000,NaN,0.094115,NaN,NaN,0.048502,NaN,NaN,0.072511,NaN,0.021137,NaN,0.000000,NaN,0.014733,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.013112,NaN,NaN,0.000000,NaN,NaN,0.044954,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Ambinent (°F) - Variance,NaN,NaN,NaN,0.017000,NaN,NaN,0.001917,NaN,0.000000,NaN,0.008858,NaN,NaN,0.002352,NaN,NaN,0.005258,NaN,0.000447,NaN,0.000000,NaN,0.000217,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000172,NaN,NaN,0.000000,NaN,NaN,0.002021,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Ambinent (°F) - Max,66.900000,66.966667,66.700000,67.100000,67.000000,67.000000,66.700000,66.600000,67.300000,67.300000,67.200000,67.200000,67.166667,66.900000,66.900000,66.900000,67.300000,67.300000,67.100000,67.000000,66.800000,66.800000,67.000000,67.000000,66.800000,66.800000,66.800000,66.700000,66.700000,66.700000,67.066667,67.000000,67.000000,67.000000,67.000000,67.000000,66.900000,66.900000,66.900000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Ambinent (°F) - Min,66.900000,66.966667,66.700000,66.700000,67.000000,67.000000,66.600000,66.600000,67.300000,67.300000,66.900000,67.200000,67.166667,66.800000,66.900000,66.900000,67.066667,67.300000,67.000000,67.000000,66.800000,66.800000,66.900000,67.000000,66.800000,66.800000,66.800000,66.700000,66.700000,66.700000,67.000000,67.000000,67.000000,67.000000,67.000000,67.000000,66.800000,66.900000,66.900000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Down (°F) - Mean,69.379882,69.390976,72.196006,57.172162,57.259172,57.212574,57.130004,57.066716,57.473783,57.737870,57.095803,57.172337,57.183136,57.264477,54.428698,54.431805,57.160426,57.137870,57.452910,57.459320,57.214527,57.230769,57.309354,57.315237,57.283341,57.394379,57.394379,57.001460,57.165680,57.226036,57.193484,57.153994,57.308284,57.168234,57.231953,57.136243,57.379951,57.464941,57.441272,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Down (°F) - Standard Deviation,NaN,NaN,NaN,0.340461,NaN,NaN,0.058032,NaN,0.043588,NaN,0.479021,NaN,NaN,0.663230,NaN,NaN,0.033556,NaN,0.047991,NaN,0.030668,NaN,0.085742,NaN,0.061225,NaN,NaN,0.351812,NaN,NaN,0.052795,NaN,NaN,0.079951,NaN,NaN,0.373078,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Down (°F) - Variance,NaN,NaN,NaN,0.115913,NaN,NaN,0.003368,NaN,0.001900,NaN,0.229461,NaN,NaN,0.439874,NaN,NaN,0.001126,NaN,0.002303,NaN,0.000941,NaN,0.007352,NaN,0.003749,NaN,NaN,0.123772,NaN,NaN,0.002787,NaN,NaN,0.006392,NaN,NaN,0.139188,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Down (°F) - Max,69.379882,69.390976,72.196006,58.326775,57.259172,57.212574,57.251775,57.066716,57.688166,57.737870,58.437130,57.172337,57.183136,58.752959,54.428698,54.431805,57.239349,57.137870,57.525000,57.459320,57.263166,57.230769,57.425000,57.315237,57.378107,57.394379,57.394379,57.397781,57.165680,57.226036,57.268343,57.153994,57.308284,57.294675,57.231953,57.136243,58.326923,57.464941,57.441272,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Down (°F) - Min,69.379882,69.390976,72.196006,55.735059,57.259172,57.212574,57.001627,57.066716,57.426331,57.737870,56.088905,57.172337,57.183136,54.548373,54.428698,54.431805,57.094822,57.137870,57.374852,57.459320,57.145266,57.230769,57.176627,57.315237,57.139497,57.394379,57.394379,56.281657,57.165680,57.226036,57.061391,57.153994,57.308284,57.047485,57.231953,57.136243,56.625148,57.464941,57.441272,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC1 (°F) - Mean,121.200000,121.100000,121.100000,117.911028,106.266667,106.200000,120.055940,119.900000,119.794891,119.700000,122.856603,122.933333,123.000000,121.150368,119.800000,119.800000,124.667860,123.100000,126.922963,126.633333,125.158937,125.100000,124.893674,124.800000,121.092995,121.100000,121.100000,125.230506,124.900000,124.900000,124.181707,123.900000,123.900000,127.525098,127.066667,127.033333,124.638994,122.166667,122.100000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC1 (°F) - Standard Deviation,NaN,NaN,NaN,3.970303,NaN,NaN,0.072144,NaN,0.049158,NaN,0.174596,NaN,NaN,0.486247,NaN,NaN,1.132977,NaN,0.132113,NaN,0.037843,NaN,0.072031,NaN,0.020282,NaN,NaN,0.172178,NaN,NaN,0.144393,NaN,NaN,0.210000,NaN,NaN,1.165630,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC1 (°F) - Variance,NaN,NaN,NaN,15.763304,NaN,NaN,0.005205,NaN,0.002417,NaN,0.030484,NaN,NaN,0.236436,NaN,NaN,1.283638,NaN,0.017454,NaN,0.001432,NaN,0.005188,NaN,0.000411,NaN,NaN,0.029645,NaN,NaN,0.020849,NaN,NaN,0.044100,NaN,NaN,1.358694,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC1 (°F) - Max,121.200000,121.100000,121.100000,121.100000,106.266667,106.200000,120.133333,119.900000,119.900000,119.700000,123.066667,122.933333,123.000000,121.600000,119.800000,119.800000,126.700000,123.100000,127.100000,126.633333,125.200000,125.100000,125.000000,124.800000,121.100000,121.100000,121.100000,125.500000,124.900000,124.900000,124.433333,123.900000,123.900000,127.833333,127.066667,127.033333,126.600000,122.166667,122.100000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC1 (°F) - Min,121.200000,121.100000,121.100000,106.466667,106.266667,106.200000,119.900000,119.900000,119.700000,119.700000,122.366667,122.933333,123.000000,119.900000,119.800000,119.800000,123.000000,123.100000,126.700000,126.633333,125.100000,125.100000,124.800000,124.800000,121.000000,121.100000,121.100000,124.900000,124.900000,124.900000,123.966667,123.900000,123.900000,127.100000,127.066667,127.033333,122.200000,122.166667,122.100000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC2 (°F) - Mean,121.100000,121.100000,120.900000,112.988371,98.033333,97.933333,119.006228,118.800000,118.783698,118.666667,121.413885,120.533333,120.533333,119.814871,114.900000,114.600000,122.243437,121.300000,124.644444,124.500000,123.976329,123.800000,123.446959,123.200000,120.827536,120.500000,120.433333,123.478916,123.066667,123.066667,122.716667,122.200000,122.200000,125.481373,125.100000,125.100000,121.650943,112.500000,112.300000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC2 (°F) - Standard Deviation,NaN,NaN,NaN,7.806591,NaN,NaN,0.119540,NaN,0.034800,NaN,0.608226,NaN,NaN,1.420227,NaN,NaN,0.521057,NaN,0.069588,NaN,0.088164,NaN,0.093808,NaN,0.077581,NaN,NaN,0.173203,NaN,NaN,0.202490,NaN,NaN,0.172423,NaN,NaN,3.019687,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC2 (°F) - Variance,NaN,NaN,NaN,60.942866,NaN,NaN,0.014290,NaN,0.001211,NaN,0.369939,NaN,NaN,2.017045,NaN,NaN,0.271501,NaN,0.004842,NaN,0.007773,NaN,0.008800,NaN,0.006019,NaN,NaN,0.029999,NaN,NaN,0.041002,NaN,NaN,0.029730,NaN,NaN,9.118507,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC2 (°F) - Max,121.100000,121.100000,120.900000,120.900000,98.033333,97.933333,119.133333,118.800000,118.800000,118.666667,122.466667,120.533333,120.533333,121.433333,114.900000,114.600000,123.000000,121.300000,124.700000,124.500000,124.100000,123.800000,123.533333,123.200000,120.900000,120.500000,120.433333,123.700000,123.066667,123.066667,122.933333,122.200000,122.200000,125.666667,125.100000,125.100000,124.900000,112.500000,112.300000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC2 (°F) - Min,121.100000,121.100000,120.900000,98.133333,98.033333,97.933333,118.733333,118.800000,118.666667,118.666667,120.500000,120.533333,120.533333,115.200000,114.900000,114.600000,121.300000,121.300000,124.500000,124.500000,123.800000,123.800000,123.200000,123.200000,120.500000,120.500000,120.433333,123.033333,123.066667,123.066667,122.266667,122.200000,122.200000,125.100000,125.100000,125.100000,112.733333,112.500000,112.300000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC3 (°F) - Mean,121.400000,121.400000,121.100000,104.952757,88.866667,89.533333,118.732180,118.300000,118.274209,118.100000,119.555839,114.366667,114.333333,113.862017,102.733333,102.500000,120.874304,119.800000,122.912099,122.666667,122.234058,121.900000,121.630170,121.433333,119.363164,118.600000,118.600000,122.154299,121.633333,121.600000,121.322764,120.800000,120.800000,123.994510,123.233333,123.266667,112.203628,100.766667,100.866667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC3 (°F) - Standard Deviation,NaN,NaN,NaN,10.424301,NaN,NaN,0.139798,NaN,0.038770,NaN,1.802303,NaN,NaN,6.776145,NaN,NaN,0.529030,NaN,0.097192,NaN,0.106059,NaN,0.067867,NaN,0.409641,NaN,NaN,0.212809,NaN,NaN,0.206135,NaN,NaN,0.213351,NaN,NaN,7.456816,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC3 (°F) - Variance,NaN,NaN,NaN,108.666061,NaN,NaN,0.019543,NaN,0.001503,NaN,3.248297,NaN,NaN,45.916138,NaN,NaN,0.279872,NaN,0.009446,NaN,0.011248,NaN,0.004606,NaN,0.167806,NaN,NaN,0.045288,NaN,NaN,0.042492,NaN,NaN,0.045519,NaN,NaN,55.604107,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC3 (°F) - Max,121.400000,121.400000,121.100000,121.133333,88.866667,89.533333,118.900000,118.300000,118.300000,118.100000,121.900000,114.366667,114.333333,121.633333,102.733333,102.500000,121.700000,119.800000,123.000000,122.666667,122.400000,121.900000,121.733333,121.433333,119.966667,118.600000,118.600000,122.400000,121.633333,121.600000,121.533333,120.800000,120.800000,124.233333,123.233333,123.266667,123.200000,100.766667,100.866667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC3 (°F) - Min,121.400000,121.400000,121.100000,88.300000,88.866667,89.533333,118.400000,118.300000,118.166667,118.100000,114.933333,114.366667,114.333333,101.266667,102.733333,102.500000,119.700000,119.800000,122.700000,122.666667,121.966667,121.900000,121.500000,121.433333,118.700000,118.600000,118.600000,121.600000,121.633333,121.600000,120.800000,120.800000,120.800000,123.300000,123.233333,123.266667,100.866667,100.766667,100.866667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC4 (°F) - Mean,121.400000,121.433333,121.233333,99.904937,85.866667,85.800000,117.693656,115.133333,114.373236,112.433333,112.312399,105.000000,105.033333,107.545856,96.100000,95.633333,116.264996,109.866667,120.019506,118.800000,117.975604,117.266667,115.420925,114.633333,113.008454,110.466667,110.666667,118.907774,116.466667,116.333333,113.860366,111.333333,111.066667,120.107843,117.600000,117.666667,104.358104,94.433333,94.633333,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC4 (°F) - Standard Deviation,NaN,NaN,NaN,10.119956,NaN,NaN,1.100036,NaN,0.680072,NaN,5.069253,NaN,NaN,7.853589,NaN,NaN,3.842532,NaN,0.323548,NaN,0.570803,NaN,0.677413,NaN,1.356195,NaN,NaN,1.333707,NaN,NaN,1.534753,NaN,NaN,1.416496,NaN,NaN,6.394028,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC4 (°F) - Variance,NaN,NaN,NaN,102.413517,NaN,NaN,1.210079,NaN,0.462497,NaN,25.697326,NaN,NaN,61.678859,NaN,NaN,14.765050,NaN,0.104683,NaN,0.325816,NaN,0.458889,NaN,1.839266,NaN,NaN,1.778773,NaN,NaN,2.355468,NaN,NaN,2.006460,NaN,NaN,40.883591,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC4 (°F) - Max,121.400000,121.433333,121.233333,121.200000,85.866667,85.800000,118.766667,115.133333,115.366667,112.433333,121.200000,105.000000,105.033333,121.800000,96.100000,95.633333,121.100000,109.866667,120.400000,118.800000,118.800000,117.266667,116.433333,114.633333,114.800000,110.466667,110.666667,120.566667,116.466667,116.333333,116.000000,111.333333,111.066667,121.866667,117.600000,117.666667,117.000000,94.433333,94.633333,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC4 (°F) - Min,121.400000,121.433333,121.233333,85.600000,85.866667,85.800000,115.166667,115.133333,112.633333,112.433333,105.266667,105.000000,105.033333,95.933333,96.100000,95.633333,109.700000,109.866667,119.133333,118.800000,117.200000,117.266667,114.200000,114.633333,110.566667,110.466667,110.666667,116.766667,116.466667,116.333333,111.500000,111.333333,111.066667,117.700000,117.600000,117.666667,94.733333,94.433333,94.633333,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC5 (°F) - Mean,121.300000,121.300000,121.200000,98.732832,84.700000,84.566667,116.470473,113.766667,112.382482,111.600000,111.299151,104.766667,104.700000,105.848757,95.666667,95.233333,114.945664,109.133333,118.683704,117.500000,116.245652,115.233333,113.737713,112.500000,111.828623,109.833333,109.700000,117.486926,114.666667,114.333333,112.261585,110.166667,110.133333,118.830196,116.066667,115.733333,102.323996,92.766667,92.966667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC5 (°F) - Standard Deviation,NaN,NaN,NaN,10.287046,NaN,NaN,1.212552,NaN,0.902611,NaN,4.856421,NaN,NaN,7.692203,NaN,NaN,3.521300,NaN,0.758849,NaN,0.937028,NaN,0.671427,NaN,1.131606,NaN,NaN,1.366516,NaN,NaN,1.264812,NaN,NaN,1.346817,NaN,NaN,6.325556,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC5 (°F) - Variance,NaN,NaN,NaN,105.823309,NaN,NaN,1.470283,NaN,0.814707,NaN,23.584824,NaN,NaN,59.169980,NaN,NaN,12.399553,NaN,0.575852,NaN,0.878022,NaN,0.450814,NaN,1.280531,NaN,NaN,1.867366,NaN,NaN,1.599749,NaN,NaN,1.813915,NaN,NaN,40.012657,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC5 (°F) - Max,121.300000,121.300000,121.200000,121.166667,84.700000,84.566667,118.600000,113.766667,113.600000,111.600000,121.033333,104.766667,104.700000,121.600000,95.666667,95.233333,121.066667,109.133333,119.900000,117.500000,117.500000,115.233333,114.800000,112.500000,113.900000,109.833333,109.700000,119.700000,114.666667,114.333333,114.233333,110.166667,110.133333,120.900000,116.066667,115.733333,115.600000,92.766667,92.966667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC5 (°F) - Min,121.300000,121.300000,121.200000,84.100000,84.700000,84.566667,114.066667,113.766667,110.566667,111.600000,104.200000,104.766667,104.700000,94.566667,95.666667,95.233333,109.400000,109.133333,117.566667,117.500000,114.133333,115.233333,112.600000,112.500000,109.800000,109.833333,109.700000,114.866667,114.666667,114.333333,110.200000,110.166667,110.133333,116.300000,116.066667,115.733333,92.666667,92.766667,92.966667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC6 (°F) - Mean,121.200000,121.233333,121.200000,97.542982,83.333333,83.766667,115.864475,113.466667,112.293187,110.766667,110.220552,103.400000,103.733333,104.843094,94.133333,93.200000,113.979634,107.133333,118.280741,117.000000,115.903140,114.633333,113.192214,111.700000,111.076812,108.966667,109.000000,116.895406,113.733333,113.766667,111.647967,108.866667,108.600000,118.064118,114.233333,114.166667,101.348428,91.066667,91.633333,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC6 (°F) - Standard Deviation,NaN,NaN,NaN,10.151675,NaN,NaN,1.788304,NaN,0.884028,NaN,5.060783,NaN,NaN,7.867457,NaN,NaN,3.795415,NaN,1.035998,NaN,1.041623,NaN,0.868120,NaN,1.459293,NaN,NaN,1.703172,NaN,NaN,1.454397,NaN,NaN,1.528971,NaN,NaN,6.543637,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC6 (°F) - Variance,NaN,NaN,NaN,103.056515,NaN,NaN,3.198031,NaN,0.781506,NaN,25.611522,NaN,NaN,61.896883,NaN,NaN,14.405177,NaN,1.073291,NaN,1.084978,NaN,0.753632,NaN,2.129537,NaN,NaN,2.900794,NaN,NaN,2.115272,NaN,NaN,2.337752,NaN,NaN,42.819190,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC6 (°F) - Max,121.200000,121.233333,121.200000,121.200000,83.333333,83.766667,118.700000,113.466667,113.500000,110.766667,120.900000,103.400000,103.733333,121.700000,94.133333,93.200000,120.900000,107.133333,119.700000,117.000000,117.266667,114.633333,114.500000,111.700000,113.666667,108.966667,109.000000,119.700000,113.733333,113.766667,114.033333,108.866667,108.600000,120.833333,114.233333,114.166667,115.233333,91.066667,91.633333,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC6 (°F) - Min,121.200000,121.233333,121.200000,83.266667,83.333333,83.766667,113.033333,113.466667,110.800000,110.766667,102.566667,103.400000,103.733333,94.266667,94.133333,93.200000,107.000000,107.133333,116.900000,117.000000,114.400000,114.633333,111.366667,111.700000,108.366667,108.966667,109.000000,113.500000,113.733333,113.766667,109.033333,108.866667,108.600000,114.800000,114.233333,114.166667,91.066667,91.066667,91.633333,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Total Harmonic Distortion (%V) - Max,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Total Harmonic Distortion (%V) - Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Frequency (Hz) - Mean ,60.031000,60.022000,59.993000,60.001504,60.006000,60.005000,60.005810,59.997000,60.012328,60.014000,60.006330,60.015000,60.014000,60.013489,60.008000,60.012000,60.010883,60.000000,59.989341,59.989000,59.989232,59.986000,60.013672,60.025000,59.988308,59.980000,59.983000,59.998887,59.985000,59.988000,59.983073,59.979000,59.979000,59.977900,59.993000,59.991000,59.993177,59.978000,59.979000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Frequency (Hz) - Standard Deviation,NaN,NaN,NaN,0.013553,NaN,NaN,0.012187,NaN,0.002301,NaN,0.012199,NaN,NaN,0.005753,NaN,NaN,0.004387,NaN,0.006051,NaN,0.005355,NaN,0.004208,NaN,0.009038,NaN,NaN,0.011618,NaN,NaN,0.005219,NaN,NaN,0.005107,NaN,NaN,0.011096,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Frequency (Hz) - Variance,NaN,NaN,NaN,0.000184,NaN,NaN,0.000149,NaN,0.000005,NaN,0.000149,NaN,NaN,0.000033,NaN,NaN,0.000019,NaN,0.000037,NaN,0.000029,NaN,0.000018,NaN,0.000082,NaN,NaN,0.000135,NaN,NaN,0.000027,NaN,NaN,0.000026,NaN,NaN,0.000123,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Frequency (Hz) - Max,60.031000,60.022000,59.993000,60.027000,60.006000,60.005000,60.027000,59.997000,60.017000,60.014000,60.028000,60.015000,60.014000,60.027000,60.008000,60.012000,60.022000,60.000000,60.001000,59.989000,59.999000,59.986000,60.025000,60.025000,60.007000,59.980000,59.983000,60.024000,59.985000,59.988000,59.990000,59.979000,59.979000,59.991000,59.993000,59.991000,60.018000,59.978000,59.979000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Frequency (Hz) - Min,60.031000,60.022000,59.993000,59.969000,60.006000,60.005000,59.987000,59.997000,60.004000,60.014000,59.981000,60.015000,60.014000,59.999000,60.008000,60.012000,60.003000,60.000000,59.979000,59.989000,59.982000,59.986000,60.006000,60.025000,59.974000,59.980000,59.983000,59.984000,59.985000,59.988000,59.973000,59.979000,59.979000,59.969000,59.993000,59.991000,59.978000,59.978000,59.979000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Apparent Power (VA) - Mean,49.100000,49.060000,49.080000,48.981526,49.030000,49.000000,49.270450,49.260000,49.248102,49.240000,48.974535,49.070000,49.030000,49.437749,49.440000,49.470000,49.524702,49.590000,49.617111,49.600000,49.546594,49.590000,49.609343,49.680000,49.745870,49.780000,49.810000,49.545795,49.430000,49.450000,49.699634,49.690000,49.740000,49.747471,49.760000,49.740000,49.546473,49.660000,49.690000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Apparent Power (VA) - Standard Deviation,NaN,NaN,NaN,0.068357,NaN,NaN,0.036678,NaN,0.047628,NaN,0.064820,NaN,NaN,0.055383,NaN,NaN,0.044540,NaN,0.035573,NaN,0.047836,NaN,0.063999,NaN,0.037089,NaN,NaN,0.152032,NaN,NaN,0.036720,NaN,NaN,0.034761,NaN,NaN,0.096305,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Apparent Power (VA) - Variance,NaN,NaN,NaN,0.004673,NaN,NaN,0.001345,NaN,0.002268,NaN,0.004202,NaN,NaN,0.003067,NaN,NaN,0.001984,NaN,0.001265,NaN,0.002288,NaN,0.004096,NaN,0.001376,NaN,NaN,0.023114,NaN,NaN,0.001348,NaN,NaN,0.001208,NaN,NaN,0.009275,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Apparent Power (VA) - Max,49.100000,49.060000,49.080000,49.120000,49.030000,49.000000,49.360000,49.260000,49.330000,49.240000,49.150000,49.070000,49.030000,49.560000,49.440000,49.470000,49.620000,49.590000,49.690000,49.600000,49.650000,49.590000,49.720000,49.680000,49.840000,49.780000,49.810000,49.990000,49.430000,49.450000,49.810000,49.690000,49.740000,49.830000,49.760000,49.740000,49.740000,49.660000,49.690000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Apparent Power (VA) - Min,49.100000,49.060000,49.080000,48.750000,49.030000,49.000000,49.200000,49.260000,49.120000,49.240000,48.710000,49.070000,49.030000,49.320000,49.440000,49.470000,49.410000,49.590000,49.540000,49.600000,49.460000,49.590000,49.500000,49.680000,49.650000,49.780000,49.810000,49.410000,49.430000,49.450000,49.620000,49.690000,49.740000,49.680000,49.760000,49.740000,49.360000,49.660000,49.690000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power Factor - Max,0.580400,0.580400,0.580400,0.581000,0.581000,0.580900,0.580900,0.580600,0.580400,0.580300,0.580800,0.580800,0.580700,0.581100,0.581000,0.581000,0.580800,0.580700,0.580800,0.580700,0.580800,0.580600,0.580800,0.580700,0.580800,0.580800,0.580800,0.581000,0.580600,0.580600,0.580800,0.580700,0.580800,0.580800,0.580700,0.580700,0.581100,0.581100,0.581100,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power Factor - Min,0.580400,0.580400,0.580400,0.580300,0.581000,0.580900,0.580600,0.580600,0.580300,0.580300,0.580300,0.580800,0.580700,0.580700,0.581000,0.581000,0.580600,0.580700,0.580700,0.580700,0.580600,0.580600,0.580700,0.580700,0.580700,0.580800,0.580800,0.580600,0.580600,0.580600,0.580700,0.580700,0.580800,0.580700,0.580700,0.580700,0.580600,0.581100,0.581100,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current Crest Factor - Max,1.469252,1.464942,1.469742,1.474457,1.466618,1.465257,1.473378,1.466719,1.470867,1.468294,1.472513,1.467023,1.467253,1.473949,1.464092,1.464986,1.472411,1.466022,1.470384,1.465622,1.476924,1.464408,1.468628,1.463479,1.471824,1.460774,1.462029,1.475737,1.467419,1.470508,1.469495,1.462997,1.463795,1.471141,1.462018,1.465566,1.472004,1.462225,1.461655,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current Crest Factor - Min,1.469252,1.464942,1.469742,1.462855,1.466618,1.465257,1.463394,1.466719,1.463880,1.468294,1.462964,1.467023,1.467253,1.461599,1.464092,1.464986,1.460303,1.466022,1.461024,1.465622,1.461617,1.464408,1.459295,1.463479,1.459762,1.460774,1.462029,1.462549,1.467419,1.470508,1.460957,1.462997,1.463795,1.460861,1.462018,1.465566,1.459462,1.462225,1.461655,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Voltage Crest Factor - Max,1.401685,1.402707,1.400332,1.401497,1.399967,1.399251,1.401761,1.400282,1.400730,1.398805,1.402799,1.398970,1.399609,1.401398,1.399230,1.398892,1.402604,1.400711,1.401570,1.401537,1.402688,1.400818,1.402288,1.400487,1.401401,1.400726,1.400198,1.402144,1.400480,1.399967,1.402081,1.401288,1.400982,1.401883,1.401007,1.401238,1.402454,1.400521,1.401619,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Voltage Crest Factor - Min,1.401685,1.402707,1.400332,1.397498,1.399967,1.399251,1.397391,1.400282,1.397993,1.398805,1.397505,1.398970,1.399609,1.398129,1.399230,1.398892,1.399206,1.400711,1.399058,1.401537,1.399719,1.400818,1.400446,1.400487,1.398747,1.400726,1.400198,1.398833,1.400480,1.399967,1.399117,1.401288,1.400982,1.399827,1.401007,1.401238,1.399191,1.400521,1.401619,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Elapsed Time (Sec) - Max,20.000000,20.000000,20.000000,532.577149,20.000000,20.000000,114.581743,20.000000,54.927549,20.000000,311.196694,20.000000,20.000000,292.806567,20.000000,20.000000,170.631723,20.000000,54.692930,20.000000,55.707114,20.000000,55.544540,20.000000,114.712874,20.000000,20.000000,116.912209,20.000000,20.000000,66.734711,20.000000,20.000000,67.744738,20.000000,20.000000,275.946871,20.000000,20.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Elapsed Time (Sec) - Min,20.000000,20.000000,20.000000,0.076108,20.000000,20.000000,0.447639,20.000000,0.253123,20.000000,0.196598,20.000000,20.000000,0.212453,20.000000,20.000000,0.477361,20.000000,0.062603,20.000000,0.055351,20.000000,0.044628,20.000000,0.071666,20.000000,20.000000,0.230174,20.000000,20.000000,0.060015,20.000000,20.000000,0.051254,20.000000,20.000000,0.447709,20.000000,20.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Mass Flow Rate()-Mean,0.000000,0.000000,0.000000,24.988627,0.000000,0.000000,8.308043,0.000000,8.297297,0.000000,14.163704,0.000000,0.000000,25.086677,0.000000,0.000000,14.168328,0.000000,8.281317,0.000000,8.171427,0.000000,8.091774,0.000000,8.254261,0.000000,0.000000,8.149180,0.000000,0.000000,14.129549,0.000000,0.000000,13.998913,0.000000,0.000000,24.926787,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Mass Flow Rate()-Standard Deviation,NaN,NaN,NaN,0.814761,NaN,NaN,0.588722,NaN,0.811050,NaN,0.620342,NaN,NaN,1.055186,NaN,NaN,0.881714,NaN,0.922114,NaN,0.859666,NaN,0.890880,NaN,0.718023,NaN,NaN,0.745059,NaN,NaN,1.239460,NaN,NaN,1.160900,NaN,NaN,1.085447,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Mass Flow Rate()-Variance,NaN,NaN,NaN,0.663836,NaN,NaN,0.346594,NaN,0.657802,NaN,0.384824,NaN,NaN,1.113418,NaN,NaN,0.777419,NaN,0.850295,NaN,0.739026,NaN,0.793667,NaN,0.515557,NaN,NaN,0.555113,NaN,NaN,1.536262,NaN,NaN,1.347689,NaN,NaN,1.178195,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Mass Flow Rate()-Max,0.000000,0.000000,0.000000,26.579077,0.000000,0.000000,9.684772,0.000000,9.109914,0.000000,15.723948,0.000000,0.000000,26.160177,0.000000,0.000000,16.159002,0.000000,9.619462,0.000000,9.749590,0.000000,9.342834,0.000000,10.084185,0.000000,0.000000,9.660637,0.000000,0.000000,15.897114,0.000000,0.000000,15.026845,0.000000,0.000000,26.400885,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Mass Flow Rate()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Density()-Mean,0.000000,0.000000,0.000000,8.341341,0.000000,0.000000,8.318212,0.000000,8.285839,0.000000,8.336438,0.000000,0.000000,8.335474,0.000000,0.000000,8.327266,0.000000,8.284858,0.000000,8.286342,0.000000,8.286711,0.000000,8.316405,0.000000,0.000000,8.317358,0.000000,0.000000,8.296441,0.000000,0.000000,8.298153,0.000000,0.000000,8.335137,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Density()-Standard Deviation,NaN,NaN,NaN,0.228907,NaN,NaN,0.491006,NaN,0.713112,NaN,0.297922,NaN,NaN,0.310221,NaN,NaN,0.407787,NaN,0.718368,NaN,0.710529,NaN,0.713187,NaN,0.502409,NaN,NaN,0.496169,NaN,NaN,0.651818,NaN,NaN,0.640205,NaN,NaN,0.318022,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Density()-Variance,NaN,NaN,NaN,0.052399,NaN,NaN,0.241087,NaN,0.508529,NaN,0.088757,NaN,NaN,0.096237,NaN,NaN,0.166290,NaN,0.516053,NaN,0.504852,NaN,0.508636,NaN,0.252415,NaN,NaN,0.246184,NaN,NaN,0.424866,NaN,NaN,0.409863,NaN,NaN,0.101138,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Density()-Max,0.000000,0.000000,0.000000,8.356208,0.000000,0.000000,8.347819,0.000000,8.347410,0.000000,8.350241,0.000000,0.000000,8.350354,0.000000,0.000000,8.347845,0.000000,8.347250,0.000000,8.347182,0.000000,8.348059,0.000000,8.347175,0.000000,0.000000,8.347614,0.000000,0.000000,8.347739,0.000000,0.000000,8.347892,0.000000,0.000000,8.355697,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Density()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Meter Inlet Temperature()-Mean,0.000000,0.000000,0.000000,56.687071,0.000000,0.000000,56.592457,0.000000,56.463390,0.000000,56.684927,0.000000,0.000000,56.857412,0.000000,0.000000,56.658343,0.000000,56.546663,0.000000,56.437476,0.000000,56.149924,0.000000,56.744636,0.000000,0.000000,56.576755,0.000000,0.000000,56.383218,0.000000,0.000000,56.470407,0.000000,0.000000,56.853012,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Meter Inlet Temperature()-Standard Deviation,NaN,NaN,NaN,1.580698,NaN,NaN,3.340785,NaN,4.859913,NaN,2.054920,NaN,NaN,2.161287,NaN,NaN,2.774760,NaN,4.903409,NaN,4.839601,NaN,4.833992,NaN,3.428192,NaN,NaN,3.375898,NaN,NaN,4.429887,NaN,NaN,4.356931,NaN,NaN,2.193964,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Meter Inlet Temperature()-Variance,NaN,NaN,NaN,2.498605,NaN,NaN,11.160841,NaN,23.618757,NaN,4.222695,NaN,NaN,4.671162,NaN,NaN,7.699294,NaN,24.043415,NaN,23.421736,NaN,23.367479,NaN,11.752504,NaN,NaN,11.396686,NaN,NaN,19.623898,NaN,NaN,18.982852,NaN,NaN,4.813477,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Meter Inlet Temperature()-Max,0.000000,0.000000,0.000000,58.001213,0.000000,0.000000,56.876984,0.000000,57.002121,0.000000,57.569607,0.000000,0.000000,58.161198,0.000000,0.000000,56.875080,0.000000,57.041340,0.000000,56.936596,0.000000,56.784035,0.000000,57.031864,0.000000,0.000000,56.924992,0.000000,0.000000,56.777763,0.000000,0.000000,56.895466,0.000000,0.000000,58.109604,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Meter Inlet Temperature()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Draw Weight()-Max,0.000000,0.000000,0.000000,221.258768,0.000000,0.000000,15.971239,0.000000,7.718533,0.000000,73.252897,0.000000,0.000000,122.329576,0.000000,0.000000,40.391210,0.000000,7.677437,0.000000,7.690857,0.000000,7.634572,0.000000,15.870608,0.000000,0.000000,15.939354,0.000000,0.000000,15.886823,0.000000,0.000000,15.977284,0.000000,0.000000,114.307806,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Draw Weight()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Total Weight Inventory()-Max,0.000000,0.000000,0.000000,221.320257,0.000000,0.000000,238.178672,0.000000,246.410028,0.000000,320.144894,0.000000,0.000000,443.410023,0.000000,0.000000,486.152998,0.000000,494.423966,0.000000,504.877357,0.000000,512.796121,0.000000,530.715048,0.000000,0.000000,548.309799,0.000000,0.000000,565.964369,0.000000,0.000000,582.669486,0.000000,0.000000,697.653870,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Total Weight Inventory()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Total Gallons Inventory()-Max,0.000000,0.000000,0.000000,26.514021,0.000000,0.000000,28.533778,0.000000,29.520096,0.000000,38.353662,0.000000,0.000000,53.123611,0.000000,0.000000,58.247085,0.000000,59.238350,0.000000,60.503997,0.000000,61.452891,0.000000,63.613041,0.000000,0.000000,65.725697,0.000000,0.000000,67.847185,0.000000,0.000000,69.850705,0.000000,0.000000,83.626276,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Total Gallons Inventory()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Drive Gain (%)-Mean,0.000000,0.000000,0.000000,6.213575,0.000000,0.000000,6.123597,0.000000,6.100131,0.000000,6.157377,0.000000,0.000000,6.211768,0.000000,0.000000,6.151167,0.000000,6.101258,0.000000,6.100663,0.000000,6.097109,0.000000,6.124510,0.000000,0.000000,6.121812,0.000000,0.000000,6.127606,0.000000,0.000000,6.128740,0.000000,0.000000,6.209965,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Drive Gain (%)-Standard Deviation,NaN,NaN,NaN,0.170568,NaN,NaN,0.361463,NaN,0.525002,NaN,0.220079,NaN,NaN,0.231263,NaN,NaN,0.301231,NaN,0.529033,NaN,0.523115,NaN,0.524745,NaN,0.369994,NaN,NaN,0.365198,NaN,NaN,0.481426,NaN,NaN,0.472837,NaN,NaN,0.236982,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Drive Gain (%)-Variance,NaN,NaN,NaN,0.029093,NaN,NaN,0.130656,NaN,0.275627,NaN,0.048435,NaN,NaN,0.053482,NaN,NaN,0.090740,NaN,0.279876,NaN,0.273649,NaN,0.275357,NaN,0.136896,NaN,NaN,0.133370,NaN,NaN,0.231771,NaN,NaN,0.223575,NaN,NaN,0.056161,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Drive Gain (%)-Max,0.000000,0.000000,0.000000,6.238901,0.000000,0.000000,6.149008,0.000000,6.146356,0.000000,6.173390,0.000000,0.000000,6.236053,0.000000,0.000000,6.172350,0.000000,6.149971,0.000000,6.148721,0.000000,6.145880,0.000000,6.149524,0.000000,0.000000,6.147374,0.000000,0.000000,6.170069,0.000000,0.000000,6.168077,0.000000,0.000000,6.235168,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
