Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Drive Gain (%)-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Raw Tube Frequency (Hz)-Mean,0.000000,0.000000,0.000000,151.331309,0.000000,0.000000,150.921462,0.000000,150.339156,0.000000,151.253750,0.000000,0.000000,151.234029,0.000000,0.000000,151.084494,0.000000,150.320658,0.000000,150.347064,0.000000,150.342564,0.000000,150.895132,0.000000,0.000000,150.911594,0.000000,0.000000,150.522575,0.000000,0.000000,150.554564,0.000000,0.000000,151.221417,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Raw Tube Frequency (Hz)-Standard Deviation,NaN,NaN,NaN,4.152696,NaN,NaN,8.908559,NaN,12.938785,NaN,5.405367,NaN,NaN,5.628349,NaN,NaN,7.398618,NaN,13.034091,NaN,12.891811,NaN,12.939078,NaN,9.115848,NaN,NaN,9.002575,NaN,NaN,11.825948,NaN,NaN,11.615333,NaN,NaN,5.769456,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Raw Tube Frequency (Hz)-Variance,NaN,NaN,NaN,17.244884,NaN,NaN,79.362415,NaN,167.412147,NaN,29.217991,NaN,NaN,31.678314,NaN,NaN,54.739553,NaN,169.887532,NaN,166.198790,NaN,167.419744,NaN,83.098685,NaN,NaN,81.046349,NaN,NaN,139.853043,NaN,NaN,134.915972,NaN,NaN,33.286628,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Raw Tube Frequency (Hz)-Max,0.000000,0.000000,0.000000,151.467819,0.000000,0.000000,151.446823,0.000000,151.446243,0.000000,151.458267,0.000000,0.000000,151.475662,0.000000,0.000000,151.446976,0.000000,151.444214,0.000000,151.445908,0.000000,151.452316,0.000000,151.445465,0.000000,0.000000,151.450348,0.000000,0.000000,151.447739,0.000000,0.000000,151.446579,0.000000,0.000000,151.458893,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Raw Tube Frequency (Hz)-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Calculated()-Mean,0.000000,0.000000,0.000000,3.028130,0.000000,0.000000,1.006920,0.000000,1.005628,0.000000,1.717938,0.000000,0.000000,3.041599,0.000000,0.000000,1.719857,0.000000,1.005207,0.000000,0.991094,0.000000,0.981985,0.000000,1.000236,0.000000,0.000000,0.989170,0.000000,0.000000,1.714323,0.000000,0.000000,1.700047,0.000000,0.000000,3.025525,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Calculated()-Standard Deviation,NaN,NaN,NaN,0.098716,NaN,NaN,0.071145,NaN,0.098191,NaN,0.075043,NaN,NaN,0.128035,NaN,NaN,0.106978,NaN,0.111605,NaN,0.104055,NaN,0.108040,NaN,0.086541,NaN,NaN,0.090289,NaN,NaN,0.150160,NaN,NaN,0.140974,NaN,NaN,0.131729,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Calculated()-Variance,NaN,NaN,NaN,0.009745,NaN,NaN,0.005062,NaN,0.009641,NaN,0.005631,NaN,NaN,0.016393,NaN,NaN,0.011444,NaN,0.012456,NaN,0.010827,NaN,0.011673,NaN,0.007489,NaN,NaN,0.008152,NaN,NaN,0.022548,NaN,NaN,0.019874,NaN,NaN,0.017353,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Calculated()-Max,0.000000,0.000000,0.000000,3.222000,0.000000,0.000000,1.173000,0.000000,1.103000,0.000000,1.907000,0.000000,0.000000,3.172000,0.000000,0.000000,1.957000,0.000000,1.168000,0.000000,1.183000,0.000000,1.134000,0.000000,1.214000,0.000000,0.000000,1.173000,0.000000,0.000000,1.926000,0.000000,0.000000,1.825000,0.000000,0.000000,3.205000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Calculated()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Calculated()-Mean,0.000000,0.000000,0.000000,13.353992,0.000000,0.000000,0.980785,0.000000,0.476022,0.000000,4.454992,0.000000,0.000000,7.443243,0.000000,0.000000,2.443871,0.000000,0.472844,0.000000,0.472754,0.000000,0.473489,0.000000,0.970152,0.000000,0.000000,0.966986,0.000000,0.000000,0.972220,0.000000,0.000000,0.961412,0.000000,0.000000,6.950970,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Calculated()-Standard Deviation,NaN,NaN,NaN,7.742515,NaN,NaN,0.555626,NaN,0.267523,NaN,2.565151,NaN,NaN,4.305475,NaN,NaN,1.408844,NaN,0.268534,NaN,0.267955,NaN,0.266827,NaN,0.547237,NaN,NaN,0.553582,NaN,NaN,0.562029,NaN,NaN,0.558905,NaN,NaN,4.016266,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Calculated()-Variance,NaN,NaN,NaN,59.946534,NaN,NaN,0.308720,NaN,0.071569,NaN,6.580002,NaN,NaN,18.537117,NaN,NaN,1.984841,NaN,0.072110,NaN,0.071800,NaN,0.071196,NaN,0.299469,NaN,NaN,0.306453,NaN,NaN,0.315876,NaN,NaN,0.312375,NaN,NaN,16.130389,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Calculated()-Max,0.000000,0.000000,0.000000,26.753000,0.000000,0.000000,1.936000,0.000000,0.936000,0.000000,8.888000,0.000000,0.000000,14.832000,0.000000,0.000000,4.901000,0.000000,0.932000,0.000000,0.933000,0.000000,0.927000,0.000000,1.924000,0.000000,0.000000,1.935000,0.000000,0.000000,1.928000,0.000000,0.000000,1.941000,0.000000,0.000000,13.869000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Calculated()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Laurel()-Mean,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Laurel()-Standard Deviation,NaN,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Laurel()-Variance,NaN,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Laurel()-Max,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Laurel()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Laurel()-Mean,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Laurel()-Standard Deviation,NaN,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Laurel()-Variance,NaN,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,0.000000,NaN,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Laurel()-Max,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Laurel()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Condition Value #1,0.000,0.000,0.000,27.000,27.000,27.000,2.000,2.000,1.000,1.000,9.000,9.000,9.000,15.000,15.000,15.000,5.000,5.000,1.000,1.000,1.000,1.000,1.000,1.000,2.000,2.000,2.000,2.000,2.000,2.000,2.000,2.000,2.000,2.000,2.000,2.000,14.000,14.000,14.000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Draw Count,0,0,2,3,3,3,4,4,5,5,6,6,6,7,7,7,8,8,9,9,10,10,10,10,12,12,12,13,13,13,14,14,14,15,15,15,16,16,16,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
FILENAME:,TR_AWP22WS10293_Lab_ID_22WS1072_Model_GG40T12BX***_Date_03_14_2022_Time_09_0924HR_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TR NUMBER:,AWP22WS10293,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
LAB ID:,22WS1072,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TEST TYPE:,24HR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
MODEL NUMBER:,GG40T12BX***,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
SERIAL NUMBER:,VS600372c,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
STATION ID:,6D,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
ENGINEER:,GARY ELDER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TECHNICIAN:,Michael Champion,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
WATER PRESSURE (PSI):,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
AMBINENT RH (%):,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
SUPPLY VOLTAGE (V),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
FREQUENCY (HZ),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
BUILD:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
LABVIEW SOFTWARE VERSION:,2.39.16.62,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
COMPUTER NAME:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
COMPUTER IP ADDRESS:,10.2.0.176,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
COMMENTS,GG40T  3.1mm ORFICE   24HR_2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
LOAD RUN NUMBER,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
AMBIENT TEMPERATURE (F):,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
HEATING MODE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Equipment Description,Manufacturer,Model Number,Calibration ID,Accuracy,Last Calibrated,Calibration Due,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
GAS METER/TOTALIZER,Alicat Scientific,MW-40SLPM-D-DB9M-IB,225126,±0.6% of reading,6/29/2021,6/29/2022,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
GAS TEMPERATURE,Alicat Scientific,MW-40SLPM-D-DB9M-IB,225126,± 1.35 °F,6/29/2021,6/29/2022,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
GAS PRESSURE,Alicat Scientific,MW-40SLPM-D-DB9M-IB,225126,±0.75% of reading,6/29/2021,6/29/2022,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC1,YOKOGAWA,MW100-SCPSS-TMQSS Series,,± 0.5 °F,12/31/1903,12/31/1903,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC2,YOKOGAWA,MW100-SCPSS-TMQSS Series,,± 0.5 °F,12/31/1903,12/31/1903,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC3,YOKOGAWA,MW100-SCPSS-TMQSS Series,,± 0.5 °F,12/31/1903,12/31/1903,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC4,YOKOGAWA,MW100-SCPSS-TMQSS Series,,± 0.5 °F,12/31/1903,12/31/1903,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC5,YOKOGAWA,MW100-SCPSS-TMQSS Series,,± 0.5 °F,12/31/1903,12/31/1903,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC6,YOKOGAWA,MW100-SCPSS-TMQSS Series,,± 0.5 °F,12/31/1903,12/31/1903,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Water Flow Meter,Micro Motion,CMFS040MB67N2BAE2ZZ,,± 0.05 °F,12/31/1903,12/31/1903,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power Analyzer,Yokogawa,WT310E,C2VG29018V,±(0.1% of reading + 0.05 % of range),6/21/2021,6/21/2022,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Data Logger,Agilent Technology,34972A,MY49008663,± 1.8 °F,6/22/2021,6/22/2022,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Inlet,JMS Southeast Inc,3SSDNK11.5BGL318HWRAX,AP2/RTD-6A IN,± 0.2 °F,7/14/2021,7/14/2022,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Outlet,JMS Southeast Inc,3SSDNK5BGL318HWRAX,AP2/RTD-6A OUT,± 0.2 °F,7/14/2021,7/14/2022,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Ambient,JMS Souttheast Inc,3SSDNK5BGL318HWRAX,AP2/RTD-6A AMB,± 0.2 °F,7/14/2021,7/14/2022,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Manometer,Dwyer,477AV,AP2/02N2SC,±0.5% FS,12/4/2020,12/4/2021,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Gas Chromatograph,INFICON,Fusion MicroGC,,± 2 BTU/cuft,12/31/1903,12/31/1903,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Weight Scale,AVERY WEIGH-TRONIX,ZM303,AP2/193150481,0.1 lb,8/5/2021,8/5/2022,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TAPE MEASURE,PITTSBURGH,12 FEET,AP2/TM3,0.125 in,5/18/2021,5/18/2022,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
System Date,System Time,Elapsed Time (sec),Software Elapsed Time (sec),Voltage (V),RMS Current (Amps),Power (Watts),Watt Hours (Wh),Voltage Total Harmonic Distortion,Frequency (Hz),Apparent Power (VA),Power Factor,Current Crest Factor,Voltage Crest Factor,Integration Time (sec),Intellifaucet Valve (%),Intellifaucet Temperature (F),Proportioning Valve (%),Draw Count,Program Status,TC Tree Average,TC Down,RTD IN,RTD Out,RTD Ambient,Totalized Flow (Gallons),Flow Rate (GPM),Pressure - HI1,Pressure - HI2,Pressure - LOW,Pressure - PIN,Mass Flow Rate(lb/min),Density(lb/US Gal),Flow Meter Inlet Temperature(°F),Draw Weight(lbs),Total Weight Inventory(lbs),Total Gallons Inventory(US Gallon),Drive Gain (%),Raw Tube Frequency (Hz),Hot Flow Rate-Calculated(US GPM),Hot Gallons-Calculated(US Gallon),Hot Flow Rate-Laurel(US GPM),Hot Gallons-Laurel(US Gallon),T1,T2,T3,T4,T5,T6,UPPER ELEMENT,LOWER ELEMENT,COMPRESSOR,FAN,DLB,Heating Value BTU/ft³_Vol (Real_Dry),Gross Wobbe Index_Real (Dry),Relative Density_Real (Dry),Methane Component Normalized Mole % (Dry),Ethane Component Normalized Mole % (Dry),Propane Component Normalized Mole % (Dry),Absolute Pressure [inHgA],Gauge/Diff. Pressure [inHgG],BarometricPressure [inHgA],Temperature [°F],Uncorrected [CFH],Corrected [SCFH],Gas Rate (BTU/hr),Energy (BTU),Totalizer [Sft3],Gas Selected,Thermal Efficiency (%)
03/14/2022,09:09:53.214,0.00,288.54,239.990000,0.206570,28.710000,2.326100,0.000000,59.976000,49.570000,0.579000,1.465799,1.400433,290.000000,15.175000,58.029600,100.000000,0.000000, Select Test Sequence to Enable Start Button....,80.383333,56.099556,58.500000,79.900000,66.500000,0.009000,0.000000,0.060000,0.054000,0.055000,0.000000,0.000000,8.331380,60.611225,0.063639,0.063639,0.008671,6.160978,151.409210,0.000000,0.008000,0.000000,0.000000,80.600000,80.300000,80.300000,80.400000,80.300000,80.400000,0,0,0,0,0,1063.707,1382.346,0.592,93.176,6.090,0.370,30.710000,0.960000,29.747000,70.170000,0.470000,0.473000,503.133426,420060.034055,394.902000,NatG-1,
03/14/2022,09:10:50.214,0.00,345.54,239.840000,0.206250,28.650000,2.780200,0.000000,59.956000,49.470000,0.579100,1.470061,1.400017,347.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,80.383333,56.352959,58.500000,79.800000,66.500000,0.009000,0.000000,0.060000,0.055000,0.053000,0.000000,0.000000,8.334160,60.641933,0.063639,0.063639,0.008671,6.165508,151.402115,0.000000,0.008000,0.000000,0.000000,80.533333,80.300000,80.366667,80.400000,80.300000,80.400000,0,1,0,0,0,1063.707,1382.346,0.592,93.176,6.090,0.370,30.600000,0.850000,29.747000,69.310000,40.000000,40.080000,42633.377812,420375.955043,395.199000,NatG-1,
03/14/2022,09:11:51.213,0.00,406.54,240.370000,0.206640,28.780000,3.267200,0.000000,59.952000,49.670000,0.579400,1.466270,1.400008,408.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,81.372222,56.133284,60.333333,79.600000,66.600000,0.009000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.336345,60.589638,0.063639,0.063639,0.008671,6.169186,151.397827,0.000000,0.008000,0.000000,0.000000,82.200000,82.066667,81.666667,81.000000,80.900000,80.400000,0,1,0,0,0,1063.707,1382.346,0.592,93.176,6.090,0.370,30.600000,0.850000,29.747000,69.110000,39.189000,39.289000,41791.985551,421091.829875,395.872000,NatG-1,
03/14/2022,09:12:51.213,0.00,466.54,240.220000,0.206320,28.730000,3.746600,0.000000,59.961000,49.560000,0.579600,1.470531,1.400883,468.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,82.977778,56.430473,61.700000,79.500000,66.700000,0.009000,0.000000,0.058000,0.054000,0.057000,0.000000,0.000000,8.334766,60.894009,0.063639,0.063639,0.008671,6.171306,151.395920,0.000000,0.008000,0.000000,0.000000,83.833333,83.300000,83.000000,82.466667,82.066667,83.200000,0,1,0,0,0,1063.707,1382.346,0.592,93.176,6.090,0.370,30.600000,0.850000,29.747000,69.070000,38.454000,38.560000,41016.543125,421782.175738,396.521000,NatG-1,
03/14/2022,09:13:51.213,0.00,526.54,240.180000,0.206160,28.710000,4.224800,0.000000,59.955000,49.520000,0.579800,1.472691,1.400117,528.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,84.811111,56.740089,62.100000,79.400000,66.700000,0.009000,0.000000,0.058000,0.055000,0.053000,0.000000,0.000000,8.334608,60.911503,0.063639,0.063639,0.008671,6.170387,151.397400,0.000000,0.008000,0.000000,0.000000,86.100000,85.133333,84.333333,84.033333,84.300000,84.966667,0,1,0,0,0,1063.707,1382.346,0.592,93.176,6.090,0.370,30.610000,0.860000,29.747000,69.050000,37.908000,38.017000,40438.950207,422460.820824,397.159000,NatG-1,
03/14/2022,09:14:51.214,0.00,586.54,240.300000,0.206160,28.730000,4.703400,0.000000,59.962000,49.540000,0.579900,1.469441,1.401457,588.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,86.422222,57.213314,62.800000,79.300000,66.700000,0.009000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.333652,61.022255,0.063639,0.063639,0.008671,6.170203,151.397064,0.000000,0.008000,0.000000,0.000000,87.800000,86.500000,85.766667,85.400000,85.800000,87.266667,0,1,0,0,0,1063.707,1382.346,0.592,93.176,6.090,0.370,30.610000,0.860000,29.747000,69.030000,37.511000,37.623000,40019.849637,423132.019961,397.790000,NatG-1,
03/14/2022,09:15:52.213,0.00,647.54,240.000000,0.205740,28.640000,5.189500,0.000000,59.960000,49.380000,0.579900,1.468212,1.401417,649.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,87.183333,57.719970,63.633333,79.200000,66.800000,0.009000,0.000000,0.061000,0.053000,0.052000,-0.001000,0.000000,8.333610,61.024010,0.063639,0.063639,0.008671,6.170914,151.395706,0.000000,0.008000,0.000000,0.000000,88.966667,87.600000,86.933333,86.766667,86.566667,86.266667,0,1,0,0,0,1063.707,1382.346,0.592,93.176,6.090,0.370,30.610000,0.860000,29.746000,69.010000,37.173000,37.282000,39657.125539,423807.473926,398.425000,NatG-1,
03/14/2022,09:16:53.214,0.00,708.54,240.270000,0.205910,28.700000,5.674500,0.000000,59.968000,49.470000,0.580100,1.464572,1.400591,710.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,89.077778,58.249556,64.800000,79.000000,66.800000,0.009000,0.000000,0.058000,0.056000,0.054000,0.000000,0.000000,8.333887,61.074547,0.063639,0.063639,0.008671,6.171644,151.393784,0.000000,0.008000,0.000000,0.000000,90.400000,89.600000,89.100000,88.600000,88.800000,87.966667,0,1,0,0,0,1063.707,1382.346,0.592,93.176,6.090,0.370,30.610000,0.860000,29.747000,69.000000,36.918000,37.031000,39390.135074,424477.609355,399.055000,NatG-1,
03/14/2022,09:17:54.213,0.00,769.54,240.600000,0.206150,28.780000,6.161100,0.000000,59.975000,49.600000,0.580300,1.468057,1.399709,771.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,90.494444,58.794675,66.000000,78.900000,66.800000,0.009000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.334215,61.143448,0.063639,0.063639,0.008671,6.173644,151.391724,0.000000,0.008000,0.000000,0.000000,91.666667,90.833333,90.100000,90.000000,89.766667,90.600000,0,1,0,0,0,1063.707,1382.346,0.592,93.176,6.090,0.370,30.610000,0.860000,29.747000,68.980000,36.673000,36.786000,39129.526852,425142.426250,399.680000,NatG-1,
03/14/2022,09:18:54.213,0.00,829.54,240.350000,0.205770,28.700000,6.640000,0.000000,59.984000,49.460000,0.580300,1.468241,1.400915,831.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,92.061111,59.250148,67.300000,78.800000,66.800000,0.009000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334683,61.199268,0.063639,0.063639,0.008671,6.174918,151.389465,0.000000,0.008000,0.000000,0.000000,93.366667,92.466667,91.966667,91.366667,91.466667,91.733333,0,1,0,0,0,1063.707,1382.346,0.592,93.176,6.090,0.370,30.610000,0.860000,29.746000,68.970000,36.541000,36.657000,38992.308645,425794.478660,400.293000,NatG-1,
03/14/2022,09:19:54.214,0.00,889.54,240.520000,0.205810,28.730000,7.118500,0.000000,60.001000,49.500000,0.580300,1.468490,1.400424,891.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,93.288889,59.608728,68.933333,78.700000,66.800000,0.009000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334839,61.292900,0.063639,0.063639,0.008671,6.176263,151.387299,0.000000,0.008000,0.000000,0.000000,94.400000,93.633333,93.200000,93.000000,92.966667,92.533333,0,1,0,0,0,1063.707,1382.346,0.592,93.176,6.090,0.370,30.610000,0.860000,29.745000,68.950000,36.428000,36.544000,38872.109750,426443.339949,400.903000,NatG-1,
03/14/2022,09:20:55.213,0.00,950.54,240.620000,0.205830,28.750000,7.605700,0.000000,60.003000,49.530000,0.580400,1.466356,1.400881,952.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,94.855556,59.890089,70.733333,78.600000,66.800000,0.009000,0.000000,0.061000,0.053000,0.054000,0.000000,0.000000,8.335386,61.341518,0.063639,0.063639,0.008671,6.178029,151.385010,0.000000,0.008000,0.000000,0.000000,96.066667,95.100000,94.600000,94.300000,95.166667,93.900000,0,1,0,0,0,1063.707,1382.346,0.592,93.176,6.090,0.370,30.610000,0.860000,29.748000,68.940000,36.326000,36.445000,38766.802754,427101.774602,401.522000,NatG-1,
03/14/2022,09:21:55.214,0.00,1010.54,240.690000,0.205890,28.770000,8.084700,0.000000,59.984000,49.560000,0.580500,1.470397,1.401263,1012.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,96.500000,60.087130,72.533333,78.500000,66.800000,0.009000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.335261,61.472717,0.063639,0.063639,0.008671,6.180618,151.382675,0.000000,0.008000,0.000000,0.000000,97.966667,96.733333,96.133333,96.166667,95.666667,96.333333,0,1,0,0,0,1063.707,1382.346,0.592,93.176,6.090,0.370,30.610000,0.860000,29.746000,68.920000,36.259000,36.379000,38696.598090,427748.508477,402.130000,NatG-1,
03/14/2022,09:22:56.214,0.00,1071.54,240.820000,0.205870,28.780000,8.571800,0.000000,60.012000,49.580000,0.580500,1.473988,1.400756,1073.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,97.888889,60.218491,74.433333,78.400000,66.800000,0.009000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.335924,61.504322,0.063639,0.063639,0.008671,6.181122,151.380432,0.000000,0.008000,0.000000,0.000000,98.700000,98.000000,97.566667,97.566667,96.866667,98.633333,0,1,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.610000,0.860000,29.747000,68.910000,36.196000,36.319000,38513.466512,427080.717632,402.746000,NatG-1,
03/14/2022,09:23:56.214,0.00,1131.54,240.860000,0.205900,28.790000,9.051400,0.000000,59.993000,49.590000,0.580600,1.467557,1.401810,1133.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,99.183333,60.414201,76.400000,78.300000,66.800000,0.009000,0.000000,0.058000,0.055000,0.052000,0.000000,0.000000,8.335876,61.622562,0.063639,0.063639,0.008671,6.182813,151.378281,0.000000,0.008000,0.000000,0.000000,100.000000,99.566667,99.033333,98.666667,98.966667,98.866667,0,1,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.610000,0.860000,29.748000,68.890000,36.137000,36.256000,38446.659926,427722.272940,403.351000,NatG-1,
03/14/2022,09:24:57.214,0.00,1192.54,240.640000,0.205630,28.730000,9.538500,0.000000,59.983000,49.480000,0.580600,1.466518,1.400765,1194.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,100.788889,60.607396,78.466667,78.200000,66.800000,0.009000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.336390,61.667110,0.063639,0.063639,0.008671,6.183741,151.376114,0.000000,0.008000,0.000000,0.000000,101.700000,101.033333,100.633333,100.400000,100.666667,100.300000,0,1,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.610000,0.860000,29.749000,68.880000,36.100000,36.216000,38404.243046,428374.432469,403.966000,NatG-1,
03/14/2022,09:25:57.214,0.00,1252.54,240.490000,0.205320,28.670000,10.017000,0.000000,60.016000,49.380000,0.580500,1.471508,1.400848,1254.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,102.433333,60.742012,80.400000,78.100000,66.700000,0.009000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.336297,61.779034,0.063639,0.063639,0.008671,6.185899,151.374130,0.000000,0.008000,0.000000,0.000000,103.333333,102.633333,102.100000,101.800000,102.800000,101.933333,0,1,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.610000,0.860000,29.749000,68.870000,36.067000,36.190000,38376.672074,429013.866933,404.569000,NatG-1,
03/14/2022,09:26:58.213,0.00,1313.54,240.450000,0.205320,28.660000,10.504000,0.000000,59.985000,49.370000,0.580500,1.472482,1.399543,1315.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,103.566667,60.932988,82.433333,78.000000,66.700000,0.009000,0.000000,0.062000,0.053000,0.054000,0.000000,0.000000,8.336614,61.844711,0.063639,0.063639,0.008671,6.187121,151.372131,0.000000,0.008000,0.000000,0.000000,104.533333,103.600000,103.766667,103.333333,102.900000,103.266667,0,1,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.610000,0.860000,29.749000,68.850000,36.041000,36.167000,38352.282368,429664.966039,405.183000,NatG-1,
03/14/2022,09:27:58.214,0.00,1373.54,240.340000,0.205150,28.620000,10.981000,0.000000,59.989000,49.300000,0.580600,1.468438,1.400183,1375.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,105.238889,61.120414,84.166667,77.900000,66.666667,0.009000,0.000000,0.062000,0.052000,0.053000,0.000000,0.000000,8.336666,61.936642,0.063639,0.063639,0.008671,6.188552,151.370148,0.000000,0.008000,0.000000,0.000000,105.966667,105.866667,105.400000,104.800000,104.766667,104.633333,0,1,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.610000,0.860000,29.749000,68.840000,36.024000,36.147000,38331.073928,430304.400503,405.786000,NatG-1,
03/14/2022,09:28:59.213,0.00,1434.54,240.350000,0.205100,28.620000,11.466000,0.000000,59.999000,49.300000,0.580600,1.471331,1.400624,1436.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,106.794444,61.244970,86.133333,77.900000,66.600000,0.009000,0.000000,0.057000,0.056000,0.057000,-0.001000,0.000000,8.336536,62.051304,0.063639,0.063639,0.008671,6.190269,151.368240,0.000000,0.008000,0.000000,0.000000,107.400000,107.033333,106.600000,107.233333,106.400000,106.100000,0,1,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.610000,0.860000,29.751000,68.830000,35.981000,36.110000,38291.838314,430953.378765,406.398000,NatG-1,
03/14/2022,09:29:59.214,0.00,1494.54,239.990000,0.204650,28.510000,11.941000,0.000000,60.014000,49.110000,0.580600,1.467286,1.401475,1496.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,108.005556,61.480325,87.933333,77.800000,66.600000,0.009000,0.000000,0.060000,0.054000,0.055000,0.000000,0.000000,8.336826,62.109425,0.063639,0.063639,0.008671,6.191479,151.366364,0.000000,0.008000,0.000000,0.000000,108.833333,108.333333,108.266667,107.600000,107.600000,107.400000,0,1,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.610000,0.860000,29.749000,68.820000,35.938000,36.064000,38243.058902,431591.752808,407.000000,NatG-1,
03/14/2022,09:30:59.214,0.00,1554.54,240.090000,0.204740,28.540000,12.416000,0.000000,60.012000,49.160000,0.580600,1.465908,1.401641,1556.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,109.483333,61.678994,89.633333,77.700000,66.600000,0.009000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.337091,62.173164,0.063639,0.063639,0.008671,6.192963,151.364395,0.000000,0.008000,0.000000,0.000000,110.466667,109.800000,109.366667,109.666667,109.100000,108.500000,0,1,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.620000,0.870000,29.750000,68.810000,35.938000,36.067000,38246.240168,432230.126850,407.602000,NatG-1,
03/14/2022,09:32:00.214,0.00,1615.54,240.200000,0.204830,28.570000,12.900000,0.000000,60.008000,49.200000,0.580600,1.464287,1.402581,1617.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,111.116667,61.974260,91.233333,77.700000,66.600000,0.009000,0.000000,0.058000,0.053000,0.055000,0.000000,0.000000,8.336749,62.310192,0.063639,0.063639,0.008671,6.194128,151.362518,0.000000,0.008000,0.000000,0.000000,111.600000,110.866667,111.700000,110.800000,110.666667,111.066667,0,1,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.620000,0.870000,29.750000,68.800000,35.908000,36.038000,38215.487930,432879.105112,408.214000,NatG-1,
03/14/2022,09:33:00.215,0.00,1675.54,240.140000,0.204720,28.540000,13.376000,0.000000,60.017000,49.160000,0.580600,1.467565,1.401849,1677.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,112.761111,62.226331,92.800000,77.600000,66.600000,0.009000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.336976,62.372486,0.063639,0.063639,0.008671,6.195551,151.360794,0.000000,0.008000,0.000000,0.000000,113.000000,112.566667,112.833333,112.733333,112.366667,113.066667,0,1,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.610000,0.870000,29.750000,68.800000,35.908000,36.038000,38215.487930,433516.418732,408.815000,NatG-1,
03/14/2022,09:34:01.213,0.00,1736.54,240.120000,0.204690,28.540000,13.859000,0.000000,60.005000,49.150000,0.580600,1.467243,1.401757,1738.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,114.005556,62.558876,94.466667,77.500000,66.666667,0.009000,0.000000,0.062000,0.054000,0.054000,0.000000,0.000000,8.337194,62.437801,0.063639,0.063639,0.008671,6.196738,151.358994,0.000000,0.008000,0.000000,0.000000,114.533333,114.200000,113.700000,114.000000,113.800000,113.800000,0,1,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.620000,0.870000,29.749000,68.800000,35.892000,36.024000,38200.642022,434164.336573,409.426000,NatG-1,
03/14/2022,09:35:02.213,0.00,1797.54,240.470000,0.205060,28.630000,14.344000,0.000000,59.997000,49.310000,0.580700,1.467375,1.401505,1799.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,115.427778,62.837870,96.100000,77.500000,66.700000,0.009000,0.000000,0.058000,0.054000,0.053000,0.000000,0.000000,8.336940,62.555599,0.063639,0.063639,0.008671,6.198132,151.357330,0.000000,0.008000,0.000000,0.000000,116.133333,115.666667,115.600000,115.066667,114.933333,115.166667,0,1,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.610000,0.860000,29.750000,68.800000,35.869000,36.001000,38176.252317,434811.193991,410.036000,NatG-1,
03/14/2022,09:36:03.213,0.00,1858.54,240.420000,0.204950,28.610000,14.828000,0.000000,60.007000,49.280000,0.580700,1.465431,1.399717,1860.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,116.972222,63.112426,97.600000,77.400000,66.800000,0.009000,0.000000,0.059000,0.054000,0.057000,0.000000,0.000000,8.336735,62.666107,0.063639,0.063639,0.008671,6.199954,151.355652,0.000000,0.008000,0.000000,0.000000,117.733333,117.100000,117.266667,117.266667,116.366667,116.100000,0,1,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.620000,0.870000,29.751000,68.820000,35.832000,35.965000,38138.077125,435458.051409,410.646000,NatG-1,
03/14/2022,09:37:04.213,0.00,1919.54,240.260000,0.204700,28.550000,15.312000,0.000000,60.026000,49.180000,0.580600,1.467220,1.400649,1921.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,118.372222,63.407101,99.200000,77.400000,66.900000,0.009000,0.000000,0.063000,0.054000,0.054000,0.000000,0.000000,8.337786,62.625149,0.063639,0.063639,0.008671,6.200456,151.353958,0.000000,0.008000,0.000000,0.000000,118.900000,118.333333,118.933333,118.266667,117.933333,117.866667,0,1,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.620000,0.860000,29.751000,68.840000,35.812000,35.942000,38113.687419,436104.908827,411.256000,NatG-1,
03/14/2022,09:38:04.213,0.00,1979.54,240.230000,0.204660,28.550000,15.788000,0.000000,60.019000,49.170000,0.580600,1.467507,1.400075,1981.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,119.850000,63.640533,100.866667,77.400000,66.933333,0.009000,0.000000,0.062000,0.053000,0.052000,0.000000,0.000000,8.337272,62.771141,0.063639,0.063639,0.008671,6.202581,151.352325,0.000000,0.008000,0.000000,0.000000,120.533333,120.000000,119.800000,119.200000,120.000000,119.566667,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.730000,0.970000,29.751000,68.880000,0.351000,0.354000,375.389387,436719.953585,411.836000,NatG-1,
03/14/2022,09:39:05.213,0.00,2040.54,239.990000,0.204420,28.480000,16.272000,0.000000,59.999000,49.060000,0.580600,1.470453,1.401225,2042.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,120.666667,63.797633,98.666667,77.333333,67.000000,0.009000,0.000000,0.058000,0.054000,0.055000,0.000000,0.000000,8.336417,62.970039,0.063639,0.063639,0.008671,6.203263,151.350464,0.000000,0.008000,0.000000,0.000000,121.533333,120.900000,120.700000,120.433333,120.233333,120.200000,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.970000,29.751000,69.390000,0.354000,0.358000,379.631075,436726.316117,411.842000,NatG-1,
03/14/2022,09:40:05.214,0.00,2100.54,240.270000,0.204620,28.540000,16.747000,0.000000,60.007000,49.160000,0.580500,1.465790,1.401340,2102.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,120.866667,63.797633,97.533333,77.300000,67.100000,0.009000,0.000000,0.057000,0.053000,0.056000,-0.001000,0.000000,8.336443,63.048595,0.063639,0.063639,0.008671,6.204440,151.348907,0.000000,0.008000,0.000000,0.000000,121.800000,120.900000,120.800000,120.700000,120.500000,120.500000,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.970000,29.751000,69.500000,0.361000,0.364000,385.993607,436732.678649,411.848000,NatG-1,
03/14/2022,09:41:05.214,0.00,2160.54,240.090000,0.204380,28.480000,17.222000,0.000000,59.997000,49.070000,0.580400,1.475976,1.401100,2162.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,120.966667,63.800000,96.700000,77.400000,67.133333,0.009000,0.000000,0.057000,0.056000,0.054000,0.000000,0.000000,8.336107,63.171448,0.063639,0.063639,0.008671,6.205573,151.347351,0.000000,0.008000,0.000000,0.000000,121.900000,121.000000,120.800000,120.800000,120.666667,120.633333,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.970000,29.752000,69.560000,0.374000,0.377000,399.779093,436739.041181,411.854000,NatG-1,
03/14/2022,09:42:06.213,0.00,2221.54,239.980000,0.204140,28.430000,17.705000,0.000000,60.017000,48.990000,0.580300,1.468453,1.402284,2223.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.033333,63.828994,95.900000,77.400000,67.200000,0.009000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.336163,63.238430,0.063639,0.063639,0.008671,6.206610,151.345810,0.000000,0.008000,0.000000,0.000000,122.000000,121.066667,120.800000,120.800000,120.800000,120.733333,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.970000,29.752000,69.610000,0.384000,0.387000,410.383313,436745.403713,411.860000,NatG-1,
03/14/2022,09:43:07.214,0.00,2282.54,240.390000,0.204510,28.530000,18.187000,0.000000,60.009000,49.160000,0.580300,1.468046,1.401473,2284.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.166667,63.964201,95.233333,77.400000,67.200000,0.009000,0.000000,0.061000,0.053000,0.053000,0.000000,0.000000,8.335656,63.370056,0.063639,0.063639,0.008671,6.207724,151.344513,0.000000,0.008000,0.000000,0.000000,121.966667,121.233333,121.066667,121.000000,120.866667,120.866667,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.970000,29.753000,69.650000,0.387000,0.391000,414.625001,436752.826667,411.867000,NatG-1,
03/14/2022,09:44:08.215,0.00,2343.54,240.320000,0.204390,28.500000,18.670000,0.000000,60.002000,49.120000,0.580200,1.468712,1.401049,2345.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.177778,64.016272,94.600000,77.400000,67.200000,0.009000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.335810,63.417278,0.063639,0.063639,0.008671,6.208853,151.343140,0.000000,0.008000,0.000000,0.000000,122.033333,121.166667,121.033333,121.000000,120.900000,120.933333,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.970000,29.754000,69.690000,0.401000,0.404000,428.410487,436760.249621,411.874000,NatG-1,
03/14/2022,09:45:09.214,0.00,2404.54,240.020000,0.204030,28.410000,19.153000,0.000000,59.993000,48.970000,0.580100,1.465520,1.401008,2406.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.216667,64.188018,94.000000,77.500000,67.200000,0.009000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.335087,63.566833,0.063639,0.063639,0.008671,6.209354,151.341965,0.000000,0.008000,0.000000,0.000000,122.033333,121.300000,121.100000,121.000000,120.900000,120.966667,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.970000,29.755000,69.720000,0.404000,0.407000,431.591753,436767.672575,411.881000,NatG-1,
03/14/2022,09:46:10.213,0.00,2465.54,240.160000,0.204140,28.440000,19.634000,0.000000,59.984000,49.030000,0.580200,1.465710,1.399692,2467.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.227778,64.303254,93.433333,77.500000,67.100000,0.009000,0.000000,0.061000,0.052000,0.054000,0.000000,0.000000,8.335197,63.614025,0.063639,0.063639,0.008671,6.210475,151.340836,0.000000,0.008000,0.000000,0.000000,122.100000,121.233333,121.100000,121.033333,120.900000,121.000000,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.970000,29.754000,69.750000,0.414000,0.417000,442.195973,436775.095529,411.888000,NatG-1,
03/14/2022,09:47:10.214,0.00,2525.54,240.270000,0.204180,28.460000,20.108000,0.000000,59.993000,49.060000,0.580200,1.464198,1.400092,2527.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.250000,64.453698,93.100000,77.600000,67.000000,0.009000,0.000000,0.061000,0.055000,0.054000,0.000000,0.000000,8.334683,63.733265,0.063639,0.063639,0.008671,6.211525,151.339630,0.000000,0.008000,0.000000,0.000000,122.066667,121.200000,121.100000,121.100000,121.033333,121.000000,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.970000,29.755000,69.780000,0.414000,0.417000,442.195973,436782.518483,411.895000,NatG-1,
03/14/2022,09:48:10.215,0.00,2585.54,240.220000,0.204010,28.440000,20.582000,0.000000,60.021000,49.010000,0.580200,1.472918,1.401132,2587.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.261111,64.618935,92.400000,77.700000,66.900000,0.009000,0.000000,0.063000,0.054000,0.052000,0.000000,0.000000,8.334632,63.790699,0.063639,0.063639,0.008671,6.212179,151.338730,0.000000,0.008000,0.000000,0.000000,122.033333,121.233333,121.100000,121.100000,121.033333,121.066667,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.970000,29.755000,69.790000,0.414000,0.417000,442.195973,436789.941437,411.902000,NatG-1,
03/14/2022,09:49:11.214,0.00,2646.54,240.330000,0.204130,28.460000,21.064000,0.000000,60.002000,49.060000,0.580200,1.466810,1.402821,2648.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.294444,64.766716,92.000000,77.700000,66.800000,0.009000,0.000000,0.059000,0.056000,0.054000,0.000000,0.000000,8.334915,63.808861,0.063639,0.063639,0.008671,6.212729,151.337677,0.000000,0.008000,0.000000,0.000000,122.100000,121.266667,121.100000,121.100000,121.100000,121.100000,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.970000,29.754000,69.790000,0.420000,0.424000,449.618927,436797.364391,411.909000,NatG-1,
03/14/2022,09:50:12.213,0.00,2707.54,240.160000,0.203870,28.410000,21.546000,0.000000,60.015000,48.960000,0.580100,1.468141,1.401482,2709.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.288889,64.901036,91.600000,77.800000,66.800000,0.009000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334722,63.878456,0.063639,0.063639,0.008671,6.213423,151.336655,0.000000,0.008000,0.000000,0.000000,122.100000,121.200000,121.100000,121.133333,121.100000,121.100000,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.970000,29.754000,69.800000,0.424000,0.427000,452.800193,436804.787345,411.916000,NatG-1,
03/14/2022,09:51:12.214,0.00,2767.54,240.180000,0.203840,28.400000,22.020000,0.000000,60.013000,48.960000,0.580100,1.467622,1.402115,2769.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.288889,65.018047,91.200000,77.900000,66.766667,0.009000,0.000000,0.058000,0.055000,0.053000,0.000000,0.000000,8.334964,63.898468,0.063639,0.063639,0.008671,6.214258,151.335800,0.000000,0.008000,0.000000,0.000000,122.100000,121.233333,121.100000,121.100000,121.100000,121.100000,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.960000,29.756000,69.820000,0.420000,0.424000,449.618927,436812.210299,411.923000,NatG-1,
03/14/2022,09:52:13.213,0.00,2828.54,240.180000,0.203790,28.390000,22.501000,0.000000,60.015000,48.950000,0.580100,1.467491,1.402115,2830.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.305556,65.192604,90.733333,77.900000,66.800000,0.009000,0.000000,0.063000,0.054000,0.053000,0.000000,0.000000,8.334770,63.965729,0.063639,0.063639,0.008671,6.214596,151.334915,0.000000,0.008000,0.000000,0.000000,122.100000,121.200000,121.100000,121.200000,121.133333,121.100000,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.970000,29.754000,69.830000,0.420000,0.424000,449.618927,436819.633253,411.930000,NatG-1,
03/14/2022,09:53:13.214,0.00,2888.54,240.050000,0.203600,28.350000,22.974000,0.000000,60.019000,48.880000,0.580000,1.466601,1.402166,2890.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.294444,65.240237,90.400000,78.000000,66.800000,0.009000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.334612,64.028160,0.063639,0.063639,0.008671,6.214993,151.334106,0.000000,0.008000,0.000000,0.000000,122.066667,121.200000,121.100000,121.200000,121.100000,121.100000,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.960000,29.757000,69.860000,0.430000,0.434000,460.223147,436827.056207,411.937000,NatG-1,
03/14/2022,09:54:14.213,0.00,2949.54,240.010000,0.203490,28.330000,23.455000,0.000000,60.024000,48.840000,0.580000,1.466411,1.402108,2951.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.305556,65.322781,90.000000,78.100000,66.900000,0.009000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334401,64.096306,0.063639,0.063639,0.008671,6.215943,151.333298,0.000000,0.008000,0.000000,0.000000,122.100000,121.200000,121.133333,121.200000,121.100000,121.100000,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.970000,29.756000,69.880000,0.424000,0.427000,452.800193,436835.539583,411.945000,NatG-1,
03/14/2022,09:55:15.213,0.00,3010.54,240.360000,0.203860,28.420000,23.936000,0.000000,60.008000,49.000000,0.580100,1.467232,1.400607,3012.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.327778,65.473225,89.666667,78.200000,66.900000,0.009000,0.000000,0.058000,0.053000,0.057000,0.000000,0.000000,8.334380,64.139091,0.063639,0.063639,0.008671,6.216904,151.332520,0.000000,0.008000,0.000000,0.000000,122.066667,121.200000,121.200000,121.266667,121.100000,121.133333,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.960000,29.756000,69.910000,0.427000,0.430000,455.981459,436842.962537,411.952000,NatG-1,
