Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,09:56:15.214,0.00,3070.54,240.450000,0.203870,28.440000,24.410000,0.000000,60.021000,49.020000,0.580100,1.474910,1.400832,3072.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.316667,65.558876,89.300000,78.200000,67.000000,0.009000,0.000000,0.058000,0.054000,0.055000,0.000000,0.000000,8.333570,64.278984,0.063639,0.063639,0.008671,6.217197,151.331680,0.000000,0.008000,0.000000,0.000000,122.066667,121.200000,121.200000,121.233333,121.100000,121.100000,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.960000,29.756000,69.930000,0.430000,0.434000,460.223147,436850.385491,411.959000,NatG-1,
03/14/2022,09:57:16.214,0.00,3131.54,240.520000,0.203960,28.460000,24.892000,0.000000,60.002000,49.060000,0.580100,1.467248,1.400965,3133.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.327778,65.704882,89.000000,78.300000,67.100000,0.009000,0.000000,0.062000,0.055000,0.054000,0.000000,0.000000,8.334434,64.212883,0.063639,0.063639,0.008671,6.217664,151.330933,0.000000,0.008000,0.000000,0.000000,122.000000,121.200000,121.200000,121.300000,121.133333,121.133333,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.970000,29.758000,69.960000,0.427000,0.430000,455.981459,436857.808445,411.966000,NatG-1,
03/14/2022,09:58:16.214,0.00,3191.54,240.510000,0.203880,28.450000,25.367000,0.000000,60.014000,49.030000,0.580200,1.464587,1.401771,3193.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.322222,65.817751,88.700000,78.300000,67.100000,0.009000,0.000000,0.062000,0.053000,0.052000,0.001000,0.000000,8.333872,64.316788,0.063639,0.063639,0.008671,6.218121,151.330261,0.000000,0.008000,0.000000,0.000000,121.966667,121.166667,121.200000,121.300000,121.166667,121.133333,0,0,0,0,0,1060.422,1378.939,0.591,93.388,5.813,0.352,30.720000,0.960000,29.757000,69.990000,0.427000,0.430000,455.981459,436866.291821,411.974000,NatG-1,
03/14/2022,09:59:17.214,0.00,3252.54,240.490000,0.203840,28.440000,25.849000,0.000000,60.009000,49.020000,0.580100,1.472429,1.402428,3254.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.322222,65.884024,88.400000,78.400000,67.200000,0.009000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.333956,64.346321,0.063639,0.063639,0.008671,6.218497,151.329544,0.000000,0.008000,0.000000,0.000000,121.900000,121.200000,121.200000,121.300000,121.166667,121.166667,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.720000,0.970000,29.758000,70.020000,0.430000,0.434000,460.097641,436754.576227,411.981000,NatG-1,
03/14/2022,10:00:17.214,0.00,3312.54,240.440000,0.203800,28.430000,26.323000,0.000000,59.987000,49.000000,0.580200,1.466879,1.401680,3314.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.333333,66.013757,88.100000,78.500000,67.200000,0.009000,0.000000,0.058000,0.054000,0.057000,0.000000,0.000000,8.333468,64.445549,0.063639,0.063639,0.008671,6.219497,151.328812,0.000000,0.008000,0.000000,0.000000,121.900000,121.200000,121.233333,121.300000,121.200000,121.166667,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.720000,0.960000,29.759000,70.050000,0.430000,0.434000,460.097641,436761.997156,411.988000,NatG-1,
03/14/2022,10:01:18.214,0.00,3373.54,240.320000,0.203570,28.380000,26.804000,0.000000,60.017000,48.920000,0.580200,1.467063,1.402089,3375.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.322222,66.199704,87.800000,78.600000,67.200000,0.009000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.333201,64.513908,0.063639,0.063639,0.008671,6.219768,151.328110,0.000000,0.008000,0.000000,0.000000,121.766667,121.200000,121.266667,121.333333,121.200000,121.166667,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.759000,70.080000,0.434000,0.437000,463.278039,436770.478219,411.996000,NatG-1,
03/14/2022,10:02:19.215,0.00,3434.54,240.380000,0.203640,28.400000,27.285000,0.000000,60.009000,48.950000,0.580200,1.465527,1.402030,3436.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.338889,66.354142,87.600000,78.600000,67.200000,0.009000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.333741,64.482605,0.063639,0.063639,0.008671,6.220633,151.327393,0.000000,0.008000,0.000000,0.000000,121.833333,121.166667,121.266667,121.366667,121.200000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.760000,70.100000,0.434000,0.437000,463.278039,436777.899148,412.003000,NatG-1,
03/14/2022,10:03:20.213,0.00,3495.54,240.440000,0.203660,28.410000,27.766000,0.000000,60.010000,48.970000,0.580200,1.473927,1.401181,3497.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.344444,66.259320,87.400000,78.800000,67.100000,0.009000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.333863,64.514420,0.063639,0.063639,0.008671,6.220951,151.326416,0.000000,0.008000,0.000000,0.000000,121.900000,121.166667,121.266667,121.366667,121.200000,121.166667,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.960000,29.760000,70.130000,0.434000,0.437000,463.278039,436786.380211,412.011000,NatG-1,
03/14/2022,10:04:20.214,0.00,3555.54,240.570000,0.203800,28.450000,28.240000,0.000000,60.001000,49.030000,0.580200,1.469431,1.400382,3557.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.350000,66.434911,87.100000,78.900000,67.100000,0.009000,0.000000,0.058000,0.056000,0.056000,0.000000,0.000000,8.333734,64.563919,0.063639,0.063639,0.008671,6.221341,151.325806,0.000000,0.008000,0.000000,0.000000,121.900000,121.100000,121.300000,121.400000,121.200000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.960000,29.760000,70.140000,0.434000,0.437000,463.278039,436793.801141,412.018000,NatG-1,
03/14/2022,10:05:21.214,0.00,3616.54,240.740000,0.203930,28.490000,28.722000,0.000000,60.012000,49.090000,0.580200,1.463689,1.400723,3618.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.344444,66.548521,86.800000,78.900000,66.966667,0.009000,0.000000,0.058000,0.056000,0.056000,0.000000,0.000000,8.332997,64.688965,0.063639,0.063639,0.008671,6.221960,151.325195,0.000000,0.008000,0.000000,0.000000,121.800000,121.166667,121.300000,121.400000,121.200000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.960000,29.761000,70.140000,0.434000,0.437000,463.278039,436801.222070,412.025000,NatG-1,
03/14/2022,10:06:22.214,0.00,3677.54,240.170000,0.203290,28.330000,29.203000,0.000000,60.022000,48.830000,0.580100,1.467067,1.400425,3679.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.327778,66.670858,86.600000,79.000000,66.900000,0.009000,0.000000,0.062000,0.053000,0.052000,0.000000,0.000000,8.333261,64.686066,0.063639,0.063639,0.008671,6.222567,151.324554,0.000000,0.008000,0.000000,0.000000,121.800000,121.100000,121.300000,121.366667,121.200000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.760000,70.140000,0.430000,0.434000,460.097641,436808.643000,412.032000,NatG-1,
03/14/2022,10:07:23.213,0.00,3738.54,240.180000,0.203290,28.330000,29.683000,0.000000,60.021000,48.830000,0.580100,1.467559,1.401865,3740.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.327778,66.790385,86.300000,79.100000,66.800000,0.009000,0.000000,0.058000,0.054000,0.054000,0.000000,0.000000,8.333715,64.657120,0.063639,0.063639,0.008671,6.222594,151.324020,0.000000,0.008000,0.000000,0.000000,121.700000,121.166667,121.300000,121.400000,121.200000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.760000,70.140000,0.427000,0.434000,460.097641,436817.124063,412.040000,NatG-1,
03/14/2022,10:08:23.214,0.00,3798.54,240.170000,0.203260,28.330000,30.155000,0.000000,60.026000,48.820000,0.580200,1.466496,1.402465,3800.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.305556,66.879586,86.100000,79.100000,66.700000,0.009000,0.000000,0.058000,0.054000,0.055000,0.000000,0.000000,8.333870,64.669556,0.063639,0.063639,0.008671,6.223144,151.323456,0.000000,0.008000,0.000000,0.000000,121.700000,121.100000,121.300000,121.333333,121.200000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.759000,70.140000,0.434000,0.437000,463.278039,436824.544992,412.047000,NatG-1,
03/14/2022,10:09:24.214,0.00,3859.54,240.300000,0.203490,28.370000,30.635000,0.000000,59.995000,48.900000,0.580200,1.466362,1.401956,3861.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.344444,66.902663,85.833333,79.200000,66.700000,0.009000,0.000000,0.058000,0.054000,0.057000,0.000000,0.000000,8.333174,64.782852,0.063639,0.063639,0.008671,6.223688,151.322891,0.000000,0.008000,0.000000,0.000000,121.766667,121.133333,121.333333,121.400000,121.233333,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.760000,70.140000,0.430000,0.434000,460.097641,436833.026055,412.055000,NatG-1,
03/14/2022,10:10:25.213,0.00,3920.54,240.370000,0.203610,28.400000,31.115000,0.000000,59.966000,48.940000,0.580200,1.467266,1.401589,3922.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.305556,67.009320,85.600000,79.200000,66.700000,0.009000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.333532,64.764091,0.063639,0.063639,0.008671,6.223881,151.322357,0.000000,0.008000,0.000000,0.000000,121.666667,121.100000,121.300000,121.366667,121.200000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.960000,29.760000,70.140000,0.437000,0.440000,466.458438,436840.446984,412.062000,NatG-1,
03/14/2022,10:11:25.214,0.00,3980.54,240.550000,0.203830,28.450000,31.589000,0.000000,59.954000,49.030000,0.580300,1.466418,1.401538,3982.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.327778,67.113018,85.400000,79.300000,66.700000,0.009000,0.000000,0.062000,0.054000,0.054000,0.000000,0.000000,8.332935,64.859344,0.063639,0.063639,0.008671,6.224404,151.321899,0.000000,0.008000,0.000000,0.000000,121.700000,121.100000,121.300000,121.400000,121.266667,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.759000,70.140000,0.437000,0.440000,466.458438,436847.867914,412.069000,NatG-1,
03/14/2022,10:12:26.214,0.00,4041.54,240.440000,0.203700,28.420000,32.071000,0.000000,59.948000,48.980000,0.580200,1.467108,1.402470,4043.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.316667,67.204438,85.200000,79.300000,66.800000,0.009000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.333529,64.813354,0.063639,0.063639,0.008671,6.224529,151.321457,0.000000,0.008000,0.000000,0.000000,121.600000,121.100000,121.300000,121.400000,121.300000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.760000,70.150000,0.434000,0.437000,463.278039,436856.348977,412.077000,NatG-1,
03/14/2022,10:13:27.213,0.00,4102.54,240.420000,0.203600,28.400000,32.552000,0.000000,59.963000,48.950000,0.580200,1.465570,1.401797,4104.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.294444,67.301183,84.966667,79.400000,66.833333,0.009000,0.000000,0.058000,0.054000,0.056000,0.000000,0.000000,8.333312,64.864723,0.063639,0.063639,0.008671,6.224940,151.320953,0.000000,0.008000,0.000000,0.000000,121.533333,121.100000,121.300000,121.400000,121.233333,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.761000,70.160000,0.434000,0.437000,463.278039,436863.769906,412.084000,NatG-1,
03/14/2022,10:14:27.214,0.00,4162.54,240.350000,0.203440,28.370000,33.025000,0.000000,59.982000,48.900000,0.580100,1.469475,1.401914,4164.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.305556,67.395414,84.733333,79.400000,66.900000,0.009000,0.000000,0.057000,0.056000,0.056000,0.000000,0.000000,8.333236,64.895836,0.063639,0.063639,0.008671,6.225151,151.320450,0.000000,0.008000,0.000000,0.000000,121.533333,121.100000,121.300000,121.400000,121.300000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.761000,70.180000,0.430000,0.434000,460.097641,436871.190836,412.091000,NatG-1,
03/14/2022,10:15:27.214,0.00,4222.54,240.170000,0.203280,28.320000,33.498000,0.000000,59.967000,48.820000,0.580100,1.465614,1.400383,4224.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.305556,67.454438,84.500000,79.500000,67.000000,0.009000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.333333,64.910507,0.063639,0.063639,0.008671,6.225324,151.320099,0.000000,0.008000,0.000000,0.000000,121.500000,121.100000,121.333333,121.400000,121.300000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.960000,29.761000,70.210000,0.430000,0.434000,460.097641,436879.671898,412.099000,NatG-1,
03/14/2022,10:16:28.213,0.00,4283.54,240.180000,0.203220,28.310000,33.978000,0.000000,59.981000,48.810000,0.580100,1.466047,1.401407,4285.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.294444,67.553402,84.366667,79.500000,67.100000,0.009000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.333340,64.930435,0.063639,0.063639,0.008671,6.225329,151.319641,0.000000,0.008000,0.000000,0.000000,121.433333,121.100000,121.333333,121.400000,121.300000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.761000,70.230000,0.427000,0.430000,455.857109,436887.092828,412.106000,NatG-1,
03/14/2022,10:17:29.213,0.00,4344.54,240.450000,0.203430,28.380000,34.458000,0.000000,59.999000,48.920000,0.580200,1.469301,1.400832,4346.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.316667,67.705917,84.200000,79.600000,67.200000,0.009000,0.000000,0.059000,0.055000,0.053000,-0.001000,0.000000,8.333048,64.991173,0.063639,0.063639,0.008671,6.225037,151.319183,0.000000,0.008000,0.000000,0.000000,121.566667,121.133333,121.333333,121.400000,121.266667,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.960000,29.763000,70.250000,0.427000,0.430000,455.857109,436894.513758,412.113000,NatG-1,
03/14/2022,10:18:29.213,0.00,4404.54,240.410000,0.203420,28.370000,34.931000,0.000000,59.986000,48.900000,0.580200,1.463868,1.401606,4406.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.283333,67.705621,84.000000,79.700000,67.200000,0.009000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.332734,65.052338,0.063639,0.063639,0.008671,6.224818,151.318680,0.000000,0.008000,0.000000,0.000000,121.366667,121.133333,121.333333,121.400000,121.266667,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.960000,29.762000,70.270000,0.430000,0.434000,460.097641,436901.934688,412.120000,NatG-1,
03/14/2022,10:19:30.213,0.00,4465.54,240.350000,0.203370,28.360000,35.411000,0.000000,59.980000,48.880000,0.580200,1.468506,1.401165,4467.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.294444,67.854586,83.800000,79.800000,67.233333,0.009000,0.000000,0.058000,0.055000,0.056000,0.000000,0.000000,8.333072,65.038521,0.063639,0.063639,0.008671,6.224280,151.318222,0.000000,0.008000,0.000000,0.000000,121.500000,121.100000,121.300000,121.400000,121.266667,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.960000,29.763000,70.290000,0.430000,0.434000,460.097641,436910.415750,412.128000,NatG-1,
03/14/2022,10:20:30.213,0.00,4525.54,240.410000,0.203390,28.370000,35.884000,0.000000,59.991000,48.900000,0.580200,1.466100,1.401814,4527.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.300000,67.917160,83.600000,79.800000,67.200000,0.009000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.332787,65.095551,0.063639,0.063639,0.008671,6.223550,151.317810,0.000000,0.008000,0.000000,0.000000,121.500000,121.100000,121.333333,121.400000,121.266667,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.763000,70.310000,0.430000,0.434000,460.097641,436917.836680,412.135000,NatG-1,
03/14/2022,10:21:31.214,0.00,4586.54,240.450000,0.203360,28.370000,36.364000,0.000000,60.012000,48.900000,0.580200,1.468578,1.402121,4588.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.305556,68.025740,83.500000,79.900000,67.200000,0.009000,0.000000,0.063000,0.054000,0.052000,0.000000,0.000000,8.332703,65.130157,0.063639,0.063639,0.008671,6.222841,151.317398,0.000000,0.008000,0.000000,0.000000,121.500000,121.100000,121.366667,121.400000,121.266667,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.960000,29.764000,70.320000,0.434000,0.437000,463.278039,436925.257609,412.142000,NatG-1,
03/14/2022,10:22:31.214,0.00,4646.54,240.450000,0.203350,28.370000,36.838000,0.000000,60.022000,48.890000,0.580300,1.468650,1.402662,4648.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.311111,68.106213,83.300000,79.900000,67.100000,0.009000,0.000000,0.062000,0.054000,0.053000,0.000000,0.000000,8.332942,65.120605,0.063639,0.063639,0.008671,6.222351,151.316879,0.000000,0.008000,0.000000,0.000000,121.500000,121.100000,121.366667,121.400000,121.300000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.960000,29.762000,70.330000,0.434000,0.437000,463.278039,436933.738672,412.150000,NatG-1,
03/14/2022,10:23:31.214,0.00,4706.54,240.510000,0.203360,28.380000,37.311000,0.000000,60.029000,48.910000,0.580300,1.469561,1.400482,4708.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.316667,68.157101,83.200000,80.000000,67.000000,0.009000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.332833,65.156662,0.063639,0.063639,0.008671,6.221283,151.316605,0.000000,0.008000,0.000000,0.000000,121.500000,121.100000,121.400000,121.400000,121.300000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.960000,29.764000,70.340000,0.427000,0.430000,455.857109,436941.159602,412.157000,NatG-1,
03/14/2022,10:24:32.214,0.00,4767.54,240.530000,0.203360,28.380000,37.792000,0.000000,60.033000,48.920000,0.580200,1.465578,1.400615,4769.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.305556,68.212130,83.000000,80.000000,66.900000,0.009000,0.000000,0.058000,0.055000,0.054000,0.000000,0.000000,8.333176,65.139084,0.063639,0.063639,0.008671,6.221266,151.316208,0.000000,0.008000,0.000000,0.000000,121.433333,121.133333,121.366667,121.400000,121.300000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.960000,29.764000,70.340000,0.430000,0.434000,460.097641,436948.580531,412.164000,NatG-1,
03/14/2022,10:25:33.213,0.00,4828.54,240.510000,0.203320,28.370000,38.273000,0.000000,60.033000,48.900000,0.580200,1.473146,1.399484,4830.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.316667,68.361834,82.800000,80.100000,66.866667,0.009000,0.000000,0.058000,0.054000,0.057000,0.000000,0.000000,8.332977,65.179527,0.063639,0.063639,0.008671,6.220142,151.315765,0.000000,0.008000,0.000000,0.000000,121.433333,121.166667,121.400000,121.400000,121.300000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.764000,70.350000,0.434000,0.437000,463.278039,436957.061594,412.172000,NatG-1,
03/14/2022,10:26:33.213,0.00,4888.54,240.240000,0.203060,28.300000,38.745000,0.000000,60.026000,48.780000,0.580200,1.467744,1.401807,4890.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.305556,68.437278,82.600000,80.100000,66.800000,0.009000,0.000000,0.058000,0.056000,0.056000,0.000000,0.000000,8.332532,65.252449,0.063639,0.063639,0.008671,6.221206,151.315384,0.000000,0.008000,0.000000,0.000000,121.366667,121.166667,121.366667,121.400000,121.300000,121.233333,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.764000,70.350000,0.430000,0.434000,460.097641,436964.482523,412.179000,NatG-1,
03/14/2022,10:27:34.213,0.00,4949.54,240.470000,0.203360,28.380000,39.225000,0.000000,60.002000,48.900000,0.580300,1.469315,1.401505,4951.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.311111,68.507692,82.433333,80.200000,66.800000,0.009000,0.000000,0.063000,0.054000,0.052000,0.000000,0.000000,8.332604,65.262299,0.063639,0.063639,0.008671,6.220801,151.315018,0.000000,0.008000,0.000000,0.000000,121.400000,121.166667,121.400000,121.400000,121.300000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.763000,70.340000,0.430000,0.434000,460.097641,436971.903453,412.186000,NatG-1,
03/14/2022,10:28:34.214,0.00,5009.54,240.400000,0.203360,28.370000,39.698000,0.000000,59.976000,48.890000,0.580300,1.467349,1.401123,5011.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.311111,68.588905,82.300000,80.200000,66.700000,0.009000,0.000000,0.063000,0.054000,0.052000,0.000000,0.000000,8.333114,65.215546,0.063639,0.063639,0.008671,6.221084,151.314651,0.000000,0.008000,0.000000,0.000000,121.400000,121.133333,121.400000,121.400000,121.333333,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.763000,70.330000,0.434000,0.437000,463.278039,436979.324383,412.193000,NatG-1,
03/14/2022,10:29:35.214,0.00,5070.54,240.600000,0.203530,28.420000,40.179000,0.000000,59.988000,48.970000,0.580300,1.464354,1.401247,5072.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.283333,68.615089,82.100000,80.300000,66.700000,0.009000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.333082,65.236382,0.063639,0.063639,0.008671,6.221040,151.314270,0.000000,0.008000,0.000000,0.000000,121.333333,121.100000,121.366667,121.400000,121.300000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.764000,70.320000,0.427000,0.430000,455.857109,436987.805445,412.201000,NatG-1,
03/14/2022,10:30:35.214,0.00,5130.54,240.850000,0.203750,28.480000,40.653000,0.000000,59.999000,49.070000,0.580400,1.469791,1.400789,5132.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.283333,68.686243,81.933333,80.300000,66.733333,0.009000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.333112,65.251038,0.063639,0.063639,0.008671,6.221497,151.313950,0.000000,0.008000,0.000000,0.000000,121.300000,121.100000,121.400000,121.400000,121.300000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.763000,70.310000,0.427000,0.430000,455.857109,436995.226375,412.208000,NatG-1,
03/14/2022,10:31:36.214,0.00,5191.54,240.610000,0.203520,28.420000,41.135000,0.000000,59.989000,48.970000,0.580300,1.469929,1.401189,5193.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.300000,68.738905,81.800000,80.400000,66.800000,0.009000,0.000000,0.059000,0.055000,0.052000,0.001000,0.000000,8.332981,65.282555,0.063639,0.063639,0.008671,6.221477,151.313721,0.000000,0.008000,0.000000,0.000000,121.400000,121.100000,121.366667,121.433333,121.300000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.960000,29.764000,70.310000,0.434000,0.437000,463.278039,437002.647305,412.215000,NatG-1,
03/14/2022,10:32:37.214,0.00,5252.54,240.530000,0.203350,28.380000,41.617000,0.000000,60.015000,48.910000,0.580200,1.464618,1.400366,5254.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.283333,68.898817,81.600000,80.400000,66.800000,0.009000,0.000000,0.061000,0.055000,0.055000,0.000000,0.000000,8.333320,65.259071,0.063639,0.063639,0.008671,6.221733,151.313354,0.000000,0.008000,0.000000,0.000000,121.300000,121.100000,121.400000,121.400000,121.300000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.763000,70.310000,0.430000,0.434000,460.097641,437011.128367,412.223000,NatG-1,
03/14/2022,10:33:38.213,0.00,5313.54,240.530000,0.203410,28.390000,42.098000,0.000000,59.989000,48.930000,0.580200,1.465218,1.401114,5315.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.288889,68.896006,81.500000,80.400000,66.800000,0.009000,0.000000,0.058000,0.056000,0.056000,0.000000,0.000000,8.333211,65.286896,0.063639,0.063639,0.008671,6.221554,151.313034,0.000000,0.008000,0.000000,0.000000,121.333333,121.100000,121.400000,121.400000,121.300000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.763000,70.320000,0.430000,0.434000,460.097641,437018.549297,412.230000,NatG-1,
03/14/2022,10:34:38.214,0.00,5373.54,240.240000,0.203020,28.300000,42.571000,0.000000,60.024000,48.770000,0.580200,1.464486,1.402056,5375.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.255556,68.998373,81.300000,80.500000,66.900000,0.009000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.333583,65.257355,0.063639,0.063639,0.008671,6.221948,151.312759,0.000000,0.008000,0.000000,0.000000,121.200000,121.100000,121.333333,121.400000,121.300000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.764000,70.330000,0.430000,0.434000,460.097641,437025.970227,412.237000,NatG-1,
03/14/2022,10:35:39.213,0.00,5434.54,240.710000,0.203560,28.430000,43.052000,0.000000,60.005000,49.000000,0.580300,1.464335,1.401147,5436.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.272222,69.049260,81.200000,80.500000,66.900000,0.009000,0.000000,0.059000,0.056000,0.056000,0.000000,0.000000,8.332994,65.342102,0.063639,0.063639,0.008671,6.222281,151.312546,0.000000,0.008000,0.000000,0.000000,121.266667,121.100000,121.366667,121.400000,121.300000,121.200000,0,0,0,0,0,1060.133,1378.701,0.591,93.414,5.786,0.351,30.730000,0.970000,29.764000,70.340000,0.427000,0.430000,455.857109,437034.451289,412.245000,NatG-1,
03/14/2022,10:36:40.214,0.00,5495.54,240.750000,0.203650,28.450000,43.534000,0.000000,59.992000,49.030000,0.580400,1.467763,1.402451,5497.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.283333,69.097041,81.100000,80.533333,66.900000,0.009000,0.000000,0.062000,0.053000,0.053000,-0.001000,0.000000,8.332899,65.370560,0.063639,0.063639,0.008671,6.222767,151.312378,0.000000,0.008000,0.000000,0.000000,121.300000,121.100000,121.400000,121.400000,121.300000,121.200000,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.970000,29.763000,70.350000,0.430000,0.434000,460.759660,437670.717555,412.252000,NatG-1,
03/14/2022,10:37:41.215,0.00,5556.54,240.890000,0.203710,28.480000,44.017000,0.000000,60.020000,49.070000,0.580400,1.467036,1.402424,5558.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.300000,69.182396,80.900000,80.600000,66.900000,0.009000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.333044,65.364227,0.063639,0.063639,0.008671,6.222713,151.311996,0.000000,0.008000,0.000000,0.000000,121.200000,121.100000,121.400000,121.500000,121.300000,121.300000,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.764000,70.350000,0.427000,0.430000,456.513027,437678.149162,412.259000,NatG-1,
03/14/2022,10:38:42.214,0.00,5617.54,240.870000,0.203770,28.480000,44.499000,0.000000,59.987000,49.080000,0.580300,1.466163,1.400963,5619.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.277778,69.243047,80.800000,80.600000,66.900000,0.009000,0.000000,0.059000,0.054000,0.057000,0.000000,0.000000,8.333152,65.365639,0.063639,0.063639,0.008671,6.222992,151.311813,0.000000,0.008000,0.000000,0.000000,121.233333,121.100000,121.400000,121.400000,121.300000,121.233333,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.765000,70.360000,0.427000,0.430000,456.513027,437686.642428,412.267000,NatG-1,
03/14/2022,10:39:42.214,0.00,5677.54,240.840000,0.203700,28.470000,44.974000,0.000000,59.999000,49.060000,0.580400,1.467158,1.401927,5679.000000,15.175000,58.029600,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,121.266667,69.332692,80.700000,80.700000,66.900000,0.009000,0.000000,0.058000,0.057000,0.055000,0.000000,0.000000,8.333471,65.340469,0.063639,0.063639,0.008671,6.223000,151.311493,0.000000,0.008000,0.000000,0.000000,121.200000,121.100000,121.400000,121.400000,121.300000,121.200000,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.970000,29.764000,70.370000,0.430000,0.434000,460.759660,437694.074035,412.274000,NatG-1,
03/14/2022,10:40:06.214,8.92,9.00,240.990000,0.203770,28.500000,0.063329,0.000000,60.031000,49.110000,0.580400,1.465083,1.402008,8.000000,15.175000,58.029600,0.000000,0.000000,Waiting for TC Tree Stabilization ,121.300000,69.377367,80.600000,80.700000,66.900000,0.009000,0.000000,0.059000,0.054000,0.051000,0.000000,0.000000,8.332727,65.434998,0.063639,0.063639,0.008671,6.223270,151.311325,0.000000,0.008000,0.000000,0.000000,121.266667,121.133333,121.400000,121.433333,121.300000,121.266667,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.970000,29.763000,70.370000,0.430000,0.434000,460.759660,437697.259010,412.277000,NatG-1,
03/14/2022,10:40:07.214,9.92,10.00,240.950000,0.203730,28.490000,0.071252,0.000000,60.031000,49.090000,0.580400,1.469150,1.401328,9.000000,15.175000,58.029600,0.000000,0.000000,Waiting for TC Tree Stabilization ,121.277778,69.378254,80.600000,80.700000,66.900000,0.009000,0.000000,0.058000,0.053000,0.053000,0.000000,0.000000,8.332720,65.436401,0.063639,0.063639,0.008671,6.223201,151.311371,0.000000,0.008000,0.000000,0.000000,121.233333,121.100000,121.400000,121.400000,121.300000,121.233333,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.764000,70.370000,0.430000,0.434000,460.759660,437697.259010,412.277000,NatG-1,
03/14/2022,10:40:09.214,11.92,12.00,240.960000,0.203750,28.500000,0.083132,0.000000,60.031000,49.100000,0.580400,1.469252,1.401685,10.000000,15.175000,58.029600,0.000000,0.000000,Waiting for TC Tree Stabilization ,121.266667,69.379882,80.600000,80.700000,66.900000,0.009000,0.000000,0.062000,0.056000,0.056000,0.000000,0.000000,8.332944,65.408714,0.063639,0.063639,0.008671,6.223087,151.311325,0.000000,0.008000,0.000000,0.000000,121.200000,121.100000,121.400000,121.400000,121.300000,121.200000,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.970000,29.763000,70.370000,0.427000,0.430000,456.513027,437697.259010,412.277000,NatG-1,
03/14/2022,10:40:11.213,13.92,14.00,240.940000,0.203730,28.490000,0.098967,0.000000,60.029000,49.090000,0.580400,1.465616,1.402050,12.000000,15.175000,58.029600,0.000000,0.000000,Waiting for TC Tree Stabilization ,121.277778,69.381657,80.600000,80.700000,66.933333,0.009000,0.000000,0.061000,0.055000,0.054000,0.000000,0.000000,8.333069,65.397568,0.063639,0.063639,0.008671,6.223119,151.311356,0.000000,0.008000,0.000000,0.000000,121.233333,121.100000,121.400000,121.400000,121.300000,121.233333,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.765000,70.370000,0.430000,0.434000,460.759660,437697.259010,412.277000,NatG-1,
03/14/2022,10:40:12.214,14.92,15.00,240.970000,0.203740,28.490000,0.106880,0.000000,60.029000,49.100000,0.580400,1.468146,1.402498,13.000000,15.175000,58.029600,0.000000,0.000000,Waiting for TC Tree Stabilization ,121.272222,69.382396,80.600000,80.700000,66.966667,0.009000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.332838,65.424469,0.063639,0.063639,0.008671,6.222959,151.311432,0.000000,0.008000,0.000000,0.000000,121.233333,121.100000,121.366667,121.400000,121.300000,121.233333,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.764000,70.370000,0.427000,0.430000,456.513027,437697.259010,412.277000,NatG-1,
03/14/2022,10:40:14.214,16.92,17.00,240.950000,0.203740,28.490000,0.122710,0.000000,60.025000,49.090000,0.580400,1.466379,1.401328,15.000000,15.175000,58.029600,0.000000,0.000000,Waiting for TC Tree Stabilization ,121.266667,69.384467,80.600000,80.700000,66.933333,0.009000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.332705,65.438271,0.063639,0.063639,0.008671,6.223007,151.311340,0.000000,0.008000,0.000000,0.000000,121.200000,121.100000,121.366667,121.400000,121.300000,121.233333,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.764000,70.370000,0.427000,0.430000,456.513027,437698.320668,412.278000,NatG-1,
03/14/2022,10:40:16.214,18.92,19.00,240.890000,0.203660,28.470000,0.138510,0.000000,60.028000,49.060000,0.580400,1.465629,1.401677,17.000000,15.175000,58.029600,0.000000,0.000000,Waiting for TC Tree Stabilization ,121.266667,69.386538,80.600000,80.700000,66.933333,0.009000,0.000000,0.061000,0.054000,0.054000,0.000000,0.000000,8.332685,65.442223,0.063639,0.063639,0.008671,6.223079,151.311417,0.000000,0.008000,0.000000,0.000000,121.166667,121.100000,121.400000,121.400000,121.300000,121.233333,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.763000,70.370000,0.430000,0.434000,460.759660,437698.320668,412.278000,NatG-1,
03/14/2022,10:40:22.213,24.92,25.00,240.900000,0.203690,28.480000,0.189930,0.000000,60.024000,49.070000,0.580400,1.463498,1.402366,24.000000,15.175000,58.029600,0.000000,1.000000,Waiting for TC Tree Stabilization ,121.272222,69.389793,80.600000,80.700000,67.000000,0.000000,0.000000,0.059000,0.054000,0.057000,0.000000,0.000000,8.333351,65.364098,0.000000,0.063639,0.008671,6.223019,151.311325,0.000000,0.000000,0.000000,0.000000,121.100000,121.100000,121.400000,121.466667,121.300000,121.266667,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.764000,70.370000,0.427000,0.430000,456.513027,437699.382326,412.279000,NatG-1,
03/14/2022,10:40:23.215,25.92,26.00,240.840000,0.203620,28.460000,0.197840,0.000000,60.025000,49.040000,0.580400,1.465917,1.402466,25.000000,15.175000,58.029600,0.000000,1.000000,Waiting for TC Tree Stabilization ,121.261111,69.390089,80.600000,80.700000,67.000000,0.000000,0.000000,0.061000,0.053000,0.056000,0.000000,0.000000,8.333132,65.390747,0.000000,0.063639,0.008671,6.223068,151.311417,0.000000,0.000000,0.000000,0.000000,121.100000,121.100000,121.400000,121.433333,121.300000,121.233333,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.970000,29.764000,70.370000,0.424000,0.427000,453.328053,437699.382326,412.279000,NatG-1,
03/14/2022,10:40:25.214,27.92,28.00,240.870000,0.203660,28.470000,0.209700,0.000000,60.022000,49.060000,0.580400,1.464942,1.402707,26.000000,15.175000,58.029600,0.000000,1.000000,Waiting for TC Tree Stabilization ,121.261111,69.390976,80.600000,80.700000,66.966667,0.000000,0.000000,0.060000,0.054000,0.053000,-0.001000,0.000000,8.333306,65.365997,0.000000,0.063639,0.008671,6.223266,151.311356,0.000000,0.000000,0.000000,0.000000,121.100000,121.100000,121.400000,121.433333,121.300000,121.233333,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.765000,70.370000,0.430000,0.434000,460.759660,437699.382326,412.279000,NatG-1,
03/14/2022,10:40:26.214,28.92,29.00,240.830000,0.203600,28.460000,0.217610,0.000000,60.025000,49.030000,0.580400,1.466159,1.402774,27.000000,15.175000,58.029600,0.000000,1.000000,Waiting for TC Tree Stabilization ,121.288889,69.391568,80.600000,80.700000,66.966667,0.000000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.333307,65.369705,0.000000,0.063639,0.008671,6.222824,151.311310,0.000000,0.000000,0.000000,0.000000,121.133333,121.133333,121.400000,121.466667,121.333333,121.266667,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.765000,70.370000,0.427000,0.430000,456.513027,437699.382326,412.279000,NatG-1,
03/14/2022,10:40:28.214,30.92,31.00,240.820000,0.203600,28.450000,0.233430,0.000000,60.023000,49.030000,0.580300,1.466798,1.400548,29.000000,15.175000,58.029600,0.000000,1.000000,Waiting for TC Tree Stabilization ,121.277778,69.392751,80.600000,80.700000,67.000000,0.000000,0.000000,0.062000,0.054000,0.054000,0.000000,0.000000,8.333510,65.343758,0.000000,0.063639,0.008671,6.223138,151.311371,0.000000,0.000000,0.000000,0.000000,121.133333,121.133333,121.400000,121.433333,121.333333,121.233333,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.970000,29.765000,70.370000,0.427000,0.430000,456.513027,437699.382326,412.279000,NatG-1,
03/14/2022,10:40:30.214,32.92,33.00,240.850000,0.203620,28.460000,0.249250,0.000000,60.023000,49.040000,0.580300,1.469158,1.400872,31.000000,15.175000,58.029600,0.000000,1.000000,Waiting for TC Tree Stabilization ,121.272222,69.393935,80.566667,80.700000,67.000000,0.000000,0.000000,0.058000,0.054000,0.054000,0.000000,0.000000,8.333408,65.358749,0.000000,0.063639,0.008671,6.223044,151.311203,0.000000,0.000000,0.000000,0.000000,121.133333,121.100000,121.400000,121.433333,121.300000,121.266667,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.765000,70.370000,0.427000,0.430000,456.513027,437700.443984,412.280000,NatG-1,
03/14/2022,10:40:32.213,34.92,35.00,240.840000,0.203630,28.460000,0.265060,0.000000,60.018000,49.040000,0.580300,1.466680,1.401719,33.000000,15.175000,58.029600,0.000000,1.000000,Waiting for TC Tree Stabilization ,121.272222,69.395118,80.566667,80.700000,67.000000,0.000000,0.000000,0.058000,0.057000,0.054000,0.000000,0.000000,8.333435,65.352898,0.000000,0.063639,0.008671,6.223009,151.311279,0.000000,0.000000,0.000000,0.000000,121.133333,121.100000,121.400000,121.433333,121.300000,121.266667,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.970000,29.764000,70.380000,0.430000,0.434000,460.759660,437700.443984,412.280000,NatG-1,
03/14/2022,10:40:33.214,35.92,36.00,240.830000,0.203610,28.460000,0.272970,0.000000,60.019000,49.040000,0.580300,1.466333,1.401487,34.000000,15.175000,58.029600,0.000000,1.000000,Waiting for TC Tree Stabilization ,121.283333,69.395710,80.533333,80.700000,67.000000,0.000000,0.000000,0.057000,0.056000,0.056000,0.000000,0.000000,8.333469,65.350967,0.000000,0.063639,0.008671,6.223024,151.311264,0.000000,0.000000,0.000000,0.000000,121.166667,121.100000,121.400000,121.466667,121.300000,121.266667,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.763000,70.380000,0.427000,0.430000,456.513027,437700.443984,412.280000,NatG-1,
03/14/2022,10:41:34.213,96.92,97.00,240.350000,0.203160,28.330000,0.754240,0.000000,59.998000,48.830000,0.580200,1.468202,1.400582,95.000000,15.175000,58.029600,0.000000,2.000000,Heating Tanks.... Waiting for Delay Cutout....,121.272222,69.436686,80.400000,80.800000,67.000000,0.000000,0.000000,0.063000,0.054000,0.052000,0.000000,0.000000,8.332816,65.448105,0.000000,0.063639,0.008671,6.223398,151.311005,0.000000,0.000000,0.000000,0.000000,121.200000,121.100000,121.400000,121.400000,121.300000,121.233333,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.970000,29.764000,70.380000,0.430000,0.434000,460.759660,437707.875592,412.287000,NatG-1,
03/14/2022,10:42:34.213,156.92,157.00,240.340000,0.203100,28.330000,1.226400,0.000000,60.022000,48.810000,0.580300,1.467258,1.402305,155.000000,15.175000,58.029600,0.000000,2.000000,Heating Tanks.... Waiting for Delay Cutout....,121.277778,69.497929,80.266667,80.800000,67.000000,0.000000,0.000000,0.063000,0.055000,0.053000,0.000000,0.000000,8.332869,65.454323,0.000000,0.063639,0.008671,6.223729,151.310730,0.000000,0.000000,0.000000,0.000000,121.200000,121.100000,121.400000,121.400000,121.300000,121.266667,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.767000,70.400000,0.427000,0.430000,456.513027,437715.307199,412.294000,NatG-1,
03/14/2022,10:43:34.213,216.92,217.00,240.360000,0.203150,28.330000,1.698200,0.000000,60.018000,48.830000,0.580300,1.468029,1.402688,215.000000,15.175000,58.029600,0.000000,2.000000,Heating Tanks.... Waiting for Delay Cutout....,121.266667,69.601775,80.100000,80.800000,67.000000,0.000000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.333191,65.427673,0.000000,0.063639,0.008671,6.223767,151.310532,0.000000,0.000000,0.000000,0.000000,121.266667,121.066667,121.366667,121.400000,121.266667,121.233333,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.970000,29.764000,70.410000,0.424000,0.427000,453.328053,437723.800465,412.302000,NatG-1,
03/14/2022,10:44:35.214,277.92,278.00,240.490000,0.203270,28.370000,2.179400,0.000000,60.018000,48.880000,0.580300,1.466768,1.401430,276.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 3360 Seconds... Waiting for Delay Cutout....,121.261111,69.597633,80.033333,80.900000,67.000000,0.000000,0.000000,0.060000,0.054000,0.055000,0.000000,0.000000,8.333002,65.460281,0.000000,0.063639,0.008671,6.223694,151.310257,0.000000,0.000000,0.000000,0.000000,121.200000,121.100000,121.366667,121.400000,121.300000,121.200000,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.766000,70.410000,0.427000,0.430000,456.513027,437731.232072,412.309000,NatG-1,
03/14/2022,10:45:36.213,338.92,339.00,240.460000,0.203230,28.360000,2.659500,0.000000,60.020000,48.870000,0.580300,1.465778,1.401605,337.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 3299 Seconds... Waiting for Delay Cutout....,121.266667,69.703550,79.900000,80.900000,67.000000,0.000000,0.000000,0.058000,0.055000,0.054000,0.000000,0.000000,8.333016,65.474716,0.000000,0.063639,0.008671,6.224113,151.310074,0.000000,0.000000,0.000000,0.000000,121.233333,121.100000,121.333333,121.400000,121.300000,121.233333,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.765000,70.420000,0.420000,0.424000,450.143078,437738.663680,412.316000,NatG-1,
03/14/2022,10:46:37.213,399.92,400.00,240.720000,0.203560,28.440000,3.140100,0.000000,60.002000,49.000000,0.580300,1.466595,1.401379,398.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 3238 Seconds... Waiting for Delay Cutout....,121.294444,69.809467,79.800000,80.900000,67.000000,0.000000,0.000000,0.061000,0.054000,0.051000,0.000000,0.000000,8.333189,65.465164,0.000000,0.063639,0.008671,6.224108,151.309784,0.000000,0.000000,0.000000,0.000000,121.200000,121.100000,121.400000,121.400000,121.366667,121.300000,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.970000,29.765000,70.420000,0.427000,0.430000,456.513027,437746.095287,412.323000,NatG-1,
03/14/2022,10:47:38.214,460.92,461.00,239.840000,0.202650,28.200000,3.619400,0.000000,60.000000,48.600000,0.580100,1.465088,1.401601,459.000000,15.175000,58.029600,0.000000,2.000000,Heating Tanks.... Waiting for Delay Cutout....,121.300000,69.900000,79.600000,80.900000,67.000000,0.000000,0.000000,0.058000,0.057000,0.055000,0.000000,0.000000,8.333159,65.485214,0.000000,0.063639,0.008671,6.224617,151.309387,0.000000,0.000000,0.000000,0.000000,121.300000,121.100000,121.400000,121.400000,121.300000,121.300000,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.766000,70.420000,0.427000,0.430000,456.513027,437754.588553,412.331000,NatG-1,
03/14/2022,10:48:39.213,521.92,522.00,239.960000,0.202750,28.230000,4.097000,0.000000,60.016000,48.650000,0.580200,1.468015,1.401942,520.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 3116 Seconds... Waiting for Delay Cutout....,121.277778,69.900000,79.500000,81.000000,66.900000,0.000000,0.000000,0.060000,0.056000,0.053000,0.000000,0.000000,8.332994,65.518845,0.000000,0.063639,0.008671,6.225044,151.309265,0.000000,0.000000,0.000000,0.000000,121.266667,121.100000,121.333333,121.400000,121.300000,121.266667,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.970000,29.765000,70.420000,0.427000,0.430000,456.513027,437762.020160,412.338000,NatG-1,
03/14/2022,10:49:40.214,582.92,583.00,239.820000,0.202610,28.190000,4.574800,0.000000,60.015000,48.590000,0.580100,1.465870,1.400425,581.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 3055 Seconds... Waiting for Delay Cutout....,121.272222,69.985799,79.400000,81.000000,66.900000,0.000000,0.000000,0.063000,0.053000,0.054000,0.000000,0.000000,8.333316,65.491356,0.000000,0.063639,0.008671,6.224769,151.309021,0.000000,0.000000,0.000000,0.000000,121.200000,121.100000,121.333333,121.400000,121.300000,121.300000,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.970000,29.764000,70.410000,0.424000,0.427000,453.328053,437769.451768,412.345000,NatG-1,
03/14/2022,10:50:41.214,643.92,644.00,239.820000,0.202700,28.200000,5.053000,0.000000,59.985000,48.610000,0.580200,1.470301,1.400676,642.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 2994 Seconds... Waiting for Delay Cutout....,121.261111,70.027811,79.300000,81.000000,66.800000,0.000000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.333286,65.502083,0.000000,0.063639,0.008671,6.225042,151.308807,0.000000,0.000000,0.000000,0.000000,121.200000,121.100000,121.333333,121.400000,121.266667,121.266667,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.763000,70.400000,0.424000,0.427000,453.328053,437776.883375,412.352000,NatG-1,
03/14/2022,10:51:42.214,704.92,705.00,239.480000,0.202260,28.100000,5.529800,0.000000,60.017000,48.440000,0.580000,1.464204,1.401370,703.000000,15.175000,58.029600,0.000000,2.000000,Heating Tanks.... Waiting for Delay Cutout....,121.283333,70.103107,79.133333,81.000000,66.800000,0.000000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.333586,65.477440,0.000000,0.063639,0.008671,6.225474,151.308609,0.000000,0.000000,0.000000,0.000000,121.266667,121.100000,121.366667,121.400000,121.300000,121.266667,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.970000,29.763000,70.400000,0.424000,0.427000,453.328053,437784.314982,412.359000,NatG-1,
03/14/2022,10:52:43.213,765.92,766.00,239.680000,0.202490,28.150000,6.006400,0.000000,60.015000,48.530000,0.580100,1.472567,1.400993,764.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 2872 Seconds... Waiting for Delay Cutout....,121.288889,70.176775,79.000000,81.000000,66.700000,0.000000,0.000000,0.061000,0.053000,0.053000,0.000000,0.000000,8.332936,65.568069,0.000000,0.063639,0.008671,6.225257,151.308411,0.000000,0.000000,0.000000,0.000000,121.300000,121.100000,121.333333,121.400000,121.300000,121.300000,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.762000,70.380000,0.427000,0.430000,456.513027,437792.808248,412.367000,NatG-1,
