Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,10:53:44.214,826.92,827.00,239.630000,0.202450,28.140000,6.483100,0.000000,60.011000,48.510000,0.580100,1.467375,1.401536,825.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 2811 Seconds... Waiting for Delay Cutout....,121.272222,70.200000,78.900000,81.000000,66.700000,0.000000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.333486,65.509079,0.000000,0.063639,0.008671,6.225518,151.308273,0.000000,0.000000,0.000000,0.000000,121.200000,121.100000,121.333333,121.400000,121.300000,121.300000,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.763000,70.370000,0.424000,0.427000,453.328053,437800.239855,412.374000,NatG-1,
03/14/2022,10:54:45.214,887.92,888.00,239.730000,0.202670,28.180000,6.960000,0.000000,59.976000,48.590000,0.580100,1.466226,1.401452,886.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 2750 Seconds... Waiting for Delay Cutout....,121.261111,70.204734,78.800000,81.000000,66.600000,0.000000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.333784,65.480392,0.000000,0.063639,0.008671,6.225610,151.308044,0.000000,0.000000,0.000000,0.000000,121.200000,121.100000,121.300000,121.400000,121.300000,121.266667,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.762000,70.360000,0.427000,0.430000,456.513027,437807.671463,412.381000,NatG-1,
03/14/2022,10:55:45.214,947.92,948.00,239.500000,0.202350,28.110000,7.429000,0.000000,60.006000,48.460000,0.580000,1.463306,1.401002,946.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 2690 Seconds... Waiting for Delay Cutout....,121.266667,70.297041,78.700000,81.000000,66.600000,0.000000,0.000000,0.060000,0.055000,0.058000,0.000000,0.000000,8.333608,65.512428,0.000000,0.063639,0.008671,6.225904,151.307816,0.000000,0.000000,0.000000,0.000000,121.200000,121.100000,121.300000,121.400000,121.300000,121.300000,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.970000,29.761000,70.350000,0.427000,0.430000,456.513027,437816.164729,412.389000,NatG-1,
03/14/2022,10:56:46.213,1008.92,1009.00,239.530000,0.202450,28.130000,7.906000,0.000000,59.981000,48.490000,0.580000,1.471079,1.401077,1007.000000,15.175000,58.029600,0.000000,2.000000,Heating Tanks.... Waiting for Delay Cutout....,121.266667,70.345562,78.500000,81.066667,66.700000,0.000000,0.000000,0.062000,0.054000,0.054000,0.000000,0.000000,8.333697,65.502831,0.000000,0.063639,0.008671,6.225941,151.307922,0.000000,0.000000,0.000000,0.000000,121.200000,121.066667,121.300000,121.400000,121.333333,121.300000,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.762000,70.340000,0.427000,0.430000,456.513027,437823.596336,412.396000,NatG-1,
03/14/2022,10:57:46.214,1068.92,1069.00,239.150000,0.201990,28.010000,8.373500,0.000000,60.002000,48.310000,0.579900,1.465419,1.401673,1067.000000,15.175000,58.029600,0.000000,2.000000,Heating Tanks.... Waiting for Delay Cutout....,121.244444,70.398817,78.500000,81.100000,66.700000,0.000000,0.000000,0.062000,0.053000,0.054000,0.000000,0.000000,8.333853,65.490044,0.000000,0.063639,0.008671,6.226014,151.307678,0.000000,0.000000,0.000000,0.000000,121.200000,121.000000,121.300000,121.400000,121.300000,121.266667,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.762000,70.340000,0.427000,0.430000,456.513027,437831.027943,412.403000,NatG-1,
03/14/2022,10:58:47.213,1129.92,1130.00,239.300000,0.202140,28.050000,8.849000,0.000000,60.005000,48.370000,0.580000,1.471653,1.401128,1128.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 2508 Seconds... Waiting for Delay Cutout....,121.250000,70.401775,78.300000,81.100000,66.800000,0.000000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.333113,65.589142,0.000000,0.063639,0.008671,6.225837,151.307571,0.000000,0.000000,0.000000,0.000000,121.200000,121.000000,121.300000,121.400000,121.300000,121.300000,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.761000,70.350000,0.427000,0.430000,456.513027,437838.459551,412.410000,NatG-1,
03/14/2022,10:59:48.213,1190.92,1191.00,239.560000,0.202370,28.120000,9.325100,0.000000,60.019000,48.480000,0.580000,1.466966,1.400818,1189.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 2447 Seconds... Waiting for Delay Cutout....,121.244444,70.464941,78.200000,81.100000,66.800000,0.000000,0.000000,0.058000,0.054000,0.055000,0.000000,0.000000,8.334048,65.484550,0.000000,0.063639,0.008671,6.226092,151.307419,0.000000,0.000000,0.000000,0.000000,121.200000,121.000000,121.300000,121.400000,121.300000,121.266667,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.970000,29.760000,70.350000,0.427000,0.430000,456.513027,437846.952816,412.418000,NatG-1,
03/14/2022,11:00:48.214,1250.92,1251.00,239.630000,0.202520,28.150000,9.794400,0.000000,59.992000,48.530000,0.580000,1.472102,1.400159,1249.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 2387 Seconds... Waiting for Delay Cutout....,121.244444,70.505621,78.100000,81.100000,66.900000,0.000000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.333695,65.533455,0.000000,0.063639,0.008671,6.226391,151.307266,0.000000,0.000000,0.000000,0.000000,121.200000,121.033333,121.300000,121.400000,121.300000,121.233333,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.762000,70.370000,0.430000,0.434000,460.759660,437854.384424,412.425000,NatG-1,
03/14/2022,11:01:48.214,1310.92,1311.00,239.810000,0.202670,28.190000,10.264000,0.000000,59.998000,48.600000,0.580000,1.469729,1.400234,1309.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 2327 Seconds... Waiting for Delay Cutout....,121.222222,70.562130,78.000000,81.166667,67.000000,0.000000,0.000000,0.059000,0.054000,0.057000,0.000000,0.000000,8.333840,65.526695,0.000000,0.063639,0.008671,6.226368,151.307022,0.000000,0.000000,0.000000,0.000000,121.166667,121.000000,121.300000,121.400000,121.266667,121.200000,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.761000,70.380000,0.434000,0.437000,463.944635,437861.816031,412.432000,NatG-1,
03/14/2022,11:02:49.214,1371.92,1372.00,239.780000,0.202660,28.190000,10.741000,0.000000,59.998000,48.590000,0.580100,1.466150,1.402202,1370.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 2266 Seconds... Waiting for Delay Cutout....,121.205556,70.626923,77.900000,81.200000,67.000000,0.000000,0.000000,0.062000,0.055000,0.053000,-0.001000,0.000000,8.333711,65.554787,0.000000,0.063639,0.008671,6.226683,151.306915,0.000000,0.000000,0.000000,0.000000,121.100000,121.000000,121.233333,121.400000,121.266667,121.233333,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.761000,70.400000,0.434000,0.437000,463.944635,437870.309297,412.440000,NatG-1,
03/14/2022,11:03:50.213,1432.92,1433.00,239.630000,0.202480,28.140000,11.218000,0.000000,60.009000,48.520000,0.580000,1.467108,1.402036,1431.000000,15.175000,58.029600,0.000000,2.000000,Heating Tanks.... Waiting for Delay Cutout....,121.216667,70.697041,77.800000,81.200000,67.100000,0.000000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.333185,65.623886,0.000000,0.063639,0.008671,6.226774,151.306732,0.000000,0.000000,0.000000,0.000000,121.133333,121.000000,121.233333,121.400000,121.300000,121.233333,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.761000,70.410000,0.430000,0.434000,460.759660,437877.740904,412.447000,NatG-1,
03/14/2022,11:04:51.213,1493.92,1494.00,240.110000,0.202970,28.270000,11.696000,0.000000,60.014000,48.730000,0.580200,1.465635,1.401566,1492.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 2144 Seconds... Waiting for Delay Cutout....,121.233333,70.710651,77.700000,81.200000,67.033333,0.000000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.333514,65.587616,0.000000,0.063639,0.008671,6.227397,151.306580,0.000000,0.000000,0.000000,0.000000,121.200000,121.066667,121.266667,121.366667,121.266667,121.233333,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.763000,70.420000,0.427000,0.430000,456.513027,437885.172512,412.454000,NatG-1,
03/14/2022,11:05:52.213,1554.92,1555.00,240.020000,0.202950,28.260000,12.175000,0.000000,59.989000,48.710000,0.580200,1.468588,1.401342,1553.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 2083 Seconds... Waiting for Delay Cutout....,121.227778,70.754290,77.600000,81.200000,67.000000,0.000000,0.000000,0.062000,0.053000,0.052000,0.000000,0.000000,8.333597,65.593788,0.000000,0.063639,0.008671,6.227397,151.306488,0.000000,0.000000,0.000000,0.000000,121.200000,121.000000,121.266667,121.366667,121.266667,121.266667,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.763000,70.430000,0.434000,0.437000,463.944635,437893.665777,412.462000,NatG-1,
03/14/2022,11:06:52.214,1614.92,1615.00,239.870000,0.202700,28.210000,12.646000,0.000000,60.015000,48.620000,0.580100,1.468772,1.400800,1613.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 2023 Seconds... Waiting for Delay Cutout....,121.233333,70.805917,77.500000,81.200000,67.000000,0.000000,0.000000,0.062000,0.053000,0.052000,0.000000,0.000000,8.333666,65.593674,0.000000,0.063639,0.008671,6.226872,151.306244,0.000000,0.000000,0.000000,0.000000,121.200000,121.000000,121.266667,121.366667,121.300000,121.266667,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.762000,70.440000,0.430000,0.434000,460.759660,437901.097385,412.469000,NatG-1,
03/14/2022,11:07:53.214,1675.92,1676.00,240.150000,0.203040,28.290000,13.125000,0.000000,60.002000,48.760000,0.580200,1.468578,1.401582,1674.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 1962 Seconds... Waiting for Delay Cutout....,121.238889,70.885799,77.400000,81.233333,66.900000,0.000000,0.000000,0.058000,0.054000,0.058000,0.000000,0.000000,8.333193,65.658348,0.000000,0.063639,0.008671,6.227407,151.306030,0.000000,0.000000,0.000000,0.000000,121.200000,121.000000,121.233333,121.400000,121.300000,121.300000,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.762000,70.430000,0.430000,0.434000,460.759660,437908.528992,412.476000,NatG-1,
03/14/2022,11:08:53.214,1735.92,1736.00,240.080000,0.202910,28.260000,13.596000,0.000000,60.017000,48.710000,0.580100,1.466315,1.399658,1734.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 1902 Seconds... Waiting for Delay Cutout....,121.216667,70.903254,77.300000,81.300000,66.866667,0.000000,0.000000,0.060000,0.057000,0.056000,0.000000,0.000000,8.333666,65.606354,0.000000,0.063639,0.008671,6.227404,151.306015,0.000000,0.000000,0.000000,0.000000,121.200000,121.000000,121.200000,121.333333,121.300000,121.266667,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.761000,70.420000,0.427000,0.430000,456.513027,437915.960600,412.483000,NatG-1,
03/14/2022,11:09:53.214,1795.92,1796.00,240.070000,0.202960,28.270000,14.067000,0.000000,59.992000,48.730000,0.580100,1.466496,1.399134,1794.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 1842 Seconds... Waiting for Delay Cutout....,121.205556,70.980473,77.200000,81.300000,66.800000,0.000000,0.000000,0.061000,0.055000,0.057000,0.000000,0.000000,8.333684,65.612671,0.000000,0.063639,0.008671,6.228117,151.305817,0.000000,0.000000,0.000000,0.000000,121.200000,121.000000,121.200000,121.366667,121.266667,121.200000,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.761000,70.410000,0.434000,0.437000,463.944635,437924.453865,412.491000,NatG-1,
03/14/2022,11:10:54.213,1856.92,1857.00,239.780000,0.202720,28.190000,14.545000,0.000000,59.971000,48.610000,0.580000,1.464335,1.399366,1855.000000,15.175000,58.029600,0.000000,2.000000,Heating Tanks.... Waiting for Delay Cutout....,121.200000,71.000000,77.100000,81.300000,66.800000,0.000000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.333687,65.620590,0.000000,0.063639,0.008671,6.227962,151.305649,0.000000,0.000000,0.000000,0.000000,121.200000,121.000000,121.233333,121.333333,121.233333,121.200000,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.762000,70.410000,0.424000,0.427000,453.328053,437931.885473,412.498000,NatG-1,
03/14/2022,11:11:55.214,1917.92,1918.00,239.760000,0.202640,28.180000,15.023000,0.000000,59.993000,48.580000,0.580000,1.467677,1.399107,1916.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 1720 Seconds... Waiting for Delay Cutout....,121.216667,71.000000,77.000000,81.300000,66.766667,0.000000,0.000000,0.061000,0.054000,0.052000,0.000000,0.000000,8.333830,65.606926,0.000000,0.063639,0.008671,6.227731,151.305573,0.000000,0.000000,0.000000,0.000000,121.200000,121.000000,121.233333,121.400000,121.266667,121.200000,0,0,0,0,0,1061.658,1380.163,0.592,93.298,5.926,0.358,30.730000,0.960000,29.761000,70.400000,0.430000,0.434000,460.759660,437940.378738,412.506000,NatG-1,
03/14/2022,11:12:55.214,1977.92,1978.00,239.840000,0.202680,28.200000,15.493000,0.000000,60.011000,48.610000,0.580100,1.467979,1.400225,1976.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 1660 Seconds... Waiting for Delay Cutout....,121.194444,71.057840,76.900000,81.400000,66.733333,0.000000,0.000000,0.062000,0.054000,0.053000,0.000000,0.000000,8.334039,65.588860,0.000000,0.063639,0.008671,6.228018,151.305405,0.000000,0.000000,0.000000,0.000000,121.200000,121.000000,121.200000,121.300000,121.266667,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.762000,70.400000,0.430000,0.434000,458.676174,437946.667789,412.513000,NatG-1,
03/14/2022,11:13:56.214,2038.92,2039.00,239.940000,0.202830,28.230000,15.971000,0.000000,59.997000,48.670000,0.580100,1.472366,1.401267,2037.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 1599 Seconds... Waiting for Delay Cutout....,121.188889,71.157692,76.800000,81.400000,66.800000,0.000000,0.000000,0.058000,0.055000,0.053000,0.000000,0.000000,8.333117,65.709183,0.000000,0.063639,0.008671,6.228269,151.305252,0.000000,0.000000,0.000000,0.000000,121.200000,121.000000,121.200000,121.300000,121.233333,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.762000,70.390000,0.427000,0.430000,454.448744,437954.065792,412.520000,NatG-1,
03/14/2022,11:14:57.214,2099.92,2100.00,239.900000,0.202730,28.220000,16.449000,0.000000,60.014000,48.640000,0.580100,1.470083,1.400125,2098.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 1538 Seconds... Waiting for Delay Cutout....,121.177778,71.195710,76.700000,81.400000,66.800000,0.000000,0.000000,0.058000,0.056000,0.057000,0.000000,0.000000,8.333937,65.614075,0.000000,0.063639,0.008671,6.228443,151.305145,0.000000,0.000000,0.000000,0.000000,121.166667,121.000000,121.200000,121.300000,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.762000,70.400000,0.430000,0.434000,458.676174,437962.520652,412.528000,NatG-1,
03/14/2022,11:15:57.214,2159.92,2160.00,240.000000,0.202900,28.250000,16.920000,0.000000,59.991000,48.690000,0.580100,1.470872,1.400917,2158.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 1478 Seconds... Waiting for Delay Cutout....,121.188889,71.200000,76.700000,81.400000,66.800000,0.000000,0.000000,0.058000,0.056000,0.057000,0.000000,0.000000,8.333958,65.618469,0.000000,0.063639,0.008671,6.228391,151.305023,0.000000,0.000000,0.000000,0.000000,121.166667,121.000000,121.200000,121.333333,121.233333,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.761000,70.400000,0.427000,0.430000,454.448744,437969.918655,412.535000,NatG-1,
03/14/2022,11:16:58.213,2220.92,2221.00,240.180000,0.202990,28.280000,17.400000,0.000000,60.018000,48.750000,0.580100,1.469186,1.399867,2219.000000,15.175000,58.029600,0.000000,2.000000,Heating Tanks.... Waiting for Delay Cutout....,121.166667,71.237870,76.600000,81.466667,66.800000,0.000000,0.000000,0.062000,0.055000,0.055000,0.000000,0.000000,8.333762,65.652649,0.000000,0.063639,0.008671,6.228504,151.304871,0.000000,0.000000,0.000000,0.000000,121.100000,121.000000,121.200000,121.300000,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.762000,70.410000,0.430000,0.434000,458.676174,437977.316658,412.542000,NatG-1,
03/14/2022,11:17:58.215,2280.92,2281.00,240.020000,0.202860,28.250000,17.871000,0.000000,60.003000,48.690000,0.580100,1.468698,1.399675,2279.000000,15.175000,58.029600,0.000000,2.000000,Heating Tanks.... Waiting for Delay Cutout....,121.161111,71.294675,76.500000,81.500000,66.900000,0.000000,0.000000,0.063000,0.055000,0.053000,0.000000,0.000000,8.333467,65.692581,0.000000,0.063639,0.008671,6.228261,151.304810,0.000000,0.000000,0.000000,0.000000,121.100000,120.966667,121.200000,121.300000,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.762000,70.410000,0.427000,0.430000,454.448744,437984.714660,412.549000,NatG-1,
03/14/2022,11:18:59.215,2341.92,2342.00,240.020000,0.202780,28.230000,18.349000,0.000000,60.024000,48.670000,0.580100,1.468932,1.397884,2340.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 1296 Seconds... Waiting for Delay Cutout....,121.183333,71.321154,76.400000,81.500000,66.900000,0.000000,0.000000,0.059000,0.055000,0.054000,-0.001000,0.000000,8.333792,65.657272,0.000000,0.063639,0.008671,6.228623,151.304611,0.000000,0.000000,0.000000,0.000000,121.200000,121.000000,121.200000,121.300000,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.760000,70.410000,0.424000,0.427000,451.278171,437993.169521,412.557000,NatG-1,
03/14/2022,11:20:00.214,2402.92,2403.00,239.550000,0.202330,28.110000,18.827000,0.000000,60.014000,48.470000,0.580000,1.470469,1.398873,2401.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 1235 Seconds... Waiting for Delay Cutout....,121.161111,71.396154,76.300000,81.500000,66.900000,0.000000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.333261,65.730743,0.000000,0.063639,0.008671,6.229031,151.304489,0.000000,0.000000,0.000000,0.000000,121.100000,120.966667,121.200000,121.300000,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.761000,70.420000,0.424000,0.427000,451.278171,438000.567524,412.564000,NatG-1,
03/14/2022,11:21:01.214,2463.92,2464.00,239.480000,0.202380,28.110000,19.303000,0.000000,59.971000,48.470000,0.580000,1.468080,1.398948,2462.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 1174 Seconds... Waiting for Delay Cutout....,121.177778,71.408580,76.200000,81.600000,66.900000,0.000000,0.000000,0.060000,0.053000,0.055000,0.000000,0.000000,8.333842,65.666290,0.000000,0.063639,0.008671,6.228809,151.304398,0.000000,0.000000,0.000000,0.000000,121.166667,121.000000,121.200000,121.300000,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.760000,70.420000,0.427000,0.430000,454.448744,438007.965526,412.571000,NatG-1,
03/14/2022,11:22:02.214,2524.92,2525.00,239.320000,0.202170,28.060000,19.780000,0.000000,59.988000,48.380000,0.579900,1.468170,1.399465,2523.000000,15.175000,58.029600,0.000000,2.000000,Heating Tanks.... Waiting for Delay Cutout....,121.172222,71.495562,76.100000,81.600000,66.900000,0.000000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.333642,65.695732,0.000000,0.063639,0.008671,6.229034,151.304276,0.000000,0.000000,0.000000,0.000000,121.133333,121.000000,121.200000,121.300000,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.761000,70.410000,0.430000,0.434000,458.676174,438015.363529,412.578000,NatG-1,
03/14/2022,11:23:02.214,2584.92,2585.00,239.590000,0.202380,28.120000,20.249000,0.000000,60.015000,48.490000,0.580000,1.471588,1.399850,2583.000000,15.175000,58.029600,0.000000,2.000000,Heating Tanks.... Waiting for Delay Cutout....,121.161111,71.500000,76.000000,81.600000,66.800000,0.000000,0.000000,0.057000,0.056000,0.057000,0.000000,0.000000,8.333923,65.669136,0.000000,0.063639,0.008671,6.228968,151.304199,0.000000,0.000000,0.000000,0.000000,121.100000,120.966667,121.200000,121.300000,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.762000,70.410000,0.430000,0.434000,458.676174,438022.761532,412.585000,NatG-1,
03/14/2022,11:24:03.214,2645.92,2646.00,239.530000,0.202370,28.110000,20.725000,0.000000,59.995000,48.470000,0.580000,1.465879,1.399449,2644.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 992 Seconds... Waiting for Delay Cutout....,121.161111,71.508136,76.000000,81.600000,66.800000,0.000000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.333963,65.668678,0.000000,0.063639,0.008671,6.229235,151.304092,0.000000,0.000000,0.000000,0.000000,121.100000,120.966667,121.200000,121.300000,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.762000,70.410000,0.434000,0.437000,461.846747,438031.216392,412.593000,NatG-1,
03/14/2022,11:25:04.213,2706.92,2707.00,240.460000,0.203270,28.360000,21.204000,0.000000,60.025000,48.880000,0.580200,1.466424,1.399775,2705.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 931 Seconds... Waiting for Delay Cutout....,121.155556,71.581657,75.900000,81.600000,66.800000,0.000000,0.000000,0.063000,0.054000,0.054000,0.000000,0.000000,8.333892,65.683670,0.000000,0.063639,0.008671,6.229485,151.303909,0.000000,0.000000,0.000000,0.000000,121.100000,120.933333,121.200000,121.300000,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.761000,70.400000,0.434000,0.437000,461.846747,438038.614395,412.600000,NatG-1,
03/14/2022,11:26:04.215,2766.92,2767.00,240.450000,0.203240,28.360000,21.677000,0.000000,60.023000,48.870000,0.580200,1.470429,1.400374,2765.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 871 Seconds... Waiting for Delay Cutout....,121.144444,71.604290,75.800000,81.600000,66.800000,0.000000,0.000000,0.061000,0.053000,0.051000,0.000000,0.000000,8.333806,65.698624,0.000000,0.063639,0.008671,6.229257,151.303864,0.000000,0.000000,0.000000,0.000000,121.100000,120.933333,121.166667,121.266667,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.761000,70.400000,0.437000,0.440000,465.017319,438047.069255,412.608000,NatG-1,
03/14/2022,11:27:05.214,2827.92,2828.00,240.490000,0.203350,28.380000,22.157000,0.000000,60.002000,48.900000,0.580300,1.464814,1.399601,2826.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 810 Seconds... Waiting for Delay Cutout....,121.155556,71.675592,75.700000,81.600000,66.766667,0.000000,0.000000,0.057000,0.055000,0.054000,-0.001000,0.000000,8.333871,65.697502,0.000000,0.063639,0.008671,6.229367,151.303802,0.000000,0.000000,0.000000,0.000000,121.100000,120.933333,121.200000,121.300000,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.760000,70.390000,0.434000,0.437000,461.846747,438054.467258,412.615000,NatG-1,
03/14/2022,11:28:06.214,2888.92,2889.00,240.700000,0.203520,28.430000,22.638000,0.000000,60.015000,48.990000,0.580300,1.467718,1.399958,2887.000000,15.175000,58.029600,0.000000,2.000000,Heating Tanks.... Waiting for Delay Cutout....,121.166667,71.720266,75.600000,81.600000,66.800000,0.000000,0.000000,0.058000,0.055000,0.057000,0.000000,0.000000,8.333870,65.701591,0.000000,0.063639,0.008671,6.229471,151.303665,0.000000,0.000000,0.000000,0.000000,121.100000,121.000000,121.200000,121.300000,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.760000,70.390000,0.434000,0.437000,461.846747,438062.922119,412.623000,NatG-1,
03/14/2022,11:29:06.214,2948.92,2949.00,240.850000,0.203690,28.470000,23.112000,0.000000,60.008000,49.060000,0.580300,1.463498,1.399336,2947.000000,15.175000,58.029600,0.000000,2.000000,Heating Tanks.... Waiting for Delay Cutout....,121.133333,71.766864,75.600000,81.600000,66.800000,0.000000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.334003,65.692139,0.000000,0.063639,0.008671,6.229669,151.303528,0.000000,0.000000,0.000000,0.000000,121.100000,120.900000,121.133333,121.300000,121.200000,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.760000,70.400000,0.434000,0.437000,461.846747,438070.320121,412.630000,NatG-1,
03/14/2022,11:30:06.214,3008.92,3009.00,241.010000,0.203870,28.510000,23.586000,0.000000,59.998000,49.130000,0.580300,1.463187,1.399444,3007.000000,15.175000,58.029600,0.000000,2.000000,Heating Tanks.... Waiting for Delay Cutout....,121.150000,71.796450,75.500000,81.700000,66.800000,0.000000,0.000000,0.060000,0.057000,0.055000,0.000000,0.000000,8.333849,65.713760,0.000000,0.063639,0.008671,6.229506,151.303467,0.000000,0.000000,0.000000,0.000000,121.100000,120.933333,121.166667,121.300000,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.759000,70.390000,0.434000,0.437000,461.846747,438077.718124,412.637000,NatG-1,
03/14/2022,11:31:07.213,3069.92,3070.00,240.830000,0.203650,28.460000,24.068000,0.000000,60.002000,49.050000,0.580300,1.465014,1.399701,3068.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 568 Seconds... Waiting for Delay Cutout....,121.138889,71.816420,75.400000,81.700000,66.800000,0.000000,0.000000,0.063000,0.054000,0.053000,0.000000,0.000000,8.334155,65.682793,0.000000,0.063639,0.008671,6.229761,151.303375,0.000000,0.000000,0.000000,0.000000,121.100000,120.900000,121.166667,121.266667,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.760000,70.390000,0.434000,0.437000,461.846747,438085.116127,412.644000,NatG-1,
03/14/2022,11:32:08.213,3130.92,3131.00,240.780000,0.203660,28.460000,24.551000,0.000000,59.984000,49.040000,0.580300,1.465727,1.399909,3129.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 507 Seconds... Waiting for Delay Cutout....,121.133333,71.878994,75.300000,81.700000,66.800000,0.000000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.333942,65.716866,0.000000,0.063639,0.008671,6.229633,151.303253,0.000000,0.000000,0.000000,0.000000,121.100000,120.900000,121.133333,121.266667,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.760000,70.390000,0.434000,0.437000,461.846747,438093.570987,412.652000,NatG-1,
03/14/2022,11:33:09.215,3191.92,3192.00,240.770000,0.203550,28.440000,25.033000,0.000000,60.012000,49.010000,0.580300,1.468190,1.399801,3190.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 446 Seconds... Waiting for Delay Cutout....,121.144444,71.900000,75.233333,81.700000,66.800000,0.000000,0.000000,0.058000,0.055000,0.056000,-0.001000,0.000000,8.333695,65.749115,0.000000,0.063639,0.008671,6.230047,151.303162,0.000000,0.000000,0.000000,0.000000,121.100000,120.933333,121.133333,121.300000,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.760000,70.400000,0.434000,0.437000,461.846747,438100.968990,412.659000,NatG-1,
03/14/2022,11:34:10.214,3252.92,3253.00,240.850000,0.203720,28.470000,25.515000,0.000000,59.981000,49.070000,0.580300,1.464167,1.400083,3251.000000,15.175000,58.029600,0.000000,2.000000,Heating Tanks.... Waiting for Delay Cutout....,121.127778,71.900000,75.200000,81.700000,66.800000,0.000000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.333840,65.737503,0.000000,0.063639,0.008671,6.229925,151.303055,0.000000,0.000000,0.000000,0.000000,121.100000,120.900000,121.100000,121.266667,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.759000,70.400000,0.430000,0.434000,458.676174,438109.423851,412.667000,NatG-1,
03/14/2022,11:35:11.213,3313.92,3314.00,240.860000,0.203660,28.470000,25.997000,0.000000,60.008000,49.050000,0.580400,1.465187,1.399942,3312.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 324 Seconds... Waiting for Delay Cutout....,121.133333,71.938166,75.100000,81.766667,66.866667,0.000000,0.000000,0.060000,0.056000,0.054000,-0.001000,0.000000,8.334138,65.704849,0.000000,0.063639,0.008671,6.229841,151.303116,0.000000,0.000000,0.000000,0.000000,121.100000,120.900000,121.133333,121.266667,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.759000,70.400000,0.434000,0.437000,461.846747,438116.821853,412.674000,NatG-1,
03/14/2022,11:36:12.213,3374.92,3375.00,240.610000,0.203400,28.400000,26.479000,0.000000,60.006000,48.940000,0.580300,1.465241,1.399692,3373.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 263 Seconds... Waiting for Delay Cutout....,121.116667,72.000000,75.000000,81.766667,66.800000,0.000000,0.000000,0.060000,0.055000,0.053000,0.000000,0.000000,8.333729,65.756012,0.000000,0.063639,0.008671,6.230017,151.302933,0.000000,0.000000,0.000000,0.000000,121.100000,120.900000,121.100000,121.200000,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.759000,70.400000,0.430000,0.434000,458.676174,438125.276714,412.682000,NatG-1,
03/14/2022,11:37:12.214,3434.92,3435.00,240.320000,0.203160,28.330000,26.952000,0.000000,59.983000,48.820000,0.580300,1.465544,1.400008,3433.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 203 Seconds... Waiting for Delay Cutout....,121.122222,72.025148,75.000000,81.733333,66.800000,0.000000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.333921,65.739784,0.000000,0.063639,0.008671,6.230106,151.302887,0.000000,0.000000,0.000000,0.000000,121.100000,120.900000,121.100000,121.233333,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.760000,70.400000,0.434000,0.437000,461.846747,438132.674717,412.689000,NatG-1,
03/14/2022,11:38:13.214,3495.92,3496.00,240.860000,0.203630,28.470000,27.433000,0.000000,60.016000,49.050000,0.580400,1.468448,1.398738,3494.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 142 Seconds... Waiting for Delay Cutout....,121.094444,72.100000,74.900000,81.700000,66.800000,0.000000,0.000000,0.061000,0.053000,0.052000,0.000000,0.000000,8.334214,65.707291,0.000000,0.063639,0.008671,6.230446,151.302658,0.000000,0.000000,0.000000,0.000000,121.100000,120.866667,121.100000,121.200000,121.100000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.970000,29.760000,70.400000,0.430000,0.434000,458.676174,438140.072719,412.696000,NatG-1,
03/14/2022,11:39:14.213,3556.92,3557.00,240.880000,0.203630,28.470000,27.915000,0.000000,60.023000,49.050000,0.580400,1.468202,1.398290,3555.000000,15.175000,58.029600,0.000000,2.000000,Heating Tanks.... Waiting for Delay Cutout....,121.133333,72.105325,74.800000,81.700000,66.800000,0.000000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.333778,65.766151,0.000000,0.063639,0.008671,6.230242,151.302643,0.000000,0.000000,0.000000,0.000000,121.100000,120.900000,121.133333,121.266667,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.760000,70.400000,0.434000,0.437000,461.846747,438147.470722,412.703000,NatG-1,
03/14/2022,11:40:15.214,3617.92,3618.00,240.780000,0.203590,28.450000,28.397000,0.000000,60.004000,49.020000,0.580400,1.467459,1.398953,3616.000000,15.175000,58.029600,0.000000,2.000000,Starting Draw in 20 Seconds... Waiting for Delay Cutout....,121.111111,72.190976,74.733333,81.700000,66.800000,0.000000,0.000000,0.058000,0.057000,0.055000,0.000000,0.000000,8.333748,65.773270,0.000000,0.063639,0.008671,6.230488,151.302551,0.000000,0.000000,0.000000,0.000000,121.100000,120.900000,121.133333,121.200000,121.133333,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.759000,70.390000,0.437000,0.440000,465.017319,438155.925583,412.711000,NatG-1,
03/14/2022,11:40:39.213,3641.92,3642.00,240.790000,0.203640,28.460000,28.587000,0.000000,59.991000,49.030000,0.580400,1.463367,1.400598,3640.000000,15.175000,58.029600,0.000000,2.000000,Waiting for TC Tree Stabilization ,121.105556,72.195414,74.700000,81.700000,66.700000,0.000000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.334368,65.724342,0.000060,0.063729,0.008684,6.230736,151.302490,0.000000,0.000000,0.000000,0.000000,121.100000,120.900000,121.100000,121.200000,121.133333,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.759000,70.380000,0.434000,0.437000,461.846747,438159.096155,412.714000,NatG-1,
03/14/2022,11:40:40.213,3642.92,3643.00,240.890000,0.203740,28.490000,28.595000,0.000000,59.993000,49.080000,0.580400,1.466133,1.400141,3641.000000,15.175000,58.029600,0.000000,2.000000,Waiting for TC Tree Stabilization ,121.116667,72.195710,74.700000,81.700000,66.700000,0.000000,0.000000,0.061000,0.055000,0.054000,0.000000,0.000000,8.334350,65.729263,0.000165,0.063804,0.008693,6.231052,151.302383,0.000000,0.000000,0.000000,0.000000,121.100000,120.900000,121.100000,121.233333,121.166667,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.758000,70.380000,0.434000,0.437000,461.846747,438159.096155,412.714000,NatG-1,
03/14/2022,11:40:42.214,3644.92,3645.00,240.890000,0.203740,28.490000,28.611000,0.000000,59.995000,49.080000,0.580400,1.466133,1.400141,3643.000000,15.175000,58.029600,0.000000,2.000000,Waiting for TC Tree Stabilization ,121.116667,72.196302,74.700000,81.700000,66.700000,0.000000,0.000000,0.061000,0.057000,0.055000,0.000000,0.000000,8.334184,65.745636,0.000165,0.063804,0.008693,6.230381,151.302399,0.000000,0.000000,0.000000,0.000000,121.100000,120.900000,121.100000,121.233333,121.166667,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.760000,70.380000,0.434000,0.437000,461.846747,438159.096155,412.714000,NatG-1,
03/14/2022,11:40:43.215,3645.92,3646.00,240.810000,0.203640,28.460000,28.619000,0.000000,59.993000,49.040000,0.580400,1.465085,1.398281,3644.000000,15.175000,58.029600,0.000000,2.000000,Waiting for TC Tree Stabilization ,121.105556,72.196598,74.700000,81.700000,66.700000,0.000000,0.000000,0.063000,0.054000,0.052000,0.000000,0.000000,8.334305,65.731850,0.000165,0.063804,0.008693,6.230167,151.302383,0.000000,0.000000,0.000000,0.000000,121.100000,120.900000,121.100000,121.200000,121.133333,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.759000,70.380000,0.437000,0.440000,465.017319,438159.096155,412.714000,NatG-1,
03/14/2022,11:40:45.214,3647.92,3648.00,240.960000,0.203800,28.500000,28.635000,0.000000,59.997000,49.110000,0.580400,1.465113,1.399195,3646.000000,15.175000,58.029600,0.000000,2.000000,Waiting for TC Tree Stabilization ,121.105556,72.197189,74.700000,81.700000,66.700000,0.000000,0.000000,0.059000,0.055000,0.057000,0.000000,0.000000,8.334416,65.716713,0.000165,0.063804,0.008693,6.230527,151.302429,0.000000,0.000000,0.000000,0.000000,121.100000,120.900000,121.133333,121.200000,121.100000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.380000,0.434000,0.437000,461.846747,438160.153013,412.715000,NatG-1,
03/14/2022,11:40:47.213,3649.92,3650.00,240.940000,0.203770,28.500000,28.651000,0.000000,59.999000,49.100000,0.580400,1.463415,1.398273,3648.000000,15.175000,58.029600,0.000000,2.000000,Waiting for TC Tree Stabilization ,121.111111,72.197781,74.700000,81.700000,66.700000,0.000000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.334451,65.713730,0.000165,0.063804,0.008693,6.230637,151.302383,0.000000,0.000000,0.000000,0.000000,121.100000,120.900000,121.133333,121.200000,121.133333,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.759000,70.380000,0.434000,0.437000,461.846747,438160.153013,412.715000,NatG-1,
03/14/2022,11:40:49.214,3651.92,3652.00,240.900000,0.203720,28.480000,28.666000,0.000000,60.002000,49.080000,0.580400,1.466277,1.398506,3650.000000,15.175000,58.029600,0.000000,2.000000,Waiting for TC Tree Stabilization ,121.111111,72.198521,74.700000,81.700000,66.700000,0.000000,0.000000,0.061000,0.055000,0.056000,0.001000,0.000000,8.334649,65.688171,0.000165,0.063804,0.008693,6.230465,151.302338,0.000000,0.000000,0.000000,0.000000,121.100000,120.900000,121.133333,121.200000,121.133333,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.758000,70.380000,0.437000,0.440000,465.017319,438160.153013,412.715000,NatG-1,
03/14/2022,11:41:50.213,3712.97,3713.00,241.080000,0.203870,28.530000,29.149000,0.000000,60.017000,49.150000,0.580400,1.464119,1.398747,3711.000000,15.175000,58.029600,0.000000,3.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,121.122222,72.237870,74.600000,81.766667,66.700000,0.000000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.334097,65.758087,0.000000,0.063804,0.008693,6.230354,151.302429,0.000000,0.000000,0.000000,0.000000,121.100000,120.900000,121.166667,121.200000,121.166667,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.757000,70.380000,0.434000,0.437000,461.846747,438168.607873,412.723000,NatG-1,
03/14/2022,11:42:50.213,3772.97,3773.00,240.930000,0.203730,28.490000,29.624000,0.000000,60.008000,49.080000,0.580400,1.465714,1.399535,3771.000000,15.175000,58.029600,0.000000,3.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,121.122222,72.299852,74.600000,81.800000,66.700000,0.000000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.334308,65.731789,0.000000,0.063804,0.008693,6.230657,151.302399,0.000000,0.000000,0.000000,0.000000,121.100000,120.900000,121.166667,121.200000,121.166667,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.757000,70.370000,0.434000,0.437000,461.846747,438176.005876,412.730000,NatG-1,
03/14/2022,11:43:50.214,3832.97,3833.00,241.010000,0.203790,28.510000,30.099000,0.000000,60.019000,49.110000,0.580400,1.466019,1.399444,3831.000000,15.175000,58.029600,0.000000,3.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,121.111111,72.300000,74.500000,81.800000,66.700000,0.000000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.334271,65.736084,0.000000,0.063804,0.008693,6.230396,151.302307,0.000000,0.000000,0.000000,0.000000,121.100000,120.866667,121.166667,121.200000,121.166667,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.970000,29.758000,70.370000,0.434000,0.437000,461.846747,438183.403879,412.737000,NatG-1,
03/14/2022,11:44:51.213,0.00,3894.00,240.900000,0.203690,28.480000,30.581000,0.000000,60.012000,49.070000,0.580400,1.465904,1.400208,3892.000000,100.000000,57.858400,68.050000,3.000000,Testing Tank A - Purging for 250 Seconds.... 0.500 ,121.100000,56.771302,56.166667,81.400000,66.700000,4.156000,4.351000,0.058000,0.055000,0.054000,0.000000,35.472191,8.314488,57.889324,34.588024,0.063804,0.008693,6.263969,151.502365,4.266000,4.160000,0.000000,0.000000,121.100000,120.900000,121.100000,121.200000,121.100000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.759000,70.360000,0.434000,0.437000,461.846747,438190.801881,412.744000,NatG-1,
03/14/2022,11:45:52.214,0.00,3955.00,240.990000,0.203790,28.500000,31.064000,0.000000,60.012000,49.110000,0.580400,1.463271,1.399809,3953.000000,100.000000,58.200800,59.300000,3.000000,Testing Tank A - Purging for 189 Seconds.... 0.359 ,121.105556,56.531065,56.066667,81.600000,66.700000,7.287000,3.013000,0.058000,0.054000,0.057000,0.000000,25.236801,8.351561,55.557205,60.720116,0.063804,0.008693,6.212088,151.457794,3.035000,7.303000,0.000000,0.000000,121.033333,120.900000,121.100000,121.200000,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.759000,70.360000,0.437000,0.440000,465.017319,438199.256742,412.752000,NatG-1,
03/14/2022,11:46:53.213,0.00,4016.00,240.640000,0.203460,28.410000,31.546000,0.000000,60.000000,48.960000,0.580300,1.466529,1.399518,4014.000000,100.000000,58.628800,59.600000,3.000000,Testing Tank A - Purging for 128 Seconds.... 0.433 ,121.094444,56.839053,56.833333,81.600000,66.700000,10.392000,3.088000,0.059000,0.056000,0.055000,0.000000,26.600309,8.348096,56.373951,86.640541,0.063804,0.008693,6.217395,151.450394,3.199000,10.420000,0.000000,0.000000,121.066667,120.866667,121.133333,121.166667,121.166667,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.759000,70.350000,0.437000,0.440000,465.017319,438207.711602,412.760000,NatG-1,
03/14/2022,11:47:22.214,0.00,4045.00,240.700000,0.203460,28.420000,31.775000,0.000000,60.018000,48.970000,0.580300,1.467070,1.399668,4043.000000,100.000000,58.800000,59.725000,3.000000,Testing Tank A - Purging for 99 Seconds.... 0.250 ,121.100000,56.864349,57.000000,81.600000,66.700000,11.865000,3.020000,0.059000,0.056000,0.053000,0.000000,25.508827,8.347241,56.542305,98.937033,0.063804,0.008693,6.218376,151.449158,3.068000,11.899000,0.000000,0.000000,121.100000,120.900000,121.133333,121.200000,121.100000,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.970000,29.759000,70.350000,0.437000,0.440000,465.017319,438210.882175,412.763000,NatG-1,
03/14/2022,11:47:24.213,0.00,4047.00,240.720000,0.203500,28.430000,31.791000,0.000000,60.017000,48.990000,0.580300,1.465504,1.400590,4045.000000,100.000000,58.800000,59.775000,3.000000,Testing Tank A - Purging for 97 Seconds.... 0.500 ,121.111111,56.870710,57.000000,81.600000,66.700000,11.969000,3.097000,0.061000,0.057000,0.055000,0.000000,26.124992,8.347578,56.497940,99.802959,0.063804,0.008693,6.218058,151.449417,3.142000,12.003000,0.000000,0.000000,121.100000,120.900000,121.133333,121.200000,121.133333,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.350000,0.434000,0.437000,461.846747,438210.882175,412.763000,NatG-1,
03/14/2022,11:47:25.214,0.00,4048.00,240.720000,0.203480,28.430000,31.799000,0.000000,60.018000,48.980000,0.580300,1.467270,1.400091,4046.000000,100.000000,58.800000,59.775000,3.000000,Testing Tank A - Purging for 96 Seconds.... 0.250 ,121.111111,56.880473,57.000000,81.600000,66.700000,12.021000,3.128000,0.061000,0.053000,0.052000,0.000000,26.275393,8.347459,56.511444,100.236366,0.063804,0.008693,6.219203,151.449585,3.160000,12.055000,0.000000,0.000000,121.100000,120.900000,121.133333,121.200000,121.133333,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.350000,0.434000,0.437000,461.846747,438210.882175,412.763000,NatG-1,
03/14/2022,11:47:26.214,0.00,4049.00,240.670000,0.203430,28.410000,31.807000,0.000000,60.018000,48.960000,0.580300,1.465860,1.400881,4047.000000,100.000000,58.800000,59.775000,3.000000,Testing Tank A - Purging for 95 Seconds.... 0.250 ,121.105556,56.892456,57.000000,81.600000,66.700000,12.073000,3.137000,0.058000,0.055000,0.055000,0.000000,26.139618,8.347371,56.521851,100.671102,0.063804,0.008693,6.219669,151.449463,3.144000,12.108000,0.000000,0.000000,121.100000,120.900000,121.133333,121.200000,121.100000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.757000,70.350000,0.434000,0.437000,461.846747,438210.882175,412.763000,NatG-1,
03/14/2022,11:47:28.214,0.00,4051.00,240.380000,0.203140,28.330000,31.823000,0.000000,60.017000,48.830000,0.580300,1.467855,1.401281,4049.000000,100.000000,58.800000,59.750000,3.000000,Testing Tank A - Purging for 93 Seconds.... 0.171 ,121.105556,56.924852,57.000000,81.600000,66.700000,12.176000,3.105000,0.057000,0.056000,0.056000,0.000000,25.749666,8.347522,56.505165,101.534265,0.063804,0.008693,6.219456,151.448776,3.097000,12.211000,0.000000,0.000000,121.100000,120.900000,121.100000,121.200000,121.133333,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.970000,29.759000,70.350000,0.434000,0.437000,461.846747,438211.939032,412.764000,NatG-1,
03/14/2022,11:47:29.214,0.00,4052.00,240.460000,0.203210,28.360000,31.830000,0.000000,60.015000,48.860000,0.580300,1.467841,1.400566,4050.000000,100.000000,58.800000,59.750000,3.000000,Testing Tank A - Purging for 92 Seconds.... 0.251 ,121.088889,56.943047,57.000000,81.600000,66.666667,12.227000,3.092000,0.060000,0.056000,0.053000,0.001000,25.823938,8.347643,56.505608,101.957310,0.063804,0.008693,6.223016,151.448395,3.106000,12.262000,0.000000,0.000000,121.066667,120.866667,121.100000,121.200000,121.133333,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.759000,70.350000,0.437000,0.440000,465.017319,438211.939032,412.764000,NatG-1,
03/14/2022,11:47:31.213,0.00,4054.00,240.620000,0.203390,28.400000,31.846000,0.000000,60.014000,48.940000,0.580300,1.470426,1.399801,4052.000000,100.000000,58.800000,59.750000,3.000000,Testing Tank A - Purging for 90 Seconds.... 0.499 ,121.094444,56.977663,57.000000,81.600000,66.666667,12.331000,3.097000,0.061000,0.053000,0.052000,-0.001000,25.774950,8.347816,56.541836,102.822750,0.063804,0.008693,6.220185,151.447250,3.100000,12.366000,0.000000,0.000000,121.066667,120.866667,121.133333,121.200000,121.133333,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.758000,70.350000,0.434000,0.437000,461.846747,438211.939032,412.764000,NatG-1,
03/14/2022,11:47:32.214,0.00,4055.00,240.660000,0.203420,28.410000,31.854000,0.000000,60.014000,48.960000,0.580300,1.466326,1.399900,4053.000000,100.000000,58.800000,59.750000,3.000000,Testing Tank A - Purging for 89 Seconds.... 0.250 ,121.111111,56.999704,57.000000,81.600000,66.700000,12.381000,3.088000,0.058000,0.055000,0.055000,0.000000,25.592993,8.347992,56.552307,103.244254,0.063804,0.008693,6.220082,151.446625,3.078000,12.417000,0.000000,0.000000,121.100000,120.900000,121.133333,121.200000,121.133333,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.758000,70.350000,0.434000,0.437000,461.846747,438211.939032,412.764000,NatG-1,
03/14/2022,11:47:34.214,0.00,4057.00,240.630000,0.203400,28.400000,31.870000,0.000000,60.012000,48.940000,0.580300,1.465978,1.399202,4055.000000,100.000000,58.800000,59.750000,3.000000,Testing Tank A - Purging for 87 Seconds.... 0.250 ,121.122222,57.051923,57.000000,81.600000,66.700000,12.484000,3.070000,0.061000,0.054000,0.052000,0.000000,25.714287,8.348334,56.545769,104.098041,0.063804,0.008693,6.221452,151.446091,3.093000,12.520000,0.000000,0.000000,121.100000,120.900000,121.166667,121.200000,121.166667,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.350000,0.437000,0.440000,465.017319,438212.995890,412.765000,NatG-1,
03/14/2022,11:47:36.213,0.00,4059.00,240.660000,0.203430,28.410000,31.886000,0.000000,60.012000,48.960000,0.580300,1.464877,1.399402,4057.000000,100.000000,58.800000,59.750000,3.000000,Testing Tank A - Purging for 85 Seconds.... 0.500 ,121.094444,57.100000,57.000000,81.600000,66.700000,12.586000,3.091000,0.058000,0.057000,0.056000,0.000000,25.872185,8.348429,56.542042,104.954402,0.063804,0.008693,6.223434,151.445908,3.112000,12.623000,0.000000,0.000000,121.066667,120.866667,121.133333,121.200000,121.133333,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.350000,0.437000,0.440000,465.017319,438212.995890,412.765000,NatG-1,
