Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,11:47:37.213,0.00,4060.00,240.660000,0.203440,28.410000,31.894000,0.000000,60.011000,48.960000,0.580300,1.471982,1.400191,4058.000000,100.000000,58.800000,59.750000,3.000000,Testing Tank A - Purging for 84 Seconds.... 0.250 ,121.088889,57.115385,57.000000,81.600000,66.700000,12.637000,3.097000,0.063000,0.055000,0.053000,0.000000,25.857262,8.348282,56.560463,105.374707,0.063804,0.008693,6.223773,151.446045,3.110000,12.673000,0.000000,0.000000,121.066667,120.866667,121.133333,121.200000,121.100000,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.759000,70.350000,0.434000,0.437000,461.846747,438212.995890,412.765000,NatG-1,
03/14/2022,11:47:39.214,0.00,4062.00,240.720000,0.203500,28.430000,31.909000,0.000000,60.011000,48.990000,0.580300,1.464079,1.399219,4060.000000,100.000000,58.800000,59.750000,3.000000,Testing Tank A - Purging for 82 Seconds.... 0.251 ,121.094444,57.146598,57.033333,81.600000,66.700000,12.740000,3.062000,0.059000,0.056000,0.055000,0.000000,25.295765,8.348241,56.566250,106.236473,0.063804,0.008693,6.220174,151.446014,3.042000,12.777000,0.000000,0.000000,121.066667,120.866667,121.133333,121.200000,121.100000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.758000,70.350000,0.437000,0.440000,465.017319,438212.995890,412.765000,NatG-1,
03/14/2022,11:47:41.214,0.00,4064.00,240.680000,0.203470,28.420000,31.925000,0.000000,60.009000,48.970000,0.580300,1.464983,1.399036,4062.000000,100.000000,58.800000,59.750000,3.000000,Testing Tank A - Purging for 80 Seconds.... 0.250 ,121.055556,57.167899,57.100000,81.600000,66.700000,12.841000,3.115000,0.059000,0.055000,0.052000,0.000000,26.940374,8.347852,56.612408,107.083861,0.063804,0.008693,6.222541,151.445755,3.240000,12.879000,0.000000,0.000000,121.000000,120.800000,121.100000,121.200000,121.100000,121.133333,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.350000,0.437000,0.440000,465.017319,438212.995890,412.765000,NatG-1,
03/14/2022,11:47:43.214,0.00,4066.00,240.610000,0.203390,28.400000,31.941000,0.000000,60.010000,48.940000,0.580300,1.466886,1.398155,4064.000000,100.000000,58.800000,59.737500,3.000000,Testing Tank A - Purging for 78 Seconds.... 0.500 ,121.083333,57.178994,57.100000,81.633333,66.700000,12.945000,3.148000,0.058000,0.057000,0.055000,0.000000,25.737940,8.348023,56.650131,107.951161,0.063804,0.008693,6.224100,151.444641,3.096000,12.983000,0.000000,0.000000,121.066667,120.866667,121.100000,121.200000,121.100000,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.759000,70.350000,0.437000,0.440000,465.017319,438214.052747,412.766000,NatG-1,
03/14/2022,11:47:44.214,0.00,4067.00,240.590000,0.203370,28.390000,31.949000,0.000000,60.008000,48.930000,0.580300,1.466440,1.398770,4065.000000,100.000000,58.800000,59.700000,3.000000,Testing Tank A - Purging for 77 Seconds.... 0.412 ,121.088889,57.189349,57.133333,81.633333,66.700000,12.996000,3.087000,0.060000,0.056000,0.053000,0.000000,25.406607,8.348063,56.673378,108.372529,0.063804,0.008693,6.222862,151.444183,3.056000,13.034000,0.000000,0.000000,121.100000,120.866667,121.100000,121.200000,121.100000,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.350000,0.434000,0.437000,461.846747,438214.052747,412.766000,NatG-1,
03/14/2022,11:47:46.213,0.00,4069.00,240.610000,0.203390,28.400000,31.965000,0.000000,60.009000,48.940000,0.580300,1.467575,1.398653,4067.000000,100.000000,58.800000,59.687500,3.000000,Testing Tank A - Purging for 75 Seconds.... 0.500 ,121.094444,57.215385,57.200000,81.633333,66.700000,13.099000,3.087000,0.063000,0.055000,0.055000,0.000000,26.140957,8.347756,56.732174,109.231425,0.063804,0.008693,6.223767,151.443680,3.144000,13.137000,0.000000,0.000000,121.100000,120.866667,121.100000,121.200000,121.133333,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.758000,70.350000,0.437000,0.440000,465.017319,438214.052747,412.766000,NatG-1,
03/14/2022,11:47:47.213,0.00,4070.00,240.580000,0.203360,28.390000,31.972000,0.000000,60.007000,48.920000,0.580200,1.468381,1.399493,4068.000000,100.000000,58.800000,59.687500,3.000000,Testing Tank A - Purging for 74 Seconds.... 0.250 ,121.105556,57.234024,57.200000,81.633333,66.700000,13.151000,3.118000,0.059000,0.056000,0.055000,0.000000,26.179966,8.347738,56.738102,109.668021,0.063804,0.008693,6.226691,151.443680,3.149000,13.190000,0.000000,0.000000,121.100000,120.900000,121.100000,121.200000,121.133333,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.759000,70.350000,0.437000,0.440000,465.017319,438214.052747,412.766000,NatG-1,
03/14/2022,11:47:49.213,0.00,4072.00,240.490000,0.203260,28.360000,31.988000,0.000000,60.006000,48.880000,0.580200,1.465463,1.398603,4070.000000,100.000000,58.800000,59.687500,3.000000,Testing Tank A - Purging for 72 Seconds.... 0.250 ,121.094444,57.284320,57.200000,81.633333,66.700000,13.254000,3.117000,0.062000,0.054000,0.050000,0.000000,25.866806,8.347704,56.747501,110.528595,0.063804,0.008693,6.219134,151.443710,3.111000,13.293000,0.000000,0.000000,121.100000,120.900000,121.100000,121.200000,121.100000,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.759000,70.350000,0.437000,0.440000,465.017319,438214.052747,412.766000,NatG-1,
03/14/2022,11:47:50.213,0.00,4073.00,240.520000,0.203310,28.380000,31.996000,0.000000,60.007000,48.900000,0.580300,1.464365,1.400216,4071.000000,100.000000,58.800000,59.687500,3.000000,Testing Tank A - Purging for 71 Seconds.... 0.250 ,121.094444,57.307249,57.200000,81.633333,66.700000,13.306000,3.106000,0.059000,0.055000,0.053000,0.000000,25.915436,8.347642,56.755314,110.962101,0.063804,0.008693,6.220914,151.443832,3.117000,13.345000,0.000000,0.000000,121.100000,120.900000,121.100000,121.200000,121.100000,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.759000,70.350000,0.434000,0.437000,461.846747,438214.052747,412.766000,NatG-1,
03/14/2022,11:47:51.214,0.00,4074.00,240.510000,0.203290,28.370000,32.004000,0.000000,60.006000,48.890000,0.580300,1.465493,1.401314,4072.000000,100.000000,58.800000,59.687500,3.000000,Testing Tank A - Purging for 70 Seconds.... 0.250 ,121.105556,57.325592,57.200000,81.666667,66.700000,13.358000,3.107000,0.058000,0.054000,0.053000,0.000000,26.026737,8.347428,56.781796,111.394885,0.063804,0.008693,6.223504,151.443954,3.130000,13.398000,0.000000,0.000000,121.100000,120.900000,121.100000,121.200000,121.133333,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.759000,70.350000,0.437000,0.440000,465.017319,438215.109605,412.767000,NatG-1,
03/14/2022,11:47:53.213,0.00,4076.00,240.490000,0.203290,28.370000,32.020000,0.000000,60.003000,48.890000,0.580200,1.465345,1.400391,4074.000000,100.000000,58.800000,59.687500,3.000000,Testing Tank A - Purging for 68 Seconds.... 0.250 ,121.111111,57.340680,57.233333,81.700000,66.700000,13.460000,3.099000,0.058000,0.057000,0.055000,0.000000,25.626738,8.347136,56.818348,112.249925,0.063804,0.008693,6.223574,151.444107,3.082000,13.500000,0.000000,0.000000,121.100000,120.900000,121.100000,121.200000,121.166667,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.759000,70.350000,0.440000,0.444000,469.244750,438215.109605,412.767000,NatG-1,
03/14/2022,11:47:54.214,0.00,4077.00,240.480000,0.203270,28.370000,32.028000,0.000000,60.004000,48.880000,0.580300,1.470212,1.400449,4075.000000,100.000000,58.800000,59.687500,3.000000,Testing Tank A - Purging for 67 Seconds.... 0.250 ,121.088889,57.339201,57.266667,81.700000,66.700000,13.512000,3.065000,0.061000,0.056000,0.054000,0.000000,25.182735,8.347215,56.811665,112.683894,0.063804,0.008693,6.221631,151.444077,3.029000,13.553000,0.000000,0.000000,121.066667,120.866667,121.100000,121.200000,121.133333,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.350000,0.440000,0.444000,469.244750,438215.109605,412.767000,NatG-1,
03/14/2022,11:47:56.213,0.00,4079.00,240.490000,0.203300,28.370000,32.043000,0.000000,60.000000,48.890000,0.580300,1.464929,1.400890,4077.000000,100.000000,58.800000,59.687500,3.000000,Testing Tank A - Purging for 65 Seconds.... 0.250 ,121.088889,57.333136,57.300000,81.666667,66.700000,13.612000,3.059000,0.059000,0.055000,0.054000,0.000000,26.000221,8.346919,56.842896,113.515910,0.063804,0.008693,6.220205,151.444611,3.127000,13.653000,0.000000,0.000000,121.066667,120.866667,121.100000,121.200000,121.133333,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.759000,70.350000,0.437000,0.440000,465.017319,438215.109605,412.767000,NatG-1,
03/14/2022,11:47:58.214,0.00,4081.00,240.500000,0.203300,28.370000,32.059000,0.000000,59.997000,48.890000,0.580300,1.466060,1.400582,4079.000000,100.000000,58.800000,59.687500,3.000000,Testing Tank A - Purging for 63 Seconds.... 0.250 ,121.105556,57.333580,57.300000,81.666667,66.700000,13.717000,3.150000,0.062000,0.054000,0.052000,0.000000,26.184080,8.347016,56.828743,114.394263,0.063804,0.008693,6.227563,151.444550,3.149000,13.758000,0.000000,0.000000,121.100000,120.900000,121.100000,121.200000,121.133333,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.759000,70.350000,0.437000,0.440000,465.017319,438215.109605,412.767000,NatG-1,
03/14/2022,11:48:00.214,0.00,4083.00,240.480000,0.203280,28.370000,32.075000,0.000000,59.996000,48.880000,0.580300,1.464679,1.399410,4081.000000,100.000000,58.800000,59.637500,3.000000,Testing Tank A - Purging for 61 Seconds.... 0.363 ,121.105556,57.351627,57.300000,81.666667,66.700000,13.820000,3.101000,0.059000,0.058000,0.058000,0.000000,25.632059,8.347114,56.819920,115.253304,0.063804,0.008693,6.224020,151.444046,3.083000,13.862000,0.000000,0.000000,121.100000,120.900000,121.100000,121.200000,121.133333,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.759000,70.350000,0.437000,0.440000,465.017319,438216.166463,412.768000,NatG-1,
03/14/2022,11:48:02.213,0.00,4085.00,240.410000,0.203220,28.350000,32.091000,0.000000,59.995000,48.860000,0.580200,1.466785,1.399567,4083.000000,100.000000,58.800000,59.625000,3.000000,Testing Tank A - Purging for 59 Seconds.... 0.500 ,121.100000,57.369231,57.300000,81.700000,66.700000,13.923000,3.115000,0.060000,0.055000,0.053000,0.000000,26.317654,8.347324,56.789806,116.112504,0.063804,0.008693,6.224671,151.444077,3.165000,13.965000,0.000000,0.000000,121.100000,120.900000,121.100000,121.200000,121.100000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.350000,0.440000,0.444000,469.244750,438216.166463,412.768000,NatG-1,
03/14/2022,11:48:03.213,0.00,4086.00,240.410000,0.203220,28.350000,32.099000,0.000000,59.994000,48.860000,0.580200,1.464374,1.399817,4084.000000,100.000000,58.800000,59.625000,3.000000,Testing Tank A - Purging for 58 Seconds.... 0.250 ,121.088889,57.380917,57.300000,81.700000,66.700000,13.976000,3.129000,0.060000,0.056000,0.053000,0.000000,26.004957,8.347313,56.794010,116.557685,0.063804,0.008693,6.225500,151.443893,3.128000,14.019000,0.000000,0.000000,121.100000,120.866667,121.100000,121.200000,121.100000,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.970000,29.757000,70.350000,0.437000,0.440000,465.017319,438216.166463,412.768000,NatG-1,
03/14/2022,11:48:04.214,0.00,4087.00,240.490000,0.203320,28.370000,32.106000,0.000000,59.992000,48.890000,0.580200,1.464145,1.399892,4085.000000,100.000000,58.800000,59.625000,3.000000,Testing Tank A - Purging for 57 Seconds.... 0.250 ,121.083333,57.393639,57.300000,81.700000,66.700000,14.026000,3.111000,0.062000,0.054000,0.052000,0.000000,25.586704,8.347388,56.785709,116.974217,0.063804,0.008693,6.221499,151.443619,3.077000,14.069000,0.000000,0.000000,121.100000,120.866667,121.100000,121.200000,121.100000,121.133333,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.759000,70.350000,0.444000,0.447000,472.415322,438216.166463,412.768000,NatG-1,
03/14/2022,11:48:05.213,0.00,4088.00,240.490000,0.203310,28.370000,32.114000,0.000000,59.990000,48.890000,0.580300,1.464463,1.399518,4086.000000,100.000000,58.800000,59.625000,3.000000,Testing Tank A - Purging for 56 Seconds.... 0.500 ,121.077778,57.404586,57.300000,81.666667,66.700000,14.077000,3.081000,0.059000,0.056000,0.054000,0.000000,25.565525,8.347517,56.778675,117.400169,0.063804,0.008693,6.216842,151.443466,3.075000,14.120000,0.000000,0.000000,121.100000,120.866667,121.100000,121.200000,121.100000,121.100000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.759000,70.350000,0.437000,0.440000,465.017319,438216.166463,412.768000,NatG-1,
03/14/2022,11:48:06.214,0.00,4089.00,240.450000,0.203280,28.360000,32.122000,0.000000,59.990000,48.880000,0.580200,1.464187,1.399501,4087.000000,100.000000,58.800000,59.625000,3.000000,Testing Tank A - Purging for 55 Seconds.... 0.250 ,121.072222,57.416568,57.300000,81.666667,66.700000,14.129000,3.065000,0.059000,0.055000,0.053000,0.000000,25.614822,8.347743,56.759060,117.829052,0.063804,0.008693,6.218128,151.443268,3.081000,14.171000,0.000000,0.000000,121.100000,120.866667,121.100000,121.166667,121.100000,121.100000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.350000,0.437000,0.440000,465.017319,438216.166463,412.768000,NatG-1,
03/14/2022,11:48:07.215,0.00,4090.00,240.490000,0.203320,28.370000,32.130000,0.000000,59.989000,48.900000,0.580300,1.465916,1.399518,4088.000000,100.000000,58.800000,59.625000,3.000000,Testing Tank A - Purging for 54 Seconds.... 0.250 ,121.083333,57.430178,57.300000,81.666667,66.700000,14.178000,3.056000,0.061000,0.053000,0.052000,0.000000,25.348541,8.347994,56.740173,118.242084,0.063804,0.008693,6.218405,151.443069,3.049000,14.221000,0.000000,0.000000,121.100000,120.866667,121.100000,121.166667,121.133333,121.133333,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.758000,70.350000,0.437000,0.440000,465.017319,438216.166463,412.768000,NatG-1,
03/14/2022,11:48:09.213,0.00,4092.00,240.570000,0.203400,28.390000,32.146000,0.000000,59.990000,48.930000,0.580300,1.464061,1.399426,4090.000000,100.000000,58.800000,59.625000,3.000000,Testing Tank A - Purging for 52 Seconds.... 0.249 ,121.094444,57.436538,57.300000,81.633333,66.700000,14.281000,3.055000,0.058000,0.057000,0.056000,0.000000,25.758106,8.348005,56.745323,119.098529,0.063804,0.008693,6.217678,151.442963,3.098000,14.324000,0.000000,0.000000,121.066667,120.866667,121.133333,121.166667,121.166667,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.757000,70.350000,0.437000,0.440000,465.017319,438217.223320,412.769000,NatG-1,
03/14/2022,11:48:10.214,0.00,4093.00,240.530000,0.203370,28.380000,32.154000,0.000000,59.988000,48.920000,0.580200,1.467719,1.398869,4091.000000,100.000000,58.800000,59.625000,3.000000,Testing Tank A - Purging for 51 Seconds.... 0.250 ,121.088889,57.428994,57.300000,81.633333,66.700000,14.332000,3.094000,0.063000,0.055000,0.053000,0.000000,26.312696,8.347845,56.761581,119.524656,0.063804,0.008693,6.223013,151.443283,3.165000,14.375000,0.000000,0.000000,121.066667,120.866667,121.133333,121.166667,121.133333,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.759000,70.350000,0.437000,0.440000,465.017319,438217.223320,412.769000,NatG-1,
03/14/2022,11:48:11.214,0.00,4094.00,240.480000,0.203310,28.370000,32.162000,0.000000,59.987000,48.890000,0.580200,1.466627,1.397621,4092.000000,100.000000,58.800000,59.625000,3.000000,Testing Tank A - Purging for 50 Seconds.... 0.250 ,121.094444,57.422781,57.300000,81.666667,66.700000,14.384000,3.133000,0.060000,0.056000,0.054000,0.000000,26.366148,8.347691,56.778797,119.959870,0.063804,0.008693,6.226157,151.443726,3.171000,14.428000,0.000000,0.000000,121.100000,120.866667,121.133333,121.166667,121.133333,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.350000,0.434000,0.437000,461.846747,438217.223320,412.769000,NatG-1,
03/14/2022,11:48:13.214,0.00,4096.00,240.500000,0.203340,28.370000,32.177000,0.000000,59.985000,48.900000,0.580200,1.466509,1.397505,4094.000000,100.000000,58.800000,59.612500,3.000000,Testing Tank A - Purging for 48 Seconds.... 0.500 ,121.083333,57.427367,57.300000,81.700000,66.700000,14.488000,3.127000,0.059000,0.056000,0.052000,0.000000,25.803852,8.347842,56.762768,120.829105,0.063804,0.008693,6.223782,151.443787,3.103000,14.532000,0.000000,0.000000,121.100000,120.866667,121.133333,121.166667,121.100000,121.133333,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.759000,70.350000,0.434000,0.437000,461.846747,438217.223320,412.769000,NatG-1,
03/14/2022,11:48:14.214,0.00,4097.00,240.530000,0.203370,28.380000,32.185000,0.000000,59.985000,48.920000,0.580300,1.465310,1.398370,4095.000000,100.000000,58.800000,59.600000,3.000000,Testing Tank A - Purging for 47 Seconds.... 0.171 ,121.094444,57.426775,57.300000,81.700000,66.700000,14.539000,3.099000,0.059000,0.055000,0.052000,0.000000,25.654116,8.347720,56.780266,121.255210,0.063804,0.008693,6.222006,151.443451,3.085000,14.584000,0.000000,0.000000,121.100000,120.866667,121.133333,121.200000,121.100000,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.350000,0.434000,0.437000,461.846747,438217.223320,412.769000,NatG-1,
03/14/2022,11:48:16.214,0.00,4099.00,240.520000,0.203370,28.380000,32.201000,0.000000,59.986000,48.910000,0.580200,1.468555,1.399967,4097.000000,100.000000,58.800000,59.600000,3.000000,Testing Tank A - Purging for 45 Seconds.... 0.250 ,121.094444,57.411538,57.300000,81.700000,66.700000,14.642000,3.102000,0.061000,0.054000,0.052000,0.000000,26.134666,8.347600,56.790569,122.113856,0.063804,0.008693,6.225446,151.443344,3.143000,14.687000,0.000000,0.000000,121.100000,120.866667,121.100000,121.200000,121.100000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.758000,70.350000,0.434000,0.437000,461.846747,438217.223320,412.769000,NatG-1,
03/14/2022,11:48:17.214,0.00,4100.00,240.560000,0.203390,28.390000,32.209000,0.000000,59.985000,48.930000,0.580200,1.466395,1.399360,4098.000000,100.000000,58.800000,59.600000,3.000000,Testing Tank A - Purging for 44 Seconds.... 0.250 ,121.088889,57.406953,57.300000,81.700000,66.700000,14.693000,3.110000,0.058000,0.054000,0.055000,0.000000,25.864391,8.347645,56.786331,122.545418,0.063804,0.008693,6.227191,151.443268,3.111000,14.739000,0.000000,0.000000,121.100000,120.900000,121.100000,121.166667,121.100000,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.350000,0.434000,0.437000,461.846747,438218.280178,412.770000,NatG-1,
03/14/2022,11:48:19.213,0.00,4102.00,240.560000,0.203390,28.390000,32.225000,0.000000,59.987000,48.930000,0.580200,1.464035,1.398944,4100.000000,100.000000,58.800000,59.600000,3.000000,Testing Tank A - Purging for 42 Seconds.... 0.249 ,121.066667,57.408580,57.333333,81.700000,66.700000,14.795000,3.075000,0.062000,0.054000,0.052000,0.000000,25.578318,8.347539,56.801662,123.395425,0.063804,0.008693,6.223123,151.442917,3.076000,14.841000,0.000000,0.000000,121.100000,120.833333,121.100000,121.166667,121.100000,121.100000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.350000,0.430000,0.434000,458.676174,438218.280178,412.770000,NatG-1,
03/14/2022,11:48:20.214,0.00,4103.00,240.550000,0.203400,28.390000,32.233000,0.000000,59.984000,48.930000,0.580200,1.470747,1.399958,4101.000000,100.000000,58.800000,59.600000,3.000000,Testing Tank A - Purging for 41 Seconds.... 0.250 ,121.055556,57.411243,57.333333,81.700000,66.700000,14.846000,3.070000,0.059000,0.055000,0.055000,0.000000,25.727362,8.347483,56.808456,123.818562,0.063804,0.008693,6.222742,151.443069,3.094000,14.892000,0.000000,0.000000,121.066667,120.800000,121.100000,121.166667,121.100000,121.100000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.758000,70.350000,0.434000,0.437000,461.846747,438218.280178,412.770000,NatG-1,
03/14/2022,11:48:22.214,0.00,4105.00,240.520000,0.203350,28.380000,32.248000,0.000000,59.984000,48.910000,0.580200,1.466683,1.400216,4103.000000,100.000000,58.800000,59.600000,3.000000,Testing Tank A - Purging for 39 Seconds.... 0.251 ,121.083333,57.424556,57.300000,81.700000,66.700000,14.947000,3.052000,0.062000,0.054000,0.054000,0.000000,25.304117,8.347273,56.838745,124.663224,0.063804,0.008693,6.224907,151.443283,3.043000,14.993000,0.000000,0.000000,121.066667,120.866667,121.100000,121.166667,121.133333,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.970000,29.758000,70.350000,0.437000,0.440000,465.017319,438219.337035,412.771000,NatG-1,
03/14/2022,11:48:24.214,0.00,4107.00,240.530000,0.203400,28.390000,32.264000,0.000000,59.982000,48.920000,0.580300,1.464454,1.400657,4105.000000,100.000000,58.800000,59.600000,3.000000,Testing Tank A - Purging for 37 Seconds.... 0.250 ,121.094444,57.425444,57.300000,81.700000,66.700000,15.051000,3.107000,0.058000,0.054000,0.054000,0.000000,26.718750,8.347064,56.855141,125.527761,0.063804,0.008693,6.226272,151.444290,3.214000,15.097000,0.000000,0.000000,121.100000,120.866667,121.100000,121.200000,121.133333,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.350000,0.434000,0.437000,461.846747,438219.337035,412.771000,NatG-1,
03/14/2022,11:48:26.213,0.00,4109.00,240.610000,0.203450,28.410000,32.280000,0.000000,59.984000,48.950000,0.580300,1.467732,1.399942,4107.000000,100.000000,58.800000,59.575000,3.000000,Testing Tank A - Purging for 35 Seconds.... 0.360 ,121.094444,57.400888,57.300000,81.700000,66.700000,15.154000,3.165000,0.058000,0.056000,0.056000,0.000000,26.074902,8.347173,56.845390,126.392655,0.063804,0.008693,6.225399,151.444717,3.136000,15.201000,0.000000,0.000000,121.100000,120.866667,121.100000,121.200000,121.133333,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.758000,70.360000,0.434000,0.437000,461.846747,438219.337035,412.771000,NatG-1,
03/14/2022,11:48:27.214,0.00,4110.00,240.580000,0.203430,28.400000,32.288000,0.000000,59.986000,48.940000,0.580300,1.464484,1.400781,4108.000000,100.000000,58.800000,59.550000,3.000000,Testing Tank A - Purging for 34 Seconds.... 0.450 ,121.105556,57.393787,57.333333,81.700000,66.700000,15.207000,3.123000,0.062000,0.057000,0.055000,0.000000,25.706440,8.347140,56.849865,126.832332,0.063804,0.008693,6.224336,151.444458,3.092000,15.254000,0.000000,0.000000,121.100000,120.900000,121.100000,121.200000,121.133333,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.759000,70.360000,0.430000,0.434000,458.676174,438219.337035,412.771000,NatG-1,
03/14/2022,11:48:29.214,0.00,4112.00,240.560000,0.203420,28.390000,32.304000,0.000000,59.985000,48.940000,0.580200,1.467112,1.400150,4110.000000,100.000000,58.800000,59.537500,3.000000,Testing Tank A - Purging for 32 Seconds.... 0.250 ,121.083333,57.382988,57.400000,81.700000,66.700000,15.308000,3.072000,0.059000,0.054000,0.054000,-0.001000,25.771523,8.347352,56.823509,127.674035,0.063804,0.008693,6.223394,151.443985,3.100000,15.356000,0.000000,0.000000,121.100000,120.866667,121.100000,121.166667,121.100000,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.758000,70.360000,0.434000,0.437000,461.846747,438219.337035,412.771000,NatG-1,
03/14/2022,11:48:30.215,0.00,4113.00,240.560000,0.203410,28.390000,32.311000,0.000000,59.984000,48.930000,0.580300,1.468659,1.400482,4111.000000,100.000000,58.800000,59.537500,3.000000,Testing Tank A - Purging for 31 Seconds.... 0.500 ,121.094444,57.370414,57.400000,81.700000,66.700000,15.361000,3.083000,0.059000,0.055000,0.054000,0.000000,25.964624,8.347385,56.817726,128.114616,0.063804,0.008693,6.224971,151.443832,3.123000,15.409000,0.000000,0.000000,121.100000,120.866667,121.133333,121.166667,121.133333,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.970000,29.758000,70.360000,0.434000,0.437000,461.846747,438219.337035,412.771000,NatG-1,
03/14/2022,11:48:32.214,0.00,4115.00,240.610000,0.203450,28.410000,32.327000,0.000000,59.989000,48.950000,0.580300,1.467879,1.400981,4113.000000,100.000000,58.800000,59.537500,3.000000,Testing Tank A - Purging for 29 Seconds.... 0.250 ,121.105556,57.351923,57.366667,81.700000,66.700000,15.461000,3.068000,0.059000,0.055000,0.053000,0.000000,25.212278,8.347120,56.855167,128.956379,0.063804,0.008693,6.221840,151.443527,3.032000,15.510000,0.000000,0.000000,121.100000,120.866667,121.166667,121.166667,121.166667,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.360000,0.434000,0.437000,461.846747,438220.393893,412.772000,NatG-1,
03/14/2022,11:48:34.213,0.00,4117.00,240.600000,0.203440,28.400000,32.343000,0.000000,59.991000,48.950000,0.580300,1.464510,1.399751,4115.000000,100.000000,58.800000,59.550000,3.000000,Testing Tank A - Purging for 27 Seconds.... 0.500 ,121.127778,57.342899,57.300000,81.700000,66.700000,15.561000,3.009000,0.058000,0.054000,0.056000,0.000000,25.180754,8.347206,56.845516,129.786436,0.063804,0.008693,6.217468,151.443542,3.029000,15.610000,0.000000,0.000000,121.100000,120.900000,121.166667,121.200000,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.360000,0.437000,0.440000,465.017319,438220.393893,412.772000,NatG-1,
03/14/2022,11:48:35.214,0.00,4118.00,240.590000,0.203430,28.400000,32.351000,0.000000,59.993000,48.940000,0.580300,1.465123,1.400058,4116.000000,100.000000,58.800000,59.587500,3.000000,Testing Tank A - Purging for 26 Seconds.... 0.364 ,121.094444,57.345118,57.300000,81.700000,66.700000,15.612000,3.071000,0.060000,0.056000,0.056000,0.000000,26.733854,8.347225,56.833309,130.214491,0.063804,0.008693,6.222224,151.444107,3.215000,15.661000,0.000000,0.000000,121.066667,120.866667,121.133333,121.166667,121.166667,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.360000,0.434000,0.437000,461.846747,438220.393893,412.772000,NatG-1,
03/14/2022,11:48:37.214,0.00,4120.00,240.570000,0.203410,28.390000,32.367000,0.000000,59.992000,48.930000,0.580300,1.464628,1.400175,4118.000000,100.000000,58.800000,59.600000,3.000000,Testing Tank A - Purging for 24 Seconds.... 0.251 ,121.072222,57.352219,57.300000,81.700000,66.700000,15.717000,3.167000,0.063000,0.054000,0.053000,0.000000,26.022680,8.347363,56.820374,131.093649,0.063804,0.008693,6.226550,151.444641,3.130000,15.767000,0.000000,0.000000,121.066667,120.866667,121.100000,121.166667,121.100000,121.133333,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.758000,70.360000,0.437000,0.440000,465.017319,438220.393893,412.772000,NatG-1,
03/14/2022,11:48:38.214,0.00,4121.00,240.560000,0.203380,28.390000,32.375000,0.000000,59.993000,48.920000,0.580300,1.465237,1.400482,4119.000000,100.000000,58.800000,59.587500,3.000000,Testing Tank A - Purging for 23 Seconds.... 0.250 ,121.083333,57.349852,57.300000,81.700000,66.700000,15.769000,3.127000,0.060000,0.055000,0.056000,0.000000,25.737135,8.347388,56.817356,131.520216,0.063804,0.008693,6.223723,151.444778,3.095000,15.818000,0.000000,0.000000,121.100000,120.866667,121.100000,121.200000,121.100000,121.133333,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.757000,70.360000,0.437000,0.440000,465.017319,438220.393893,412.772000,NatG-1,
03/14/2022,11:48:40.214,0.00,4123.00,240.650000,0.203470,28.410000,32.390000,0.000000,59.994000,48.960000,0.580300,1.464491,1.400914,4121.000000,100.000000,58.800000,59.575000,3.000000,Testing Tank A - Purging for 21 Seconds.... 0.251 ,121.066667,57.331953,57.300000,81.700000,66.700000,15.870000,3.079000,0.062000,0.053000,0.054000,0.000000,25.928265,8.347157,56.846329,132.369646,0.063804,0.008693,6.224939,151.444901,3.118000,15.920000,0.000000,0.000000,121.066667,120.833333,121.100000,121.200000,121.100000,121.100000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.758000,70.360000,0.437000,0.440000,465.017319,438221.450750,412.773000,NatG-1,
03/14/2022,11:48:42.213,0.00,4125.00,240.670000,0.203490,28.420000,32.406000,0.000000,59.997000,48.970000,0.580300,1.462676,1.400548,4123.000000,100.000000,58.800000,59.575000,3.000000,Testing Tank A - Purging for 19 Seconds.... 0.249 ,121.072222,57.323077,57.300000,81.700000,66.700000,15.975000,3.107000,0.059000,0.056000,0.055000,0.000000,25.729336,8.347217,56.839668,133.245722,0.063804,0.008693,6.224813,151.444366,3.095000,16.026000,0.000000,0.000000,121.066667,120.866667,121.100000,121.166667,121.100000,121.133333,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.360000,0.437000,0.440000,465.017319,438221.450750,412.773000,NatG-1,
03/14/2022,11:48:43.214,0.00,4126.00,240.650000,0.203460,28.410000,32.414000,0.000000,59.999000,48.960000,0.580300,1.468544,1.399460,4124.000000,100.000000,58.800000,59.575000,3.000000,Testing Tank A - Purging for 18 Seconds.... 0.250 ,121.088889,57.319970,57.300000,81.700000,66.700000,16.025000,3.087000,0.060000,0.054000,0.056000,0.000000,25.448086,8.347236,56.839764,133.659248,0.063804,0.008693,6.225817,151.443985,3.061000,16.075000,0.000000,0.000000,121.066667,120.866667,121.133333,121.166667,121.133333,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.758000,70.360000,0.434000,0.437000,461.846747,438221.450750,412.773000,NatG-1,
03/14/2022,11:48:45.214,0.00,4128.00,240.590000,0.203390,28.390000,32.430000,0.000000,60.000000,48.930000,0.580300,1.470328,1.398770,4126.000000,100.000000,58.800000,59.575000,3.000000,Testing Tank A - Purging for 16 Seconds.... 0.250 ,121.116667,57.308432,57.300000,81.700000,66.700000,16.127000,3.038000,0.061000,0.055000,0.056000,0.000000,25.348507,8.347375,56.822178,134.511259,0.063804,0.008693,6.221025,151.443680,3.049000,16.178000,0.000000,0.000000,121.100000,120.900000,121.133333,121.200000,121.166667,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.758000,70.360000,0.437000,0.440000,465.017319,438221.450750,412.773000,NatG-1,
03/14/2022,11:48:47.214,0.00,4130.00,240.690000,0.203480,28.420000,32.446000,0.000000,60.001000,48.980000,0.580300,1.467171,1.398604,4128.000000,100.000000,58.800000,59.625000,3.000000,Testing Tank A - Purging for 14 Seconds.... 0.363 ,121.122222,57.296006,57.300000,81.700000,66.700000,16.225000,3.033000,0.059000,0.054000,0.055000,0.000000,25.265905,8.347442,56.816196,135.333209,0.063804,0.008693,6.220357,151.443771,3.039000,16.277000,0.000000,0.000000,121.100000,120.900000,121.133333,121.200000,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.759000,70.360000,0.437000,0.440000,465.017319,438221.450750,412.773000,NatG-1,
03/14/2022,11:48:49.214,0.00,4132.00,240.680000,0.203470,28.420000,32.461000,0.000000,60.004000,48.970000,0.580300,1.468325,1.399784,4130.000000,100.000000,58.800000,59.662500,3.000000,Testing Tank A - Purging for 12 Seconds.... 0.191 ,121.122222,57.280030,57.300000,81.700000,66.700000,16.329000,3.088000,0.059000,0.054000,0.055000,0.000000,26.291344,8.347631,56.785992,136.197320,0.063804,0.008693,6.224401,151.444687,3.162000,16.381000,0.000000,0.000000,121.100000,120.900000,121.133333,121.200000,121.200000,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.360000,0.434000,0.437000,461.846747,438222.507608,412.774000,NatG-1,
03/14/2022,11:48:50.214,0.00,4133.00,240.630000,0.203410,28.400000,32.469000,0.000000,60.006000,48.950000,0.580200,1.465759,1.398953,4131.000000,100.000000,58.800000,59.662500,3.000000,Testing Tank A - Purging for 11 Seconds.... 0.251 ,121.094444,57.283284,57.300000,81.700000,66.700000,16.381000,3.117000,0.059000,0.054000,0.056000,0.000000,26.008352,8.347660,56.782795,136.629429,0.063804,0.008693,6.225336,151.445023,3.128000,16.433000,0.000000,0.000000,121.100000,120.866667,121.100000,121.166667,121.166667,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.360000,0.434000,0.437000,461.846747,438222.507608,412.774000,NatG-1,
03/14/2022,11:48:52.213,0.00,4135.00,240.590000,0.203370,28.390000,32.485000,0.000000,60.009000,48.930000,0.580200,1.466539,1.399809,4133.000000,100.000000,58.800000,59.662500,3.000000,Testing Tank A - Purging for 9 Seconds.... 0.250 ,121.066667,57.287870,57.300000,81.700000,66.700000,16.483000,3.075000,0.063000,0.054000,0.054000,0.000000,25.364733,8.347835,56.767414,137.482671,0.063804,0.008693,6.225097,151.445053,3.051000,16.535000,0.000000,0.000000,121.100000,120.833333,121.100000,121.133333,121.100000,121.133333,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.758000,70.360000,0.434000,0.437000,461.846747,438222.507608,412.774000,NatG-1,
03/14/2022,11:48:54.214,0.00,4137.00,240.630000,0.203410,28.400000,32.501000,0.000000,60.008000,48.950000,0.580300,1.464923,1.400781,4135.000000,100.000000,58.800000,59.662500,3.000000,Testing Tank A - Purging for 7 Seconds.... 0.251 ,121.105556,57.257692,57.300000,81.700000,66.700000,16.586000,3.073000,0.060000,0.055000,0.057000,0.000000,26.016451,8.347595,56.791897,138.345082,0.063804,0.008693,6.222821,151.444778,3.129000,16.639000,0.000000,0.000000,121.100000,120.900000,121.100000,121.200000,121.133333,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.970000,29.758000,70.360000,0.434000,0.437000,461.846747,438222.507608,412.774000,NatG-1,
03/14/2022,11:48:56.213,0.00,4139.00,240.600000,0.203380,28.400000,32.517000,0.000000,60.008000,48.930000,0.580300,1.464451,1.400790,4137.000000,100.000000,58.800000,59.662500,3.000000,Testing Tank A - Purging for 5 Seconds.... 0.249 ,121.077778,57.245710,57.300000,81.700000,66.700000,16.688000,3.094000,0.060000,0.055000,0.054000,0.000000,25.571905,8.347610,56.793243,139.192326,0.063804,0.008693,6.222084,151.444244,3.076000,16.741000,0.000000,0.000000,121.066667,120.866667,121.100000,121.166667,121.100000,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.759000,70.360000,0.434000,0.437000,461.846747,438222.507608,412.774000,NatG-1,
03/14/2022,11:48:57.213,0.00,4140.00,240.590000,0.203370,28.390000,32.524000,0.000000,60.008000,48.930000,0.580300,1.468063,1.400308,4138.000000,100.000000,58.800000,59.662500,3.000000,Testing Tank A - Purging for 4 Seconds.... 0.249 ,121.077778,57.242604,57.300000,81.700000,66.700000,16.739000,3.061000,0.059000,0.055000,0.054000,0.000000,25.212839,8.347834,56.764793,139.621656,0.063804,0.008693,6.218355,151.444046,3.032000,16.793000,0.000000,0.000000,121.066667,120.866667,121.100000,121.166667,121.100000,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.758000,70.360000,0.434000,0.437000,461.846747,438223.564465,412.775000,NatG-1,
03/14/2022,11:48:58.214,0.00,4141.00,240.600000,0.203380,28.390000,32.532000,0.000000,60.008000,48.930000,0.580300,1.464352,1.400790,4139.000000,100.000000,58.800000,59.662500,3.000000,Testing Tank A - Purging for 3 Seconds.... 0.250 ,121.061111,57.234911,57.300000,81.700000,66.700000,16.788000,3.039000,0.061000,0.052000,0.055000,0.000000,25.322933,8.347966,56.751858,140.029656,0.063804,0.008693,6.215001,151.443985,3.046000,16.842000,0.000000,0.000000,121.033333,120.833333,121.100000,121.166667,121.100000,121.133333,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.758000,70.360000,0.437000,0.440000,465.017319,438223.564465,412.775000,NatG-1,
03/14/2022,11:48:59.214,0.00,4142.00,240.560000,0.203350,28.390000,32.540000,0.000000,60.006000,48.920000,0.580300,1.464421,1.400648,4140.000000,100.000000,58.800000,59.675000,3.000000,Testing Tank A - Purging for 2 Seconds.... 0.250 ,121.083333,57.226331,57.300000,81.700000,66.700000,16.838000,3.025000,0.059000,0.054000,0.056000,0.000000,25.215794,8.347902,56.760471,140.450256,0.063804,0.008693,6.218160,151.444016,3.033000,16.892000,0.000000,0.000000,121.066667,120.866667,121.100000,121.200000,121.100000,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.757000,70.360000,0.437000,0.440000,465.017319,438223.564465,412.775000,NatG-1,
03/14/2022,11:49:01.214,0.00,4144.00,240.520000,0.203310,28.370000,32.556000,0.000000,60.004000,48.900000,0.580200,1.466627,1.399426,4142.000000,100.000000,58.800000,59.737500,3.000000,Testing Tank A - Purging for 0 Seconds.... 0.468 ,121.055556,57.216420,57.300000,81.700000,66.700000,16.939000,3.039000,0.060000,0.056000,0.054000,0.000000,25.513786,8.347769,56.774303,141.288117,0.063804,0.008693,6.221711,151.444504,3.069000,16.993000,0.000000,0.000000,121.033333,120.833333,121.100000,121.133333,121.100000,121.133333,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.360000,0.434000,0.437000,461.846747,438223.564465,412.775000,NatG-1,
03/14/2022,11:49:02.214,0.00,4145.00,240.520000,0.203300,28.370000,32.564000,0.000000,60.003000,48.900000,0.580300,1.464289,1.399343,4143.000000,100.000000,58.800000,59.750000,3.000000,Testing Tank A - Purging for -0 Seconds.... 0.500 ,121.061111,57.214645,57.300000,81.700000,66.700000,16.990000,3.061000,0.060000,0.055000,0.056000,0.000000,25.773808,8.347744,56.776192,141.715611,0.063804,0.008693,6.221313,151.444931,3.100000,17.044000,0.000000,0.000000,121.033333,120.833333,121.100000,121.133333,121.133333,121.133333,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.757000,70.360000,0.434000,0.437000,461.846747,438223.564465,412.775000,NatG-1,
03/14/2022,11:49:04.213,2.80,4147.00,240.260000,0.203030,28.310000,32.580000,0.000000,60.002000,48.780000,0.580300,1.467665,1.399317,4145.000000,100.000000,58.800000,59.750000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... -150.042 ,121.094444,57.190237,57.300000,81.700000,66.700000,0.074000,3.077000,0.060000,0.055000,0.054000,0.000000,25.440567,8.347662,56.762062,0.618701,0.680290,0.082796,6.226450,151.445923,3.060000,0.074000,0.000000,0.000000,121.066667,120.866667,121.133333,121.166667,121.166667,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.759000,70.360000,0.440000,0.444000,469.244750,438223.564465,412.775000,NatG-1,
03/14/2022,11:49:06.213,4.80,4149.00,240.250000,0.203010,28.300000,32.595000,0.000000,60.000000,48.770000,0.580300,1.466775,1.399376,4147.000000,100.000000,58.800000,59.750000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,121.111111,57.175888,57.300000,89.566667,66.700000,0.176000,3.036000,0.059000,0.055000,0.053000,0.000000,25.275251,8.347754,56.751217,1.469531,1.531096,0.184715,6.220692,151.445587,3.044000,0.177000,0.000000,0.000000,121.100000,120.900000,121.133333,121.200000,121.133333,121.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.960000,29.758000,70.360000,0.437000,0.440000,465.017319,438224.621323,412.776000,NatG-1,
03/14/2022,11:49:07.214,5.80,4150.00,240.280000,0.203060,28.310000,32.603000,0.000000,59.999000,48.790000,0.580300,1.465527,1.399451,4148.000000,100.000000,58.800000,59.750000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,121.083333,57.174408,57.300000,98.000000,66.700000,0.225000,3.020000,0.061000,0.052000,0.054000,0.000000,25.012945,8.347791,56.747864,1.879815,1.941338,0.233856,6.219097,151.445282,3.017000,0.227000,0.000000,0.000000,121.100000,120.866667,121.100000,121.166667,121.100000,121.166667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.759000,70.360000,0.437000,0.440000,465.017319,438224.621323,412.776000,NatG-1,
03/14/2022,11:49:09.213,7.80,4152.00,240.650000,0.203450,28.410000,32.619000,0.000000,59.997000,48.960000,0.580400,1.469649,1.400249,4150.000000,100.000000,58.800000,59.750000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.250 ,121.044444,57.158728,57.300000,111.633333,66.700000,0.326000,3.006000,0.057000,0.055000,0.057000,-0.001000,25.255423,8.347659,56.762753,2.722007,2.781477,0.334501,6.222878,151.445084,3.055000,0.329000,0.000000,0.000000,121.100000,120.800000,121.100000,121.133333,121.033333,121.100000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.759000,70.360000,0.434000,0.437000,461.846747,438224.621323,412.776000,NatG-1,
03/14/2022,11:49:10.214,8.80,4153.00,240.550000,0.203350,28.390000,32.627000,0.000000,59.993000,48.920000,0.580400,1.465700,1.400457,4151.000000,100.000000,58.800000,59.750000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,121.050000,57.152219,57.300000,115.133333,66.700000,0.375000,3.011000,0.063000,0.054000,0.056000,0.000000,25.127592,8.347742,56.753578,3.129780,3.191321,0.383597,6.221658,151.444977,3.042000,0.379000,0.000000,0.000000,121.100000,120.833333,121.100000,121.166667,120.966667,121.133333,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.730000,0.970000,29.758000,70.360000,0.437000,0.440000,465.017319,438224.621323,412.776000,NatG-1,
03/14/2022,11:49:14.214,12.80,4157.00,240.610000,0.203440,28.410000,32.658000,0.000000,59.989000,48.950000,0.580400,1.467066,1.400898,4155.000000,100.000000,58.800000,59.750000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,120.544444,57.151036,57.233333,119.766667,66.700000,0.573000,2.996000,0.059000,0.055000,0.054000,0.000000,25.144384,8.347641,56.765362,4.782144,4.843689,0.581288,6.217000,151.444763,3.048000,0.580000,0.000000,0.000000,121.100000,120.900000,121.133333,121.200000,120.800000,118.133333,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.970000,29.759000,70.360000,0.430000,0.434000,458.676174,438225.678180,412.777000,NatG-1,
03/14/2022,11:49:17.214,15.80,4160.00,240.580000,0.203410,28.400000,32.682000,0.000000,59.985000,48.940000,0.580400,1.464382,1.400283,4158.000000,100.000000,58.800000,59.750000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,120.444444,57.133284,57.200000,120.400000,66.700000,0.723000,3.008000,0.058000,0.054000,0.056000,0.000000,24.923754,8.347769,56.751789,6.036176,6.097682,0.731756,6.219783,151.445328,3.022000,0.732000,0.000000,0.000000,121.066667,120.833333,121.100000,121.133333,120.700000,117.833333,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.360000,0.434000,0.437000,461.846747,438225.678180,412.777000,NatG-1,
03/14/2022,11:49:21.213,19.80,4164.00,240.570000,0.203420,28.400000,32.714000,0.000000,59.980000,48.940000,0.580400,1.465195,1.398637,4162.000000,100.000000,58.800000,59.800000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.364 ,120.566667,57.126036,57.300000,120.600000,66.700000,0.920000,2.967000,0.060000,0.056000,0.057000,0.000000,25.109707,8.347809,56.746181,7.674196,7.735746,0.927989,6.216985,151.445404,3.044000,0.930000,0.000000,0.000000,121.033333,120.833333,121.100000,120.933333,120.300000,119.200000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.758000,70.360000,0.434000,0.437000,461.846747,438226.735038,412.778000,NatG-1,
03/14/2022,11:49:25.214,23.80,4168.00,240.540000,0.203390,28.390000,32.745000,0.000000,59.977000,48.920000,0.580300,1.465657,1.399310,4166.000000,100.000000,58.800000,59.837500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.361 ,120.105556,57.112574,57.300000,120.666667,66.700000,1.114000,2.910000,0.058000,0.056000,0.057000,0.000000,24.136793,8.347757,56.758121,9.299918,9.361298,1.122704,6.215905,151.444626,2.926000,1.128000,0.000000,0.000000,121.066667,120.866667,121.100000,120.266667,120.033333,117.300000,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.759000,70.360000,0.437000,0.440000,465.017319,438226.735038,412.778000,NatG-1,
03/14/2022,11:49:29.214,27.80,4172.00,240.610000,0.203470,28.410000,32.777000,0.000000,59.975000,48.960000,0.580400,1.466850,1.401396,4170.000000,100.000000,58.800000,59.937500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.191 ,119.816667,57.111538,57.200000,120.700000,66.700000,1.309000,2.951000,0.060000,0.055000,0.053000,0.000000,24.486410,8.347522,56.784771,10.926810,10.986217,1.317363,6.213022,151.445007,2.969000,1.325000,0.000000,0.000000,121.066667,120.866667,121.100000,119.800000,118.200000,117.866667,0,0,0,0,0,1056.858,1375.249,0.591,93.608,5.533,0.329,30.720000,0.960000,29.759000,70.360000,0.434000,0.437000,461.846747,438227.791896,412.779000,NatG-1,
03/14/2022,11:49:33.213,31.80,4176.00,240.550000,0.203420,28.400000,32.808000,0.000000,59.973000,48.930000,0.580400,1.464556,1.400208,4174.000000,100.000000,58.800000,60.050000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.364 ,119.327778,57.107840,57.233333,120.700000,66.700000,1.505000,2.940000,0.060000,0.055000,0.058000,0.000000,24.595242,8.347892,56.736561,12.563197,12.624649,1.513639,6.214002,151.445282,2.982000,1.523000,0.000000,0.000000,121.033333,120.833333,120.866667,118.933333,117.800000,116.500000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.960000,29.759000,70.360000,0.437000,0.440000,465.939966,438228.848745,412.779000,NatG-1,
03/14/2022,11:49:36.213,34.80,4179.00,240.440000,0.203330,28.370000,32.832000,0.000000,59.969000,48.890000,0.580400,1.470024,1.401348,4177.000000,100.000000,58.800000,60.125000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,118.972222,57.103402,57.300000,120.700000,66.700000,1.651000,2.917000,0.061000,0.057000,0.056000,0.000000,24.548702,8.347692,56.762474,13.777347,13.838794,1.658838,6.213906,151.445648,2.976000,1.670000,0.000000,0.000000,121.066667,120.800000,120.700000,118.666667,117.000000,115.600000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.758000,70.360000,0.437000,0.440000,465.939966,438228.848745,412.779000,NatG-1,
03/14/2022,11:49:39.214,37.80,4182.00,240.530000,0.203410,28.390000,32.856000,0.000000,59.972000,48.930000,0.580400,1.465906,1.400823,4180.000000,100.000000,58.800000,60.200000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.171 ,118.800000,57.091864,57.300000,120.700000,66.700000,1.799000,2.990000,0.060000,0.056000,0.055000,0.000000,24.848518,8.347493,56.771660,15.019510,15.081005,1.807896,6.214764,151.446060,3.013000,1.821000,0.000000,0.000000,121.066667,120.800000,120.566667,118.266667,116.733333,115.366667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.760000,70.360000,0.434000,0.437000,462.763102,438229.907700,412.780000,NatG-1,
03/14/2022,11:49:42.214,40.80,4185.00,240.490000,0.203360,28.390000,32.879000,0.000000,59.975000,48.910000,0.580400,1.467349,1.400308,4183.000000,100.000000,58.800000,60.200000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,118.738889,57.089645,57.300000,120.700000,66.700000,1.947000,2.966000,0.057000,0.056000,0.055000,0.000000,24.979721,8.347552,56.763802,16.251242,16.312762,1.955457,6.212821,151.446304,3.029000,1.970000,0.000000,0.000000,121.000000,120.800000,120.400000,118.266667,116.900000,115.066667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.960000,29.758000,70.360000,0.430000,0.434000,459.586239,438229.907700,412.780000,NatG-1,
