Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,11:49:46.214,44.80,4189.00,240.370000,0.203210,28.350000,32.911000,0.000000,59.977000,48.840000,0.580300,1.469957,1.399717,4187.000000,100.000000,58.800000,60.200000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.250 ,118.300000,57.103402,57.200000,120.700000,66.700000,2.144000,2.977000,0.061000,0.053000,0.052000,0.000000,24.782484,8.347415,56.775085,17.898526,17.960011,2.152793,6.217707,151.446014,3.005000,2.170000,0.000000,0.000000,121.100000,120.800000,120.500000,117.366667,115.866667,114.166667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.960000,29.758000,70.360000,0.434000,0.437000,462.763102,438229.907700,412.780000,NatG-1,
03/14/2022,11:49:50.213,48.80,4193.00,240.420000,0.203260,28.360000,32.942000,0.000000,59.978000,48.870000,0.580300,1.464725,1.399759,4191.000000,100.000000,58.800000,60.200000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,118.077778,57.127811,57.200000,120.700000,66.700000,2.341000,2.946000,0.058000,0.054000,0.056000,0.000000,24.387314,8.347614,56.753872,19.539448,19.600871,2.349356,6.214088,151.445770,2.957000,2.369000,0.000000,0.000000,121.100000,120.800000,120.533333,116.333333,115.366667,114.333333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.759000,70.360000,0.434000,0.437000,462.763102,438230.966654,412.781000,NatG-1,
03/14/2022,11:49:53.213,51.80,4196.00,240.420000,0.203270,28.360000,32.966000,0.000000,59.978000,48.870000,0.580300,1.465391,1.399676,4194.000000,100.000000,58.800000,60.262500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,117.961111,57.126775,57.200000,120.700000,66.700000,2.490000,3.026000,0.059000,0.055000,0.054000,0.000000,25.384588,8.347861,56.714577,20.782801,20.844385,2.498330,6.221884,151.446152,3.078000,2.520000,0.000000,0.000000,121.033333,120.800000,120.300000,115.966667,115.033333,114.633333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.759000,70.360000,0.430000,0.434000,459.586239,438230.966654,412.781000,NatG-1,
03/14/2022,11:49:56.214,54.80,4199.00,240.490000,0.203330,28.380000,32.990000,0.000000,59.980000,48.900000,0.580300,1.466729,1.399601,4197.000000,100.000000,58.800000,60.262500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,117.833333,57.141420,57.200000,120.700000,66.700000,2.640000,2.976000,0.059000,0.054000,0.054000,0.000000,24.637491,8.347867,56.719357,22.033611,22.095074,2.648143,6.219477,151.445328,2.987000,2.671000,0.000000,0.000000,121.033333,120.733333,120.400000,115.533333,114.666667,114.633333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.960000,29.758000,70.360000,0.434000,0.437000,462.763102,438232.025609,412.782000,NatG-1,
03/14/2022,11:50:00.213,58.80,4203.00,240.450000,0.203280,28.370000,33.021000,0.000000,59.983000,48.880000,0.580300,1.465663,1.400624,4201.000000,100.000000,58.800000,60.262500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.252 ,117.344444,57.173817,57.200000,120.700000,66.700000,2.839000,2.985000,0.060000,0.056000,0.057000,0.000000,24.612587,8.348136,56.684669,23.699835,23.761292,2.847742,6.215930,151.444443,2.984000,2.873000,0.000000,0.000000,121.000000,120.700000,120.500000,115.233333,114.266667,112.366667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.960000,29.759000,70.360000,0.434000,0.437000,462.763102,438232.025609,412.782000,NatG-1,
03/14/2022,11:50:04.215,62.80,4207.00,240.430000,0.203260,28.360000,33.053000,0.000000,59.986000,48.870000,0.580400,1.464479,1.400366,4205.000000,100.000000,58.800000,60.262500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.252 ,117.227778,57.199408,57.200000,120.700000,66.700000,3.036000,2.994000,0.062000,0.053000,0.054000,0.000000,24.998400,8.347685,56.738655,25.340046,25.401567,3.044233,6.219915,151.444168,3.031000,3.072000,0.000000,0.000000,121.100000,120.700000,120.466667,115.066667,113.600000,112.433333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.960000,29.758000,70.360000,0.434000,0.437000,462.763102,438233.084563,412.783000,NatG-1,
03/14/2022,11:50:08.213,66.80,4211.00,240.360000,0.203180,28.340000,33.084000,0.000000,59.985000,48.840000,0.580300,1.463874,1.401315,4209.000000,100.000000,58.800000,60.262500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.250 ,116.850000,57.200740,57.233333,120.700000,66.700000,3.233000,2.983000,0.058000,0.055000,0.057000,0.000000,25.298960,8.347141,56.801060,26.990461,27.049936,3.241709,6.219429,151.444443,3.067000,3.272000,0.000000,0.000000,121.033333,120.700000,120.333333,114.633333,112.866667,111.533333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.960000,29.758000,70.370000,0.437000,0.440000,465.939966,438233.084563,412.783000,NatG-1,
03/14/2022,11:50:12.213,70.80,4215.00,240.340000,0.203160,28.330000,33.116000,0.000000,59.987000,48.830000,0.580300,1.467316,1.400225,4213.000000,100.000000,58.800000,60.237500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.190 ,116.555556,57.225740,57.300000,120.700000,66.700000,3.434000,2.985000,0.061000,0.055000,0.057000,0.000000,24.626575,8.347325,56.801075,28.662290,28.725791,3.442224,6.218814,151.443481,2.986000,3.475000,0.000000,0.000000,121.100000,120.733333,120.333333,114.233333,111.966667,110.966667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.960000,29.759000,70.370000,0.434000,0.437000,462.763102,438234.143517,412.784000,NatG-1,
03/14/2022,11:50:16.214,74.80,4219.00,240.660000,0.203490,28.430000,33.147000,0.000000,59.989000,48.970000,0.580400,1.466067,1.400607,4217.000000,100.000000,58.800000,60.237500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,116.400000,57.245414,57.300000,120.700000,66.700000,3.632000,2.996000,0.061000,0.055000,0.054000,0.000000,24.741083,8.347442,56.805500,30.315378,30.376855,3.640266,6.218271,151.443100,3.000000,3.676000,0.000000,0.000000,121.066667,120.733333,120.133333,113.433333,112.633333,110.400000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.960000,29.759000,70.370000,0.434000,0.437000,462.763102,438234.143517,412.784000,NatG-1,
03/14/2022,11:50:20.213,78.80,4223.00,240.640000,0.203470,28.420000,33.179000,0.000000,59.992000,48.960000,0.580400,1.463803,1.398728,4221.000000,100.000000,58.800000,60.237500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.250 ,116.088889,57.267308,57.300000,120.700000,66.700000,3.830000,2.990000,0.060000,0.054000,0.052000,0.000000,24.722193,8.347353,56.816422,31.966022,32.025443,3.837763,6.217745,151.443741,2.997000,3.876000,0.000000,0.000000,121.066667,120.700000,119.600000,112.833333,111.866667,110.466667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.758000,70.370000,0.434000,0.437000,462.763102,438235.202472,412.785000,NatG-1,
03/14/2022,11:50:23.215,81.80,4226.00,240.520000,0.203330,28.380000,33.202000,0.000000,59.993000,48.900000,0.580300,1.464319,1.399717,4224.000000,100.000000,58.800000,60.250000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,115.666667,57.256805,57.333333,120.700000,66.766667,3.977000,2.976000,0.059000,0.054000,0.053000,0.000000,25.266876,8.347365,56.811993,33.198044,33.259609,3.985619,6.217934,151.444061,3.063000,4.025000,0.000000,0.000000,121.066667,120.533333,119.633333,112.300000,110.533333,109.933333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.960000,29.758000,70.370000,0.434000,0.437000,462.763102,438235.202472,412.785000,NatG-1,
03/14/2022,11:50:27.213,85.80,4230.00,240.490000,0.203300,28.370000,33.234000,0.000000,59.998000,48.890000,0.580300,1.469552,1.399268,4228.000000,100.000000,58.800000,60.212500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.364 ,115.488889,57.273225,57.400000,120.700000,66.733333,4.179000,3.002000,0.061000,0.056000,0.057000,0.000000,24.736103,8.347360,56.812374,34.888057,34.947481,4.187822,6.219105,151.443710,2.999000,4.230000,0.000000,0.000000,121.066667,120.400000,119.400000,111.833333,110.466667,109.766667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.610000,0.850000,29.758000,70.210000,39.345000,39.375000,41696.332169,438271.206924,412.819000,NatG-1,
03/14/2022,11:50:30.214,88.80,4233.00,240.550000,0.203370,28.390000,33.258000,0.000000,59.995000,48.920000,0.580400,1.467031,1.400042,4231.000000,100.000000,58.800000,60.200000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,115.211111,57.300000,57.333333,120.700000,66.800000,4.328000,2.988000,0.059000,0.054000,0.053000,0.000000,25.061108,8.347779,56.759621,36.126470,36.188001,4.336432,6.219893,151.443588,3.038000,4.380000,0.000000,0.000000,121.066667,120.200000,119.333333,111.200000,110.333333,109.133333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.610000,0.850000,29.759000,70.040000,39.322000,39.368000,41688.919487,438306.152421,412.852000,NatG-1,
03/14/2022,11:50:33.214,91.80,4236.00,240.460000,0.203250,28.360000,33.281000,0.000000,59.997000,48.870000,0.580300,1.464157,1.400067,4234.000000,100.000000,58.800000,60.200000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,115.066667,57.323521,57.300000,120.700000,66.800000,4.476000,2.966000,0.058000,0.054000,0.054000,0.000000,24.812439,8.347545,56.792118,37.363475,37.424961,4.484362,6.217372,151.443832,3.008000,4.530000,0.000000,0.000000,121.066667,120.100000,119.400000,110.900000,109.900000,109.033333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.900000,39.318000,39.371000,41692.096351,438341.097919,412.885000,NatG-1,
03/14/2022,11:50:37.214,95.80,4240.00,240.470000,0.203280,28.370000,33.313000,0.000000,59.996000,48.880000,0.580400,1.469205,1.400008,4238.000000,100.000000,58.800000,60.200000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,115.011111,57.328846,57.300000,120.700000,66.800000,4.673000,2.961000,0.061000,0.053000,0.052000,-0.001000,24.487610,8.347370,56.814312,39.004468,39.063873,4.680945,6.217729,151.444351,2.969000,4.729000,0.000000,0.000000,121.100000,120.000000,119.066667,111.133333,110.300000,108.466667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.610000,0.860000,29.759000,69.750000,39.305000,39.371000,41692.096351,438387.691915,412.929000,NatG-1,
03/14/2022,11:50:41.214,99.80,4244.00,240.650000,0.203470,28.420000,33.344000,0.000000,59.997000,48.970000,0.580400,1.467342,1.399958,4242.000000,100.000000,58.800000,60.225000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,114.594444,57.299112,57.300000,120.700000,66.800000,4.872000,3.044000,0.058000,0.056000,0.057000,0.000000,25.235632,8.347528,56.789425,40.671020,40.732577,4.880609,6.217787,151.444885,3.060000,4.931000,0.000000,0.000000,121.100000,119.933333,118.566667,110.366667,110.066667,107.533333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.610000,0.850000,29.759000,69.650000,39.332000,39.405000,41728.100803,438434.285912,412.973000,NatG-1,
03/14/2022,11:50:45.213,103.80,4248.00,240.680000,0.203490,28.430000,33.376000,0.000000,59.998000,48.980000,0.580400,1.465920,1.400989,4246.000000,100.000000,58.800000,60.225000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,114.166667,57.295858,57.300000,120.700000,66.800000,5.069000,2.963000,0.060000,0.055000,0.054000,0.000000,24.931353,8.347581,56.785698,42.313519,42.375031,5.077613,6.213367,151.443741,3.023000,5.130000,0.000000,0.000000,121.066667,119.866667,117.900000,109.866667,109.100000,107.200000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.610000,0.850000,29.758000,69.570000,39.315000,39.398000,41720.688121,438479.820954,413.016000,NatG-1,
03/14/2022,11:50:48.214,106.80,4251.00,240.630000,0.203420,28.410000,33.400000,0.000000,60.004000,48.950000,0.580400,1.467604,1.400075,4249.000000,100.000000,58.800000,60.225000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,113.900000,57.296598,57.300000,120.700000,66.800000,5.217000,2.942000,0.058000,0.054000,0.055000,-0.001000,24.251757,8.347796,56.761963,43.548881,43.610279,5.225581,6.214094,151.443817,2.940000,5.280000,0.000000,0.000000,121.033333,119.800000,117.666667,109.800000,108.533333,106.566667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.610000,0.850000,29.759000,69.520000,39.335000,39.421000,41745.044074,438514.766451,413.049000,NatG-1,
03/14/2022,11:50:52.214,110.80,4255.00,240.570000,0.203350,28.390000,33.431000,0.000000,60.004000,48.920000,0.580300,1.464913,1.399925,4253.000000,100.000000,58.800000,60.312500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.190 ,113.838889,57.276479,57.300000,120.700000,66.800000,5.412000,2.950000,0.060000,0.056000,0.057000,0.000000,24.317484,8.347681,56.777908,45.177329,45.238734,5.420657,6.219399,151.444626,2.948000,5.477000,0.000000,0.000000,121.066667,119.800000,117.533333,109.366667,108.733333,106.533333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.610000,0.850000,29.759000,69.470000,39.299000,39.385000,41706.921713,438561.360448,413.093000,NatG-1,
03/14/2022,11:50:56.213,114.80,4259.00,240.490000,0.203280,28.370000,33.463000,0.000000,60.003000,48.890000,0.580400,1.464925,1.399351,4257.000000,100.000000,58.800000,60.375000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,113.655556,57.202367,57.300000,120.800000,66.800000,5.612000,3.057000,0.059000,0.055000,0.052000,0.000000,25.303379,8.347854,56.745270,46.843011,46.904584,5.620225,6.216025,151.445480,3.068000,5.680000,0.000000,0.000000,121.000000,119.800000,117.400000,108.533333,108.700000,106.500000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.610000,0.850000,29.758000,69.430000,39.259000,39.352000,41671.976216,438607.954445,413.137000,NatG-1,
03/14/2022,11:50:59.214,117.80,4262.00,240.600000,0.203400,28.400000,33.486000,0.000000,60.001000,48.940000,0.580400,1.465093,1.398961,4260.000000,100.000000,58.800000,60.312500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.190 ,113.561111,57.192160,57.300000,120.800000,66.800000,5.760000,2.970000,0.060000,0.056000,0.054000,0.000000,24.467039,8.347547,56.789494,48.083402,48.144834,5.768791,6.218828,151.444473,2.967000,5.830000,0.000000,0.000000,121.000000,119.800000,117.233333,108.066667,108.866667,106.400000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.410000,39.249000,39.345000,41664.563535,438641.840988,413.169000,NatG-1,
03/14/2022,11:51:03.214,121.80,4266.00,240.550000,0.203350,28.390000,33.518000,0.000000,60.001000,48.920000,0.580400,1.465454,1.399002,4264.000000,100.000000,58.800000,60.312500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,113.011111,57.177515,57.300000,120.833333,66.800000,5.959000,2.971000,0.060000,0.055000,0.056000,0.000000,24.683626,8.347644,56.773415,49.737657,49.799123,5.966971,6.216973,151.444794,2.993000,6.031000,0.000000,0.000000,120.966667,119.833333,117.400000,107.733333,106.066667,106.066667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.380000,39.229000,39.322000,41640.207582,438688.434984,413.213000,NatG-1,
03/14/2022,11:51:07.214,125.80,4270.00,240.560000,0.203360,28.390000,33.549000,0.000000,60.002000,48.920000,0.580400,1.466857,1.399360,4268.000000,100.000000,58.800000,60.362500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.364 ,113.011111,57.185207,57.300000,120.800000,66.800000,6.152000,2.944000,0.058000,0.056000,0.057000,0.000000,24.715763,8.347700,56.767979,51.356137,51.417611,6.160609,6.215967,151.445740,2.997000,6.227000,0.000000,0.000000,120.900000,119.800000,117.000000,108.000000,106.400000,105.966667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.759000,69.360000,39.186000,39.285000,41601.026266,438733.970026,413.256000,NatG-1,
03/14/2022,11:51:10.214,128.80,4273.00,240.560000,0.203360,28.400000,33.573000,0.000000,60.004000,48.920000,0.580400,1.464742,1.400150,4271.000000,100.000000,58.800000,60.400000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,112.716667,57.153107,57.300000,120.800000,66.800000,6.302000,3.004000,0.063000,0.054000,0.054000,0.000000,25.216068,8.347361,56.763477,52.601208,52.662773,6.310025,6.217624,151.446274,3.057000,6.378000,0.000000,0.000000,120.866667,119.800000,116.600000,107.600000,106.233333,105.200000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.759000,69.350000,39.160000,39.259000,41573.493450,438769.974478,413.290000,NatG-1,
03/14/2022,11:51:14.213,132.80,4277.00,240.460000,0.203260,28.370000,33.605000,0.000000,59.999000,48.870000,0.580400,1.465069,1.399692,4275.000000,100.000000,58.800000,60.400000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,112.205556,57.172189,57.300000,120.733333,66.800000,6.498000,2.949000,0.058000,0.056000,0.056000,0.000000,24.475515,8.347517,56.745594,54.242918,54.302327,6.506430,6.216128,151.444977,2.968000,6.577000,0.000000,0.000000,120.800000,119.866667,116.100000,107.233333,105.200000,104.033333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.330000,39.143000,39.246000,41559.727042,438815.509520,413.333000,NatG-1,
03/14/2022,11:51:18.213,136.80,4281.00,240.580000,0.203390,28.400000,33.636000,0.000000,60.001000,48.930000,0.580400,1.467427,1.400283,4279.000000,100.000000,58.800000,60.462500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,112.072222,57.200592,57.200000,120.700000,66.800000,6.697000,2.958000,0.060000,0.056000,0.052000,0.000000,24.408035,8.347775,56.718700,55.897931,55.957329,6.704687,6.217901,151.444824,2.959000,6.777000,0.000000,0.000000,120.800000,119.800000,115.833333,106.566667,105.466667,103.966667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.759000,69.320000,39.067000,39.169000,41478.187548,438862.103517,413.377000,NatG-1,
03/14/2022,11:51:21.214,139.80,4284.00,240.570000,0.203390,28.400000,33.660000,0.000000,60.001000,48.930000,0.580500,1.467919,1.400424,4282.000000,100.000000,58.800000,60.512500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.364 ,112.022222,57.236834,57.200000,120.766667,66.800000,6.842000,2.940000,0.060000,0.056000,0.054000,0.000000,25.074722,8.347860,56.704292,57.112645,57.174179,6.850462,6.216493,151.445145,3.040000,6.925000,0.000000,0.000000,120.766667,119.766667,115.666667,106.166667,105.433333,104.333333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.759000,69.320000,39.044000,39.150000,41458.067413,438895.990060,413.409000,NatG-1,
03/14/2022,11:51:24.214,142.80,4287.00,240.650000,0.203470,28.420000,33.684000,0.000000,60.003000,48.960000,0.580500,1.465327,1.399377,4285.000000,100.000000,58.800000,60.550000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.252 ,111.900000,57.219970,57.200000,120.800000,66.800000,6.992000,3.005000,0.061000,0.056000,0.057000,0.000000,24.934813,8.347589,56.735996,58.362388,58.423896,6.999923,6.215494,151.445358,3.023000,7.076000,0.000000,0.000000,120.700000,119.700000,115.400000,106.366667,105.033333,104.200000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.759000,69.310000,39.037000,39.143000,41450.654732,438931.994512,413.443000,NatG-1,
03/14/2022,11:51:27.215,145.80,4290.00,240.640000,0.203450,28.420000,33.707000,0.000000,60.005000,48.960000,0.580400,1.465716,1.399518,4288.000000,100.000000,58.800000,60.550000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,111.694444,57.213018,57.233333,120.800000,66.800000,7.139000,2.969000,0.060000,0.055000,0.055000,0.000000,24.907621,8.347800,56.711239,59.594622,59.654065,7.147535,6.214141,151.444626,3.020000,7.226000,0.000000,0.000000,120.700000,119.633333,114.666667,106.066667,105.000000,104.100000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.300000,38.987000,39.093000,41397.707009,438965.881055,413.475000,NatG-1,
03/14/2022,11:51:31.213,149.80,4294.00,240.570000,0.203360,28.400000,33.739000,0.000000,60.009000,48.920000,0.580400,1.464103,1.399426,4292.000000,100.000000,58.800000,60.550000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,111.638889,57.209320,57.200000,120.866667,66.800000,7.335000,2.949000,0.061000,0.053000,0.056000,0.000000,24.559435,8.347605,56.758659,61.229982,61.291433,7.343437,6.215605,151.443573,2.978000,7.424000,0.000000,0.000000,120.700000,119.533333,115.066667,105.600000,105.000000,103.933333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.300000,38.961000,39.070000,41373.351056,439011.416097,413.518000,NatG-1,
03/14/2022,11:51:34.215,152.80,4297.00,240.540000,0.203360,28.400000,33.763000,0.000000,60.008000,48.920000,0.580500,1.468873,1.399310,4295.000000,100.000000,58.800000,60.612500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.191 ,111.505556,57.203846,57.233333,120.933333,66.800000,7.482000,2.953000,0.060000,0.056000,0.055000,-0.001000,24.495279,8.347833,56.735146,62.456185,62.515590,7.490326,6.215858,151.443558,2.970000,7.573000,0.000000,0.000000,120.700000,119.500000,115.066667,105.533333,104.833333,103.400000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.759000,69.290000,38.918000,39.024000,41324.639150,439045.302640,413.550000,NatG-1,
03/14/2022,11:51:38.214,156.80,4301.00,240.580000,0.203410,28.410000,33.794000,0.000000,60.008000,48.940000,0.580500,1.466742,1.400283,4299.000000,100.000000,58.800000,60.700000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,110.961111,57.166716,57.300000,121.000000,66.800000,7.679000,2.999000,0.059000,0.054000,0.055000,-0.001000,25.040495,8.347735,56.745342,64.099325,64.160860,7.687173,6.218405,151.444519,3.036000,7.772000,0.000000,0.000000,120.700000,119.366667,113.200000,105.433333,104.433333,102.633333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.290000,38.865000,38.971000,41268.514564,439091.896636,413.594000,NatG-1,
03/14/2022,11:51:41.214,159.80,4304.00,240.650000,0.203470,28.420000,33.818000,0.000000,60.005000,48.970000,0.580500,1.469504,1.399958,4302.000000,100.000000,58.800000,60.700000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,110.583333,57.128254,57.300000,121.100000,66.800000,7.831000,3.043000,0.058000,0.056000,0.055000,0.000000,25.117538,8.347444,56.777817,65.366411,65.427953,7.839215,6.220574,151.444168,3.046000,7.926000,0.000000,0.000000,120.700000,119.300000,111.766667,105.000000,104.233333,102.500000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.280000,38.832000,38.941000,41236.745930,439126.842134,413.627000,NatG-1,
03/14/2022,11:51:45.215,163.80,4308.00,240.720000,0.203540,28.440000,33.849000,0.000000,60.011000,49.000000,0.580500,1.464331,1.400341,4306.000000,100.000000,58.800000,60.700000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.252 ,110.427778,57.101627,57.300000,121.100000,66.800000,8.029000,2.979000,0.059000,0.055000,0.056000,0.000000,25.006229,8.347614,56.756256,67.020324,67.081843,8.037096,6.216324,151.444000,3.032000,8.127000,0.000000,0.000000,120.700000,119.266667,110.866667,104.833333,104.000000,102.900000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.280000,38.795000,38.901000,41194.387751,439172.377176,413.670000,NatG-1,
03/14/2022,11:51:49.213,167.80,4312.00,240.670000,0.203490,28.430000,33.881000,0.000000,60.012000,48.970000,0.580500,1.464839,1.400632,4310.000000,100.000000,58.800000,60.700000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,110.127778,57.096302,57.300000,121.000000,66.800000,8.227000,2.993000,0.061000,0.054000,0.056000,0.000000,25.028257,8.347448,56.778694,68.672338,68.735945,8.235494,6.221882,151.444839,3.035000,8.327000,0.000000,0.000000,120.700000,119.200000,109.833333,104.400000,104.066667,102.566667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.759000,69.280000,38.759000,38.865000,41156.265390,439217.912218,413.713000,NatG-1,
03/14/2022,11:51:52.214,170.80,4315.00,240.810000,0.203640,28.470000,33.905000,0.000000,60.013000,49.040000,0.580500,1.467590,1.399983,4313.000000,100.000000,58.800000,60.700000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.252 ,109.988889,57.078550,57.300000,121.033333,66.800000,8.375000,2.982000,0.062000,0.054000,0.053000,0.000000,24.754396,8.347422,56.782265,69.909044,69.968468,8.383144,6.217010,151.445618,3.002000,8.477000,0.000000,0.000000,120.766667,119.100000,109.633333,104.366667,104.000000,102.066667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.280000,38.709000,38.815000,41103.317667,439252.857715,413.746000,NatG-1,
03/14/2022,11:51:56.214,174.80,4319.00,240.780000,0.203610,28.460000,33.936000,0.000000,60.014000,49.020000,0.580500,1.466087,1.398870,4317.000000,100.000000,58.800000,60.700000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,109.922222,57.058136,57.300000,121.000000,66.800000,8.576000,3.036000,0.059000,0.054000,0.056000,0.000000,25.247337,8.347359,56.776241,71.582891,71.644441,8.583927,6.218983,151.445908,3.061000,8.680000,0.000000,0.000000,120.800000,119.100000,109.900000,104.433333,103.700000,101.600000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.270000,38.679000,38.782000,41068.372169,439298.392758,413.789000,NatG-1,
03/14/2022,11:52:00.213,178.80,4323.00,240.830000,0.203650,28.470000,33.968000,0.000000,60.017000,49.040000,0.580600,1.464031,1.398580,4321.000000,100.000000,58.800000,60.700000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.249 ,109.866667,57.078698,57.266667,120.900000,66.833333,8.775000,2.998000,0.060000,0.055000,0.055000,0.000000,25.390961,8.347481,56.761978,73.249671,73.309156,8.783355,6.223248,151.444992,3.079000,8.881000,0.000000,0.000000,120.833333,119.066667,109.900000,104.333333,103.533333,101.533333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.270000,38.630000,38.732000,41015.424446,439343.927800,413.832000,NatG-1,
03/14/2022,11:52:04.214,182.80,4327.00,240.800000,0.203630,28.470000,33.999000,0.000000,60.018000,49.030000,0.580600,1.466090,1.398214,4325.000000,100.000000,58.800000,60.700000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.252 ,109.611111,57.127811,57.200000,120.900000,66.833333,8.973000,2.964000,0.061000,0.052000,0.054000,0.000000,24.691441,8.348030,56.698872,74.897412,74.958886,8.980976,6.218634,151.444778,2.994000,9.081000,0.000000,0.000000,120.800000,119.000000,109.166667,103.800000,103.600000,101.300000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.270000,38.583000,38.689000,40969.889404,439389.462842,413.875000,NatG-1,
03/14/2022,11:52:08.214,186.80,4331.00,240.750000,0.203590,28.460000,34.031000,0.000000,60.018000,49.020000,0.580600,1.467705,1.399668,4329.000000,100.000000,58.800000,60.737500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,109.177778,57.128107,57.200000,120.933333,66.866667,9.170000,3.012000,0.059000,0.055000,0.057000,0.000000,25.903370,8.347913,56.707161,76.541456,76.600987,9.177693,6.220304,151.445114,3.141000,9.281000,0.000000,0.000000,120.700000,118.966667,108.700000,103.433333,102.866667,100.400000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.270000,38.534000,38.646000,40924.354362,439434.997884,413.918000,NatG-1,
03/14/2022,11:52:11.214,189.80,4334.00,240.750000,0.203600,28.460000,34.055000,0.000000,60.013000,49.020000,0.580600,1.467633,1.399128,4332.000000,100.000000,58.800000,60.687500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.365 ,109.011111,57.140533,57.300000,121.000000,66.900000,9.323000,3.060000,0.059000,0.054000,0.054000,0.000000,25.228758,8.347602,56.747890,77.824438,77.885987,9.331369,6.218509,151.445145,3.059000,9.436000,0.000000,0.000000,120.600000,118.900000,108.566667,103.000000,102.166667,100.833333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.260000,38.514000,38.623000,40899.998409,439468.884427,413.950000,NatG-1,
03/14/2022,11:52:14.214,192.80,4337.00,240.670000,0.203530,28.440000,34.079000,0.000000,60.012000,48.980000,0.580600,1.464649,1.400548,4335.000000,100.000000,58.800000,60.650000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,108.983333,57.169231,57.300000,121.033333,66.900000,9.472000,3.005000,0.057000,0.056000,0.053000,0.000000,25.308659,8.348246,56.667633,79.065379,79.126951,9.480025,6.218756,151.444702,3.069000,9.587000,0.000000,0.000000,120.533333,118.900000,108.600000,102.933333,102.366667,100.566667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.759000,69.260000,38.454000,38.564000,40837.520095,439503.829924,413.983000,NatG-1,
03/14/2022,11:52:17.214,195.80,4340.00,240.810000,0.203690,28.480000,34.102000,0.000000,60.010000,49.050000,0.580700,1.466395,1.400316,4338.000000,100.000000,58.800000,60.650000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,108.744444,57.201036,57.300000,121.200000,66.900000,9.622000,2.991000,0.060000,0.056000,0.054000,0.000000,24.908367,8.347970,56.705170,80.317069,80.378574,9.630199,6.217838,151.444382,3.020000,9.739000,0.000000,0.000000,120.500000,118.900000,108.700000,102.866667,100.933333,100.566667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.260000,38.464000,38.574000,40848.109640,439537.716467,414.015000,NatG-1,
03/14/2022,11:52:21.214,199.80,4344.00,240.850000,0.203740,28.490000,34.134000,0.000000,60.007000,49.070000,0.580700,1.464612,1.400083,4342.000000,100.000000,58.800000,60.650000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,108.711111,57.230030,57.300000,121.200000,66.900000,9.820000,3.000000,0.058000,0.055000,0.054000,0.000000,25.425737,8.347973,56.699867,81.975028,82.036639,9.828573,6.218544,151.444855,3.083000,9.940000,0.000000,0.000000,120.466667,118.900000,108.433333,102.733333,101.400000,100.333333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.260000,38.385000,38.494000,40763.393282,439582.192555,414.057000,NatG-1,
03/14/2022,11:52:24.214,202.80,4347.00,240.780000,0.203690,28.480000,34.158000,0.000000,60.002000,49.050000,0.580600,1.465511,1.400905,4345.000000,100.000000,58.800000,60.637500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.249 ,108.433333,57.233136,57.300000,121.200000,66.900000,9.973000,3.058000,0.061000,0.056000,0.055000,-0.001000,25.222399,8.348071,56.690468,83.248111,83.309668,9.981071,6.221035,151.444992,3.058000,10.095000,0.000000,0.000000,120.400000,118.900000,108.066667,102.366667,100.866667,100.000000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.260000,38.368000,38.481000,40749.626874,439616.079098,414.089000,NatG-1,
03/14/2022,11:52:28.215,206.80,4351.00,240.960000,0.203870,28.530000,34.189000,0.000000,60.006000,49.120000,0.580700,1.468730,1.398946,4349.000000,100.000000,58.800000,60.587500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.250 ,107.727778,57.256509,57.300000,121.200000,66.900000,10.172000,3.032000,0.061000,0.054000,0.052000,0.000000,25.188044,8.347860,56.716095,84.911414,84.972964,10.180567,6.218596,151.443832,3.054000,10.296000,0.000000,0.000000,120.400000,118.800000,107.366667,101.666667,98.900000,99.233333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.260000,38.299000,38.408000,40672.323198,439661.614140,414.132000,NatG-1,
03/14/2022,11:52:32.214,210.80,4355.00,240.500000,0.203410,28.410000,34.221000,0.000000,60.002000,48.920000,0.580600,1.465021,1.399459,4353.000000,100.000000,58.800000,60.587500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,107.655556,57.273521,57.300000,121.200000,66.900000,10.371000,2.975000,0.061000,0.056000,0.055000,0.000000,24.840992,8.347943,56.725212,86.571688,86.633185,10.379441,6.220243,151.443542,3.012000,10.498000,0.000000,0.000000,120.400000,118.633333,106.800000,101.266667,99.900000,98.933333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.250000,38.292000,38.401000,40664.910517,439707.149182,414.175000,NatG-1,
03/14/2022,11:52:36.214,214.80,4359.00,240.860000,0.203800,28.510000,34.253000,0.000000,59.998000,49.090000,0.580700,1.465211,1.398489,4357.000000,100.000000,58.800000,60.587500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,107.633333,57.305917,57.300000,121.166667,66.900000,10.571000,3.038000,0.059000,0.055000,0.054000,0.000000,26.211153,8.347466,56.777153,88.241239,88.300784,10.579220,6.222125,151.445175,3.178000,10.700000,0.000000,0.000000,120.300000,118.500000,106.666667,101.333333,100.366667,98.633333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.759000,69.250000,38.229000,38.338000,40598.196385,439752.684224,414.218000,NatG-1,
03/14/2022,11:52:39.214,217.80,4362.00,240.780000,0.203730,28.490000,34.276000,0.000000,59.994000,49.060000,0.580700,1.463457,1.400656,4360.000000,100.000000,58.800000,60.537500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.469 ,107.527778,57.293195,57.300000,121.166667,66.900000,10.723000,3.043000,0.059000,0.057000,0.058000,0.000000,25.014751,8.347262,56.807011,89.508096,89.569616,10.731212,6.222240,151.444824,3.033000,10.853000,0.000000,0.000000,120.300000,118.466667,106.933333,101.233333,99.500000,98.733333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.250000,38.193000,38.302000,40560.074025,439785.511813,414.249000,NatG-1,
03/14/2022,11:52:43.213,221.80,4366.00,240.780000,0.203760,28.490000,34.308000,0.000000,59.989000,49.060000,0.580700,1.464910,1.401030,4364.000000,100.000000,58.800000,60.525000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,107.422222,57.313166,57.300000,121.000000,66.900000,10.923000,3.026000,0.063000,0.054000,0.052000,0.000000,24.987000,8.347140,56.821411,91.174717,91.238309,10.931123,6.221256,151.444183,3.030000,11.055000,0.000000,0.000000,120.233333,118.300000,106.733333,101.066667,99.666667,98.533333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.250000,38.170000,38.279000,40535.718072,439831.046855,414.292000,NatG-1,
03/14/2022,11:52:46.213,224.80,4369.00,240.600000,0.203580,28.440000,34.332000,0.000000,59.984000,48.980000,0.580700,1.465272,1.401039,4367.000000,100.000000,58.800000,60.525000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.252 ,107.244444,57.338905,57.300000,120.933333,66.900000,11.071000,2.974000,0.061000,0.053000,0.053000,0.000000,24.902939,8.346935,56.847015,92.410625,92.472122,11.078937,6.219369,151.444275,3.019000,11.205000,0.000000,0.000000,120.200000,118.200000,106.400000,100.766667,99.766667,98.133333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.250000,38.100000,38.206000,40458.414396,439864.933398,414.324000,NatG-1,
03/14/2022,11:52:49.214,227.80,4372.00,240.810000,0.203820,28.500000,34.355000,0.000000,59.985000,49.080000,0.580800,1.467569,1.399983,4370.000000,100.000000,58.800000,60.525000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,106.961111,57.355325,57.300000,120.900000,66.900000,11.218000,2.967000,0.063000,0.054000,0.053000,0.000000,25.040571,8.347262,56.805378,93.644119,93.705646,11.226719,6.219063,151.445343,3.036000,11.354000,0.000000,0.000000,120.200000,118.200000,106.100000,100.100000,99.266667,97.900000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.250000,38.120000,38.229000,40482.770349,439898.819941,414.356000,NatG-1,
03/14/2022,11:52:52.214,230.80,4375.00,240.810000,0.203820,28.510000,34.379000,0.000000,59.978000,49.080000,0.580800,1.467717,1.400606,4373.000000,100.000000,58.800000,60.500000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.362 ,106.944444,57.324704,57.300000,120.900000,66.900000,11.370000,3.071000,0.060000,0.056000,0.055000,0.000000,25.224775,8.347201,56.792160,94.911478,94.973035,11.378554,6.223661,151.446243,3.058000,11.508000,0.000000,0.000000,120.300000,118.300000,105.833333,100.000000,99.266667,97.966667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.250000,38.037000,38.143000,40391.700264,439931.647529,414.387000,NatG-1,
03/14/2022,11:52:56.213,234.80,4379.00,240.850000,0.203870,28.520000,34.411000,0.000000,59.979000,49.100000,0.580800,1.467700,1.400498,4377.000000,100.000000,58.800000,60.462500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,106.588889,57.331953,57.300000,120.900000,66.900000,11.569000,2.998000,0.058000,0.054000,0.057000,0.000000,25.260597,8.347200,56.791630,96.572344,96.631814,11.577275,6.216217,151.444885,3.063000,11.709000,0.000000,0.000000,120.166667,118.200000,104.333333,99.566667,99.366667,97.900000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.240000,38.011000,38.117000,40364.167448,439977.182571,414.430000,NatG-1,
03/14/2022,11:52:59.214,237.80,4382.00,240.860000,0.203880,28.520000,34.435000,0.000000,59.977000,49.110000,0.580700,1.466058,1.399278,4380.000000,100.000000,58.800000,60.462500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.252 ,106.472222,57.343787,57.266667,120.800000,66.900000,11.717000,2.979000,0.060000,0.055000,0.054000,0.000000,24.833889,8.347609,56.744312,97.810629,97.870068,11.725610,6.217107,151.444336,3.011000,11.859000,0.000000,0.000000,120.100000,118.200000,104.400000,99.500000,98.866667,97.766667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.240000,37.981000,38.090000,40335.575677,440011.069114,414.462000,NatG-1,
03/14/2022,11:53:03.213,241.80,4386.00,240.840000,0.203870,28.510000,34.466000,0.000000,59.975000,49.100000,0.580800,1.464610,1.398356,4384.000000,100.000000,58.800000,60.462500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.249 ,106.388889,57.371746,57.200000,120.900000,66.900000,11.917000,2.994000,0.059000,0.053000,0.054000,-0.001000,24.698509,8.347717,56.733395,99.478600,99.538017,11.925419,6.217307,151.444885,2.995000,12.062000,0.000000,0.000000,120.066667,118.066667,104.400000,99.333333,98.633333,97.833333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.240000,37.938000,38.047000,40290.040635,440055.545202,414.504000,NatG-1,
03/14/2022,11:53:07.214,245.80,4390.00,240.850000,0.203880,28.520000,34.498000,0.000000,59.978000,49.100000,0.580700,1.468315,1.398049,4388.000000,100.000000,58.800000,60.462500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,106.211111,57.320118,57.300000,120.866667,66.933333,12.116000,3.054000,0.064000,0.054000,0.054000,0.000000,25.667450,8.347189,56.792515,101.141357,101.202983,12.124886,6.219986,151.445877,3.112000,12.263000,0.000000,0.000000,120.000000,117.966667,104.300000,99.133333,98.633333,97.233333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.240000,37.908000,38.017000,40258.272001,440101.080244,414.547000,NatG-1,
03/14/2022,11:53:10.215,248.80,4393.00,240.820000,0.203850,28.510000,34.522000,0.000000,59.979000,49.090000,0.580800,1.466078,1.399136,4391.000000,100.000000,58.800000,60.400000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.191 ,106.150000,57.312722,57.300000,120.866667,66.900000,12.265000,2.996000,0.059000,0.055000,0.053000,-0.001000,24.910883,8.347231,56.788483,102.382936,102.444448,12.273608,6.222392,151.444870,3.020000,12.414000,0.000000,0.000000,119.966667,117.900000,104.233333,98.933333,98.600000,97.266667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.759000,69.240000,37.885000,37.994000,40233.916049,440133.907833,414.578000,NatG-1,
03/14/2022,11:53:14.213,252.80,4397.00,240.540000,0.203570,28.440000,34.553000,0.000000,59.979000,48.970000,0.580700,1.465344,1.400765,4395.000000,100.000000,58.800000,60.400000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.250 ,105.800000,57.315976,57.266667,120.766667,66.966667,12.466000,3.004000,0.060000,0.056000,0.053000,0.000000,24.809130,8.347754,56.727974,104.055849,104.117338,12.473764,6.217031,151.444687,3.008000,12.616000,0.000000,0.000000,119.900000,117.666667,103.833333,98.666667,98.366667,96.366667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.240000,37.819000,37.925000,40160.848190,440178.383920,414.620000,NatG-1,
03/14/2022,11:53:18.213,256.80,4401.00,240.610000,0.203630,28.450000,34.585000,0.000000,59.985000,48.990000,0.580800,1.467073,1.400898,4399.000000,100.000000,58.800000,60.400000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.250 ,105.572222,57.351183,57.200000,120.766667,67.000000,12.664000,2.971000,0.059000,0.055000,0.054000,0.000000,24.711323,8.347823,56.719479,105.713163,105.774637,12.672541,6.216801,151.444992,2.996000,12.817000,0.000000,0.000000,119.800000,117.433333,103.333333,98.666667,98.100000,96.100000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.240000,37.829000,37.938000,40174.614598,440222.860008,414.662000,NatG-1,
03/14/2022,11:53:21.214,259.80,4404.00,240.610000,0.203630,28.450000,34.609000,0.000000,59.987000,48.990000,0.580800,1.465305,1.400482,4402.000000,100.000000,58.800000,60.400000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.250 ,105.361111,57.316568,57.300000,120.700000,67.000000,12.816000,3.061000,0.058000,0.055000,0.055000,0.000000,25.637257,8.347735,56.724060,106.981827,107.043453,12.824544,6.223248,151.445908,3.108000,12.971000,0.000000,0.000000,119.800000,117.200000,102.933333,98.466667,97.933333,95.833333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.240000,37.769000,37.878000,40111.077330,440256.746551,414.694000,NatG-1,
03/14/2022,11:53:25.213,263.80,4408.00,240.610000,0.203610,28.450000,34.640000,0.000000,59.995000,48.990000,0.580700,1.468837,1.399859,4406.000000,100.000000,58.800000,60.337500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,105.088889,57.318195,57.300000,120.700000,67.000000,13.015000,2.981000,0.062000,0.054000,0.052000,0.000000,25.037865,8.347445,56.763729,108.638146,108.699674,13.022943,6.217397,151.445038,3.036000,13.172000,0.000000,0.000000,119.766667,117.100000,102.566667,98.333333,96.500000,96.266667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.230000,37.719000,37.829000,40059.188561,440301.222639,414.736000,NatG-1,
03/14/2022,11:53:28.213,266.80,4411.00,240.650000,0.203640,28.460000,34.664000,0.000000,60.000000,49.010000,0.580800,1.467590,1.400249,4409.000000,100.000000,58.800000,60.337500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.250 ,104.777778,57.308580,57.266667,120.700000,67.000000,13.163000,2.982000,0.061000,0.054000,0.052000,0.000000,24.686171,8.348102,56.685951,109.876089,109.937555,13.171226,6.217268,151.444443,2.993000,13.322000,0.000000,0.000000,119.700000,117.033333,102.066667,98.266667,96.300000,95.300000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.230000,37.690000,37.799000,40027.419927,440335.109182,414.768000,NatG-1,
03/14/2022,11:53:32.214,270.80,4415.00,240.600000,0.203570,28.440000,34.696000,0.000000,60.005000,48.980000,0.580700,1.466523,1.399252,4413.000000,100.000000,58.800000,60.412500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.397 ,104.655556,57.336538,57.200000,120.700000,67.000000,13.358000,2.957000,0.060000,0.057000,0.053000,0.000000,24.597809,8.347685,56.738400,111.506507,111.565924,13.366287,6.214483,151.444305,2.982000,13.519000,0.000000,0.000000,119.700000,117.066667,101.533333,97.933333,96.933333,94.766667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.230000,37.650000,37.762000,39988.238612,440378.526315,414.809000,NatG-1,
03/14/2022,11:53:36.214,274.80,4419.00,240.580000,0.203540,28.440000,34.727000,0.000000,60.012000,48.970000,0.580700,1.466247,1.398745,4417.000000,100.000000,58.800000,60.487500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.190 ,104.394444,57.299852,57.233333,120.600000,67.000000,13.558000,3.062000,0.060000,0.056000,0.054000,0.000000,25.694675,8.347202,56.788620,113.178828,113.238344,13.566651,6.218906,151.445526,3.115000,13.722000,0.000000,0.000000,119.600000,116.733333,101.500000,97.433333,96.033333,95.066667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.230000,37.653000,37.766000,39992.474430,440423.002402,414.851000,NatG-1,
03/14/2022,11:53:40.213,278.80,4423.00,240.700000,0.203660,28.470000,34.759000,0.000000,60.016000,49.020000,0.580800,1.468379,1.400083,4421.000000,100.000000,58.800000,60.425000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,104.177778,57.273669,57.300000,120.500000,67.000000,13.756000,2.973000,0.060000,0.055000,0.053000,0.000000,24.968832,8.347087,56.807564,114.826243,114.885682,13.763997,6.219990,151.444489,3.027000,13.921000,0.000000,0.000000,119.600000,116.466667,101.633333,97.700000,95.300000,94.366667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.230000,37.594000,37.706000,39928.937162,440468.537444,414.894000,NatG-1,
03/14/2022,11:53:43.213,281.80,4426.00,240.640000,0.203600,28.460000,34.783000,0.000000,60.017000,49.000000,0.580800,1.466896,1.399934,4424.000000,100.000000,58.800000,60.425000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.252 ,104.188889,57.249852,57.300000,120.533333,67.000000,13.904000,2.961000,0.062000,0.053000,0.053000,0.000000,24.413450,8.347360,56.777733,116.061195,116.122616,13.912177,6.215607,151.444473,2.960000,14.071000,0.000000,0.000000,119.566667,116.300000,101.833333,97.433333,95.633333,94.366667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.230000,37.574000,37.683000,39904.581209,440501.365033,414.925000,NatG-1,
03/14/2022,11:53:46.214,284.80,4429.00,240.580000,0.203540,28.440000,34.806000,0.000000,60.015000,48.970000,0.580800,1.468999,1.400532,4427.000000,100.000000,58.800000,60.475000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.365 ,104.088889,57.259467,57.300000,120.433333,67.000000,14.049000,2.923000,0.058000,0.055000,0.055000,0.000000,24.401308,8.347441,56.766491,117.274496,117.335917,14.057528,6.216042,151.445160,2.958000,14.218000,0.000000,0.000000,119.500000,116.166667,101.900000,97.100000,95.733333,94.133333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.230000,37.524000,37.637000,39855.869304,440534.192621,414.956000,NatG-1,
03/14/2022,11:53:49.215,287.80,4432.00,240.460000,0.203420,28.410000,34.830000,0.000000,60.012000,48.910000,0.580800,1.466916,1.400815,4430.000000,100.000000,58.800000,60.537500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.190 ,104.216667,57.214941,57.300000,120.333333,67.000000,14.196000,2.984000,0.060000,0.056000,0.055000,0.000000,24.963615,8.347291,56.778988,118.504969,118.564416,14.204704,6.219151,151.446487,3.026000,14.367000,0.000000,0.000000,119.466667,116.033333,101.900000,97.233333,95.633333,95.033333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.230000,37.524000,37.637000,39855.869304,440567.020210,414.987000,NatG-1,
