Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,11:53:53.213,291.80,4436.00,240.470000,0.203450,28.410000,34.862000,0.000000,60.009000,48.920000,0.580800,1.465716,1.400757,4434.000000,100.000000,58.800000,60.537500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.250 ,104.072222,57.170562,57.300000,120.366667,67.000000,14.397000,2.982000,0.059000,0.055000,0.053000,0.000000,24.673777,8.347375,56.740585,120.179128,120.240602,14.405509,6.220368,151.446075,2.991000,14.570000,0.000000,0.000000,119.400000,115.666667,101.766667,96.766667,96.200000,94.633333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.220000,37.507000,37.620000,39837.867078,440612.555252,415.030000,NatG-1,
03/14/2022,11:53:56.215,294.80,4439.00,240.390000,0.203390,28.400000,34.885000,0.000000,60.005000,48.890000,0.580800,1.467919,1.401140,4437.000000,100.000000,58.800000,60.537500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.250 ,103.900000,57.150296,57.266667,120.466667,67.000000,14.544000,2.968000,0.061000,0.056000,0.056000,0.000000,24.868755,8.347527,56.720791,121.405797,121.467294,14.552464,6.217040,151.445251,3.015000,14.719000,0.000000,0.000000,119.400000,115.466667,101.600000,96.700000,95.833333,94.400000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.220000,37.461000,37.574000,39789.155172,440645.382841,415.061000,NatG-1,
03/14/2022,11:54:00.213,298.80,4443.00,240.490000,0.203510,28.430000,34.917000,0.000000,60.002000,48.940000,0.580800,1.468970,1.400391,4441.000000,100.000000,58.800000,60.537500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,103.522222,57.145118,57.200000,120.333333,67.000000,14.742000,2.976000,0.059000,0.054000,0.055000,-0.001000,24.926743,8.347410,56.735863,123.061069,123.122573,14.750761,6.221817,151.445541,3.022000,14.919000,0.000000,0.000000,119.333333,115.266667,101.266667,96.500000,94.566667,94.200000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.220000,37.451000,37.564000,39778.565627,440689.858928,415.103000,NatG-1,
03/14/2022,11:54:03.214,301.80,4446.00,240.430000,0.203450,28.410000,34.941000,0.000000,60.000000,48.920000,0.580700,1.469993,1.397787,4444.000000,100.000000,58.800000,60.537500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.250 ,103.005556,57.158136,57.200000,120.300000,67.000000,14.891000,2.983000,0.058000,0.054000,0.053000,0.000000,24.982224,8.347504,56.722507,124.299535,124.358982,14.898879,6.214175,151.446426,3.029000,15.069000,0.000000,0.000000,119.300000,115.200000,100.700000,96.066667,93.266667,93.500000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.220000,37.428000,37.541000,39754.209675,440722.686517,415.134000,NatG-1,
03/14/2022,11:54:07.214,305.80,4450.00,240.290000,0.203310,28.370000,34.972000,0.000000,59.999000,48.850000,0.580700,1.467365,1.398602,4448.000000,100.000000,58.800000,60.550000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.250 ,102.600000,57.113757,57.200000,120.233333,67.000000,15.086000,2.952000,0.060000,0.056000,0.055000,0.000000,24.977932,8.347620,56.708626,125.933271,125.994790,15.094842,6.218657,151.446548,3.028000,15.267000,0.000000,0.000000,119.166667,114.900000,100.200000,95.633333,93.466667,92.233333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.220000,37.392000,37.504000,39715.028359,440766.103650,415.175000,NatG-1,
03/14/2022,11:54:11.213,309.80,4454.00,240.450000,0.203500,28.420000,35.004000,0.000000,59.999000,48.930000,0.580800,1.467371,1.398836,4452.000000,100.000000,58.800000,60.600000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,102.433333,57.088757,57.200000,120.166667,67.000000,15.286000,2.989000,0.058000,0.054000,0.055000,0.000000,24.749058,8.347877,56.679817,127.597120,127.658594,15.294151,6.216781,151.445755,3.000000,15.468000,0.000000,0.000000,119.033333,114.400000,99.800000,95.766667,93.066667,92.533333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.220000,37.359000,37.474000,39683.259725,440810.579738,415.217000,NatG-1,
03/14/2022,11:54:15.215,313.80,4458.00,240.490000,0.203540,28.430000,35.035000,0.000000,60.001000,48.950000,0.580800,1.465068,1.399102,4456.000000,100.000000,58.800000,60.600000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.252 ,102.422222,57.114793,57.200000,120.100000,67.000000,15.487000,3.012000,0.060000,0.055000,0.054000,0.000000,24.929495,8.347721,56.697258,129.273207,129.334711,15.494941,6.214630,151.445679,3.022000,15.671000,0.000000,0.000000,118.966667,113.600000,100.166667,95.466667,93.000000,93.333333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.210000,37.349000,37.461000,39669.493317,440855.055825,415.259000,NatG-1,
03/14/2022,11:54:19.213,317.80,4462.00,240.440000,0.203480,28.410000,35.067000,0.000000,60.000000,48.920000,0.580700,1.465009,1.400058,4460.000000,100.000000,58.800000,60.600000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,102.216667,57.104586,57.200000,120.033333,67.000000,15.684000,2.998000,0.061000,0.053000,0.053000,0.000000,25.032494,8.347766,56.693066,130.921130,130.982650,15.692351,6.216414,151.445633,3.035000,15.871000,0.000000,0.000000,118.900000,112.766667,100.366667,95.500000,93.433333,92.333333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.210000,37.312000,37.421000,39627.135139,440898.472958,415.300000,NatG-1,
03/14/2022,11:54:23.214,321.80,4466.00,240.460000,0.203530,28.420000,35.098000,0.000000,59.995000,48.940000,0.580800,1.468039,1.400316,4464.000000,100.000000,58.800000,60.600000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,101.961111,57.087426,57.200000,119.900000,67.000000,15.881000,2.978000,0.060000,0.055000,0.055000,0.000000,25.272770,8.347504,56.720924,132.571619,132.633184,15.889829,6.219715,151.445831,3.064000,16.070000,0.000000,0.000000,118.800000,111.900000,100.500000,95.200000,93.400000,91.966667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.210000,37.272000,37.385000,39589.012778,440942.949046,415.342000,NatG-1,
03/14/2022,11:54:27.213,325.80,4470.00,240.430000,0.203500,28.420000,35.130000,0.000000,59.994000,48.930000,0.580800,1.465848,1.400907,4468.000000,100.000000,58.800000,60.600000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,101.872222,57.075000,57.200000,119.800000,67.000000,16.085000,3.045000,0.059000,0.054000,0.055000,-0.001000,25.364395,8.347772,56.688271,134.266517,134.328097,16.092866,6.217916,151.445450,3.075000,16.275000,0.000000,0.000000,118.733333,111.200000,100.366667,94.533333,94.500000,91.900000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.210000,37.236000,37.349000,39550.890417,440987.425134,415.384000,NatG-1,
03/14/2022,11:54:30.215,328.80,4473.00,240.530000,0.203620,28.450000,35.154000,0.000000,59.993000,48.980000,0.580800,1.467488,1.400657,4471.000000,100.000000,58.800000,60.600000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,101.388889,57.093491,57.200000,119.800000,67.000000,16.235000,3.005000,0.058000,0.056000,0.057000,0.000000,25.081202,8.347735,56.696716,135.520090,135.581625,16.243277,6.219491,151.444870,3.040000,16.427000,0.000000,0.000000,118.766667,110.933333,100.200000,94.033333,92.600000,91.800000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.210000,37.262000,37.372000,39575.246370,441020.252722,415.415000,NatG-1,
03/14/2022,11:54:34.213,332.80,4477.00,240.500000,0.203610,28.440000,35.185000,0.000000,59.990000,48.970000,0.580800,1.467806,1.399834,4475.000000,100.000000,58.800000,60.587500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.250 ,101.350000,57.128254,57.200000,119.800000,67.000000,16.437000,3.130000,0.059000,0.056000,0.054000,0.000000,26.454563,8.347510,56.714264,137.212726,137.272287,16.445825,6.225073,151.445267,3.207000,16.632000,0.000000,0.000000,118.700000,110.633333,99.800000,94.066667,93.166667,91.733333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.210000,37.196000,37.309000,39508.532238,441063.669855,415.456000,NatG-1,
03/14/2022,11:54:37.214,335.80,4480.00,240.470000,0.203560,28.430000,35.209000,0.000000,59.992000,48.950000,0.580800,1.466202,1.399468,4478.000000,100.000000,58.800000,60.500000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.481 ,101.283333,57.190533,57.200000,119.800000,67.000000,16.595000,3.181000,0.058000,0.054000,0.055000,0.000000,26.565235,8.347390,56.726448,138.528684,138.590461,16.603740,6.226776,151.445602,3.220000,16.792000,0.000000,0.000000,118.600000,110.466667,99.533333,94.166667,93.500000,91.433333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.210000,37.176000,37.289000,39487.353149,441096.497444,415.487000,NatG-1,
03/14/2022,11:54:40.214,338.80,4483.00,240.460000,0.203560,28.430000,35.233000,0.000000,59.992000,48.950000,0.580800,1.465416,1.398653,4481.000000,100.000000,58.800000,60.400000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.413 ,101.094444,57.336982,57.266667,119.733333,67.000000,16.753000,3.174000,0.059000,0.056000,0.054000,0.000000,26.491100,8.347372,56.730198,139.849242,139.908818,16.761676,6.226418,151.445786,3.211000,16.952000,0.000000,0.000000,118.566667,110.400000,99.366667,94.133333,93.000000,91.100000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.200000,37.157000,37.266000,39462.997196,441129.325032,415.518000,NatG-1,
03/14/2022,11:54:44.213,342.80,4487.00,240.390000,0.203480,28.410000,35.264000,0.000000,59.993000,48.910000,0.580800,1.464419,1.398311,4485.000000,100.000000,58.800000,60.287500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.365 ,100.905556,57.608580,57.300000,119.633333,67.033333,16.964000,3.171000,0.058000,0.055000,0.054000,0.000000,26.547987,8.347373,56.729733,141.604399,141.666177,16.972206,6.230448,151.444748,3.218000,17.164000,0.000000,0.000000,118.466667,110.366667,99.200000,94.166667,92.200000,91.033333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.200000,37.163000,37.272000,39469.350923,441172.742166,415.559000,NatG-1,
03/14/2022,11:54:47.214,345.80,4490.00,240.500000,0.203600,28.440000,35.288000,0.000000,59.998000,48.970000,0.580900,1.467141,1.400998,4488.000000,100.000000,58.800000,60.200000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.397 ,100.844444,57.830325,57.300000,119.500000,67.000000,17.121000,3.148000,0.058000,0.056000,0.055000,0.000000,26.259007,8.347329,56.739616,142.914800,142.974361,17.128923,6.224439,151.444321,3.183000,17.322000,0.000000,0.000000,118.366667,110.166667,99.066667,94.000000,92.966667,90.500000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.200000,37.123000,37.236000,39431.228562,441205.569754,415.590000,NatG-1,
03/14/2022,11:54:51.213,349.80,4494.00,240.650000,0.203760,28.480000,35.320000,0.000000,60.000000,49.030000,0.580900,1.468492,1.400125,4492.000000,100.000000,58.800000,60.087500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.498 ,100.450000,58.102071,57.300000,119.266667,67.000000,17.330000,3.129000,0.061000,0.057000,0.057000,0.000000,26.042736,8.349162,56.749531,144.658221,144.719923,17.338022,6.224353,151.439575,3.156000,17.532000,0.000000,0.000000,118.200000,109.700000,98.800000,93.566667,91.833333,90.600000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.200000,37.123000,37.233000,39428.051699,441250.045842,415.632000,NatG-1,
03/14/2022,11:54:55.214,353.80,4498.00,240.610000,0.203710,28.470000,35.351000,0.000000,60.005000,49.020000,0.580900,1.465760,1.399859,4496.000000,100.000000,58.800000,59.962500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.414 ,100.305556,58.248077,57.300000,119.100000,67.033333,17.534000,3.076000,0.058000,0.055000,0.057000,0.000000,25.600618,8.352975,56.790745,146.367406,146.429032,17.542931,6.227405,151.427353,3.103000,17.739000,0.000000,0.000000,118.000000,109.366667,98.433333,93.533333,92.400000,90.100000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.200000,37.084000,37.193000,39385.693520,441293.462975,415.673000,NatG-1,
03/14/2022,11:54:59.213,357.80,4502.00,240.590000,0.203670,28.460000,35.383000,0.000000,60.012000,49.000000,0.580900,1.469141,1.400599,4500.000000,100.000000,58.800000,59.875000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.188 ,99.894444,58.325148,57.400000,119.000000,67.066667,17.735000,3.014000,0.059000,0.055000,0.054000,0.000000,25.023685,8.355844,57.000500,148.044146,148.103585,17.743103,6.230631,151.417068,3.033000,17.942000,0.000000,0.000000,117.833333,109.033333,98.066667,92.966667,91.533333,89.933333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.200000,37.070000,37.183000,39375.103975,441336.880108,415.714000,NatG-1,
03/14/2022,11:55:02.214,360.80,4505.00,240.590000,0.203680,28.460000,35.407000,0.000000,60.011000,49.000000,0.580900,1.469855,1.399185,4503.000000,100.000000,58.800000,59.875000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.252 ,99.788889,58.277071,57.700000,119.000000,67.033333,17.883000,2.959000,0.058000,0.055000,0.054000,0.000000,24.597864,8.355758,57.287472,149.282339,149.343797,17.891274,6.232262,151.414215,2.981000,18.092000,0.000000,0.000000,117.800000,108.833333,97.900000,92.900000,91.333333,89.966667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.200000,37.034000,37.147000,39336.981614,441370.766651,415.746000,NatG-1,
03/14/2022,11:55:06.213,364.80,4509.00,240.560000,0.203620,28.450000,35.438000,0.000000,60.020000,48.980000,0.580900,1.470288,1.399485,4507.000000,100.000000,58.800000,59.912500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,99.683333,57.912722,58.166667,118.966667,67.100000,18.083000,3.037000,0.059000,0.056000,0.055000,0.000000,25.053879,8.351997,57.684761,150.952079,151.013599,18.091402,6.238297,151.418076,3.036000,18.294000,0.000000,0.000000,117.700000,108.533333,97.600000,92.800000,91.733333,89.733333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.200000,37.021000,37.130000,39318.979388,441414.183784,415.787000,NatG-1,
03/14/2022,11:55:10.213,368.80,4513.00,240.650000,0.203700,28.480000,35.470000,0.000000,60.025000,49.020000,0.580900,1.466912,1.398421,4511.000000,100.000000,58.800000,59.925000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,99.527778,57.382988,58.766667,118.933333,67.100000,18.278000,2.939000,0.058000,0.054000,0.058000,-0.001000,24.558672,8.345874,57.986382,152.582679,152.646157,18.286699,6.227799,151.428238,2.976000,18.491000,0.000000,0.000000,117.666667,108.233333,97.333333,92.600000,91.500000,89.833333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.200000,37.034000,37.143000,39332.745797,441457.600917,415.828000,NatG-1,
03/14/2022,11:55:14.213,372.80,4517.00,240.510000,0.203550,28.440000,35.501000,0.000000,60.025000,48.960000,0.580900,1.466519,1.399235,4515.000000,100.000000,58.800000,60.050000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.365 ,99.322222,56.797633,58.933333,118.900000,67.100000,18.471000,2.927000,0.060000,0.056000,0.053000,0.000000,24.555113,8.340125,57.964790,154.187256,154.246681,18.478778,6.219594,151.442886,2.976000,18.686000,0.000000,0.000000,117.533333,107.900000,97.200000,92.566667,91.266667,89.466667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.200000,36.938000,37.047000,39231.086168,441501.018051,415.869000,NatG-1,
03/14/2022,11:55:17.214,375.80,4520.00,240.460000,0.203510,28.420000,35.525000,0.000000,60.023000,48.940000,0.580800,1.466808,1.398653,4518.000000,100.000000,58.800000,60.125000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,99.205556,56.391716,58.833333,118.833333,67.100000,18.618000,2.944000,0.060000,0.054000,0.053000,0.000000,24.504980,8.336404,57.841995,155.412635,155.474079,18.625984,6.214362,151.453964,2.970000,18.834000,0.000000,0.000000,117.433333,107.600000,97.100000,92.600000,90.766667,89.733333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.200000,36.965000,37.074000,39259.677938,441533.845639,415.900000,NatG-1,
03/14/2022,11:55:21.215,379.80,4524.00,240.460000,0.203530,28.430000,35.557000,0.000000,60.020000,48.940000,0.580900,1.468334,1.400732,4522.000000,100.000000,58.800000,60.200000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.252 ,98.883333,56.013757,58.333333,118.700000,67.100000,18.816000,2.968000,0.058000,0.056000,0.055000,0.000000,24.651659,8.334935,57.436749,157.065508,157.126982,18.824286,6.205521,151.464722,2.987000,19.034000,0.000000,0.000000,117.366667,107.133333,97.166667,91.800000,90.633333,89.200000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.758000,69.190000,36.945000,37.057000,39241.675712,441578.321727,415.942000,NatG-1,
03/14/2022,11:55:25.214,383.80,4528.00,240.690000,0.203780,28.490000,35.588000,0.000000,60.022000,49.050000,0.581000,1.468250,1.401014,4526.000000,100.000000,58.800000,60.250000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.366 ,99.400000,55.789497,57.633333,118.566667,67.100000,19.009000,2.923000,0.059000,0.055000,0.053000,0.000000,24.324848,8.336895,56.931763,158.678299,158.737678,19.017517,6.206498,151.467636,2.948000,19.228000,0.000000,0.000000,117.133333,106.733333,96.900000,90.466667,92.000000,93.166667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.190000,36.908000,37.021000,39203.553351,441620.679905,415.982000,NatG-1,
03/14/2022,11:55:29.214,387.80,4532.00,240.670000,0.203760,28.490000,35.620000,0.000000,60.026000,49.040000,0.580900,1.470259,1.400382,4530.000000,100.000000,58.800000,60.375000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.366 ,98.888889,55.750000,56.866667,118.433333,67.100000,19.204000,2.965000,0.058000,0.054000,0.057000,0.000000,24.880484,8.340873,56.436962,160.304147,160.363586,19.212502,6.205899,151.467667,3.015000,19.425000,0.000000,0.000000,116.733333,106.400000,96.466667,90.866667,90.933333,91.933333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.190000,36.898000,37.011000,39192.963807,441665.155993,416.024000,NatG-1,
03/14/2022,11:55:33.213,391.80,4536.00,240.610000,0.203700,28.470000,35.652000,0.000000,60.025000,49.010000,0.580900,1.471625,1.399443,4534.000000,100.000000,58.800000,60.375000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,98.338889,55.937130,56.266667,118.266667,67.100000,19.408000,3.029000,0.060000,0.056000,0.057000,0.000000,25.007601,8.343883,56.091171,162.006560,162.068080,19.416817,6.208168,151.464844,3.030000,19.630000,0.000000,0.000000,116.800000,106.133333,94.666667,91.833333,91.333333,89.266667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.755000,69.190000,36.915000,37.027000,39209.907078,441708.573126,416.065000,NatG-1,
03/14/2022,11:55:36.213,394.80,4539.00,240.680000,0.203770,28.490000,35.675000,0.000000,60.025000,49.040000,0.580900,1.467439,1.399950,4537.000000,100.000000,58.800000,60.362500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,97.966667,56.126627,56.100000,118.133333,67.066667,19.557000,2.975000,0.058000,0.055000,0.055000,0.000000,24.882244,8.346644,55.923767,163.244784,163.306273,19.565186,6.207727,151.461655,3.015000,19.780000,0.000000,0.000000,116.666667,106.033333,94.433333,91.933333,90.100000,88.633333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.190000,36.885000,36.994000,39174.961581,441741.400715,416.096000,NatG-1,
03/14/2022,11:55:39.214,397.80,4542.00,240.720000,0.203820,28.500000,35.699000,0.000000,60.023000,49.060000,0.580900,1.466294,1.399053,4540.000000,100.000000,58.800000,60.362500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.498 ,97.777778,56.350000,56.000000,117.966667,67.066667,19.705000,2.965000,0.059000,0.055000,0.056000,0.000000,24.882833,8.348813,55.815212,164.479819,164.541323,19.713134,6.209605,151.458725,3.015000,19.928000,0.000000,0.000000,116.466667,105.800000,95.033333,91.200000,89.766667,88.400000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.190000,36.865000,36.978000,39158.018309,441774.228303,416.127000,NatG-1,
03/14/2022,11:55:43.213,401.80,4546.00,240.700000,0.203810,28.500000,35.731000,0.000000,60.021000,49.060000,0.580900,1.465532,1.398920,4544.000000,100.000000,58.885600,60.362500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,97.505556,56.644083,56.100000,117.833333,67.033333,19.901000,2.998000,0.061000,0.053000,0.052000,-0.001000,24.966999,8.350386,55.777752,166.122808,166.184327,19.909903,6.210800,151.455917,3.025000,20.127000,0.000000,0.000000,116.333333,105.533333,95.466667,90.066667,89.666667,87.966667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.190000,36.835000,36.948000,39126.249675,441818.704391,416.169000,NatG-1,
03/14/2022,11:55:46.214,404.80,4549.00,240.730000,0.203860,28.510000,35.755000,0.000000,60.018000,49.070000,0.580900,1.469783,1.399659,4547.000000,100.000000,58.885600,60.362500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.498 ,97.455556,56.818195,56.233333,117.733333,67.000000,20.051000,2.982000,0.060000,0.055000,0.053000,0.000000,24.854870,8.351141,55.806206,167.370080,167.431584,20.059262,6.213318,151.453598,3.011000,20.277000,0.000000,0.000000,116.166667,105.366667,94.533333,90.366667,89.100000,89.200000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.190000,36.849000,36.958000,39136.839220,441850.473025,416.199000,NatG-1,
03/14/2022,11:55:50.213,408.80,4553.00,240.730000,0.203870,28.510000,35.786000,0.000000,60.014000,49.080000,0.581000,1.468141,1.401072,4551.000000,100.000000,58.885600,60.362500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,97.011111,56.977515,56.433333,117.566667,67.000000,20.248000,2.996000,0.059000,0.056000,0.053000,0.000000,25.021149,8.351518,55.964291,169.020600,169.082119,20.256648,6.217264,151.449753,3.031000,20.477000,0.000000,0.000000,115.866667,105.133333,93.833333,90.166667,89.400000,87.666667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.180000,36.822000,36.931000,39108.247449,441893.890158,416.240000,NatG-1,
03/14/2022,11:55:53.214,411.80,4556.00,240.670000,0.203810,28.500000,35.810000,0.000000,60.014000,49.050000,0.580900,1.466562,1.400133,4554.000000,100.000000,58.885600,60.362500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,97.138889,57.070266,56.566667,117.400000,67.000000,20.396000,2.958000,0.058000,0.054000,0.056000,0.000000,24.556396,8.351476,56.056614,170.255316,170.316775,20.404727,6.214483,151.448013,2.975000,20.625000,0.000000,0.000000,115.666667,104.900000,94.500000,90.466667,90.100000,87.200000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.180000,36.809000,36.918000,39094.481041,441926.717747,416.271000,NatG-1,
03/14/2022,11:55:57.214,415.80,4560.00,240.740000,0.203870,28.510000,35.842000,0.000000,60.017000,49.080000,0.581000,1.469466,1.400474,4558.000000,100.000000,58.885600,60.387500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.250 ,97.127778,57.133728,56.733333,117.233333,67.000000,20.599000,3.092000,0.061000,0.057000,0.055000,0.000000,25.617445,8.350409,56.194420,171.946722,172.008348,20.607297,6.222453,151.447815,3.103000,20.829000,0.000000,0.000000,115.500000,104.500000,95.066667,90.566667,89.500000,87.633333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.180000,36.799000,36.912000,39088.127314,441970.134880,416.312000,NatG-1,
03/14/2022,11:56:00.214,418.80,4563.00,240.750000,0.203890,28.520000,35.865000,0.000000,60.019000,49.090000,0.580900,1.464809,1.400166,4561.000000,100.000000,58.885600,60.287500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.366 ,97.044444,57.161095,56.866667,117.100000,67.000000,20.750000,3.028000,0.060000,0.056000,0.055000,0.000000,25.022179,8.349589,56.318810,173.209617,173.271136,20.758525,6.217484,151.447174,3.031000,20.982000,0.000000,0.000000,115.433333,104.133333,95.033333,90.466667,89.100000,88.100000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.180000,36.792000,36.902000,39077.537770,442001.903514,416.342000,NatG-1,
03/14/2022,11:56:04.214,422.80,4567.00,240.720000,0.203860,28.510000,35.897000,0.000000,60.019000,49.070000,0.581000,1.467674,1.399219,4565.000000,100.000000,58.885600,60.275000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,96.777778,57.197485,57.000000,116.933333,67.000000,20.948000,2.989000,0.060000,0.054000,0.053000,-0.001000,24.783312,8.348952,56.419727,174.860106,174.919530,20.955954,6.213411,151.446808,3.002000,21.181000,0.000000,0.000000,115.200000,103.833333,95.300000,90.100000,88.766667,87.466667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.180000,36.796000,36.905000,39080.714633,442046.379601,416.384000,NatG-1,
03/14/2022,11:56:08.213,426.80,4571.00,240.720000,0.203860,28.510000,35.929000,0.000000,60.022000,49.070000,0.580900,1.471304,1.399302,4569.000000,100.000000,58.885600,60.275000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,96.583333,57.223817,57.100000,116.800000,67.000000,21.147000,3.005000,0.059000,0.054000,0.055000,0.000000,24.958399,8.348368,56.510929,176.526294,176.587813,21.155782,6.214813,151.446411,3.023000,21.382000,0.000000,0.000000,114.933333,103.633333,95.566667,89.800000,87.966667,87.600000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.180000,36.773000,36.882000,39056.358680,442089.796735,416.425000,NatG-1,
03/14/2022,11:56:11.213,429.80,4574.00,240.670000,0.203810,28.490000,35.953000,0.000000,60.020000,49.050000,0.580900,1.467789,1.397806,4572.000000,100.000000,58.885600,60.275000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,96.455556,57.234320,57.100000,116.733333,67.000000,21.297000,3.000000,0.059000,0.056000,0.056000,0.000000,25.102465,8.348318,56.536568,177.775282,177.834752,21.305398,6.219052,151.446014,3.041000,21.533000,0.000000,0.000000,114.800000,103.433333,95.133333,89.733333,88.166667,87.466667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.180000,36.766000,36.875000,39048.945999,442122.624323,416.456000,NatG-1,
03/14/2022,11:56:14.213,432.80,4577.00,240.630000,0.203760,28.480000,35.976000,0.000000,60.021000,49.030000,0.580900,1.466235,1.398537,4575.000000,100.000000,58.885600,60.275000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,96.183333,57.248521,57.100000,116.633333,67.100000,21.446000,2.989000,0.060000,0.055000,0.053000,0.000000,24.793631,8.348563,56.599079,179.018925,179.080415,21.454357,6.218857,151.444168,3.003000,21.683000,0.000000,0.000000,114.566667,103.133333,94.666667,89.766667,87.666667,87.300000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.180000,36.753000,36.862000,39035.179591,442154.392957,416.486000,NatG-1,
03/14/2022,11:56:17.214,435.80,4580.00,240.560000,0.203720,28.470000,36.000000,0.000000,60.015000,49.010000,0.580900,1.465934,1.399194,4578.000000,100.000000,58.885600,60.275000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.250 ,96.083333,57.250148,57.166667,116.566667,67.100000,21.597000,3.064000,0.059000,0.054000,0.054000,0.000000,25.642389,8.348945,56.609756,180.279012,180.338512,21.605057,6.225425,151.443100,3.106000,21.835000,0.000000,0.000000,114.333333,102.966667,94.166667,89.866667,88.133333,87.033333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.870000,29.755000,69.180000,36.743000,36.855000,39027.766910,442187.220546,416.517000,NatG-1,
03/14/2022,11:56:20.214,438.80,4583.00,240.630000,0.203800,28.490000,36.024000,0.000000,60.015000,49.040000,0.580900,1.466732,1.399742,4581.000000,100.000000,58.885600,60.200000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.466 ,96.016667,57.271450,57.200000,116.466667,67.066667,21.748000,3.038000,0.060000,0.055000,0.057000,0.000000,25.142366,8.348911,56.633236,181.538779,181.600329,21.756183,6.221830,151.442734,3.045000,21.987000,0.000000,0.000000,114.100000,102.766667,93.900000,90.000000,88.500000,86.833333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.180000,36.726000,36.839000,39010.823638,442218.989180,416.547000,NatG-1,
03/14/2022,11:56:24.214,442.80,4587.00,240.550000,0.203720,28.470000,36.055000,0.000000,60.012000,49.000000,0.580900,1.466523,1.400540,4585.000000,100.000000,58.885600,60.187500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.252 ,95.750000,57.297929,57.266667,116.100000,67.100000,21.948000,2.990000,0.059000,0.055000,0.054000,-0.001000,24.846977,8.348156,56.725281,183.214153,183.275657,21.956852,6.219208,151.443451,3.009000,22.188000,0.000000,0.000000,113.600000,102.566667,93.666667,89.833333,87.366667,87.466667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.180000,36.700000,36.809000,38979.055004,442263.465267,416.589000,NatG-1,
03/14/2022,11:56:28.213,446.80,4591.00,240.580000,0.203760,28.480000,36.087000,0.000000,60.009000,49.020000,0.581000,1.468394,1.400657,4589.000000,100.000000,58.885600,60.187500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.250 ,95.488889,57.264349,57.366667,115.833333,67.100000,22.144000,2.968000,0.061000,0.052000,0.054000,0.000000,24.854578,8.348113,56.729206,184.850613,184.912117,22.152632,6.215214,151.444336,3.010000,22.385000,0.000000,0.000000,113.300000,102.500000,93.433333,89.766667,87.300000,86.633333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.180000,36.686000,36.802000,38971.642323,442306.882401,416.630000,NatG-1,
03/14/2022,11:56:31.214,449.80,4594.00,240.410000,0.203610,28.440000,36.111000,0.000000,60.007000,48.950000,0.580900,1.466726,1.400233,4592.000000,100.000000,58.885600,60.187500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.498 ,95.533333,57.245710,57.400000,115.700000,67.100000,22.291000,2.958000,0.063000,0.054000,0.055000,0.000000,24.725965,8.348229,56.715954,186.077966,186.139440,22.299895,6.216600,151.444901,2.994000,22.533000,0.000000,0.000000,113.033333,102.400000,93.300000,90.033333,87.700000,86.733333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.180000,36.676000,36.789000,38957.875915,442338.651035,416.660000,NatG-1,
03/14/2022,11:56:35.213,453.80,4598.00,240.570000,0.203790,28.480000,36.142000,0.000000,60.007000,49.030000,0.580900,1.467785,1.400091,4596.000000,100.000000,58.885600,60.237500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.366 ,95.416667,57.216568,57.366667,115.533333,67.100000,22.487000,2.953000,0.059000,0.055000,0.054000,0.000000,25.019342,8.348292,56.705372,187.707245,187.766715,22.495068,6.215526,151.444427,3.030000,22.729000,0.000000,0.000000,112.800000,102.366667,93.233333,89.733333,87.800000,86.566667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.180000,36.676000,36.789000,38957.875915,442382.068168,416.701000,NatG-1,
03/14/2022,11:56:38.214,456.80,4601.00,240.600000,0.203810,28.490000,36.166000,0.000000,60.007000,49.040000,0.580900,1.466120,1.399252,4599.000000,100.000000,58.885600,60.275000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,95.427778,57.207544,57.300000,115.400000,67.100000,22.639000,3.039000,0.060000,0.056000,0.055000,0.000000,25.123619,8.348421,56.689827,188.982438,189.041877,22.647817,6.222188,151.443710,3.042000,22.883000,0.000000,0.000000,112.666667,102.200000,93.200000,89.500000,87.800000,87.200000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.170000,36.667000,36.782000,38950.463234,442414.895756,416.732000,NatG-1,
03/14/2022,11:56:42.214,460.80,4605.00,240.610000,0.203810,28.490000,36.198000,0.000000,60.009000,49.040000,0.581000,1.470046,1.400191,4603.000000,100.000000,58.885600,60.275000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.250 ,95.161111,57.201331,57.300000,115.000000,67.100000,22.838000,2.970000,0.058000,0.055000,0.052000,-0.001000,24.727966,8.348308,56.705791,190.640776,190.700201,22.846201,6.218816,151.444031,2.994000,23.082000,0.000000,0.000000,112.400000,101.933333,93.133333,89.066667,87.333333,87.100000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.170000,36.640000,36.756000,38922.930417,442458.312889,416.773000,NatG-1,
03/14/2022,11:56:46.213,464.80,4609.00,240.580000,0.203780,28.480000,36.229000,0.000000,60.012000,49.030000,0.580900,1.468594,1.399077,4607.000000,100.000000,58.885600,60.325000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.450 ,94.761111,57.122781,57.300000,114.766667,67.100000,23.032000,2.942000,0.060000,0.056000,0.055000,0.000000,24.746885,8.348116,56.712440,192.259595,192.319034,23.040114,6.219610,151.445724,2.996000,23.276000,0.000000,0.000000,112.133333,101.600000,93.033333,89.033333,86.433333,86.333333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.170000,36.633000,36.749000,38915.517736,442500.671068,416.813000,NatG-1,
03/14/2022,11:56:49.213,467.80,4612.00,240.620000,0.203820,28.490000,36.253000,0.000000,60.012000,49.040000,0.580900,1.466833,1.398263,4610.000000,100.000000,58.885600,60.400000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,94.672222,57.040976,57.300000,114.500000,67.066667,23.179000,2.972000,0.059000,0.056000,0.053000,0.000000,24.933805,8.347481,56.721970,193.490607,193.550046,23.187581,6.218819,151.446884,3.018000,23.424000,0.000000,0.000000,112.000000,101.400000,93.000000,88.633333,86.800000,86.200000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.170000,36.640000,36.756000,38922.930417,442533.498657,416.844000,NatG-1,
03/14/2022,11:56:52.215,470.80,4615.00,240.620000,0.203830,28.490000,36.277000,0.000000,60.011000,49.050000,0.580900,1.466222,1.398263,4613.000000,100.000000,58.885600,60.400000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.252 ,94.577778,57.023964,57.300000,114.266667,67.033333,23.328000,2.988000,0.061000,0.053000,0.055000,0.000000,24.742472,8.347255,56.718422,194.735632,194.795056,23.336730,6.220624,151.447357,2.995000,23.573000,0.000000,0.000000,111.766667,101.133333,92.933333,88.366667,87.266667,86.000000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.160000,36.617000,36.733000,38898.574465,442566.326245,416.875000,NatG-1,
03/14/2022,11:56:56.213,474.80,4619.00,240.560000,0.203780,28.480000,36.308000,0.000000,60.010000,49.020000,0.581000,1.466091,1.400773,4617.000000,100.000000,58.885600,60.400000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.498 ,94.211111,57.012574,57.233333,113.800000,67.000000,23.524000,2.949000,0.059000,0.056000,0.052000,-0.001000,24.407028,8.347573,56.681984,196.370711,196.430105,23.532604,6.212474,151.446045,2.954000,23.768000,0.000000,0.000000,111.533333,100.833333,91.333333,87.900000,87.900000,85.766667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.160000,36.597000,36.713000,38877.395375,442609.743378,416.916000,NatG-1,
03/14/2022,11:56:59.215,477.80,4622.00,240.570000,0.203800,28.490000,36.332000,0.000000,60.011000,49.030000,0.581000,1.466634,1.400175,4620.000000,100.000000,58.885600,60.462500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.190 ,94.005556,56.996450,57.200000,113.600000,67.000000,23.674000,3.012000,0.059000,0.056000,0.053000,0.000000,25.479197,8.347571,56.674995,197.618985,197.678485,23.682417,6.221300,151.446091,3.084000,23.918000,0.000000,0.000000,111.400000,100.666667,90.600000,87.866667,87.600000,85.900000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.160000,36.607000,36.720000,38884.808057,442641.512012,416.946000,NatG-1,
03/14/2022,11:57:03.214,481.80,4626.00,240.420000,0.203670,28.450000,36.364000,0.000000,60.004000,48.970000,0.580900,1.466392,1.400175,4624.000000,100.000000,58.885600,60.462500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.252 ,93.905556,56.998373,57.166667,113.233333,67.000000,23.874000,2.986000,0.057000,0.056000,0.054000,0.000000,25.089300,8.347748,56.658695,199.287769,199.347208,23.882312,6.218451,151.446640,3.036000,24.118000,0.000000,0.000000,111.200000,100.600000,91.466667,87.833333,86.700000,85.633333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.160000,36.587000,36.703000,38866.805831,442684.929146,416.987000,NatG-1,
03/14/2022,11:57:07.214,485.80,4630.00,240.420000,0.203680,28.450000,36.395000,0.000000,60.002000,48.970000,0.581000,1.468725,1.399925,4628.000000,100.000000,58.885600,60.462500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,94.355556,56.963018,57.200000,113.100000,67.000000,24.070000,2.971000,0.062000,0.054000,0.051000,0.000000,24.743284,8.347456,56.694279,200.926234,200.985658,24.078338,6.213809,151.446884,2.994000,24.316000,0.000000,0.000000,110.966667,100.500000,92.466667,87.666667,86.600000,87.933333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.160000,36.577000,36.693000,38856.216286,442728.346279,417.028000,NatG-1,
03/14/2022,11:57:10.214,488.80,4633.00,240.510000,0.203770,28.470000,36.419000,0.000000,59.998000,49.010000,0.581000,1.472444,1.399775,4631.000000,100.000000,58.885600,60.462500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,94.066667,56.960651,57.200000,113.066667,67.000000,24.218000,2.971000,0.061000,0.053000,0.053000,0.000000,24.782843,8.347380,56.702938,202.162028,202.221452,24.226385,6.216007,151.446838,2.999000,24.465000,0.000000,0.000000,110.700000,100.233333,92.566667,87.700000,86.333333,86.866667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.160000,36.574000,36.686000,38848.803605,442760.114913,417.058000,NatG-1,
03/14/2022,11:57:14.214,492.80,4637.00,240.530000,0.203810,28.480000,36.451000,0.000000,59.997000,49.020000,0.580900,1.467887,1.399368,4635.000000,100.000000,58.885600,60.462500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,93.738889,57.022929,57.200000,112.866667,67.000000,24.417000,3.001000,0.060000,0.055000,0.053000,0.000000,25.113232,8.347562,56.679409,203.822249,203.883799,24.425530,6.215383,151.446869,3.039000,24.665000,0.000000,0.000000,110.300000,99.933333,91.866667,87.733333,86.500000,86.100000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.160000,36.574000,36.686000,38848.803605,442803.532046,417.099000,NatG-1,
03/14/2022,11:57:17.215,495.80,4640.00,240.590000,0.203860,28.490000,36.475000,0.000000,60.002000,49.050000,0.581000,1.467429,1.399310,4638.000000,100.000000,58.885600,60.462500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,93.677778,57.063314,57.166667,112.633333,67.000000,24.566000,3.009000,0.058000,0.055000,0.056000,0.000000,25.030561,8.347943,56.633717,205.066621,205.128156,24.574595,6.216656,151.446030,3.029000,24.814000,0.000000,0.000000,109.933333,99.733333,91.933333,87.566667,86.433333,86.466667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.160000,36.537000,36.653000,38813.858107,442836.359634,417.130000,NatG-1,
03/14/2022,11:57:21.213,499.80,4644.00,240.580000,0.203850,28.490000,36.506000,0.000000,60.000000,49.040000,0.580900,1.469610,1.400116,4642.000000,100.000000,58.885600,60.462500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,93.333333,57.094527,57.200000,112.366667,67.000000,24.765000,2.965000,0.060000,0.056000,0.055000,0.000000,24.553320,8.348012,56.635036,206.725977,206.785386,24.772865,6.216980,151.444885,2.971000,25.013000,0.000000,0.000000,109.433333,99.600000,92.000000,87.433333,86.366667,85.166667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.150000,36.554000,36.670000,38831.860333,442878.717813,417.170000,NatG-1,
03/14/2022,11:57:24.214,502.80,4647.00,240.530000,0.203820,28.480000,36.530000,0.000000,60.000000,49.030000,0.580900,1.465067,1.398869,4645.000000,100.000000,58.885600,60.462500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,93.016667,57.123373,57.200000,112.133333,67.000000,24.917000,3.053000,0.059000,0.055000,0.055000,0.000000,25.378241,8.348314,56.605221,207.991529,208.053124,24.924977,6.223391,151.444977,3.071000,25.165000,0.000000,0.000000,109.033333,99.500000,92.000000,87.100000,85.866667,84.600000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.150000,36.541000,36.657000,38818.093925,442911.545402,417.201000,NatG-1,
03/14/2022,11:57:28.214,506.80,4651.00,240.500000,0.203800,28.480000,36.562000,0.000000,59.997000,49.010000,0.581000,1.465947,1.399709,4649.000000,100.000000,58.885600,60.400000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,92.894444,57.167012,57.200000,111.800000,67.000000,25.115000,3.005000,0.063000,0.055000,0.052000,0.000000,25.305641,8.347997,56.644440,209.648319,209.709884,25.123687,6.219718,151.445068,3.062000,25.364000,0.000000,0.000000,108.566667,99.366667,91.833333,87.166667,85.833333,84.600000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.150000,36.511000,36.624000,38783.148428,442954.962535,417.242000,NatG-1,
03/14/2022,11:57:31.214,509.80,4654.00,240.410000,0.203690,28.450000,36.585000,0.000000,60.000000,48.970000,0.581000,1.467524,1.400774,4652.000000,100.000000,58.885600,60.400000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.499 ,92.666667,57.208432,57.200000,111.500000,67.000000,25.263000,2.987000,0.063000,0.055000,0.053000,0.001000,24.765928,8.347793,56.671242,210.887620,210.949094,25.271633,6.217535,151.444656,2.996000,25.512000,0.000000,0.000000,108.333333,99.233333,91.700000,87.333333,85.066667,84.333333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.150000,36.504000,36.620000,38778.912610,442986.731169,417.272000,NatG-1,
03/14/2022,11:57:35.213,513.80,4658.00,240.450000,0.203750,28.460000,36.617000,0.000000,60.001000,48.990000,0.581000,1.465963,1.399584,4656.000000,100.000000,58.885600,60.400000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.251 ,92.311111,57.254142,57.266667,111.133333,67.000000,25.462000,2.993000,0.057000,0.054000,0.055000,0.000000,24.931339,8.348036,56.665127,212.546627,212.606081,25.470370,6.217303,151.444153,3.016000,25.710000,0.000000,0.000000,108.100000,98.966667,91.400000,86.766667,84.500000,84.133333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.150000,36.504000,36.617000,38775.735746,443030.148302,417.313000,NatG-1,
03/14/2022,11:57:39.214,517.80,4662.00,240.470000,0.203760,28.470000,36.649000,0.000000,60.003000,49.000000,0.581000,1.465891,1.401006,4660.000000,100.000000,58.885600,60.400000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.252 ,92.255556,57.290976,57.300000,110.966667,67.000000,25.662000,3.000000,0.060000,0.056000,0.052000,0.000000,25.034023,8.347777,56.702198,214.212420,214.273939,25.670166,6.219002,151.443954,3.028000,25.911000,0.000000,0.000000,108.000000,98.666667,91.300000,87.000000,84.466667,84.100000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.150000,36.484000,36.600000,38757.733521,443073.565435,417.354000,NatG-1,
03/14/2022,11:57:43.215,521.80,4666.00,240.540000,0.203840,28.490000,36.680000,0.000000,60.005000,49.030000,0.581000,1.465659,1.401139,4664.000000,100.000000,58.885600,60.400000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.252 ,92.122222,57.301036,57.300000,110.700000,67.000000,25.858000,2.972000,0.061000,0.053000,0.052000,0.000000,24.839844,8.348075,56.715530,215.850824,215.912328,25.866180,6.220102,151.443146,3.004000,26.107000,0.000000,0.000000,107.833333,98.400000,90.500000,86.600000,85.633333,83.766667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.150000,36.481000,36.594000,38751.379794,443116.982568,417.395000,NatG-1,
03/14/2022,11:57:47.214,525.80,4670.00,240.570000,0.203860,28.490000,36.712000,0.000000,60.008000,49.040000,0.581000,1.463504,1.399426,4668.000000,100.000000,58.885600,60.387500,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,91.744444,57.323817,57.300000,110.433333,67.000000,26.061000,3.019000,0.060000,0.055000,0.055000,0.000000,24.938643,8.347873,56.750343,217.542730,217.602170,26.068851,6.220953,151.443314,3.016000,26.311000,0.000000,0.000000,107.566667,98.366667,88.400000,86.233333,85.633333,84.266667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.140000,36.478000,36.594000,38751.379794,443159.340747,417.435000,NatG-1,
03/14/2022,11:57:51.213,529.80,4674.00,240.610000,0.203890,28.500000,36.744000,0.000000,60.011000,49.060000,0.581000,1.470254,1.398404,4672.000000,100.000000,58.885600,60.375000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,91.572222,57.331805,57.300000,110.000000,67.000000,26.260000,2.983000,0.059000,0.055000,0.056000,0.000000,24.923788,8.347482,56.798412,219.205305,219.264744,26.268017,6.214844,151.444214,3.014000,26.509000,0.000000,0.000000,107.166667,98.300000,88.466667,85.666667,85.433333,84.400000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.140000,36.471000,36.587000,38743.967112,443202.757880,417.476000,NatG-1,
03/14/2022,11:57:54.213,532.80,4677.00,240.490000,0.203770,28.470000,36.767000,0.000000,60.011000,49.000000,0.581000,1.466948,1.398603,4675.000000,100.000000,58.885600,60.375000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.252 ,91.366667,57.306361,57.366667,109.666667,67.000000,26.408000,2.985000,0.058000,0.057000,0.054000,0.000000,25.048023,8.347299,56.817844,220.441798,220.503332,26.416403,6.214797,151.444763,3.029000,26.656000,0.000000,0.000000,106.900000,98.333333,88.766667,85.700000,84.933333,83.566667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.140000,36.471000,36.587000,38743.967112,443235.585469,417.507000,NatG-1,
03/14/2022,11:57:57.214,535.80,4680.00,240.420000,0.203740,28.460000,36.791000,0.000000,60.010000,48.980000,0.580900,1.466133,1.400175,4678.000000,100.000000,58.885600,0.000000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,91.400000,57.289349,57.400000,109.233333,67.000000,26.556000,2.982000,0.059000,0.055000,0.054000,0.000000,24.776258,8.347091,56.843445,221.681327,221.740766,26.564645,6.214663,151.445099,2.996000,26.804000,0.000000,0.000000,106.633333,98.233333,89.266667,85.833333,85.000000,83.433333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.140000,36.458000,36.574000,38730.200704,443267.354103,417.537000,NatG-1,
