Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,11:58:01.214,539.80,4684.00,240.500000,0.203820,28.480000,36.823000,0.000000,60.006000,49.020000,0.581000,1.465803,1.399543,4682.000000,100.000000,58.885600,0.000000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,91.188889,57.270266,57.300000,108.933333,67.000000,26.612000,0.118000,0.058000,0.054000,0.055000,0.000000,0.266769,8.346786,56.817097,222.142996,222.200416,26.619469,6.127907,151.448044,0.032000,26.858000,0.000000,0.000000,106.333333,98.066667,88.800000,85.933333,84.766667,83.233333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.140000,36.461000,36.574000,38730.200704,443309.712281,417.577000,NatG-1,
03/14/2022,11:58:05.215,543.80,4688.00,240.450000,0.203780,28.470000,36.854000,0.000000,60.005000,49.000000,0.580900,1.465257,1.399251,4686.000000,100.000000,58.885600,0.000000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,91.300000,57.212574,57.300000,108.900000,67.000000,26.612000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.347022,56.786976,222.144378,222.201752,26.619626,6.129128,151.447495,0.000000,26.858000,0.000000,0.000000,106.200000,97.933333,89.533333,85.800000,84.566667,83.766667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.140000,36.458000,36.574000,38730.200704,443353.129415,417.618000,NatG-1,
03/14/2022,11:58:09.214,547.80,4692.00,240.430000,0.203770,28.460000,36.886000,0.000000,60.001000,48.990000,0.581000,1.468322,1.399451,4690.000000,100.000000,58.885600,0.000000,3.000000,Testing Tank A - Drawing Water Until 27.0Gallons.... 0.500 ,91.438889,57.135799,57.300000,108.900000,67.000000,26.612000,0.000000,0.058000,0.054000,0.054000,0.000000,0.000000,8.346916,56.799290,222.144378,222.201752,26.619626,6.131621,151.447006,0.000000,26.858000,0.000000,0.000000,106.266667,97.700000,90.033333,85.700000,84.633333,84.300000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.140000,36.428000,36.544000,38698.432070,443396.546548,417.659000,NatG-1,
03/14/2022,11:58:13.214,551.80,4696.00,240.490000,0.203850,28.480000,36.918000,0.000000,59.998000,49.030000,0.581000,1.465735,1.399019,4694.000000,100.000000,58.885600,0.000000,3.000000,Finished Draw.... ,92.033333,57.004882,57.300000,108.900000,67.000000,26.612000,0.000000,0.063000,0.054000,0.053000,0.000000,0.000000,8.346836,56.811306,222.144378,222.201752,26.619626,6.132565,151.446396,0.000000,26.858000,0.000000,0.000000,106.433333,97.700000,89.833333,86.166667,85.000000,87.066667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.140000,36.435000,36.551000,38705.844752,443438.904727,417.699000,NatG-1,
03/14/2022,11:59:13.214,611.70,4756.00,240.480000,0.203880,28.490000,37.392000,0.000000,60.000000,49.030000,0.581000,1.468658,1.400075,4754.000000,100.000000,58.885600,0.000000,4.000000,Heating Tanks.... Next Draw 1790.00 Seconds....,92.988889,55.929438,57.366667,108.800000,67.000000,0.000000,0.000000,0.062000,0.054000,0.053000,0.000000,0.000000,8.344337,57.304070,0.000000,222.201752,26.619626,6.136006,151.441711,0.000000,0.000000,0.000000,0.000000,106.300000,97.700000,91.466667,88.166667,86.666667,87.633333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.100000,36.299000,36.418000,38565.003807,444083.807997,418.308000,NatG-1,
03/14/2022,12:00:14.214,672.70,4817.00,240.240000,0.203670,28.420000,37.875000,0.000000,60.006000,48.930000,0.580900,1.466883,1.399767,4815.000000,100.000000,58.885600,0.000000,4.000000,Heating Tanks.... Next Draw 1790.00 Seconds....,94.355556,56.421450,57.400000,108.466667,67.000000,0.000000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.342690,57.668507,0.000000,222.201752,26.619626,6.137820,151.438477,0.000000,0.000000,0.000000,0.000000,106.600000,98.600000,92.800000,89.933333,88.833333,89.366667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.630000,0.870000,29.758000,69.070000,36.200000,36.319000,38460.167315,444737.182904,418.925000,NatG-1,
03/14/2022,12:01:15.213,733.70,4878.00,240.640000,0.204180,28.550000,38.357000,0.000000,59.992000,49.140000,0.581000,1.468998,1.400432,4876.000000,100.000000,58.885600,0.000000,4.000000,Heating Tanks.... Next Draw 1790.00 Seconds....,96.116667,57.061834,57.600000,108.100000,67.000000,0.000000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.341668,57.972630,0.000000,222.201752,26.619626,6.140553,151.434830,0.000000,0.000000,0.000000,0.000000,107.300000,99.000000,94.500000,92.300000,91.466667,92.133333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.050000,36.117000,36.239000,38375.450958,445388.439902,419.540000,NatG-1,
03/14/2022,12:02:15.214,793.70,4938.00,240.910000,0.204460,28.620000,38.834000,0.000000,60.013000,49.260000,0.581100,1.467720,1.399485,4936.000000,100.000000,58.885600,0.000000,4.000000,Heating Tanks.... Next Draw 1790.00 Seconds....,97.166667,57.561834,57.900000,107.700000,66.900000,0.000000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.341354,58.197159,0.000000,222.201752,26.619626,6.143142,151.431213,0.000000,0.000000,0.000000,0.000000,107.566667,99.900000,96.233333,93.500000,92.666667,93.133333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.030000,36.081000,36.206000,38340.505460,446028.048400,420.144000,NatG-1,
03/14/2022,12:03:16.213,854.70,4999.00,240.980000,0.204540,28.640000,39.319000,0.000000,60.027000,49.290000,0.581000,1.466657,1.398041,4997.000000,100.000000,58.885600,0.000000,4.000000,Heating Tanks.... Next Draw 1790.00 Seconds....,98.550000,58.044231,58.933333,107.300000,66.933333,0.000000,0.000000,0.063000,0.054000,0.053000,0.000000,0.000000,8.341281,58.401810,0.000000,222.201752,26.619626,6.146282,151.427444,0.000000,0.000000,0.000000,0.000000,108.033333,100.866667,97.700000,95.666667,94.566667,94.466667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.010000,36.031000,36.157000,38288.616691,446677.187489,420.757000,NatG-1,
03/14/2022,12:04:16.214,914.70,5059.00,240.910000,0.204530,28.630000,39.796000,0.000000,60.013000,49.270000,0.581000,1.464480,1.397451,5057.000000,100.000000,58.885600,0.000000,4.000000,Heating Tanks.... Next Draw 1790.00 Seconds....,99.983333,58.536243,61.266667,106.900000,66.900000,0.000000,0.000000,0.063000,0.054000,0.052000,0.000000,0.000000,8.340544,58.674889,0.000000,222.201752,26.619626,6.148552,151.423843,0.000000,0.000000,0.000000,0.000000,108.333333,101.933333,98.833333,97.366667,97.133333,96.300000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.010000,36.008000,36.134000,38264.260739,447315.737033,421.360000,NatG-1,
03/14/2022,12:05:17.214,975.70,5120.00,240.920000,0.204620,28.640000,40.281000,0.000000,60.003000,49.300000,0.581000,1.470482,1.399178,5118.000000,100.000000,58.885600,0.000000,4.000000,Heating Tanks.... Next Draw 1790.00 Seconds....,101.338889,58.996154,63.966667,106.433333,67.000000,0.000000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.340586,58.845367,0.000000,222.201752,26.619626,6.152007,151.420380,0.000000,0.000000,0.000000,0.000000,108.833333,102.333333,100.933333,99.033333,98.666667,98.233333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.000000,35.968000,36.094000,38221.902560,447963.817167,421.972000,NatG-1,
03/14/2022,12:06:18.213,1036.70,5181.00,240.850000,0.204600,28.630000,40.766000,0.000000,59.996000,49.280000,0.580900,1.466373,1.399751,5179.000000,100.000000,58.885600,0.000000,4.000000,Heating Tanks.... Next Draw 1790.00 Seconds....,102.727778,59.443343,67.400000,106.000000,67.000000,0.000000,0.000000,0.060000,0.055000,0.055000,-0.001000,0.000000,8.340376,59.043373,0.000000,222.201752,26.619626,6.153584,151.417053,0.000000,0.000000,0.000000,0.000000,109.266667,103.766667,101.833333,101.100000,100.266667,100.133333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.000000,35.935000,36.064000,38190.133926,448611.897302,422.584000,NatG-1,
03/14/2022,12:07:19.213,1097.70,5242.00,240.770000,0.204540,28.610000,41.251000,0.000000,60.001000,49.250000,0.580900,1.470128,1.400299,5240.000000,100.000000,58.885600,0.000000,4.000000,Heating Tanks.... Next Draw 1790.00 Seconds....,104.177778,59.832249,71.566667,105.633333,67.000000,0.000000,0.000000,0.058000,0.055000,0.057000,0.000000,0.000000,8.340057,59.254879,0.000000,222.201752,26.619626,6.156120,151.413589,0.000000,0.000000,0.000000,0.000000,109.266667,104.866667,103.666667,103.166667,102.233333,101.866667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.010000,35.925000,36.051000,38176.367518,449259.977436,423.196000,NatG-1,
03/14/2022,12:08:20.213,1158.70,5303.00,240.710000,0.204420,28.590000,41.736000,0.000000,60.026000,49.210000,0.580900,1.467518,1.400399,5301.000000,100.000000,58.885600,0.000000,4.000000,Heating Tanks.... Next Draw 1790.00 Seconds....,105.866667,60.161834,75.866667,105.200000,67.100000,0.000000,0.000000,0.058000,0.056000,0.053000,0.000000,0.000000,8.340460,59.371696,0.000000,222.201752,26.619626,6.158314,151.410339,0.000000,0.000000,0.000000,0.000000,109.800000,106.533333,105.966667,105.066667,104.266667,103.566667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.756000,69.010000,35.912000,36.038000,38162.601110,449906.998616,423.807000,NatG-1,
03/14/2022,12:09:20.213,1218.70,5363.00,240.740000,0.204490,28.600000,42.212000,0.000000,60.024000,49.230000,0.580900,1.469999,1.401263,5361.000000,100.000000,58.885600,0.000000,4.000000,Heating Tanks.... Next Draw 1790.00 Seconds....,107.188889,60.459024,80.366667,104.800000,67.100000,0.000000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.339748,59.621128,0.000000,222.201752,26.619626,6.160614,151.407181,0.000000,0.000000,0.000000,0.000000,110.600000,108.133333,107.033333,105.900000,106.000000,105.466667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.757000,69.020000,35.889000,36.014000,38137.186202,450543.430251,424.408000,NatG-1,
03/14/2022,12:10:20.214,1278.70,5423.00,240.670000,0.204450,28.580000,42.689000,0.000000,60.021000,49.200000,0.580900,1.466569,1.400133,5421.000000,100.000000,58.885600,0.000000,4.000000,Heating Tanks.... Next Draw 1790.00 Seconds....,108.477778,60.725148,84.466667,104.466667,67.100000,0.000000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.339912,59.763321,0.000000,222.201752,26.619626,6.163325,151.404037,0.000000,0.000000,0.000000,0.000000,110.733333,109.066667,108.433333,108.100000,107.500000,107.033333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.870000,29.754000,69.020000,35.852000,35.975000,38095.886978,451178.802932,425.008000,NatG-1,
03/14/2022,12:11:21.214,1339.70,5484.00,240.700000,0.204510,28.590000,43.173000,0.000000,60.013000,49.230000,0.580900,1.468632,1.399834,5482.000000,100.000000,58.885600,0.000000,4.000000,Heating Tanks.... Next Draw 1790.00 Seconds....,110.122222,61.014053,88.733333,104.100000,67.100000,0.000000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.340057,59.925465,0.001190,222.202937,26.619769,6.165691,151.400543,0.000000,0.000000,0.000000,0.000000,112.200000,110.666667,110.500000,109.566667,108.566667,109.233333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.870000,29.753000,69.030000,35.859000,35.981000,38102.240705,451824.765157,425.618000,NatG-1,
03/14/2022,12:12:22.213,1400.70,5545.00,240.770000,0.204670,28.630000,43.659000,0.000000,59.996000,49.280000,0.580900,1.467875,1.400839,5543.000000,100.000000,58.885600,0.000000,4.000000,Heating Tanks.... Next Draw 1790.00 Seconds....,111.461111,61.304734,92.233333,103.700000,67.100000,0.000000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.340057,60.067894,0.001190,222.202937,26.619769,6.167157,151.397751,0.000000,0.000000,0.000000,0.000000,113.133333,111.966667,111.300000,110.800000,110.500000,111.066667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.870000,29.755000,69.040000,35.832000,35.951000,38070.472071,452469.668428,426.227000,NatG-1,
03/14/2022,12:13:22.214,1460.70,5605.00,240.810000,0.204770,28.640000,44.136000,0.000000,59.979000,49.310000,0.580800,1.464912,1.399028,5603.000000,100.000000,58.885600,0.000000,4.000000,Heating Tanks.... Next Draw 1790.00 Seconds....,112.994444,61.557840,95.333333,103.400000,67.100000,0.000000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.339844,60.240768,0.001190,222.202937,26.619769,6.169979,151.394913,0.000000,0.000000,0.000000,0.000000,114.866667,113.433333,112.800000,112.833333,112.166667,111.866667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.860000,29.755000,69.040000,35.806000,35.925000,38042.939255,453103.982154,426.826000,NatG-1,
03/14/2022,12:14:23.213,1521.45,5666.00,240.850000,0.204790,28.650000,44.621000,0.000000,60.002000,49.320000,0.580900,1.465355,1.398796,5664.000000,50.000000,58.029600,96.400000,4.000000,Testing Tank A - Purging for 276 Seconds.... 0.500 ,114.661111,59.916864,59.900000,103.400000,67.066667,1.844000,4.986000,0.059000,0.056000,0.056000,0.000000,41.672058,8.336247,58.890465,15.368725,222.202937,26.619769,6.339182,151.434036,5.032000,1.856000,0.000000,0.000000,116.133333,114.933333,114.566667,114.066667,114.000000,114.266667,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.870000,29.755000,69.030000,35.776000,35.898000,38014.347484,453748.885425,427.435000,NatG-1,
03/14/2022,12:15:23.214,1581.45,5726.00,240.740000,0.204700,28.620000,45.098000,0.000000,60.010000,49.280000,0.580900,1.468246,1.398563,5724.000000,50.000000,58.200800,33.337500,4.000000,Testing Tank A - Purging for 216 Seconds.... 0.397 ,115.905556,55.774112,56.900000,102.700000,67.000000,5.339000,1.225000,0.058000,0.056000,0.057000,0.000000,9.799464,8.346622,56.161961,44.532016,222.202937,26.619769,6.139788,151.460693,1.183000,5.377000,0.000000,0.000000,116.900000,116.400000,116.266667,115.700000,115.233333,114.933333,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.870000,29.754000,69.020000,35.802000,35.925000,38042.939255,454383.199151,428.034000,NatG-1,
03/14/2022,12:16:24.214,1642.45,5787.00,240.530000,0.204490,28.570000,45.583000,0.000000,60.011000,49.190000,0.580900,1.469510,1.399909,5785.000000,50.000000,58.628800,31.537500,4.000000,Testing Tank A - Purging for 155 Seconds.... 0.185 ,117.444444,56.637130,56.366667,102.400000,66.900000,6.425000,1.034000,0.061000,0.056000,0.056000,0.000000,8.659614,8.348651,55.341255,53.591577,222.202937,26.619769,6.128112,151.470901,1.045000,6.470000,0.000000,0.000000,118.600000,117.566667,117.666667,117.333333,117.000000,116.500000,0,1,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.620000,0.870000,29.753000,69.010000,35.743000,35.865000,37979.401987,455027.043467,428.642000,NatG-1,
03/14/2022,12:17:20.213,1698.45,5843.00,240.640000,0.204620,28.600000,46.028000,0.000000,60.018000,49.240000,0.580900,1.467843,1.400557,5841.000000,50.000000,58.800000,31.600000,4.000000,Testing Tank A - Purging for 99 Seconds.... 0.369 ,118.611111,57.064645,56.500000,102.100000,66.866667,7.417000,1.084000,0.060000,0.056000,0.056000,0.000000,8.732077,8.349288,55.919132,61.877618,222.202937,26.619769,6.137777,151.456528,1.054000,7.470000,0.000000,0.000000,119.500000,119.000000,118.500000,118.400000,117.833333,118.433333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.753000,69.420000,0.348000,0.351000,371.693018,455224.008998,428.828000,NatG-1,
03/14/2022,12:17:21.214,1699.45,5844.00,240.620000,0.204600,28.600000,46.036000,0.000000,60.018000,49.230000,0.580900,1.468231,1.400299,5842.000000,50.000000,58.800000,31.487500,4.000000,Testing Tank A - Purging for 98 Seconds.... 0.446 ,118.650000,57.058876,56.500000,102.100000,66.833333,7.434000,1.050000,0.061000,0.057000,0.055000,0.000000,8.523232,8.349184,55.949673,62.019020,222.202937,26.619769,6.136757,151.456039,1.029000,7.487000,0.000000,0.000000,119.500000,119.000000,118.500000,118.400000,117.866667,118.633333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.430000,0.351000,0.354000,374.869882,455224.008998,428.828000,NatG-1,
03/14/2022,12:17:23.214,1701.45,5846.00,240.610000,0.204580,28.600000,46.052000,0.000000,60.018000,49.230000,0.580900,1.466272,1.401230,5844.000000,50.000000,58.800000,31.487500,4.000000,Testing Tank A - Purging for 96 Seconds.... 0.434 ,118.666667,57.059467,56.500000,102.100000,66.800000,7.468000,1.029000,0.060000,0.056000,0.054000,0.000000,8.568065,8.348958,56.001514,62.305085,222.202937,26.619769,6.136789,151.455612,1.034000,7.522000,0.000000,0.000000,119.500000,118.933333,118.533333,118.400000,117.900000,118.733333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.440000,0.348000,0.351000,371.693018,455225.067953,428.829000,NatG-1,
03/14/2022,12:17:25.214,1703.45,5848.00,240.690000,0.204660,28.620000,46.068000,0.000000,60.022000,49.260000,0.580900,1.468289,1.400432,5846.000000,50.000000,58.800000,31.712500,4.000000,Testing Tank A - Purging for 94 Seconds.... 0.500 ,118.694444,57.069822,56.533333,102.100000,66.800000,7.504000,1.064000,0.058000,0.055000,0.054000,0.000000,9.159804,8.348929,56.011505,62.600657,222.202937,26.619769,6.139036,151.455536,1.106000,7.557000,0.000000,0.000000,119.533333,118.933333,118.666667,118.433333,117.966667,118.633333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.753000,69.450000,0.354000,0.358000,379.105699,455225.067953,428.829000,NatG-1,
03/14/2022,12:17:27.213,1705.45,5850.00,240.670000,0.204640,28.610000,46.084000,0.000000,60.022000,49.250000,0.580900,1.468335,1.400258,5848.000000,50.000000,58.800000,31.600000,4.000000,Testing Tank A - Purging for 92 Seconds.... 0.366 ,118.688889,57.082692,56.600000,102.100000,66.800000,7.541000,1.118000,0.059000,0.056000,0.056000,0.000000,9.483037,8.348768,56.035351,62.914449,222.202937,26.619769,6.140056,151.455521,1.145000,7.595000,0.000000,0.000000,119.566667,118.933333,118.666667,118.466667,118.066667,118.433333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.753000,69.460000,0.354000,0.358000,379.105699,455225.067953,428.829000,NatG-1,
03/14/2022,12:17:28.215,1706.45,5851.00,240.720000,0.204680,28.620000,46.092000,0.000000,60.023000,49.270000,0.580900,1.467315,1.400341,5849.000000,50.000000,58.800000,31.487500,4.000000,Testing Tank A - Purging for 91 Seconds.... 0.450 ,118.666667,57.090533,56.600000,102.100000,66.800000,7.560000,1.126000,0.058000,0.055000,0.057000,0.000000,9.367229,8.348710,56.043808,63.069151,222.202937,26.619769,6.140356,151.455383,1.131000,7.614000,0.000000,0.000000,119.566667,118.900000,118.700000,118.466667,118.066667,118.300000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.460000,0.354000,0.358000,379.105699,455225.067953,428.829000,NatG-1,
03/14/2022,12:17:29.214,1707.45,5852.00,240.740000,0.204710,28.630000,46.100000,0.000000,60.023000,49.280000,0.580900,1.468419,1.400224,5850.000000,50.000000,58.800000,31.375000,4.000000,Testing Tank A - Purging for 90 Seconds.... 0.500 ,118.683333,57.098225,56.600000,102.100000,66.800000,7.578000,1.124000,0.058000,0.056000,0.055000,0.000000,9.316968,8.348848,56.032822,63.219989,222.202937,26.619769,6.140190,151.455322,1.125000,7.632000,0.000000,0.000000,119.600000,118.900000,118.766667,118.500000,118.100000,118.233333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.460000,0.351000,0.354000,374.869882,455225.067953,428.829000,NatG-1,
03/14/2022,12:17:31.214,1709.45,5854.00,240.710000,0.204670,28.620000,46.116000,0.000000,60.021000,49.270000,0.580900,1.465970,1.398072,5852.000000,50.000000,58.800000,31.087500,4.000000,Testing Tank A - Purging for 88 Seconds.... 0.398 ,118.705556,57.120118,56.600000,102.100000,66.800000,7.615000,1.112000,0.060000,0.055000,0.056000,0.000000,9.222109,8.348542,56.084637,63.531606,222.202937,26.619769,6.139804,151.455032,1.113000,7.670000,0.000000,0.000000,119.600000,118.866667,118.800000,118.500000,118.133333,118.333333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.753000,69.470000,0.348000,0.351000,371.693018,455226.126907,428.830000,NatG-1,
03/14/2022,12:17:32.214,1710.45,5855.00,240.720000,0.204680,28.620000,46.124000,0.000000,60.021000,49.270000,0.580900,1.469074,1.397931,5853.000000,50.000000,58.800000,30.925000,4.000000,Testing Tank A - Purging for 87 Seconds.... 0.368 ,118.711111,57.136834,56.600000,102.100000,66.800000,7.633000,1.104000,0.060000,0.055000,0.056000,0.000000,9.118413,8.348387,56.110279,63.682756,222.202937,26.619769,6.139668,151.454895,1.101000,7.688000,0.000000,0.000000,119.600000,118.833333,118.766667,118.500000,118.166667,118.400000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.470000,0.348000,0.351000,371.693018,455226.126907,428.830000,NatG-1,
03/14/2022,12:17:34.213,1712.45,5857.00,240.670000,0.204630,28.610000,46.140000,0.000000,60.020000,49.250000,0.580900,1.466012,1.397806,5855.000000,50.000000,58.800000,30.700000,4.000000,Testing Tank A - Purging for 85 Seconds.... 0.500 ,118.688889,57.171006,56.600000,102.066667,66.800000,7.669000,1.086000,0.059000,0.054000,0.054000,0.000000,9.005150,8.348377,56.132511,63.983582,222.202937,26.619769,6.139214,151.454437,1.087000,7.724000,0.000000,0.000000,119.600000,118.800000,118.700000,118.466667,118.200000,118.366667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.753000,69.490000,0.348000,0.351000,371.693018,455226.126907,428.830000,NatG-1,
03/14/2022,12:17:35.213,1713.45,5858.00,240.620000,0.204580,28.590000,46.147000,0.000000,60.018000,49.230000,0.580800,1.469596,1.397972,5856.000000,50.000000,58.800000,30.587500,4.000000,Testing Tank A - Purging for 84 Seconds.... 0.500 ,118.700000,57.189053,56.600000,102.033333,66.800000,7.687000,1.078000,0.058000,0.054000,0.056000,0.001000,8.914433,8.348370,56.145000,64.129873,222.202937,26.619769,6.139122,151.454193,1.076000,7.742000,0.000000,0.000000,119.600000,118.800000,118.733333,118.466667,118.200000,118.400000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.753000,69.490000,0.348000,0.351000,371.693018,455226.126907,428.830000,NatG-1,
03/14/2022,12:17:36.214,1714.45,5859.00,240.630000,0.204580,28.600000,46.155000,0.000000,60.021000,49.230000,0.580900,1.466761,1.397664,5857.000000,50.000000,58.800000,30.475000,4.000000,Testing Tank A - Purging for 83 Seconds.... 0.500 ,118.733333,57.209467,56.600000,102.000000,66.800000,7.705000,1.068000,0.059000,0.057000,0.057000,0.000000,8.842034,8.348343,56.162121,64.281409,222.202937,26.619769,6.139079,151.453995,1.067000,7.760000,0.000000,0.000000,119.600000,118.800000,118.733333,118.466667,118.200000,118.600000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.490000,0.351000,0.354000,374.869882,455226.126907,428.830000,NatG-1,
03/14/2022,12:17:37.215,1715.45,5860.00,240.610000,0.204560,28.590000,46.163000,0.000000,60.020000,49.220000,0.580900,1.467002,1.398903,5858.000000,50.000000,58.800000,30.412500,4.000000,Testing Tank A - Purging for 82 Seconds.... 0.184 ,118.772222,57.231213,56.600000,102.000000,66.800000,7.722000,1.059000,0.061000,0.056000,0.054000,0.001000,8.778449,8.348236,56.186832,64.425347,222.202937,26.619769,6.139259,151.453766,1.060000,7.777000,0.000000,0.000000,119.600000,118.800000,118.766667,118.533333,118.200000,118.733333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.753000,69.500000,0.351000,0.354000,374.869882,455226.126907,428.830000,NatG-1,
03/14/2022,12:17:39.214,1717.45,5862.00,240.630000,0.204590,28.600000,46.179000,0.000000,60.019000,49.230000,0.580900,1.467276,1.398288,5860.000000,50.000000,58.800000,30.412500,4.000000,Testing Tank A - Purging for 80 Seconds.... 0.251 ,118.727778,57.272633,56.666667,102.000000,66.800000,7.757000,1.039000,0.062000,0.057000,0.057000,0.000000,8.594747,8.348181,56.217903,64.715105,222.202937,26.619769,6.138647,151.453308,1.038000,7.812000,0.000000,0.000000,119.600000,118.800000,118.733333,118.533333,118.200000,118.500000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.500000,0.351000,0.354000,374.869882,455226.126907,428.830000,NatG-1,
03/14/2022,12:17:40.214,1718.45,5863.00,240.580000,0.204520,28.580000,46.187000,0.000000,60.021000,49.200000,0.580900,1.465774,1.398828,5861.000000,50.000000,58.800000,30.475000,4.000000,Testing Tank A - Purging for 79 Seconds.... 0.250 ,118.688889,57.291864,56.700000,102.000000,66.800000,7.774000,1.030000,0.059000,0.055000,0.054000,0.000000,8.547810,8.348299,56.216064,64.855740,222.202937,26.619769,6.138964,151.453064,1.032000,7.829000,0.000000,0.000000,119.600000,118.800000,118.700000,118.500000,118.200000,118.333333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.500000,0.351000,0.354000,374.869882,455226.126907,428.830000,NatG-1,
03/14/2022,12:17:41.214,1719.45,5864.00,240.520000,0.204470,28.560000,46.195000,0.000000,60.021000,49.180000,0.580800,1.468137,1.399177,5862.000000,50.000000,58.800000,30.637500,4.000000,Testing Tank A - Purging for 78 Seconds.... 0.368 ,118.705556,57.309467,56.700000,102.000000,66.800000,7.791000,1.026000,0.060000,0.054000,0.053000,0.000000,8.554485,8.348473,56.206932,64.994660,222.202937,26.619769,6.138689,151.452759,1.033000,7.846000,0.000000,0.000000,119.600000,118.800000,118.700000,118.533333,118.200000,118.400000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.510000,0.351000,0.354000,374.869882,455227.185862,428.831000,NatG-1,
03/14/2022,12:17:43.213,1721.45,5866.00,240.560000,0.204500,28.570000,46.211000,0.000000,60.023000,49.190000,0.580900,1.470416,1.400482,5864.000000,50.000000,58.800000,30.925000,4.000000,Testing Tank A - Purging for 76 Seconds.... 0.370 ,118.705556,57.343787,56.700000,102.000000,66.800000,7.826000,1.047000,0.059000,0.054000,0.055000,-0.001000,8.749559,8.348347,56.237316,65.288563,222.202937,26.619769,6.140016,151.452545,1.056000,7.882000,0.000000,0.000000,119.600000,118.800000,118.700000,118.566667,118.166667,118.400000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.510000,0.354000,0.358000,379.105699,455227.185862,428.831000,NatG-1,
03/14/2022,12:17:44.214,1722.45,5867.00,240.640000,0.204590,28.600000,46.219000,0.000000,60.022000,49.230000,0.580900,1.466787,1.400308,5865.000000,50.000000,58.800000,30.975000,4.000000,Testing Tank A - Purging for 75 Seconds.... 0.184 ,118.683333,57.369083,56.700000,102.000000,66.800000,7.843000,1.058000,0.059000,0.055000,0.055000,0.000000,8.835004,8.348337,56.246220,65.432037,222.202937,26.619769,6.140316,151.452408,1.067000,7.899000,0.000000,0.000000,119.600000,118.800000,118.666667,118.566667,118.166667,118.300000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.753000,69.510000,0.354000,0.358000,379.105699,455227.185862,428.831000,NatG-1,
03/14/2022,12:17:46.215,1724.45,5869.00,240.510000,0.204460,28.560000,46.235000,0.000000,60.021000,49.170000,0.580900,1.466742,1.399775,5867.000000,50.000000,58.800000,30.975000,4.000000,Testing Tank A - Purging for 73 Seconds.... 0.250 ,118.700000,57.420562,56.766667,102.000000,66.800000,7.878000,1.046000,0.060000,0.055000,0.055000,0.000000,8.621863,8.348322,56.270420,65.724687,222.202937,26.619769,6.140455,151.451950,1.041000,7.934000,0.000000,0.000000,119.633333,118.800000,118.600000,118.600000,118.166667,118.400000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.520000,0.351000,0.354000,374.869882,455227.185862,428.831000,NatG-1,
03/14/2022,12:17:47.214,1725.45,5870.00,240.540000,0.204490,28.570000,46.243000,0.000000,60.022000,49.190000,0.580900,1.471661,1.399726,5868.000000,50.000000,58.800000,30.975000,4.000000,Testing Tank A - Purging for 72 Seconds.... 0.500 ,118.711111,57.433432,56.800000,102.000000,66.800000,7.895000,1.039000,0.058000,0.055000,0.055000,0.000000,8.655367,8.348367,56.276913,65.866196,222.202937,26.619769,6.140554,151.451660,1.045000,7.951000,0.000000,0.000000,119.633333,118.800000,118.600000,118.600000,118.166667,118.466667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.520000,0.354000,0.358000,379.105699,455227.185862,428.831000,NatG-1,
03/14/2022,12:17:49.213,1727.45,5872.00,240.560000,0.204500,28.570000,46.259000,0.000000,60.022000,49.200000,0.580800,1.470611,1.399983,5870.000000,50.000000,58.800000,31.200000,4.000000,Testing Tank A - Purging for 70 Seconds.... 0.368 ,118.755556,57.444083,56.800000,102.000000,66.800000,7.929000,1.032000,0.060000,0.055000,0.055000,0.000000,8.553549,8.348191,56.318424,66.152902,222.202937,26.619769,6.140272,151.451263,1.033000,7.986000,0.000000,0.000000,119.666667,118.833333,118.600000,118.666667,118.233333,118.533333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.520000,0.358000,0.361000,382.282563,455227.185862,428.831000,NatG-1,
03/14/2022,12:17:51.213,1729.45,5874.00,240.580000,0.204530,28.580000,46.274000,0.000000,60.021000,49.210000,0.580900,1.467218,1.399618,5872.000000,50.000000,58.800000,31.487500,4.000000,Testing Tank A - Purging for 68 Seconds.... 0.370 ,118.755556,57.447633,56.833333,102.000000,66.800000,7.963000,1.030000,0.060000,0.055000,0.057000,0.000000,8.648843,8.347815,56.382084,66.435881,222.202937,26.619769,6.140514,151.450974,1.044000,8.020000,0.000000,0.000000,119.700000,118.833333,118.600000,118.700000,118.233333,118.466667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.751000,69.530000,0.351000,0.354000,374.869882,455228.244816,428.832000,NatG-1,
03/14/2022,12:17:52.214,1730.45,5875.00,240.640000,0.204610,28.600000,46.282000,0.000000,60.020000,49.240000,0.580900,1.465324,1.399684,5873.000000,50.000000,58.800000,31.600000,4.000000,Testing Tank A - Purging for 67 Seconds.... 0.446 ,118.766667,57.452367,56.866667,102.000000,66.800000,7.980000,1.030000,0.057000,0.054000,0.057000,0.000000,8.564264,8.347850,56.387920,66.581155,222.202937,26.619769,6.140780,151.450775,1.034000,8.038000,0.000000,0.000000,119.733333,118.800000,118.600000,118.666667,118.233333,118.566667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.751000,69.530000,0.354000,0.358000,379.105699,455228.244816,428.832000,NatG-1,
03/14/2022,12:17:53.214,1731.45,5876.00,240.590000,0.204550,28.590000,46.290000,0.000000,60.020000,49.210000,0.580900,1.467074,1.399809,5874.000000,50.000000,58.800000,31.712500,4.000000,Testing Tank A - Purging for 66 Seconds.... 0.500 ,118.816667,57.457249,56.900000,102.000000,66.800000,7.997000,1.036000,0.057000,0.056000,0.055000,0.000000,8.730128,8.347775,56.404411,66.721623,222.202937,26.619769,6.141282,151.450546,1.054000,8.055000,0.000000,0.000000,119.766667,118.800000,118.633333,118.666667,118.266667,118.766667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.753000,69.540000,0.358000,0.361000,382.282563,455228.244816,428.832000,NatG-1,
03/14/2022,12:17:55.214,1733.45,5878.00,240.570000,0.204530,28.580000,46.306000,0.000000,60.020000,49.200000,0.580800,1.467218,1.400715,5876.000000,50.000000,58.800000,31.987500,4.000000,Testing Tank A - Purging for 64 Seconds.... 0.447 ,118.900000,57.456953,56.900000,102.000000,66.800000,8.032000,1.052000,0.060000,0.056000,0.054000,0.000000,8.850342,8.347567,56.442333,67.014547,222.202937,26.619769,6.141801,151.450470,1.068000,8.090000,0.000000,0.000000,119.866667,118.833333,118.700000,118.700000,118.300000,119.000000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.540000,0.354000,0.358000,379.105699,455228.244816,428.832000,NatG-1,
03/14/2022,12:17:57.214,1735.45,5880.00,240.630000,0.204570,28.590000,46.322000,0.000000,60.022000,49.230000,0.580800,1.469570,1.399992,5878.000000,50.000000,58.800000,32.050000,4.000000,Testing Tank A - Purging for 62 Seconds.... 0.250 ,118.844444,57.432249,56.966667,101.933333,66.800000,8.069000,1.093000,0.061000,0.056000,0.057000,0.000000,9.218987,8.347630,56.431843,67.323267,222.202937,26.619769,6.143619,151.450378,1.113000,8.127000,0.000000,0.000000,119.866667,118.800000,118.666667,118.633333,118.333333,118.766667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.540000,0.354000,0.358000,379.105699,455228.244816,428.832000,NatG-1,
03/14/2022,12:17:58.214,1736.45,5881.00,240.630000,0.204580,28.590000,46.330000,0.000000,60.023000,49.230000,0.580900,1.468863,1.400490,5879.000000,50.000000,58.800000,31.987500,4.000000,Testing Tank A - Purging for 61 Seconds.... 0.250 ,118.816667,57.410207,57.000000,101.900000,66.800000,8.087000,1.098000,0.059000,0.056000,0.054000,0.000000,8.986967,8.347707,56.429665,67.471069,222.202937,26.619769,6.143499,151.450165,1.085000,8.145000,0.000000,0.000000,119.833333,118.800000,118.666667,118.600000,118.333333,118.666667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.753000,69.540000,0.358000,0.361000,382.282563,455228.244816,428.832000,NatG-1,
03/14/2022,12:17:59.214,1737.45,5882.00,240.640000,0.204580,28.600000,46.338000,0.000000,60.023000,49.230000,0.580900,1.469352,1.399934,5880.000000,50.000000,58.800000,31.825000,4.000000,Testing Tank A - Purging for 60 Seconds.... 0.368 ,118.838889,57.384911,57.000000,101.900000,66.800000,8.104000,1.077000,0.059000,0.055000,0.053000,0.000000,8.769920,8.347816,56.426140,67.615910,222.202937,26.619769,6.143019,151.450058,1.059000,8.162000,0.000000,0.000000,119.833333,118.833333,118.666667,118.600000,118.333333,118.766667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.751000,69.540000,0.354000,0.358000,379.105699,455228.244816,428.832000,NatG-1,
03/14/2022,12:18:01.214,1739.45,5884.00,240.690000,0.204650,28.610000,46.354000,0.000000,60.022000,49.260000,0.580900,1.464500,1.400266,5882.000000,50.000000,58.800000,31.650000,4.000000,Testing Tank A - Purging for 58 Seconds.... 0.184 ,118.883333,57.330917,57.000000,101.900000,66.800000,8.140000,1.054000,0.057000,0.054000,0.056000,-0.001000,8.790587,8.348000,56.418945,67.911194,222.202937,26.619769,6.142865,151.449707,1.061000,8.198000,0.000000,0.000000,119.866667,118.833333,118.633333,118.566667,118.400000,119.000000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.550000,0.354000,0.358000,379.105699,455228.244816,428.832000,NatG-1,
03/14/2022,12:18:02.214,1740.45,5885.00,240.690000,0.204630,28.610000,46.362000,0.000000,60.023000,49.250000,0.580800,1.469775,1.400017,5883.000000,50.000000,58.800000,31.650000,4.000000,Testing Tank A - Purging for 57 Seconds.... 0.250 ,118.850000,57.301479,57.000000,101.900000,66.800000,8.157000,1.047000,0.058000,0.054000,0.055000,0.000000,8.579589,8.347984,56.432888,68.053667,222.202937,26.619769,6.142194,151.449661,1.036000,8.215000,0.000000,0.000000,119.866667,118.800000,118.600000,118.566667,118.400000,118.866667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.550000,0.358000,0.361000,382.282563,455229.303771,428.833000,NatG-1,
03/14/2022,12:18:03.214,1741.45,5886.00,240.760000,0.204690,28.620000,46.370000,0.000000,60.025000,49.280000,0.580800,1.464849,1.398031,5884.000000,50.000000,58.800000,31.650000,4.000000,Testing Tank A - Purging for 56 Seconds.... 0.500 ,118.855556,57.269822,57.000000,101.900000,66.800000,8.174000,1.044000,0.059000,0.057000,0.056000,0.000000,8.773750,8.347917,56.444252,68.200072,222.202937,26.619769,6.141914,151.449371,1.059000,8.233000,0.000000,0.000000,119.900000,118.800000,118.600000,118.600000,118.400000,118.833333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.550000,0.358000,0.361000,382.282563,455229.303771,428.833000,NatG-1,
03/14/2022,12:18:05.213,1743.45,5888.00,240.680000,0.204620,28.600000,46.386000,0.000000,60.023000,49.250000,0.580800,1.469847,1.398164,5886.000000,50.000000,58.800000,31.875000,4.000000,Testing Tank A - Purging for 54 Seconds.... 0.450 ,118.888889,57.202959,57.000000,101.900000,66.800000,8.209000,1.050000,0.059000,0.056000,0.054000,0.000000,8.716442,8.347800,56.472416,68.485746,222.202937,26.619769,6.142544,151.449173,1.052000,8.267000,0.000000,0.000000,119.966667,118.866667,118.666667,118.666667,118.400000,118.766667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.753000,69.550000,0.351000,0.354000,374.869882,455229.303771,428.833000,NatG-1,
03/14/2022,12:18:06.214,1744.45,5889.00,240.700000,0.204640,28.610000,46.394000,0.000000,60.023000,49.260000,0.580800,1.466673,1.398380,5887.000000,50.000000,58.800000,31.937500,4.000000,Testing Tank A - Purging for 53 Seconds.... 0.165 ,118.888889,57.169675,57.000000,101.900000,66.800000,8.227000,1.051000,0.060000,0.057000,0.053000,0.000000,8.785486,8.347746,56.486309,68.636470,222.202937,26.619769,6.142442,151.449081,1.061000,8.286000,0.000000,0.000000,120.000000,118.866667,118.666667,118.700000,118.400000,118.700000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.550000,0.354000,0.358000,379.105699,455229.303771,428.833000,NatG-1,
03/14/2022,12:18:07.214,1745.45,5890.00,240.700000,0.204650,28.610000,46.402000,0.000000,60.021000,49.260000,0.580800,1.467286,1.398130,5888.000000,50.000000,58.800000,31.937500,4.000000,Testing Tank A - Purging for 52 Seconds.... 0.250 ,118.872222,57.137130,57.033333,101.900000,66.800000,8.244000,1.061000,0.059000,0.055000,0.054000,0.000000,9.053681,8.347740,56.488373,68.782814,222.202937,26.619769,6.143343,151.448959,1.093000,8.303000,0.000000,0.000000,120.000000,118.866667,118.633333,118.700000,118.366667,118.666667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.550000,0.358000,0.361000,382.282563,455229.303771,428.833000,NatG-1,
03/14/2022,12:18:09.214,1747.45,5892.00,240.680000,0.204620,28.600000,46.417000,0.000000,60.022000,49.250000,0.580800,1.470824,1.397997,5890.000000,50.000000,58.800000,31.937500,4.000000,Testing Tank A - Purging for 50 Seconds.... 0.251 ,118.850000,57.075000,57.100000,101.900000,66.800000,8.280000,1.076000,0.059000,0.056000,0.055000,0.000000,8.875519,8.347698,56.509228,69.082774,222.202937,26.619769,6.143919,151.448761,1.071000,8.340000,0.000000,0.000000,120.000000,118.900000,118.600000,118.700000,118.300000,118.600000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.560000,0.358000,0.361000,382.282563,455229.303771,428.833000,NatG-1,
03/14/2022,12:18:11.213,1749.45,5894.00,240.610000,0.204550,28.580000,46.433000,0.000000,60.022000,49.220000,0.580800,1.466830,1.398155,5892.000000,50.000000,58.800000,31.825000,4.000000,Testing Tank A - Purging for 48 Seconds.... 0.184 ,118.811111,57.016568,57.100000,101.900000,66.800000,8.315000,1.073000,0.060000,0.056000,0.055000,0.000000,9.076994,8.347770,56.509514,69.373944,222.202937,26.619769,6.144098,151.448532,1.096000,8.375000,0.000000,0.000000,120.000000,118.900000,118.533333,118.700000,118.300000,118.433333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.751000,69.560000,0.358000,0.361000,382.282563,455229.303771,428.833000,NatG-1,
03/14/2022,12:18:13.214,1751.45,5896.00,240.700000,0.204640,28.610000,46.449000,0.000000,60.020000,49.260000,0.580800,1.470680,1.397881,5894.000000,50.000000,58.800000,31.762500,4.000000,Testing Tank A - Purging for 46 Seconds.... 0.500 ,118.811111,56.974704,57.133333,101.900000,66.800000,8.351000,1.075000,0.059000,0.056000,0.056000,0.000000,8.869632,8.347935,56.509537,69.675431,222.202937,26.619769,6.144123,151.448242,1.071000,8.411000,0.000000,0.000000,120.066667,118.900000,118.533333,118.633333,118.333333,118.400000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.560000,0.358000,0.361000,382.282563,455230.362725,428.834000,NatG-1,
03/14/2022,12:18:14.214,1752.45,5897.00,240.780000,0.204730,28.630000,46.457000,0.000000,60.020000,49.290000,0.580800,1.468275,1.399203,5895.000000,50.000000,58.800000,31.712500,4.000000,Testing Tank A - Purging for 45 Seconds.... 0.184 ,118.816667,56.956657,57.166667,101.866667,66.766667,8.368000,1.061000,0.059000,0.056000,0.056000,0.000000,8.710840,8.347891,56.526817,69.819368,222.202937,26.619769,6.143435,151.447952,1.052000,8.428000,0.000000,0.000000,120.100000,118.900000,118.566667,118.600000,118.333333,118.400000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.560000,0.358000,0.361000,382.282563,455230.362725,428.834000,NatG-1,
03/14/2022,12:18:16.214,1754.45,5899.00,240.680000,0.204610,28.610000,46.473000,0.000000,60.024000,49.250000,0.580900,1.467670,1.399535,5897.000000,50.000000,58.800000,31.712500,4.000000,Testing Tank A - Purging for 43 Seconds.... 0.250 ,118.861111,56.928107,57.200000,101.800000,66.700000,8.404000,1.058000,0.059000,0.055000,0.053000,0.000000,8.870855,8.347991,56.533562,70.113878,222.202937,26.619769,6.144696,151.447556,1.071000,8.464000,0.000000,0.000000,120.100000,118.933333,118.633333,118.633333,118.366667,118.500000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.570000,0.358000,0.361000,382.282563,455230.362725,428.834000,NatG-1,
03/14/2022,12:18:18.214,1756.45,5901.00,240.670000,0.204610,28.600000,46.489000,0.000000,60.023000,49.240000,0.580800,1.468550,1.401421,5899.000000,50.000000,58.800000,31.712500,4.000000,Testing Tank A - Purging for 41 Seconds.... 0.250 ,118.861111,56.903254,57.200000,101.800000,66.700000,8.439000,1.045000,0.060000,0.055000,0.055000,0.000000,8.563996,8.348221,56.533821,70.405807,222.202937,26.619769,6.144501,151.447021,1.034000,8.499000,0.000000,0.000000,120.100000,118.966667,118.600000,118.666667,118.366667,118.466667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.570000,0.358000,0.361000,382.282563,455230.362725,428.834000,NatG-1,
03/14/2022,12:18:19.214,1757.45,5902.00,240.760000,0.204710,28.630000,46.497000,0.000000,60.022000,49.290000,0.580800,1.466172,1.400606,5900.000000,50.000000,58.800000,31.712500,4.000000,Testing Tank A - Purging for 40 Seconds.... 0.251 ,118.872222,56.890680,57.200000,101.800000,66.700000,8.457000,1.102000,0.058000,0.055000,0.057000,0.000000,10.280825,8.348126,56.545441,70.558505,222.202937,26.619769,6.146245,151.447205,1.241000,8.518000,0.000000,0.000000,120.100000,119.000000,118.633333,118.700000,118.366667,118.433333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.570000,0.354000,0.358000,379.105699,455230.362725,428.834000,NatG-1,
03/14/2022,12:18:20.214,1758.45,5903.00,240.740000,0.204690,28.620000,46.505000,0.000000,60.024000,49.280000,0.580800,1.467097,1.399975,5901.000000,50.000000,58.800000,31.650000,4.000000,Testing Tank A - Purging for 39 Seconds.... 0.250 ,118.872222,56.881509,57.200000,101.800000,66.700000,8.476000,1.124000,0.060000,0.055000,0.054000,0.000000,9.300869,8.348067,56.553802,70.714247,222.202937,26.619769,6.146256,151.447128,1.123000,8.536000,0.000000,0.000000,120.100000,119.000000,118.666667,118.700000,118.366667,118.400000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.570000,0.354000,0.358000,379.105699,455230.362725,428.834000,NatG-1,
03/14/2022,12:18:22.213,1760.45,5905.00,240.700000,0.204660,28.610000,46.521000,0.000000,60.022000,49.260000,0.580800,1.466041,1.400208,5903.000000,50.000000,58.800000,31.375000,4.000000,Testing Tank A - Purging for 37 Seconds.... 0.397 ,118.900000,56.875296,57.166667,101.800000,66.700000,8.512000,1.089000,0.059000,0.055000,0.054000,0.000000,8.853001,8.348099,56.569386,71.019340,222.202937,26.619769,6.145606,151.446579,1.069000,8.573000,0.000000,0.000000,120.133333,119.000000,118.700000,118.700000,118.400000,118.466667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.570000,0.358000,0.361000,382.282563,455230.362725,428.834000,NatG-1,
03/14/2022,12:18:23.215,1761.45,5906.00,240.620000,0.204570,28.590000,46.529000,0.000000,60.019000,49.220000,0.580800,1.466442,1.400299,5904.000000,50.000000,58.800000,31.262500,4.000000,Testing Tank A - Purging for 36 Seconds.... 0.500 ,118.900000,56.882249,57.133333,101.800000,66.700000,8.529000,1.062000,0.060000,0.055000,0.054000,0.000000,8.613675,8.348104,56.584991,71.161729,222.202937,26.619769,6.144693,151.446228,1.040000,8.590000,0.000000,0.000000,120.133333,119.000000,118.700000,118.666667,118.400000,118.500000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.751000,69.570000,0.354000,0.358000,379.105699,455231.421680,428.835000,NatG-1,
03/14/2022,12:18:24.215,1762.45,5907.00,240.720000,0.204670,28.620000,46.537000,0.000000,60.017000,49.270000,0.580800,1.469145,1.400341,5905.000000,50.000000,58.800000,31.200000,4.000000,Testing Tank A - Purging for 35 Seconds.... 0.185 ,118.888889,56.896006,57.133333,101.800000,66.700000,8.547000,1.041000,0.060000,0.056000,0.056000,0.000000,8.614158,8.348176,56.588013,71.304163,222.202937,26.619769,6.144419,151.446045,1.040000,8.608000,0.000000,0.000000,120.100000,119.000000,118.700000,118.633333,118.400000,118.500000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.751000,69.570000,0.358000,0.361000,382.282563,455231.421680,428.835000,NatG-1,
03/14/2022,12:18:26.213,1764.45,5909.00,240.720000,0.204680,28.620000,46.553000,0.000000,60.017000,49.270000,0.580800,1.467168,1.400839,5907.000000,50.000000,58.800000,31.425000,4.000000,Testing Tank A - Purging for 33 Seconds.... 0.369 ,118.861111,56.928698,57.200000,101.800000,66.700000,8.581000,1.028000,0.059000,0.054000,0.057000,0.000000,8.484462,8.348152,56.617977,71.590513,222.202937,26.619769,6.144418,151.445557,1.024000,8.642000,0.000000,0.000000,119.966667,119.033333,118.700000,118.633333,118.400000,118.433333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.570000,0.358000,0.361000,382.282563,455231.421680,428.835000,NatG-1,
03/14/2022,12:18:27.214,1765.45,5910.00,240.700000,0.204650,28.610000,46.560000,0.000000,60.018000,49.260000,0.580800,1.466357,1.399585,5908.000000,50.000000,58.800000,31.537500,4.000000,Testing Tank A - Purging for 32 Seconds.... 0.467 ,118.872222,56.940533,57.200000,101.800000,66.700000,8.597000,1.024000,0.060000,0.057000,0.057000,0.000000,8.508239,8.347902,56.658314,71.729546,222.202937,26.619769,6.144570,151.445419,1.027000,8.659000,0.000000,0.000000,119.966667,119.066667,118.733333,118.666667,118.400000,118.400000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.751000,69.570000,0.358000,0.361000,382.282563,455231.421680,428.835000,NatG-1,
03/14/2022,12:18:28.214,1766.45,5911.00,240.750000,0.204690,28.620000,46.568000,0.000000,60.019000,49.280000,0.580800,1.470321,1.399377,5909.000000,50.000000,58.800000,31.650000,4.000000,Testing Tank A - Purging for 31 Seconds.... 0.480 ,118.883333,56.950000,57.200000,101.800000,66.700000,8.615000,1.025000,0.060000,0.056000,0.057000,0.000000,8.680642,8.347787,56.679661,71.875982,222.202937,26.619769,6.145117,151.445206,1.048000,8.677000,0.000000,0.000000,120.000000,119.100000,118.766667,118.666667,118.400000,118.366667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.751000,69.580000,0.361000,0.364000,385.459426,455231.421680,428.835000,NatG-1,
