Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,12:18:30.214,1768.45,5913.00,240.760000,0.204720,28.630000,46.584000,0.000000,60.020000,49.290000,0.580800,1.473281,1.399485,5911.000000,50.000000,58.800000,31.937500,4.000000,Testing Tank A - Purging for 29 Seconds.... 0.369 ,118.888889,56.973521,57.200000,101.800000,66.700000,8.649000,1.034000,0.062000,0.056000,0.057000,0.000000,8.649978,8.347935,56.679218,72.162779,222.202937,26.619769,6.145189,151.444870,1.044000,8.711000,0.000000,0.000000,120.000000,119.133333,118.800000,118.600000,118.433333,118.366667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.580000,0.361000,0.364000,385.459426,455232.480634,428.836000,NatG-1,
03/14/2022,12:18:32.213,1770.45,5915.00,240.780000,0.204720,28.630000,46.600000,0.000000,60.022000,49.290000,0.580800,1.467370,1.399992,5913.000000,50.000000,58.800000,32.162500,4.000000,Testing Tank A - Purging for 27 Seconds.... 0.500 ,118.883333,57.001183,57.200000,101.800000,66.700000,8.684000,1.057000,0.059000,0.055000,0.054000,0.000000,8.985679,8.347752,56.705513,72.452468,222.202937,26.619769,6.146378,151.444839,1.085000,8.746000,0.000000,0.000000,119.933333,119.133333,118.800000,118.566667,118.466667,118.400000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.751000,69.580000,0.358000,0.361000,382.282563,455232.480634,428.836000,NatG-1,
03/14/2022,12:18:33.214,1771.45,5916.00,240.820000,0.204760,28.640000,46.608000,0.000000,60.023000,49.310000,0.580800,1.465228,1.400424,5914.000000,50.000000,58.800000,32.212500,4.000000,Testing Tank A - Purging for 26 Seconds.... 0.185 ,118.888889,57.015680,57.233333,101.800000,66.700000,8.702000,1.065000,0.061000,0.055000,0.054000,0.000000,8.863426,8.347720,56.711849,72.603694,222.202937,26.619769,6.146455,151.444641,1.070000,8.764000,0.000000,0.000000,119.933333,119.133333,118.800000,118.566667,118.500000,118.400000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.751000,69.580000,0.361000,0.364000,385.459426,455232.480634,428.836000,NatG-1,
03/14/2022,12:18:35.213,1773.45,5918.00,240.760000,0.204690,28.620000,46.624000,0.000000,60.022000,49.280000,0.580800,1.467243,1.398820,5916.000000,50.000000,58.800000,32.212500,4.000000,Testing Tank A - Purging for 24 Seconds.... 0.250 ,118.927778,57.040680,57.300000,101.800000,66.700000,8.737000,1.069000,0.059000,0.056000,0.057000,0.000000,8.934402,8.347508,56.738571,72.897460,222.202937,26.619769,6.146883,151.444733,1.079000,8.800000,0.000000,0.000000,119.966667,119.133333,118.800000,118.600000,118.600000,118.466667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.751000,69.580000,0.361000,0.364000,385.459426,455232.480634,428.836000,NatG-1,
03/14/2022,12:18:36.214,1774.45,5919.00,240.800000,0.204740,28.630000,46.632000,0.000000,60.022000,49.300000,0.580800,1.466738,1.399003,5917.000000,50.000000,58.800000,32.212500,4.000000,Testing Tank A - Purging for 23 Seconds.... 0.251 ,118.938889,57.052663,57.300000,101.766667,66.700000,8.756000,1.091000,0.059000,0.056000,0.057000,0.000000,9.409933,8.347609,56.726379,73.052754,222.202937,26.619769,6.147587,151.444931,1.136000,8.819000,0.000000,0.000000,119.933333,119.100000,118.800000,118.600000,118.566667,118.633333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.751000,69.580000,0.364000,0.367000,388.636290,455232.480634,428.836000,NatG-1,
03/14/2022,12:18:38.213,1776.45,5921.00,240.790000,0.204720,28.630000,46.648000,0.000000,60.021000,49.300000,0.580700,1.466540,1.399061,5919.000000,50.000000,58.800000,31.987500,4.000000,Testing Tank A - Purging for 21 Seconds.... 0.369 ,118.988889,57.070266,57.300000,101.700000,66.700000,8.792000,1.119000,0.060000,0.054000,0.055000,0.000000,9.264637,8.347614,56.726852,73.357588,222.202937,26.619769,6.147707,151.445068,1.118000,8.855000,0.000000,0.000000,119.933333,119.100000,118.800000,118.600000,118.533333,118.966667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.751000,69.590000,0.361000,0.364000,385.459426,455232.480634,428.836000,NatG-1,
03/14/2022,12:18:39.214,1777.45,5922.00,240.740000,0.204660,28.610000,46.656000,0.000000,60.024000,49.270000,0.580700,1.467556,1.398937,5920.000000,50.000000,58.800000,31.875000,4.000000,Testing Tank A - Purging for 20 Seconds.... 0.448 ,118.988889,57.078550,57.300000,101.700000,66.700000,8.811000,1.103000,0.061000,0.056000,0.055000,0.000000,9.022628,8.347444,56.747498,73.513884,222.202937,26.619769,6.147241,151.445114,1.089000,8.874000,0.000000,0.000000,119.933333,119.066667,118.800000,118.600000,118.533333,119.000000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.751000,69.590000,0.361000,0.364000,385.459426,455232.480634,428.836000,NatG-1,
03/14/2022,12:18:41.214,1779.45,5924.00,240.700000,0.204620,28.600000,46.672000,0.000000,60.022000,49.250000,0.580800,1.466572,1.398297,5922.000000,50.000000,58.800000,31.600000,4.000000,Testing Tank A - Purging for 18 Seconds.... 0.418 ,118.955556,57.102071,57.333333,101.700000,66.700000,8.845000,1.064000,0.059000,0.054000,0.054000,0.000000,8.825680,8.347126,56.786613,73.801706,222.202937,26.619769,6.146187,151.444992,1.065000,8.909000,0.000000,0.000000,119.900000,119.066667,118.800000,118.600000,118.500000,118.866667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.750000,69.590000,0.364000,0.367000,388.636290,455233.539589,428.837000,NatG-1,
03/14/2022,12:18:43.214,1781.45,5926.00,240.660000,0.204580,28.590000,46.688000,0.000000,60.020000,49.240000,0.580700,1.465344,1.398778,5924.000000,50.000000,58.800000,31.537500,4.000000,Testing Tank A - Purging for 16 Seconds.... 0.251 ,118.972222,57.123225,57.300000,101.700000,66.700000,8.881000,1.052000,0.058000,0.054000,0.057000,-0.001000,8.683021,8.347167,56.780212,74.096702,222.202937,26.619769,6.145953,151.445053,1.048000,8.944000,0.000000,0.000000,119.900000,119.100000,118.800000,118.633333,118.533333,118.866667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.750000,69.590000,0.361000,0.364000,385.459426,455233.539589,428.837000,NatG-1,
03/14/2022,12:18:45.213,1783.45,5928.00,240.810000,0.204740,28.630000,46.704000,0.000000,60.020000,49.300000,0.580700,1.466445,1.399028,5926.000000,50.000000,58.800000,31.650000,4.000000,Testing Tank A - Purging for 14 Seconds.... 0.366 ,118.988889,57.142308,57.333333,101.700000,66.700000,8.915000,1.038000,0.061000,0.057000,0.055000,0.000000,8.745628,8.347188,56.776371,74.380752,222.202937,26.619769,6.145849,151.445160,1.056000,8.979000,0.000000,0.000000,119.900000,119.100000,118.800000,118.666667,118.566667,118.900000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.751000,69.590000,0.361000,0.364000,385.459426,455233.539589,428.837000,NatG-1,
03/14/2022,12:18:47.214,1785.45,5930.00,240.800000,0.204730,28.630000,46.720000,0.000000,60.016000,49.300000,0.580800,1.466517,1.399875,5928.000000,50.000000,58.800000,31.875000,4.000000,Testing Tank A - Purging for 12 Seconds.... 0.500 ,118.972222,57.154438,57.400000,101.700000,66.700000,8.950000,1.053000,0.060000,0.055000,0.055000,0.000000,8.867838,8.347250,56.769390,74.672703,222.202937,26.619769,6.145808,151.445343,1.070000,9.014000,0.000000,0.000000,119.866667,119.033333,118.800000,118.700000,118.566667,118.866667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.751000,69.590000,0.361000,0.364000,385.459426,455233.539589,428.837000,NatG-1,
03/14/2022,12:18:49.213,1787.45,5932.00,240.870000,0.204820,28.650000,46.735000,0.000000,60.017000,49.340000,0.580800,1.467777,1.399219,5930.000000,50.000000,58.800000,31.937500,4.000000,Testing Tank A - Purging for 10 Seconds.... 0.250 ,118.955556,57.157101,57.400000,101.700000,66.700000,8.985000,1.059000,0.059000,0.055000,0.054000,0.001000,8.908385,8.347116,56.785789,74.967267,222.202937,26.619769,6.146326,151.445465,1.075000,9.050000,0.000000,0.000000,119.900000,119.000000,118.800000,118.700000,118.500000,118.833333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.590000,0.361000,0.364000,385.459426,455233.539589,428.837000,NatG-1,
03/14/2022,12:18:51.214,1789.45,5934.00,240.880000,0.204830,28.660000,46.751000,0.000000,60.018000,49.340000,0.580800,1.471806,1.399410,5932.000000,50.000000,58.800000,31.937500,4.000000,Testing Tank A - Purging for 8 Seconds.... 0.250 ,118.972222,57.132544,57.400000,101.700000,66.700000,9.022000,1.095000,0.059000,0.056000,0.054000,0.000000,9.462915,8.347152,56.780178,75.272913,222.202937,26.619769,6.146788,151.445908,1.142000,9.086000,0.000000,0.000000,119.900000,119.033333,118.800000,118.733333,118.533333,118.833333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.980000,29.750000,69.590000,0.364000,0.367000,388.636290,455234.598543,428.838000,NatG-1,
03/14/2022,12:18:53.214,1791.45,5936.00,240.930000,0.204850,28.670000,46.767000,0.000000,60.018000,49.350000,0.580900,1.468196,1.400822,5934.000000,50.000000,58.800000,31.875000,4.000000,Testing Tank A - Purging for 7 Seconds.... 0.500 ,118.961111,57.112574,57.400000,101.700000,66.700000,0.006000,1.112000,0.058000,0.054000,0.055000,0.000000,9.146496,8.347231,56.769981,0.052452,222.259962,26.626599,6.146681,151.446045,1.104000,0.006000,0.000000,0.000000,119.900000,119.066667,118.800000,118.733333,118.533333,118.733333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.751000,69.590000,0.361000,0.364000,385.459426,455234.598543,428.838000,NatG-1,
03/14/2022,12:18:55.213,1793.45,5938.00,240.920000,0.204840,28.670000,46.783000,0.000000,60.019000,49.350000,0.580900,1.468756,1.399842,5936.000000,50.000000,58.800000,31.875000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.474 ,118.950000,57.110799,57.400000,101.700000,66.700000,0.041000,1.054000,0.059000,0.056000,0.054000,0.000000,8.630549,8.347559,56.732349,0.342214,222.549644,26.661388,6.145316,151.445984,1.042000,0.041000,0.000000,0.000000,119.900000,119.100000,118.800000,118.700000,118.500000,118.700000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.752000,69.590000,0.364000,0.367000,388.636290,455234.598543,428.838000,NatG-1,
03/14/2022,12:18:56.213,1794.45,5939.00,240.800000,0.204720,28.630000,46.791000,0.000000,60.019000,49.300000,0.580800,1.464342,1.401163,5937.000000,50.000000,58.800000,31.875000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.250 ,118.944444,57.114497,57.400000,101.900000,66.700000,0.058000,1.036000,0.060000,0.056000,0.053000,0.000000,8.682859,8.347602,56.724850,0.484331,222.691752,26.678329,6.145261,151.445938,1.048000,0.058000,0.000000,0.000000,119.900000,119.066667,118.800000,118.700000,118.500000,118.700000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.751000,69.590000,0.361000,0.364000,385.459426,455234.598543,428.838000,NatG-1,
03/14/2022,12:18:57.214,1795.45,5940.00,240.740000,0.204660,28.620000,46.799000,0.000000,60.019000,49.270000,0.580800,1.467018,1.401761,5938.000000,50.000000,58.800000,31.875000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.250 ,118.961111,57.120562,57.400000,102.533333,66.700000,0.076000,1.038000,0.060000,0.056000,0.054000,0.000000,8.683792,8.347819,56.699718,0.632841,222.840267,26.696205,6.145325,151.446014,1.048000,0.076000,0.000000,0.000000,119.933333,119.066667,118.800000,118.733333,118.533333,118.700000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.751000,69.590000,0.364000,0.367000,388.636290,455234.598543,428.838000,NatG-1,
03/14/2022,12:18:59.214,1797.45,5942.00,240.770000,0.204680,28.620000,46.815000,0.000000,60.019000,49.280000,0.580800,1.471565,1.400839,5940.000000,50.000000,58.800000,31.875000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.250 ,118.988889,57.133432,57.400000,106.366667,66.700000,0.109000,1.033000,0.059000,0.055000,0.053000,0.000000,8.605268,8.347619,56.724697,0.915099,223.121796,26.729929,6.144974,151.445923,1.040000,0.111000,0.000000,0.000000,120.033333,119.066667,118.800000,118.766667,118.600000,118.666667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.751000,69.590000,0.364000,0.367000,388.636290,455234.598543,428.838000,NatG-1,
03/14/2022,12:19:00.214,1798.45,5943.00,240.940000,0.204850,28.670000,46.823000,0.000000,60.022000,49.360000,0.580900,1.465316,1.400598,5941.000000,50.000000,58.800000,31.875000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.251 ,118.966667,57.139349,57.400000,109.433333,66.700000,0.127000,1.033000,0.059000,0.056000,0.057000,0.000000,8.684708,8.347609,56.725174,1.061053,223.268490,26.747417,6.145152,151.445969,1.050000,0.128000,0.000000,0.000000,120.033333,119.033333,118.800000,118.733333,118.566667,118.633333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.751000,69.590000,0.364000,0.367000,388.636290,455234.598543,428.838000,NatG-1,
03/14/2022,12:19:04.213,1802.45,5947.00,240.830000,0.204720,28.640000,46.855000,0.000000,60.022000,49.300000,0.580800,1.468005,1.399203,5945.000000,50.000000,58.800000,31.875000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.498 ,118.950000,57.154734,57.400000,117.800000,66.700000,0.201000,1.137000,0.060000,0.056000,0.054000,0.000000,9.298646,8.347408,56.748272,1.675676,223.883214,26.821149,6.148091,151.446823,1.127000,0.203000,0.000000,0.000000,120.033333,119.000000,118.800000,118.733333,118.533333,118.600000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.751000,69.600000,0.364000,0.367000,388.636290,455235.657498,428.839000,NatG-1,
03/14/2022,12:19:07.213,1805.45,5950.00,240.870000,0.204750,28.640000,46.879000,0.000000,60.027000,49.320000,0.580800,1.467790,1.397932,5948.000000,50.000000,58.800000,31.537500,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.446 ,118.944444,57.162426,57.400000,119.466667,66.700000,0.254000,1.063000,0.059000,0.055000,0.055000,0.000000,8.657648,8.347547,56.733257,2.121400,224.328106,26.874354,6.144891,151.446487,1.049000,0.257000,0.000000,0.000000,120.100000,119.000000,118.800000,118.700000,118.500000,118.566667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.751000,69.600000,0.367000,0.371000,392.872108,455235.657498,428.839000,NatG-1,
03/14/2022,12:19:10.214,1808.45,5953.00,240.870000,0.204760,28.650000,46.903000,0.000000,60.026000,49.320000,0.580800,1.467816,1.398846,5951.000000,50.000000,58.800000,31.150000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.445 ,118.894444,57.175740,57.400000,120.000000,66.700000,0.305000,1.016000,0.060000,0.056000,0.056000,0.000000,8.240089,8.347214,56.773659,2.546093,224.752761,26.925309,6.144342,151.446167,0.999000,0.309000,0.000000,0.000000,120.100000,119.000000,118.800000,118.700000,118.500000,118.266667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.751000,69.600000,0.364000,0.367000,388.636290,455235.657498,428.839000,NatG-1,
03/14/2022,12:19:14.213,1812.45,5957.00,240.840000,0.204710,28.630000,46.934000,0.000000,60.026000,49.300000,0.580800,1.466172,1.398356,5955.000000,50.000000,58.800000,31.150000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.371 ,118.405556,57.199260,57.400000,120.200000,66.700000,0.369000,0.958000,0.060000,0.055000,0.055000,0.000000,8.100535,8.347420,56.747864,3.079144,225.286486,26.989248,6.143230,151.446075,0.982000,0.373000,0.000000,0.000000,120.100000,119.000000,118.800000,118.733333,116.800000,117.000000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.751000,69.600000,0.364000,0.367000,388.636290,455236.716452,428.840000,NatG-1,
03/14/2022,12:19:17.214,1815.45,5960.00,240.890000,0.204780,28.650000,46.958000,0.000000,60.023000,49.330000,0.580800,1.467575,1.399601,5958.000000,50.000000,58.800000,31.537500,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.446 ,118.388889,57.230178,57.400000,120.200000,66.700000,0.415000,0.940000,0.059000,0.056000,0.057000,0.000000,7.876373,8.347485,56.741905,3.469675,225.676980,27.036025,6.143220,151.445938,0.955000,0.421000,0.000000,0.000000,120.100000,119.000000,118.800000,118.700000,116.466667,117.266667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.751000,69.600000,0.367000,0.371000,392.872108,455236.716452,428.840000,NatG-1,
03/14/2022,12:19:21.213,1819.45,5964.00,240.880000,0.204790,28.650000,46.990000,0.000000,60.019000,49.330000,0.580800,1.468089,1.399660,5962.000000,50.000000,58.800000,32.050000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,118.566667,57.248817,57.400000,120.266667,66.700000,0.479000,0.949000,0.060000,0.056000,0.056000,0.000000,8.007478,8.347620,56.725826,3.999913,226.206576,27.099469,6.143586,151.445892,0.971000,0.485000,0.000000,0.000000,120.133333,119.066667,118.866667,118.700000,117.200000,117.433333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.752000,69.600000,0.367000,0.371000,392.872108,455236.716452,428.840000,NatG-1,
03/14/2022,12:19:24.214,1822.45,5967.00,240.730000,0.204630,28.610000,47.014000,0.000000,60.014000,49.260000,0.580800,1.464253,1.400282,5965.000000,50.000000,58.800000,32.437500,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,118.538889,57.215237,57.400000,120.300000,66.666667,0.526000,0.969000,0.060000,0.055000,0.055000,0.000000,8.121272,8.347331,56.760216,4.396258,226.606285,27.147356,6.144138,151.445953,0.985000,0.533000,0.000000,0.000000,120.100000,119.100000,118.900000,118.600000,117.166667,117.366667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.980000,29.750000,69.610000,0.367000,0.371000,392.872108,455237.775406,428.841000,NatG-1,
03/14/2022,12:19:28.213,1826.45,5971.00,240.590000,0.204500,28.570000,47.046000,0.000000,60.011000,49.200000,0.580800,1.466699,1.400224,5969.000000,50.000000,58.800000,33.000000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.447 ,118.538889,57.185059,57.333333,120.400000,66.666667,0.592000,0.976000,0.060000,0.055000,0.055000,0.000000,8.277497,8.347464,56.742912,4.940191,227.147556,27.212201,6.144377,151.445816,1.004000,0.599000,0.000000,0.000000,120.133333,119.133333,118.866667,118.600000,117.166667,117.333333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.751000,69.610000,0.371000,0.374000,396.048971,455237.775406,428.841000,NatG-1,
03/14/2022,12:19:31.213,1829.45,5974.00,240.810000,0.204720,28.630000,47.070000,0.000000,60.013000,49.300000,0.580800,1.468591,1.400233,5972.000000,50.000000,58.800000,33.337500,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,118.566667,57.184024,57.400000,120.400000,66.633333,0.641000,0.989000,0.059000,0.055000,0.054000,0.000000,8.186897,8.347379,56.754971,5.350250,227.556922,27.261238,6.144175,151.445755,0.993000,0.649000,0.000000,0.000000,120.100000,119.100000,118.900000,118.400000,117.100000,117.800000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.750000,69.610000,0.367000,0.371000,392.872108,455238.834361,428.842000,NatG-1,
03/14/2022,12:19:35.213,1833.45,5978.00,240.830000,0.204740,28.640000,47.101000,0.000000,60.011000,49.310000,0.580800,1.467227,1.400365,5976.000000,50.000000,58.800000,33.337500,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.250 ,118.416667,57.122633,57.366667,120.400000,66.600000,0.707000,0.993000,0.057000,0.056000,0.057000,-0.001000,8.212909,8.347461,56.743458,5.901503,228.108867,27.327279,6.144468,151.445816,0.996000,0.715000,0.000000,0.000000,120.100000,119.133333,118.833333,118.066667,117.133333,117.233333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.730000,0.970000,29.750000,69.610000,0.367000,0.371000,392.872108,455238.834361,428.842000,NatG-1,
03/14/2022,12:19:39.214,1837.45,5982.00,240.740000,0.204650,28.610000,47.133000,0.000000,60.008000,49.270000,0.580800,1.463865,1.398438,5980.000000,50.000000,58.800000,33.337500,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.251 ,118.222222,57.044970,57.400000,120.466667,66.600000,0.773000,0.982000,0.061000,0.056000,0.054000,0.000000,8.078202,8.347354,56.757431,6.452239,228.658898,27.393254,6.144285,151.445801,0.979000,0.782000,0.000000,0.000000,120.100000,119.133333,118.800000,118.033333,117.000000,116.266667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.751000,69.610000,0.367000,0.371000,392.872108,455239.893315,428.843000,NatG-1,
03/14/2022,12:19:43.213,1841.45,5986.00,240.680000,0.204580,28.590000,47.165000,0.000000,60.009000,49.240000,0.580700,1.465344,1.398496,5984.000000,50.000000,58.800000,33.400000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.371 ,118.161111,57.004586,57.400000,120.500000,66.600000,0.840000,1.045000,0.058000,0.054000,0.056000,0.000000,8.480257,8.347170,56.776321,7.013331,229.220028,27.460478,6.145105,151.446106,1.028000,0.850000,0.000000,0.000000,120.100000,119.100000,118.700000,118.000000,117.200000,115.866667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.751000,69.610000,0.371000,0.374000,396.048971,455239.893315,428.843000,NatG-1,
03/14/2022,12:19:46.215,1844.45,5989.00,240.710000,0.204620,28.600000,47.189000,0.000000,60.005000,49.250000,0.580700,1.466474,1.398737,5987.000000,50.000000,58.800000,33.225000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.252 ,118.105556,57.006509,57.400000,120.500000,66.600000,0.889000,0.984000,0.059000,0.055000,0.057000,0.000000,8.146393,8.346856,56.817066,7.424541,229.631200,27.509738,6.143925,151.445862,0.988000,0.900000,0.000000,0.000000,120.100000,119.100000,118.766667,117.900000,117.200000,115.566667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.750000,69.610000,0.371000,0.374000,396.048971,455239.893315,428.843000,NatG-1,
03/14/2022,12:19:50.214,1848.45,5993.00,240.750000,0.204660,28.610000,47.221000,0.000000,60.007000,49.270000,0.580700,1.466286,1.400083,5991.000000,50.000000,58.800000,33.737500,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.342 ,117.955556,57.056361,57.400000,120.400000,66.600000,0.953000,0.967000,0.059000,0.055000,0.053000,0.000000,8.180679,8.346814,56.820923,7.957938,230.165275,27.573725,6.143977,151.445557,0.992000,0.965000,0.000000,0.000000,120.100000,119.100000,118.800000,117.900000,116.466667,115.366667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.750000,69.610000,0.371000,0.374000,396.048971,455240.952270,428.844000,NatG-1,
03/14/2022,12:19:53.214,1851.45,5996.00,240.720000,0.204640,28.610000,47.244000,0.000000,60.004000,49.260000,0.580700,1.466185,1.400507,5994.000000,50.000000,58.800000,34.187500,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.419 ,117.950000,57.084320,57.400000,120.400000,66.600000,1.002000,0.976000,0.058000,0.056000,0.057000,0.000000,8.288768,8.347128,56.782864,8.361583,230.568947,27.622087,6.144566,151.445328,1.005000,1.014000,0.000000,0.000000,120.100000,119.100000,118.800000,117.833333,116.300000,115.566667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.750000,69.610000,0.371000,0.374000,396.048971,455240.952270,428.844000,NatG-1,
03/14/2022,12:19:57.213,1855.45,6000.00,240.720000,0.204620,28.600000,47.276000,0.000000,60.004000,49.260000,0.580700,1.468967,1.400507,5998.000000,50.000000,58.800000,34.350000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.249 ,117.916667,57.088905,57.400000,120.500000,66.600000,1.068000,0.991000,0.060000,0.056000,0.055000,0.000000,8.281029,8.346747,56.830441,8.918884,231.126251,27.688852,6.145028,151.444946,1.004000,1.081000,0.000000,0.000000,120.100000,119.133333,118.800000,118.233333,115.733333,115.500000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.750000,69.610000,0.371000,0.374000,396.048971,455240.952270,428.844000,NatG-1,
03/14/2022,12:20:00.215,1858.45,6003.00,240.730000,0.204640,28.610000,47.300000,0.000000,60.003000,49.260000,0.580700,1.467602,1.400449,6001.000000,50.000000,58.800000,34.350000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,117.888889,57.115976,57.400000,120.500000,66.600000,1.118000,1.012000,0.059000,0.055000,0.056000,0.000000,8.565973,8.346617,56.843327,9.335600,231.543010,27.738699,6.145998,151.444946,1.039000,1.132000,0.000000,0.000000,120.100000,119.100000,118.800000,118.333333,115.600000,115.400000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.750000,69.610000,0.374000,0.377000,399.225834,455242.011224,428.845000,NatG-1,
03/14/2022,12:20:04.213,1862.45,6007.00,240.740000,0.204650,28.610000,47.332000,0.000000,60.003000,49.270000,0.580700,1.468507,1.399352,6005.000000,50.000000,58.800000,34.237500,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,117.950000,57.160503,57.400000,120.433333,66.600000,1.184000,0.986000,0.059000,0.055000,0.053000,0.000000,8.137657,8.346846,56.820477,9.885533,232.092875,27.804660,6.145182,151.444656,0.987000,1.198000,0.000000,0.000000,120.100000,119.100000,118.800000,118.333333,115.866667,115.500000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.750000,69.620000,0.381000,0.384000,406.638516,455242.011224,428.845000,NatG-1,
03/14/2022,12:20:07.214,1865.45,6010.00,240.650000,0.204540,28.580000,47.356000,0.000000,60.003000,49.220000,0.580700,1.466657,1.399709,6008.000000,50.000000,58.800000,34.237500,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.251 ,117.911111,57.182249,57.400000,120.400000,66.600000,1.234000,1.003000,0.059000,0.055000,0.055000,0.000000,8.232965,8.346562,56.857540,10.302480,232.509832,27.854532,6.145361,151.444611,0.998000,1.249000,0.000000,0.000000,120.100000,119.133333,118.800000,118.166667,115.700000,115.566667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.750000,69.620000,0.371000,0.374000,396.048971,455242.011224,428.845000,NatG-1,
03/14/2022,12:20:11.214,1869.45,6014.00,240.660000,0.204550,28.580000,47.387000,0.000000,60.003000,49.230000,0.580700,1.464336,1.398363,6012.000000,50.000000,58.800000,34.237500,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,117.794444,57.178107,57.400000,120.400000,66.600000,1.300000,1.000000,0.059000,0.056000,0.053000,0.000000,8.308669,8.346741,56.832485,10.850020,233.056705,27.920136,6.144969,151.444748,1.007000,1.315000,0.000000,0.000000,120.100000,119.033333,118.800000,118.033333,115.500000,115.300000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.750000,69.620000,0.367000,0.371000,392.872108,455243.070179,428.846000,NatG-1,
03/14/2022,12:20:14.215,1872.45,6017.00,240.720000,0.204610,28.600000,47.411000,0.000000,59.999000,49.250000,0.580700,1.465666,1.397391,6015.000000,50.000000,58.800000,34.237500,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.499 ,117.661111,57.133136,57.400000,120.366667,66.600000,1.349000,0.990000,0.059000,0.055000,0.055000,0.000000,8.347990,8.347017,56.799553,11.257925,233.465296,27.969090,6.144952,151.445419,1.012000,1.365000,0.000000,0.000000,120.100000,119.000000,118.800000,117.666667,115.533333,114.866667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.750000,69.620000,0.367000,0.371000,392.872108,455243.070179,428.846000,NatG-1,
03/14/2022,12:20:18.213,1876.45,6021.00,240.680000,0.204590,28.590000,47.443000,0.000000,59.995000,49.240000,0.580700,1.467276,1.399202,6019.000000,50.000000,58.800000,33.900000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.446 ,117.505556,57.077515,57.400000,120.300000,66.600000,1.419000,1.032000,0.059000,0.058000,0.057000,0.000000,8.407693,8.346908,56.812523,11.850197,234.058264,28.040047,6.145289,151.445648,1.019000,1.437000,0.000000,0.000000,120.100000,119.000000,118.766667,117.100000,115.600000,114.466667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.750000,69.630000,0.371000,0.374000,396.048971,455243.070179,428.846000,NatG-1,
03/14/2022,12:20:22.213,1880.45,6025.00,240.780000,0.204710,28.620000,47.475000,0.000000,59.993000,49.290000,0.580700,1.465439,1.400490,6023.000000,50.000000,58.800000,33.900000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.370 ,117.333333,57.083136,57.400000,120.300000,66.600000,1.484000,0.967000,0.059000,0.055000,0.055000,0.000000,8.069526,8.346994,56.804195,12.387097,234.594418,28.104360,6.144030,151.445343,0.978000,1.502000,0.000000,0.000000,120.000000,118.900000,118.633333,116.600000,115.600000,114.266667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.750000,69.630000,0.371000,0.374000,396.048971,455244.129133,428.847000,NatG-1,
03/14/2022,12:20:26.214,1884.45,6029.00,240.700000,0.204630,28.600000,47.507000,0.000000,59.989000,49.250000,0.580700,1.466403,1.399958,6027.000000,50.000000,58.800000,34.462500,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.371 ,117.172222,57.100000,57.400000,120.300000,66.600000,1.548000,0.971000,0.058000,0.056000,0.057000,0.000000,8.084085,8.346793,56.826607,12.920920,235.128265,28.168315,6.144382,151.445129,0.980000,1.566000,0.000000,0.000000,120.000000,118.900000,118.533333,116.233333,115.600000,113.766667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.749000,69.630000,0.371000,0.374000,396.048971,455244.129133,428.847000,NatG-1,
03/14/2022,12:20:29.214,1887.45,6032.00,240.700000,0.204630,28.600000,47.530000,0.000000,59.991000,49.250000,0.580700,1.466745,1.401122,6030.000000,50.000000,58.800000,34.800000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.184 ,117.077778,57.106953,57.400000,120.300000,66.600000,1.597000,1.004000,0.060000,0.055000,0.056000,-0.001000,8.505600,8.346858,56.818123,13.334941,235.542338,28.217929,6.145049,151.445160,1.031000,1.617000,0.000000,0.000000,120.000000,118.833333,118.533333,116.233333,115.433333,113.433333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.750000,69.630000,0.374000,0.377000,399.225834,455245.188088,428.848000,NatG-1,
03/14/2022,12:20:33.215,1891.45,6036.00,240.710000,0.204640,28.600000,47.562000,0.000000,59.990000,49.260000,0.580700,1.468921,1.399776,6034.000000,50.000000,58.800000,34.525000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.184 ,117.000000,57.100592,57.433333,120.200000,66.600000,1.664000,0.981000,0.059000,0.055000,0.057000,0.000000,7.769713,8.346725,56.837299,13.891640,236.098928,28.284605,6.144320,151.444702,0.942000,1.684000,0.000000,0.000000,120.000000,118.800000,118.500000,116.133333,115.433333,113.133333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.750000,69.630000,0.374000,0.377000,399.225834,455245.188088,428.848000,NatG-1,
03/14/2022,12:20:37.213,1895.45,6040.00,240.660000,0.204580,28.590000,47.594000,0.000000,59.988000,49.230000,0.580600,1.468765,1.399152,6038.000000,50.000000,58.800000,34.750000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.433 ,116.933333,57.113166,57.400000,120.133333,66.600000,1.731000,1.015000,0.060000,0.055000,0.056000,0.000000,8.472075,8.346709,56.837391,14.449117,236.656505,28.351414,6.145848,151.444794,1.027000,1.752000,0.000000,0.000000,119.966667,118.800000,118.500000,115.500000,115.333333,113.500000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.750000,69.630000,0.377000,0.381000,403.461652,455246.247042,428.849000,NatG-1,
03/14/2022,12:20:41.214,1899.45,6044.00,240.580000,0.204500,28.570000,47.626000,0.000000,59.988000,49.200000,0.580600,1.468704,1.400033,6042.000000,50.000000,58.800000,34.462500,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.371 ,116.883333,57.144231,57.400000,120.100000,66.600000,1.799000,1.027000,0.059000,0.054000,0.054000,0.000000,8.398446,8.346732,56.834824,15.015780,237.223161,28.419300,6.145689,151.444778,1.018000,1.820000,0.000000,0.000000,119.900000,118.800000,118.500000,115.566667,114.766667,113.766667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.750000,69.630000,0.374000,0.377000,399.225834,455246.247042,428.849000,NatG-1,
03/14/2022,12:20:45.215,1903.45,6048.00,240.680000,0.204590,28.590000,47.657000,0.000000,59.990000,49.240000,0.580600,1.465712,1.399036,6046.000000,50.000000,58.800000,34.300000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.499 ,116.683333,57.175000,57.400000,120.100000,66.600000,1.865000,0.982000,0.061000,0.056000,0.056000,0.000000,8.003326,8.346857,56.818584,15.566987,237.774301,28.485327,6.144896,151.444611,0.970000,1.887000,0.000000,0.000000,119.900000,118.766667,118.400000,115.633333,114.300000,113.100000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.749000,69.630000,0.377000,0.381000,403.461652,455246.247042,428.849000,NatG-1,
03/14/2022,12:20:49.213,1907.45,6052.00,240.670000,0.204580,28.590000,47.689000,0.000000,59.990000,49.240000,0.580600,1.468130,1.399593,6050.000000,50.000000,58.800000,0.000000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.446 ,116.644444,57.123669,57.400000,120.066667,66.600000,1.935000,1.062000,0.060000,0.055000,0.057000,0.000000,9.647086,8.346951,56.812027,16.152237,238.359844,28.555495,6.147338,151.445099,1.169000,1.958000,0.000000,0.000000,119.933333,118.800000,118.400000,115.333333,114.200000,113.200000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.749000,69.630000,0.381000,0.384000,406.638516,455247.305997,428.850000,NatG-1,
03/14/2022,12:20:53.214,1911.45,6056.00,240.650000,0.204540,28.580000,47.721000,0.000000,59.995000,49.220000,0.580600,1.469053,1.399460,6054.000000,50.000000,58.800000,0.000000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.446 ,116.572222,57.078254,57.400000,120.000000,66.600000,1.960000,0.075000,0.060000,0.055000,0.057000,0.000000,0.000000,8.346725,56.849438,16.365640,238.571640,28.580774,6.132715,151.445404,0.000000,1.984000,0.000000,0.000000,119.900000,118.800000,118.333333,115.133333,113.833333,113.433333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.749000,69.630000,0.377000,0.381000,403.461652,455247.305997,428.850000,NatG-1,
03/14/2022,12:20:57.215,1915.45,6060.00,240.720000,0.204600,28.590000,47.753000,0.000000,60.001000,49.250000,0.580600,1.470968,1.399842,6058.000000,50.000000,58.800000,0.000000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.446 ,116.516667,57.031805,57.400000,120.000000,66.600000,1.960000,0.000000,0.060000,0.055000,0.056000,-0.001000,0.000000,8.346347,56.895443,16.365640,238.571640,28.580774,6.132421,151.444931,0.000000,1.984000,0.000000,0.000000,119.900000,118.800000,118.300000,115.033333,113.666667,113.400000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.749000,69.630000,0.381000,0.384000,406.638516,455248.364951,428.851000,NatG-1,
03/14/2022,12:21:01.213,1919.45,6064.00,240.730000,0.204590,28.590000,47.785000,0.000000,60.005000,49.250000,0.580600,1.466054,1.400532,6062.000000,50.000000,58.800000,0.000000,4.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.446 ,116.394444,56.957396,57.466667,119.933333,66.600000,1.960000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.346359,56.893414,16.365640,238.571640,28.580774,6.133056,151.444519,0.000000,1.984000,0.000000,0.000000,119.900000,118.800000,118.300000,114.900000,113.600000,112.866667,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.750000,69.630000,0.381000,0.384000,406.638516,455248.364951,428.851000,NatG-1,
03/14/2022,12:22:01.214,1979.45,6124.00,240.520000,0.204380,28.540000,48.261000,0.000000,59.984000,49.160000,0.580500,1.465554,1.399717,6122.000000,50.000000,58.800000,0.000000,5.000000,Heating Tanks.... Waiting for Delay Cutout....,116.394444,56.178846,57.500000,119.033333,66.700000,0.002000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.344283,57.405220,0.016768,238.588402,28.582823,6.137110,151.439346,0.000000,0.002000,0.000000,0.000000,119.800000,118.766667,118.366667,115.200000,113.300000,112.933333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.748000,69.650000,0.397000,0.401000,424.640742,455254.718678,428.857000,NatG-1,
03/14/2022,12:23:02.213,2040.45,6185.00,240.680000,0.204420,28.550000,48.744000,0.000000,60.005000,49.200000,0.580400,1.468692,1.400075,6183.000000,50.000000,58.800000,0.000000,5.000000,Heating Tanks.... Waiting for Delay Cutout....,116.444444,56.435503,57.500000,118.400000,66.733333,0.003000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.343926,57.651257,0.023209,238.594839,28.583609,6.139647,151.435471,0.000000,0.003000,0.000000,0.000000,119.900000,118.800000,118.300000,115.266667,113.300000,113.100000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.747000,69.670000,0.397000,0.401000,424.640742,455262.131359,428.864000,NatG-1,
03/14/2022,12:24:02.214,2100.45,6245.00,240.580000,0.204320,28.520000,49.220000,0.000000,59.994000,49.160000,0.580300,1.466376,1.399618,6243.000000,50.000000,58.800000,100.000000,5.000000,Testing Tank A - Purging for 297 Seconds.... 0.448 ,116.461111,56.861982,57.700000,117.800000,66.800000,0.057000,1.617000,0.058000,0.054000,0.054000,0.000000,22.956097,8.342025,57.974937,0.473136,238.619617,28.586676,6.186720,151.432388,2.781000,0.057000,0.000000,0.000000,119.833333,118.800000,118.300000,115.200000,113.400000,113.233333,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.748000,69.690000,0.401000,0.404000,427.817605,455269.544041,428.871000,NatG-1,
03/14/2022,12:25:03.213,2161.45,6306.00,240.350000,0.204060,28.460000,49.703000,0.000000,59.979000,49.050000,0.580200,1.466774,1.399126,6304.000000,50.000000,58.714400,53.200000,5.000000,Testing Tank A - Purging for 236 Seconds.... 0.500 ,116.500000,57.060503,57.500000,117.266667,67.000000,4.573000,2.744000,0.060000,0.055000,0.057000,0.000000,22.391253,8.344162,57.182888,38.169985,238.619617,28.586676,6.204840,151.445419,2.712000,4.624000,0.000000,0.000000,119.900000,118.800000,118.400000,115.200000,113.400000,113.300000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.748000,69.730000,0.401000,0.404000,427.817605,455276.956722,428.878000,NatG-1,
03/14/2022,12:26:03.213,2221.45,6366.00,240.570000,0.204240,28.510000,50.178000,0.000000,59.981000,49.130000,0.580200,1.468566,1.399135,6364.000000,50.000000,58.800000,31.825000,5.000000,Testing Tank A - Purging for 176 Seconds.... 0.465 ,116.483333,56.661538,56.800000,116.700000,67.100000,5.910000,1.059000,0.059000,0.056000,0.057000,0.000000,8.669814,8.347209,56.073627,49.322932,238.619617,28.586676,6.136314,151.460739,1.050000,5.974000,0.000000,0.000000,119.800000,118.800000,118.300000,115.200000,113.500000,113.300000,0,0,0,0,0,1058.954,1377.485,0.591,93.480,5.704,0.339,30.720000,0.970000,29.748000,69.760000,0.404000,0.407000,430.994468,455284.369403,428.885000,NatG-1,
03/14/2022,12:27:04.213,2282.45,6427.00,240.590000,0.204160,28.500000,50.660000,0.000000,60.008000,49.120000,0.580200,1.466644,1.399310,6425.000000,50.000000,58.885600,31.312500,5.000000,Testing Tank A - Purging for 115 Seconds.... 0.249 ,116.522222,57.468491,56.600000,116.166667,67.100000,6.996000,1.054000,0.057000,0.056000,0.056000,0.000000,8.782883,8.348577,56.188625,58.389910,238.619617,28.586676,6.140062,151.452744,1.064000,7.071000,0.000000,0.000000,119.833333,118.800000,118.400000,115.233333,113.500000,113.366667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.790000,0.404000,0.407000,430.304228,455263.600934,428.892000,NatG-1,
03/14/2022,12:27:19.213,2297.45,6442.00,240.720000,0.204300,28.530000,50.779000,0.000000,60.001000,49.180000,0.580200,1.465639,1.400258,6440.000000,50.000000,58.885600,31.150000,5.000000,Testing Tank A - Purging for 100 Seconds.... 0.371 ,116.505556,57.025740,56.800000,116.000000,67.133333,7.259000,1.038000,0.057000,0.056000,0.054000,0.000000,8.652872,8.348608,56.402241,60.581556,238.619617,28.586676,6.142527,151.448486,1.048000,7.337000,0.000000,0.000000,119.800000,118.800000,118.400000,115.200000,113.500000,113.333333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.800000,0.407000,0.411000,434.533262,455264.658193,428.893000,NatG-1,
03/14/2022,12:27:20.213,2298.45,6443.00,240.700000,0.204290,28.530000,50.787000,0.000000,59.999000,49.170000,0.580200,1.464683,1.401122,6441.000000,50.000000,58.885600,31.262500,5.000000,Testing Tank A - Purging for 99 Seconds.... 0.447 ,116.500000,57.005178,56.800000,116.000000,67.166667,7.276000,1.037000,0.060000,0.056000,0.055000,0.000000,8.655737,8.348542,56.428463,60.723710,238.619617,28.586676,6.142831,151.448196,1.048000,7.354000,0.000000,0.000000,119.800000,118.800000,118.400000,115.200000,113.500000,113.300000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.800000,0.407000,0.411000,434.533262,455264.658193,428.893000,NatG-1,
03/14/2022,12:27:21.215,2299.45,6444.00,240.690000,0.204280,28.530000,50.795000,0.000000,60.000000,49.170000,0.580200,1.466027,1.400764,6442.000000,50.000000,58.885600,31.375000,5.000000,Testing Tank A - Purging for 98 Seconds.... 0.499 ,116.511111,56.988462,56.800000,116.000000,67.166667,7.293000,1.037000,0.061000,0.057000,0.056000,0.000000,8.671874,8.348545,56.449722,60.866619,238.619617,28.586676,6.142848,151.447815,1.050000,7.371000,0.000000,0.000000,119.800000,118.800000,118.400000,115.233333,113.500000,113.333333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.800000,0.407000,0.411000,434.533262,455264.658193,428.893000,NatG-1,
03/14/2022,12:27:23.213,2301.45,6446.00,240.750000,0.204350,28.550000,50.811000,0.000000,59.996000,49.200000,0.580300,1.468755,1.399917,6444.000000,50.000000,58.885600,31.650000,5.000000,Testing Tank A - Purging for 96 Seconds.... 0.467 ,116.527778,56.967160,56.833333,116.000000,67.200000,7.327000,1.044000,0.059000,0.056000,0.054000,0.000000,8.755442,8.348516,56.492050,61.156267,238.619617,28.586676,6.143812,151.446960,1.060000,7.406000,0.000000,0.000000,119.800000,118.800000,118.400000,115.300000,113.500000,113.366667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.810000,0.411000,0.414000,437.705038,455265.715451,428.894000,NatG-1,
03/14/2022,12:27:25.213,2303.45,6448.00,240.680000,0.204280,28.530000,50.827000,0.000000,59.996000,49.170000,0.580300,1.467789,1.400199,6446.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 94 Seconds.... 0.182 ,116.511111,56.960503,56.900000,115.966667,67.200000,7.363000,1.051000,0.059000,0.055000,0.055000,0.000000,8.796904,8.348428,56.542465,61.450978,238.619617,28.586676,6.144353,151.446213,1.065000,7.442000,0.000000,0.000000,119.833333,118.800000,118.366667,115.266667,113.500000,113.300000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.810000,0.411000,0.414000,437.705038,455265.715451,428.894000,NatG-1,
03/14/2022,12:27:26.213,2304.45,6449.00,240.610000,0.204210,28.510000,50.835000,0.000000,59.995000,49.140000,0.580300,1.466040,1.400981,6447.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 93 Seconds.... 0.250 ,116.511111,56.961834,56.900000,115.933333,67.200000,7.380000,1.054000,0.058000,0.055000,0.057000,0.000000,8.827017,8.348582,56.542362,61.594176,238.619617,28.586676,6.144661,151.445892,1.069000,7.459000,0.000000,0.000000,119.833333,118.800000,118.366667,115.266667,113.500000,113.300000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.810000,0.407000,0.411000,434.533262,455265.715451,428.894000,NatG-1,
03/14/2022,12:27:28.214,2306.45,6451.00,240.680000,0.204280,28.530000,50.851000,0.000000,59.994000,49.170000,0.580300,1.468768,1.400740,6449.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 91 Seconds.... 0.251 ,116.533333,56.972485,56.933333,115.900000,67.200000,7.415000,1.056000,0.057000,0.056000,0.055000,-0.001000,8.811329,8.348639,56.569931,61.888879,238.619617,28.586676,6.145352,151.445175,1.067000,7.495000,0.000000,0.000000,119.866667,118.800000,118.400000,115.300000,113.500000,113.333333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.810000,0.411000,0.414000,437.705038,455266.772710,428.895000,NatG-1,
03/14/2022,12:27:29.214,2307.45,6452.00,240.680000,0.204280,28.530000,50.858000,0.000000,59.993000,49.170000,0.580300,1.467789,1.400199,6450.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 90 Seconds.... 0.500 ,116.533333,56.981065,56.966667,115.900000,67.200000,7.432000,1.055000,0.059000,0.055000,0.055000,0.000000,8.799013,8.348628,56.587036,62.032680,238.619617,28.586676,6.145480,151.444885,1.066000,7.512000,0.000000,0.000000,119.900000,118.800000,118.366667,115.300000,113.500000,113.333333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.810000,0.407000,0.411000,434.533262,455266.772710,428.895000,NatG-1,
03/14/2022,12:27:31.215,2309.45,6454.00,240.530000,0.204130,28.490000,50.874000,0.000000,59.990000,49.100000,0.580200,1.466859,1.400407,6452.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 88 Seconds.... 0.250 ,116.527778,57.002663,57.000000,115.900000,67.200000,7.468000,1.054000,0.060000,0.056000,0.056000,0.000000,8.825497,8.348631,56.615597,62.326970,238.619617,28.586676,6.145506,151.444366,1.069000,7.548000,0.000000,0.000000,119.900000,118.800000,118.366667,115.300000,113.500000,113.300000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.960000,29.748000,69.810000,0.411000,0.414000,437.705038,455266.772710,428.895000,NatG-1,
03/14/2022,12:27:33.213,2311.45,6456.00,240.820000,0.204440,28.570000,50.890000,0.000000,59.987000,49.230000,0.580300,1.467521,1.400797,6454.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 86 Seconds.... 0.250 ,116.544444,57.027811,57.000000,115.900000,67.200000,7.503000,1.063000,0.060000,0.056000,0.057000,0.000000,8.858908,8.348650,56.630600,62.624316,238.619617,28.586676,6.146177,151.444031,1.073000,7.584000,0.000000,0.000000,119.900000,118.800000,118.400000,115.333333,113.500000,113.333333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.960000,29.747000,69.810000,0.411000,0.414000,437.705038,455266.772710,428.895000,NatG-1,
03/14/2022,12:27:35.214,2313.45,6458.00,240.620000,0.204220,28.510000,50.906000,0.000000,59.985000,49.140000,0.580300,1.466458,1.400133,6456.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 84 Seconds.... 0.500 ,116.566667,57.054290,57.000000,115.900000,67.200000,7.538000,1.057000,0.058000,0.055000,0.052000,0.000000,8.817716,8.348661,56.648800,62.914377,238.619617,28.586676,6.146289,151.443619,1.068000,7.619000,0.000000,0.000000,119.900000,118.800000,118.400000,115.366667,113.533333,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.960000,29.747000,69.810000,0.411000,0.414000,437.705038,455266.772710,428.895000,NatG-1,
03/14/2022,12:27:36.213,2314.45,6459.00,240.630000,0.204240,28.520000,50.914000,0.000000,59.986000,49.150000,0.580200,1.468713,1.400615,6457.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 83 Seconds.... 0.250 ,116.555556,57.068195,57.000000,115.900000,67.200000,7.556000,1.059000,0.059000,0.056000,0.056000,0.000000,8.896221,8.348574,56.661564,63.062019,238.619617,28.586676,6.146627,151.443512,1.077000,7.637000,0.000000,0.000000,119.900000,118.800000,118.366667,115.366667,113.533333,113.366667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.810000,0.411000,0.414000,437.705038,455266.772710,428.895000,NatG-1,
