Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,12:27:37.214,2315.45,6460.00,240.660000,0.204260,28.520000,50.922000,0.000000,59.985000,49.160000,0.580200,1.469891,1.398903,6458.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 82 Seconds.... 0.250 ,116.544444,57.082249,57.033333,115.900000,67.200000,7.573000,1.063000,0.060000,0.057000,0.053000,0.000000,8.910417,8.348320,56.699505,63.209707,238.619617,28.586676,6.146783,151.443512,1.079000,7.655000,0.000000,0.000000,119.900000,118.800000,118.333333,115.366667,113.533333,113.333333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.810000,0.407000,0.411000,434.533262,455267.829969,428.896000,NatG-1,
03/14/2022,12:27:38.214,2316.45,6461.00,240.800000,0.204420,28.560000,50.930000,0.000000,59.982000,49.220000,0.580300,1.467273,1.398837,6459.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 81 Seconds.... 0.251 ,116.527778,57.090533,57.066667,115.900000,67.200000,7.591000,1.064000,0.059000,0.056000,0.054000,-0.001000,8.854003,8.348180,56.715637,63.354935,238.619617,28.586676,6.146966,151.443405,1.072000,7.672000,0.000000,0.000000,119.900000,118.800000,118.300000,115.366667,113.500000,113.300000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.820000,0.411000,0.414000,437.705038,455267.829969,428.896000,NatG-1,
03/14/2022,12:27:40.213,2318.45,6463.00,240.750000,0.204370,28.550000,50.946000,0.000000,59.981000,49.200000,0.580200,1.465528,1.398089,6461.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 79 Seconds.... 0.500 ,116.533333,57.089793,57.100000,115.866667,67.200000,7.626000,1.056000,0.059000,0.056000,0.053000,-0.001000,8.791486,8.348227,56.719540,63.648868,238.619617,28.586676,6.146923,151.443298,1.065000,7.708000,0.000000,0.000000,119.900000,118.800000,118.300000,115.400000,113.500000,113.300000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.748000,69.820000,0.407000,0.411000,434.533262,455267.829969,428.896000,NatG-1,
03/14/2022,12:27:42.214,2320.45,6465.00,240.660000,0.204280,28.530000,50.962000,0.000000,59.980000,49.160000,0.580200,1.468034,1.398030,6463.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 77 Seconds.... 0.251 ,116.533333,57.090089,57.100000,115.800000,67.200000,7.660000,1.051000,0.060000,0.056000,0.057000,0.000000,8.760753,8.347882,56.764885,63.936227,238.619617,28.586676,6.146643,151.443283,1.061000,7.742000,0.000000,0.000000,119.900000,118.800000,118.300000,115.400000,113.500000,113.300000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.820000,0.414000,0.417000,440.876813,455267.829969,428.896000,NatG-1,
03/14/2022,12:27:43.214,2321.45,6466.00,240.750000,0.204370,28.550000,50.969000,0.000000,59.981000,49.200000,0.580200,1.466800,1.398629,6464.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 76 Seconds.... 0.500 ,116.538889,57.090385,57.133333,115.800000,67.200000,7.678000,1.052000,0.058000,0.055000,0.057000,0.000000,8.820332,8.347723,56.786987,64.085084,238.619617,28.586676,6.146893,151.443237,1.068000,7.760000,0.000000,0.000000,119.900000,118.800000,118.300000,115.400000,113.500000,113.333333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.960000,29.747000,69.820000,0.407000,0.411000,434.533262,455267.829969,428.896000,NatG-1,
03/14/2022,12:27:45.213,2323.45,6468.00,240.670000,0.204290,28.530000,50.985000,0.000000,59.980000,49.170000,0.580200,1.465466,1.399260,6466.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 74 Seconds.... 0.500 ,116.527778,57.089349,57.200000,115.800000,67.200000,7.713000,1.051000,0.059000,0.057000,0.057000,0.000000,8.741195,8.347616,56.797550,64.378319,238.619617,28.586676,6.146747,151.443207,1.059000,7.796000,0.000000,0.000000,119.866667,118.800000,118.300000,115.366667,113.500000,113.333333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.749000,69.820000,0.411000,0.414000,437.705038,455267.829969,428.896000,NatG-1,
03/14/2022,12:27:46.214,2324.45,6469.00,240.570000,0.204180,28.500000,50.993000,0.000000,59.980000,49.120000,0.580200,1.465961,1.399302,6467.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 73 Seconds.... 0.250 ,116.533333,57.089053,57.200000,115.800000,67.200000,7.731000,1.047000,0.060000,0.056000,0.055000,0.000000,8.719129,8.347460,56.817120,64.521695,238.619617,28.586676,6.146725,151.443268,1.056000,7.813000,0.000000,0.000000,119.866667,118.800000,118.333333,115.366667,113.500000,113.333333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.820000,0.411000,0.414000,437.705038,455268.887227,428.897000,NatG-1,
03/14/2022,12:27:48.214,2326.45,6471.00,240.620000,0.204240,28.510000,51.009000,0.000000,59.981000,49.140000,0.580200,1.466314,1.398595,6469.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 71 Seconds.... 0.250 ,116.550000,57.088609,57.233333,115.800000,67.200000,7.766000,1.053000,0.060000,0.056000,0.055000,0.000000,8.920572,8.347400,56.825012,64.815324,238.619617,28.586676,6.147202,151.443405,1.080000,7.849000,0.000000,0.000000,119.900000,118.800000,118.333333,115.366667,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.820000,0.407000,0.411000,434.533262,455268.887227,428.897000,NatG-1,
03/14/2022,12:27:50.213,2328.45,6473.00,240.490000,0.204090,28.480000,51.025000,0.000000,59.985000,49.080000,0.580200,1.466559,1.400017,6471.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 69 Seconds.... 0.250 ,116.538889,57.089053,57.300000,115.800000,67.200000,7.800000,1.057000,0.059000,0.055000,0.054000,0.000000,8.753298,8.347107,56.860538,65.103351,238.619617,28.586676,6.147153,151.443436,1.060000,7.884000,0.000000,0.000000,119.900000,118.800000,118.300000,115.366667,113.500000,113.366667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.820000,0.407000,0.411000,434.533262,455268.887227,428.897000,NatG-1,
03/14/2022,12:27:51.214,2329.45,6474.00,240.520000,0.204120,28.490000,51.033000,0.000000,59.985000,49.100000,0.580200,1.471095,1.399426,6472.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 68 Seconds.... 0.251 ,116.538889,57.088757,57.300000,115.766667,67.200000,7.818000,1.050000,0.059000,0.055000,0.054000,-0.001000,8.735335,8.346992,56.873657,65.251252,238.619617,28.586676,6.147017,151.443527,1.058000,7.902000,0.000000,0.000000,119.900000,118.800000,118.300000,115.366667,113.500000,113.366667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.820000,0.411000,0.414000,437.705038,455268.887227,428.897000,NatG-1,
03/14/2022,12:27:53.214,2331.45,6476.00,240.670000,0.204260,28.520000,51.049000,0.000000,59.987000,49.160000,0.580200,1.464065,1.400133,6474.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 66 Seconds.... 0.250 ,116.538889,57.089349,57.300000,115.700000,67.200000,7.852000,1.045000,0.058000,0.054000,0.055000,0.000000,8.740733,8.347092,56.860367,65.537267,238.619617,28.586676,6.146757,151.443604,1.058000,7.936000,0.000000,0.000000,119.900000,118.800000,118.300000,115.333333,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.820000,0.411000,0.414000,437.705038,455268.887227,428.897000,NatG-1,
03/14/2022,12:27:55.214,2333.45,6478.00,240.610000,0.204190,28.510000,51.064000,0.000000,59.990000,49.130000,0.580200,1.465645,1.400482,6476.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 64 Seconds.... 0.250 ,116.533333,57.089645,57.333333,115.700000,67.200000,7.887000,1.046000,0.060000,0.055000,0.056000,0.000000,8.701046,8.347224,56.844845,65.828854,238.619617,28.586676,6.146602,151.443680,1.054000,7.971000,0.000000,0.000000,119.900000,118.800000,118.300000,115.300000,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.747000,69.820000,0.411000,0.414000,437.705038,455268.887227,428.897000,NatG-1,
03/14/2022,12:27:56.214,2334.45,6479.00,240.620000,0.204210,28.510000,51.072000,0.000000,59.990000,49.140000,0.580200,1.466530,1.399801,6477.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 63 Seconds.... 0.250 ,116.533333,57.088905,57.366667,115.700000,67.200000,7.904000,1.047000,0.060000,0.055000,0.054000,0.000000,8.773547,8.347178,56.852085,65.970629,238.619617,28.586676,6.146623,151.443741,1.062000,7.989000,0.000000,0.000000,119.900000,118.800000,118.300000,115.300000,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.820000,0.411000,0.414000,437.705038,455269.944486,428.898000,NatG-1,
03/14/2022,12:27:57.214,2335.45,6480.00,240.600000,0.204190,28.510000,51.080000,0.000000,59.989000,49.130000,0.580200,1.464812,1.400665,6478.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 62 Seconds.... 0.500 ,116.533333,57.088018,57.400000,115.700000,67.200000,7.922000,1.052000,0.061000,0.055000,0.056000,0.000000,8.878281,8.347108,56.860081,66.117064,238.619617,28.586676,6.146841,151.443787,1.075000,8.006000,0.000000,0.000000,119.900000,118.800000,118.300000,115.300000,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.960000,29.747000,69.820000,0.414000,0.417000,440.876813,455269.944486,428.898000,NatG-1,
03/14/2022,12:27:59.214,2337.45,6482.00,240.590000,0.204160,28.500000,51.096000,0.000000,59.991000,49.120000,0.580300,1.467036,1.400058,6480.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 60 Seconds.... 0.500 ,116.533333,57.086834,57.400000,115.700000,67.200000,7.957000,1.061000,0.059000,0.054000,0.055000,0.000000,8.799665,8.346906,56.884514,66.412098,238.619617,28.586676,6.147014,151.443893,1.066000,8.042000,0.000000,0.000000,119.900000,118.800000,118.300000,115.300000,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.960000,29.748000,69.830000,0.414000,0.417000,440.876813,455269.944486,428.898000,NatG-1,
03/14/2022,12:28:00.214,2338.45,6483.00,240.590000,0.204160,28.500000,51.104000,0.000000,59.994000,49.120000,0.580200,1.470807,1.400308,6481.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 59 Seconds.... 0.250 ,116.527778,57.086686,57.400000,115.666667,67.200000,7.975000,1.056000,0.059000,0.055000,0.055000,0.000000,8.749323,8.346869,56.888401,66.561926,238.619617,28.586676,6.146729,151.443939,1.059000,8.060000,0.000000,0.000000,119.900000,118.800000,118.300000,115.266667,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.960000,29.748000,69.830000,0.414000,0.417000,440.876813,455269.944486,428.898000,NatG-1,
03/14/2022,12:28:02.214,2340.45,6485.00,240.650000,0.204230,28.520000,51.120000,0.000000,59.993000,49.150000,0.580200,1.466631,1.400249,6483.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 57 Seconds.... 0.251 ,116.522222,57.085947,57.400000,115.600000,67.200000,8.009000,1.052000,0.061000,0.055000,0.054000,0.000000,8.833767,8.346799,56.895809,66.847152,238.619617,28.586676,6.146578,151.443954,1.070000,8.095000,0.000000,0.000000,119.900000,118.800000,118.333333,115.200000,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.747000,69.830000,0.411000,0.414000,437.705038,455269.944486,428.898000,NatG-1,
03/14/2022,12:28:03.214,2341.45,6486.00,240.650000,0.204220,28.520000,51.128000,0.000000,59.993000,49.140000,0.580200,1.467437,1.400748,6484.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 56 Seconds.... 0.500 ,116.522222,57.084320,57.433333,115.600000,67.200000,8.027000,1.053000,0.061000,0.056000,0.057000,0.000000,8.787723,8.346889,56.884663,66.994794,238.619617,28.586676,6.146811,151.443939,1.064000,8.112000,0.000000,0.000000,119.900000,118.800000,118.333333,115.200000,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.960000,29.747000,69.830000,0.411000,0.414000,437.705038,455269.944486,428.898000,NatG-1,
03/14/2022,12:28:05.214,2343.45,6488.00,240.580000,0.204130,28.490000,51.144000,0.000000,59.996000,49.110000,0.580200,1.470827,1.399493,6486.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 54 Seconds.... 0.251 ,116.527778,57.089053,57.466667,115.600000,67.200000,8.061000,1.050000,0.059000,0.055000,0.057000,0.000000,8.762856,8.346993,56.873100,67.284248,238.619617,28.586676,6.146656,151.444016,1.061000,8.148000,0.000000,0.000000,119.900000,118.800000,118.333333,115.200000,113.533333,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.830000,0.414000,0.417000,440.876813,455271.001744,428.899000,NatG-1,
03/14/2022,12:28:07.214,2345.45,6490.00,240.630000,0.204190,28.510000,51.159000,0.000000,59.995000,49.130000,0.580200,1.469905,1.399825,6488.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 52 Seconds.... 0.250 ,116.516667,57.098521,57.500000,115.600000,67.200000,8.097000,1.053000,0.058000,0.054000,0.054000,0.000000,8.781625,8.347001,56.872787,67.579039,238.619617,28.586676,6.146694,151.444077,1.063000,8.183000,0.000000,0.000000,119.866667,118.800000,118.333333,115.200000,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.960000,29.747000,69.830000,0.411000,0.414000,437.705038,455271.001744,428.899000,NatG-1,
03/14/2022,12:28:09.214,2347.45,6492.00,240.700000,0.204250,28.530000,51.175000,0.000000,59.999000,49.160000,0.580200,1.466144,1.399834,6490.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 50 Seconds.... 0.251 ,116.533333,57.104290,57.500000,115.600000,67.200000,8.131000,1.047000,0.060000,0.055000,0.056000,0.000000,8.713348,8.347045,56.866196,67.865343,238.619617,28.586676,6.146360,151.444183,1.055000,8.218000,0.000000,0.000000,119.900000,118.800000,118.400000,115.200000,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.830000,0.414000,0.417000,440.876813,455271.001744,428.899000,NatG-1,
03/14/2022,12:28:10.214,2348.45,6493.00,240.730000,0.204290,28.530000,51.183000,0.000000,59.997000,49.180000,0.580200,1.466445,1.399161,6491.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Purging for 49 Seconds.... 0.250 ,116.522222,57.107840,57.500000,115.600000,67.200000,8.149000,1.044000,0.058000,0.056000,0.055000,0.000000,8.697733,8.347125,56.856815,68.014018,238.619617,28.586676,6.146113,151.444168,1.053000,8.236000,0.000000,0.000000,119.866667,118.800000,118.366667,115.200000,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.830000,0.411000,0.414000,437.705038,455271.001744,428.899000,NatG-1,
03/14/2022,12:28:12.214,2350.45,6495.00,240.650000,0.204200,28.510000,51.199000,0.000000,59.998000,49.140000,0.580200,1.468071,1.398172,6493.000000,50.000000,58.885600,32.050000,5.000000,Testing Tank A - Purging for 47 Seconds.... 0.424 ,116.511111,57.117160,57.500000,115.533333,67.200000,8.184000,1.049000,0.061000,0.056000,0.057000,0.000000,8.834168,8.347163,56.853130,68.304884,238.619617,28.586676,6.146875,151.444275,1.070000,8.271000,0.000000,0.000000,119.833333,118.800000,118.333333,115.200000,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.747000,69.830000,0.417000,0.420000,444.048589,455271.001744,428.899000,NatG-1,
03/14/2022,12:28:13.214,2351.45,6496.00,240.770000,0.204330,28.540000,51.207000,0.000000,59.998000,49.200000,0.580200,1.469388,1.399012,6494.000000,50.000000,58.885600,32.100000,5.000000,Testing Tank A - Purging for 46 Seconds.... 0.162 ,116.522222,57.121598,57.500000,115.500000,67.200000,8.201000,1.057000,0.059000,0.053000,0.053000,0.000000,8.910535,8.347140,56.856186,68.448343,238.619617,28.586676,6.146936,151.444336,1.079000,8.288000,0.000000,0.000000,119.866667,118.800000,118.366667,115.200000,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.830000,0.407000,0.411000,434.533262,455271.001744,428.899000,NatG-1,
03/14/2022,12:28:15.214,2353.45,6498.00,240.780000,0.204310,28.540000,51.223000,0.000000,60.004000,49.190000,0.580200,1.465714,1.398081,6496.000000,50.000000,58.885600,32.100000,5.000000,Testing Tank A - Purging for 44 Seconds.... 0.250 ,116.533333,57.129438,57.500000,115.500000,67.200000,8.237000,1.074000,0.061000,0.056000,0.056000,0.000000,8.997008,8.346972,56.877110,68.750171,238.619617,28.586676,6.147021,151.444550,1.089000,8.325000,0.000000,0.000000,119.900000,118.800000,118.400000,115.200000,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.840000,0.411000,0.414000,437.705038,455272.059003,428.900000,NatG-1,
03/14/2022,12:28:16.214,2354.45,6499.00,240.740000,0.204260,28.530000,51.231000,0.000000,60.007000,49.170000,0.580200,1.467394,1.397898,6497.000000,50.000000,58.885600,32.100000,5.000000,Testing Tank A - Purging for 43 Seconds.... 0.250 ,116.516667,57.133728,57.500000,115.500000,67.200000,8.255000,1.077000,0.059000,0.054000,0.055000,0.000000,8.979140,8.346884,56.887691,68.898565,238.619617,28.586676,6.146993,151.444550,1.087000,8.343000,0.000000,0.000000,119.866667,118.800000,118.366667,115.166667,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.840000,0.411000,0.414000,437.705038,455272.059003,428.900000,NatG-1,
03/14/2022,12:28:18.213,2356.45,6501.00,240.790000,0.204310,28.540000,51.247000,0.000000,60.007000,49.190000,0.580200,1.467231,1.398646,6499.000000,50.000000,58.885600,31.875000,5.000000,Testing Tank A - Purging for 41 Seconds.... 0.424 ,116.500000,57.144822,57.500000,115.500000,67.200000,8.290000,1.077000,0.060000,0.056000,0.057000,0.000000,8.941381,8.346667,56.914268,69.191215,238.619617,28.586676,6.147319,151.444641,1.083000,8.378000,0.000000,0.000000,119.833333,118.800000,118.333333,115.133333,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.840000,0.411000,0.414000,437.705038,455272.059003,428.900000,NatG-1,
03/14/2022,12:28:20.214,2358.45,6503.00,240.680000,0.204200,28.510000,51.262000,0.000000,60.009000,49.150000,0.580200,1.467581,1.398662,6501.000000,50.000000,58.885600,31.712500,5.000000,Testing Tank A - Purging for 39 Seconds.... 0.164 ,116.522222,57.154882,57.500000,115.500000,67.200000,8.325000,1.065000,0.060000,0.055000,0.056000,0.000000,8.817963,8.346783,56.899197,69.486242,238.619617,28.586676,6.146434,151.444717,1.068000,8.414000,0.000000,0.000000,119.866667,118.800000,118.400000,115.166667,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.840000,0.414000,0.417000,440.876813,455273.116261,428.901000,NatG-1,
03/14/2022,12:28:21.215,2359.45,6504.00,240.650000,0.204160,28.510000,51.270000,0.000000,60.006000,49.130000,0.580200,1.467525,1.398670,6502.000000,50.000000,58.885600,31.712500,5.000000,Testing Tank A - Purging for 38 Seconds.... 0.250 ,116.516667,57.161391,57.500000,115.500000,67.233333,8.343000,1.060000,0.061000,0.056000,0.057000,0.000000,8.808965,8.346961,56.878128,69.637938,238.619617,28.586676,6.146519,151.445480,1.067000,8.432000,0.000000,0.000000,119.866667,118.800000,118.400000,115.133333,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.840000,0.411000,0.414000,437.705038,455273.116261,428.901000,NatG-1,
03/14/2022,12:28:23.213,2361.45,6506.00,240.740000,0.204260,28.530000,51.286000,0.000000,60.006000,49.180000,0.580200,1.467835,1.399726,6504.000000,50.000000,58.885600,31.600000,5.000000,Testing Tank A - Purging for 36 Seconds.... 0.334 ,116.494444,57.176923,57.500000,115.466667,67.300000,8.380000,1.101000,0.059000,0.054000,0.053000,0.000000,9.115693,8.346779,56.901314,69.946605,238.619617,28.586676,6.147638,151.445312,1.104000,8.470000,0.000000,0.000000,119.833333,118.766667,118.366667,115.100000,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.840000,0.414000,0.417000,440.876813,455273.116261,428.901000,NatG-1,
03/14/2022,12:28:24.214,2362.45,6507.00,240.690000,0.204220,28.520000,51.294000,0.000000,60.004000,49.150000,0.580200,1.469592,1.400266,6505.000000,50.000000,58.885600,31.487500,5.000000,Testing Tank A - Purging for 35 Seconds.... 0.484 ,116.483333,57.184320,57.500000,115.433333,67.300000,8.398000,1.111000,0.060000,0.055000,0.056000,0.000000,9.053732,8.346798,56.897732,70.097094,238.619617,28.586676,6.146998,151.445389,1.096000,8.488000,0.000000,0.000000,119.800000,118.766667,118.333333,115.100000,113.500000,113.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.840000,0.414000,0.417000,440.876813,455273.116261,428.901000,NatG-1,
03/14/2022,12:28:26.213,2364.45,6509.00,240.780000,0.204310,28.550000,51.310000,0.000000,60.005000,49.190000,0.580300,1.465322,1.399992,6507.000000,50.000000,58.885600,31.200000,5.000000,Testing Tank A - Purging for 33 Seconds.... 0.413 ,116.516667,57.203698,57.500000,115.400000,67.300000,8.434000,1.074000,0.057000,0.056000,0.055000,0.000000,8.902557,8.346939,56.878857,70.395020,238.619617,28.586676,6.146559,151.445389,1.078000,8.524000,0.000000,0.000000,119.833333,118.800000,118.366667,115.100000,113.533333,113.466667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.850000,0.414000,0.417000,440.876813,455273.116261,428.901000,NatG-1,
03/14/2022,12:28:27.213,2365.45,6510.00,240.810000,0.204340,28.550000,51.318000,0.000000,60.004000,49.210000,0.580300,1.467750,1.399734,6508.000000,50.000000,58.885600,31.150000,5.000000,Testing Tank A - Purging for 32 Seconds.... 0.162 ,116.522222,57.216568,57.500000,115.400000,67.300000,8.452000,1.066000,0.059000,0.057000,0.057000,0.000000,8.834699,8.347046,56.867397,70.540673,238.619617,28.586676,6.146174,151.445389,1.070000,8.541000,0.000000,0.000000,119.833333,118.800000,118.400000,115.100000,113.533333,113.466667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.850000,0.414000,0.417000,440.876813,455273.116261,428.901000,NatG-1,
03/14/2022,12:28:28.213,2366.45,6511.00,240.830000,0.204350,28.560000,51.326000,0.000000,60.004000,49.210000,0.580200,1.469244,1.399078,6509.000000,50.000000,58.885600,31.150000,5.000000,Testing Tank A - Purging for 31 Seconds.... 0.250 ,116.516667,57.228402,57.500000,115.400000,67.300000,8.470000,1.060000,0.058000,0.056000,0.055000,0.001000,8.810898,8.347028,56.870102,70.690555,238.619617,28.586676,6.146141,151.445450,1.067000,8.560000,0.000000,0.000000,119.833333,118.800000,118.400000,115.100000,113.500000,113.466667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.850000,0.417000,0.420000,444.048589,455273.116261,428.901000,NatG-1,
03/14/2022,12:28:30.213,2368.45,6513.00,240.820000,0.204350,28.550000,51.342000,0.000000,60.003000,49.210000,0.580300,1.470516,1.399759,6511.000000,50.000000,58.885600,31.150000,5.000000,Testing Tank A - Purging for 29 Seconds.... 0.500 ,116.516667,57.251923,57.500000,115.400000,67.300000,8.505000,1.055000,0.061000,0.056000,0.057000,0.000000,8.793882,8.347234,56.845001,70.981148,238.619617,28.586676,6.145706,151.445496,1.065000,8.595000,0.000000,0.000000,119.800000,118.800000,118.400000,115.133333,113.533333,113.433333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.850000,0.411000,0.414000,437.705038,455274.173520,428.902000,NatG-1,
03/14/2022,12:28:31.213,2369.45,6514.00,240.850000,0.204390,28.570000,51.350000,0.000000,60.003000,49.230000,0.580300,1.465727,1.399336,6512.000000,50.000000,58.885600,31.150000,5.000000,Testing Tank A - Purging for 28 Seconds.... 0.250 ,116.533333,57.264053,57.500000,115.400000,67.300000,8.522000,1.054000,0.059000,0.054000,0.056000,0.000000,8.797937,8.347282,56.839985,71.130665,238.619617,28.586676,6.145615,151.445557,1.065000,8.613000,0.000000,0.000000,119.833333,118.800000,118.400000,115.166667,113.566667,113.433333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.749000,69.850000,0.411000,0.414000,437.705038,455274.173520,428.902000,NatG-1,
03/14/2022,12:28:32.214,2370.45,6515.00,240.800000,0.204340,28.550000,51.358000,0.000000,60.004000,49.200000,0.580300,1.465597,1.399252,6513.000000,50.000000,58.885600,31.150000,5.000000,Testing Tank A - Purging for 27 Seconds.... 0.250 ,116.538889,57.275592,57.500000,115.400000,67.300000,8.539000,1.054000,0.059000,0.054000,0.055000,0.000000,8.813104,8.347322,56.835018,71.273009,238.619617,28.586676,6.145991,151.445541,1.067000,8.630000,0.000000,0.000000,119.833333,118.800000,118.400000,115.200000,113.566667,113.433333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.749000,69.850000,0.411000,0.414000,437.705038,455274.173520,428.902000,NatG-1,
03/14/2022,12:28:34.214,2372.45,6517.00,240.900000,0.204430,28.580000,51.373000,0.000000,60.003000,49.250000,0.580200,1.465930,1.400083,6515.000000,50.000000,58.885600,31.150000,5.000000,Testing Tank A - Purging for 25 Seconds.... 0.250 ,116.522222,57.297781,57.500000,115.366667,67.300000,8.575000,1.056000,0.059000,0.055000,0.054000,0.000000,8.818402,8.347504,56.813103,71.568399,238.619617,28.586676,6.146074,151.445511,1.068000,8.666000,0.000000,0.000000,119.800000,118.800000,118.366667,115.166667,113.566667,113.433333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.850000,0.414000,0.417000,440.876813,455274.173520,428.902000,NatG-1,
03/14/2022,12:28:35.214,2373.45,6518.00,240.730000,0.204260,28.530000,51.381000,0.000000,60.002000,49.170000,0.580200,1.467297,1.399410,6516.000000,50.000000,58.885600,31.150000,5.000000,Testing Tank A - Purging for 24 Seconds.... 0.250 ,116.533333,57.309320,57.500000,115.333333,67.300000,8.592000,1.057000,0.058000,0.054000,0.055000,0.000000,8.831589,8.347530,56.808384,71.711813,238.619617,28.586676,6.146174,151.445511,1.069000,8.683000,0.000000,0.000000,119.833333,118.800000,118.366667,115.166667,113.566667,113.466667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.850000,0.407000,0.411000,434.533262,455274.173520,428.902000,NatG-1,
03/14/2022,12:28:37.213,2375.45,6520.00,240.720000,0.204250,28.530000,51.397000,0.000000,60.002000,49.170000,0.580200,1.466487,1.399468,6518.000000,50.000000,58.885600,31.150000,5.000000,Testing Tank A - Purging for 22 Seconds.... 0.249 ,116.544444,57.331213,57.500000,115.300000,67.300000,8.627000,1.061000,0.060000,0.055000,0.055000,0.000000,8.882355,8.347395,56.824413,72.007523,238.619617,28.586676,6.146003,151.445587,1.075000,8.719000,0.000000,0.000000,119.833333,118.800000,118.400000,115.200000,113.566667,113.466667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.850000,0.411000,0.414000,437.705038,455274.173520,428.902000,NatG-1,
03/14/2022,12:28:39.213,2377.45,6522.00,240.820000,0.204350,28.550000,51.413000,0.000000,60.002000,49.210000,0.580200,1.469440,1.399925,6520.000000,50.000000,58.885600,31.150000,5.000000,Testing Tank A - Purging for 20 Seconds.... 0.249 ,116.527778,57.352071,57.500000,115.300000,67.300000,8.663000,1.065000,0.061000,0.055000,0.056000,0.000000,8.903922,8.347714,56.785759,72.304606,238.619617,28.586676,6.146160,151.445663,1.078000,8.755000,0.000000,0.000000,119.800000,118.800000,118.366667,115.200000,113.566667,113.433333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.747000,69.850000,0.407000,0.411000,434.533262,455275.230778,428.903000,NatG-1,
03/14/2022,12:28:40.213,2378.45,6523.00,240.910000,0.204440,28.580000,51.421000,0.000000,60.003000,49.250000,0.580300,1.467863,1.399900,6521.000000,50.000000,58.885600,31.150000,5.000000,Testing Tank A - Purging for 19 Seconds.... 0.250 ,116.516667,57.363462,57.500000,115.300000,67.300000,8.681000,1.066000,0.059000,0.054000,0.054000,0.000000,8.902667,8.347760,56.781342,72.451489,238.619617,28.586676,6.146107,151.445724,1.078000,8.773000,0.000000,0.000000,119.800000,118.800000,118.333333,115.200000,113.533333,113.433333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.850000,0.411000,0.414000,437.705038,455275.230778,428.903000,NatG-1,
03/14/2022,12:28:41.213,2379.45,6524.00,240.780000,0.204300,28.540000,51.429000,0.000000,60.002000,49.190000,0.580200,1.468135,1.401279,6522.000000,50.000000,58.885600,31.150000,5.000000,Testing Tank A - Purging for 18 Seconds.... 0.500 ,116.516667,57.375148,57.500000,115.300000,67.300000,8.698000,1.067000,0.059000,0.054000,0.053000,0.000000,8.924441,8.347734,56.783939,72.595647,238.619617,28.586676,6.146045,151.445740,1.081000,8.790000,0.000000,0.000000,119.800000,118.800000,118.333333,115.200000,113.533333,113.433333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.748000,69.850000,0.407000,0.411000,434.533262,455275.230778,428.903000,NatG-1,
03/14/2022,12:28:42.214,2380.45,6525.00,240.850000,0.204380,28.560000,51.437000,0.000000,60.000000,49.230000,0.580300,1.464967,1.399585,6523.000000,50.000000,58.885600,31.150000,5.000000,Testing Tank A - Purging for 17 Seconds.... 0.251 ,116.533333,57.386243,57.500000,115.300000,67.300000,8.716000,1.069000,0.059000,0.055000,0.058000,0.000000,8.950867,8.347603,56.800468,72.747586,238.619617,28.586676,6.146132,151.445724,1.084000,8.808000,0.000000,0.000000,119.800000,118.800000,118.366667,115.200000,113.566667,113.466667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.850000,0.407000,0.411000,434.533262,455275.230778,428.903000,NatG-1,
03/14/2022,12:28:44.214,2382.45,6527.00,240.790000,0.204320,28.540000,51.453000,0.000000,59.998000,49.200000,0.580200,1.466229,1.399311,6525.000000,50.000000,58.885600,31.150000,5.000000,Testing Tank A - Purging for 15 Seconds.... 0.250 ,116.538889,57.403994,57.500000,115.266667,67.300000,8.751000,1.075000,0.058000,0.056000,0.056000,0.000000,8.990278,8.347682,56.787792,73.042103,238.619617,28.586676,6.146240,151.445816,1.089000,8.844000,0.000000,0.000000,119.833333,118.800000,118.366667,115.200000,113.566667,113.466667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.746000,69.850000,0.411000,0.414000,437.705038,455275.230778,428.903000,NatG-1,
03/14/2022,12:28:46.213,2384.45,6529.00,240.820000,0.204360,28.560000,51.469000,0.000000,60.000000,49.210000,0.580200,1.464670,1.399136,6527.000000,50.000000,58.885600,31.087500,5.000000,Testing Tank A - Purging for 13 Seconds.... 0.500 ,116.516667,57.419675,57.466667,115.200000,67.300000,8.787000,1.080000,0.059000,0.055000,0.055000,-0.001000,9.046797,8.347641,56.787167,73.342064,238.619617,28.586676,6.146508,151.445908,1.095000,8.880000,0.000000,0.000000,119.800000,118.800000,118.300000,115.233333,113.533333,113.433333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.860000,0.411000,0.414000,437.705038,455275.230778,428.903000,NatG-1,
03/14/2022,12:28:47.214,2385.45,6530.00,240.750000,0.204280,28.540000,51.477000,0.000000,59.998000,49.180000,0.580200,1.464754,1.399045,6528.000000,50.000000,58.885600,30.925000,5.000000,Testing Tank A - Purging for 12 Seconds.... 0.372 ,116.538889,57.425888,57.433333,115.200000,67.300000,8.805000,1.082000,0.059000,0.055000,0.053000,0.000000,9.042463,8.347677,56.781414,73.489258,238.619617,28.586676,6.146467,151.445847,1.095000,8.898000,0.000000,0.000000,119.800000,118.800000,118.333333,115.266667,113.566667,113.466667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.749000,69.860000,0.407000,0.411000,434.533262,455275.230778,428.903000,NatG-1,
03/14/2022,12:28:48.214,2386.45,6531.00,240.860000,0.204390,28.560000,51.484000,0.000000,60.000000,49.230000,0.580300,1.466999,1.398655,6529.000000,50.000000,58.885600,30.812500,5.000000,Testing Tank A - Purging for 11 Seconds.... 0.467 ,116.550000,57.431361,57.466667,115.200000,67.300000,8.822000,1.045000,0.060000,0.055000,0.056000,0.000000,8.081676,8.347645,56.787868,73.632399,238.619617,28.586676,6.145300,151.445694,0.979000,8.915000,0.000000,0.000000,119.800000,118.800000,118.333333,115.300000,113.566667,113.500000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.960000,29.748000,69.860000,0.411000,0.414000,437.705038,455276.288037,428.904000,NatG-1,
03/14/2022,12:28:50.213,2388.45,6533.00,240.790000,0.204320,28.550000,51.500000,0.000000,60.004000,49.200000,0.580300,1.466719,1.398895,6531.000000,50.000000,58.885600,30.750000,5.000000,Testing Tank A - Purging for 9 Seconds.... 0.250 ,116.561111,57.444970,57.466667,115.200000,67.300000,8.858000,1.052000,0.058000,0.054000,0.055000,0.000000,9.127830,8.347380,56.817520,73.929088,238.619617,28.586676,6.146338,151.445908,1.105000,8.951000,0.000000,0.000000,119.866667,118.800000,118.300000,115.300000,113.600000,113.500000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.860000,0.411000,0.414000,437.705038,455276.288037,428.904000,NatG-1,
03/14/2022,12:28:51.214,2389.45,6534.00,240.800000,0.204320,28.550000,51.508000,0.000000,60.004000,49.200000,0.580300,1.466621,1.399003,6532.000000,50.000000,58.885600,30.750000,5.000000,Testing Tank A - Purging for 8 Seconds.... 0.500 ,116.561111,57.451923,57.433333,115.200000,67.300000,8.875000,1.093000,0.059000,0.055000,0.057000,0.000000,9.115631,8.347444,56.805084,74.077876,238.619617,28.586676,6.146418,151.446106,1.104000,8.969000,0.000000,0.000000,119.866667,118.800000,118.300000,115.300000,113.600000,113.500000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.860000,0.411000,0.414000,437.705038,455276.288037,428.904000,NatG-1,
03/14/2022,12:28:53.215,2391.45,6536.00,240.810000,0.204320,28.550000,51.524000,0.000000,60.003000,49.200000,0.580200,1.467991,1.399568,6534.000000,50.000000,58.885600,30.700000,5.000000,Testing Tank A - Purging for 7 Seconds.... 0.499 ,116.527778,57.443047,57.400000,115.200000,67.300000,0.001000,1.095000,0.061000,0.055000,0.056000,0.000000,9.145330,8.347367,56.806328,0.012133,238.634040,28.588492,6.146491,151.446228,1.107000,0.001000,0.000000,0.000000,119.800000,118.800000,118.300000,115.300000,113.533333,113.433333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.960000,29.747000,69.860000,0.407000,0.411000,434.533262,455276.288037,428.904000,NatG-1,
03/14/2022,12:28:55.215,2393.45,6538.00,241.040000,0.204550,28.620000,51.540000,0.000000,60.007000,49.310000,0.580400,1.466096,1.399394,6536.000000,50.000000,58.885600,30.700000,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... -146.289 ,116.550000,57.433136,57.400000,115.166667,67.300000,0.029000,1.083000,0.060000,0.055000,0.053000,0.000000,8.855033,8.347258,56.808872,0.245562,238.937159,28.624801,6.145407,151.446243,1.072000,0.030000,0.000000,0.000000,119.800000,118.800000,118.300000,115.366667,113.566667,113.466667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.960000,29.748000,69.860000,0.411000,0.414000,437.705038,455276.288037,428.904000,NatG-1,
03/14/2022,12:28:57.213,2395.45,6540.00,240.930000,0.204430,28.590000,51.556000,0.000000,60.010000,49.250000,0.580400,1.468424,1.400407,6538.000000,50.000000,58.885600,30.700000,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.249 ,116.555556,57.430621,57.400000,115.200000,67.300000,0.064000,1.070000,0.061000,0.056000,0.056000,0.000000,8.981950,8.347289,56.806381,0.536650,239.227524,28.659588,6.145690,151.446167,1.088000,0.065000,0.000000,0.000000,119.833333,118.800000,118.300000,115.366667,113.566667,113.466667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.748000,69.860000,0.411000,0.414000,437.705038,455277.345295,428.905000,NatG-1,
03/14/2022,12:28:58.214,2396.45,6541.00,241.000000,0.204500,28.600000,51.564000,0.000000,60.009000,49.280000,0.580400,1.465868,1.399378,6539.000000,50.000000,58.885600,30.700000,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.251 ,116.550000,57.432101,57.400000,115.400000,67.300000,0.082000,1.075000,0.058000,0.054000,0.053000,-0.001000,8.991440,8.347200,56.816753,0.688680,239.379546,28.677803,6.145683,151.446228,1.089000,0.083000,0.000000,0.000000,119.833333,118.800000,118.300000,115.333333,113.566667,113.466667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.860000,0.414000,0.417000,440.876813,455277.345295,428.905000,NatG-1,
03/14/2022,12:29:00.213,2398.45,6543.00,240.980000,0.204460,28.600000,51.580000,0.000000,60.011000,49.270000,0.580400,1.470116,1.399867,6541.000000,50.000000,58.885600,30.700000,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.251 ,116.561111,57.439941,57.400000,116.433333,67.300000,0.118000,1.075000,0.060000,0.058000,0.055000,0.000000,8.964252,8.347239,56.811451,0.984700,239.678535,28.713621,6.145739,151.446030,1.086000,0.119000,0.000000,0.000000,119.833333,118.800000,118.300000,115.333333,113.600000,113.500000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.960000,29.747000,69.870000,0.411000,0.414000,437.705038,455277.345295,428.905000,NatG-1,
03/14/2022,12:29:01.215,2399.45,6544.00,240.930000,0.204420,28.590000,51.588000,0.000000,60.011000,49.250000,0.580400,1.466491,1.400033,6542.000000,50.000000,58.885600,30.700000,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.500 ,116.561111,57.444970,57.400000,117.233333,67.300000,0.136000,1.074000,0.060000,0.055000,0.055000,0.000000,8.960645,8.347183,56.819027,1.136377,239.827248,28.731525,6.145694,151.446045,1.085000,0.138000,0.000000,0.000000,119.833333,118.800000,118.300000,115.333333,113.600000,113.500000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.960000,29.747000,69.870000,0.414000,0.417000,440.876813,455277.345295,428.905000,NatG-1,
03/14/2022,12:29:05.213,2403.45,6548.00,240.830000,0.204310,28.550000,51.619000,0.000000,60.010000,49.200000,0.580300,1.468797,1.399203,6546.000000,50.000000,58.885600,30.700000,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.250 ,116.527778,57.465680,57.400000,119.333333,67.300000,0.207000,1.073000,0.059000,0.055000,0.053000,0.000000,8.949984,8.347299,56.805183,1.726467,240.418803,28.802216,6.145672,151.445801,1.085000,0.209000,0.000000,0.000000,119.866667,118.800000,118.300000,115.166667,113.533333,113.500000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.960000,29.747000,69.870000,0.411000,0.414000,437.705038,455277.345295,428.905000,NatG-1,
03/14/2022,12:29:09.214,2407.45,6552.00,240.800000,0.204280,28.550000,51.651000,0.000000,60.011000,49.190000,0.580300,1.464412,1.399086,6550.000000,50.000000,58.885600,30.137500,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.394 ,116.438889,57.476331,57.400000,119.766667,67.300000,0.277000,1.044000,0.059000,0.057000,0.055000,0.000000,8.563814,8.347284,56.808674,2.310989,241.002525,28.872145,6.145084,151.445511,1.038000,0.280000,0.000000,0.000000,119.800000,118.800000,118.266667,114.966667,113.366667,113.433333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.748000,69.870000,0.411000,0.414000,437.705038,455278.402554,428.906000,NatG-1,
03/14/2022,12:29:12.214,2410.45,6555.00,240.810000,0.204280,28.550000,51.675000,0.000000,60.013000,49.190000,0.580400,1.467251,1.399028,6553.000000,50.000000,58.885600,29.800000,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.183 ,116.311111,57.482544,57.400000,119.833333,67.300000,0.327000,0.990000,0.060000,0.056000,0.057000,0.000000,8.107360,8.347106,56.830982,2.725864,241.416657,28.921839,6.144346,151.445267,0.983000,0.330000,0.000000,0.000000,119.900000,118.800000,118.300000,114.833333,113.033333,113.000000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.960000,29.747000,69.870000,0.411000,0.414000,437.705038,455279.459812,428.907000,NatG-1,
03/14/2022,12:29:16.214,2414.45,6559.00,241.050000,0.204520,28.610000,51.707000,0.000000,60.013000,49.300000,0.580400,1.465774,1.398175,6557.000000,50.000000,58.885600,30.187500,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.363 ,115.777778,57.480325,57.400000,119.900000,67.300000,0.390000,0.940000,0.058000,0.055000,0.052000,0.001000,7.838621,8.346649,56.887367,3.252861,241.943627,28.984970,6.143093,151.444962,0.950000,0.394000,0.000000,0.000000,119.833333,118.800000,118.300000,114.566667,111.866667,111.300000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.749000,69.870000,0.411000,0.414000,437.705038,455279.459812,428.907000,NatG-1,
03/14/2022,12:29:20.214,2418.45,6563.00,240.870000,0.204340,28.560000,51.738000,0.000000,60.015000,49.220000,0.580300,1.467603,1.398970,6561.000000,50.000000,58.885600,30.700000,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.482 ,115.727778,57.491124,57.433333,119.900000,67.300000,0.452000,0.946000,0.059000,0.055000,0.053000,0.000000,8.024896,8.347112,56.829075,3.770136,242.461593,29.046945,6.143523,151.444626,0.973000,0.457000,0.000000,0.000000,119.800000,118.800000,118.300000,114.333333,111.133333,112.000000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.880000,0.411000,0.414000,437.705038,455279.459812,428.907000,NatG-1,
03/14/2022,12:29:24.213,2422.45,6567.00,240.930000,0.204400,28.580000,51.770000,0.000000,60.014000,49.250000,0.580300,1.465656,1.399369,6565.000000,50.000000,58.885600,31.262500,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.395 ,115.777778,57.481509,57.466667,119.900000,67.300000,0.515000,0.953000,0.059000,0.056000,0.056000,0.000000,7.966328,8.346787,56.869476,4.298338,242.989109,29.110542,6.144455,151.444351,0.966000,0.521000,0.000000,0.000000,119.800000,118.800000,118.300000,114.133333,111.366667,112.266667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.880000,0.414000,0.417000,440.876813,455280.517071,428.908000,NatG-1,
03/14/2022,12:29:28.213,2426.45,6571.00,240.940000,0.204410,28.580000,51.802000,0.000000,60.014000,49.250000,0.580400,1.468323,1.400100,6569.000000,50.000000,58.885600,31.825000,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.418 ,115.722222,57.451036,57.500000,119.900000,67.300000,0.579000,0.970000,0.059000,0.056000,0.054000,0.000000,8.151155,8.346577,56.895302,4.834104,243.525582,29.174500,6.144858,151.444077,0.988000,0.586000,0.000000,0.000000,119.800000,118.800000,118.300000,114.100000,111.933333,111.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.960000,29.748000,69.880000,0.414000,0.417000,440.876813,455280.517071,428.908000,NatG-1,
03/14/2022,12:29:31.215,2429.45,6574.00,241.060000,0.204520,28.620000,51.826000,0.000000,60.016000,49.300000,0.580400,1.467289,1.400149,6572.000000,50.000000,58.885600,32.212500,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.445 ,115.844444,57.431509,57.500000,119.900000,67.300000,0.628000,0.986000,0.059000,0.056000,0.056000,0.000000,8.293891,8.346675,56.881702,5.242900,243.934386,29.223483,6.144800,151.443909,1.005000,0.636000,0.000000,0.000000,119.766667,118.766667,118.266667,113.933333,112.100000,112.233333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.880000,0.414000,0.417000,440.876813,455281.574330,428.909000,NatG-1,
03/14/2022,12:29:35.215,2433.45,6578.00,241.050000,0.204510,28.610000,51.858000,0.000000,60.014000,49.300000,0.580400,1.464867,1.400498,6576.000000,50.000000,58.885600,32.275000,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.499 ,115.755556,57.428994,57.500000,119.900000,67.300000,0.694000,0.999000,0.058000,0.056000,0.056000,0.000000,8.337054,8.346378,56.922920,5.794066,244.485571,29.289436,6.145289,151.443665,1.011000,0.702000,0.000000,0.000000,119.800000,118.800000,118.300000,113.900000,112.066667,111.666667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.746000,69.880000,0.411000,0.414000,437.705038,455281.574330,428.909000,NatG-1,
03/14/2022,12:29:39.213,2437.45,6582.00,240.900000,0.204360,28.570000,51.889000,0.000000,60.011000,49.230000,0.580400,1.466872,1.400208,6580.000000,50.000000,58.885600,32.275000,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.500 ,115.672222,57.454586,57.500000,119.900000,67.300000,0.760000,0.994000,0.061000,0.056000,0.055000,0.000000,8.287968,8.346143,56.964115,6.344101,245.038351,29.355749,6.145621,151.443497,1.005000,0.769000,0.000000,0.000000,119.766667,118.800000,118.200000,113.666667,112.000000,111.600000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.960000,29.747000,69.880000,0.414000,0.417000,440.876813,455281.574330,428.909000,NatG-1,
03/14/2022,12:29:43.214,2441.45,6586.00,241.090000,0.204560,28.620000,51.921000,0.000000,60.012000,49.320000,0.580400,1.468762,1.399726,6584.000000,50.000000,58.885600,32.275000,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.250 ,115.600000,57.508876,57.500000,119.900000,67.300000,0.826000,0.990000,0.058000,0.056000,0.055000,0.000000,8.244205,8.346023,56.990131,6.894795,245.586287,29.421400,6.145418,151.443222,0.999000,0.836000,0.000000,0.000000,119.700000,118.700000,118.200000,113.600000,111.966667,111.433333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.747000,69.890000,0.414000,0.417000,440.876813,455282.631588,428.910000,NatG-1,
03/14/2022,12:29:47.214,2445.45,6590.00,241.110000,0.204560,28.630000,51.953000,0.000000,60.014000,49.320000,0.580400,1.468909,1.397993,6588.000000,50.000000,58.885600,32.275000,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.250 ,115.488889,57.578402,57.500000,119.866667,67.300000,0.891000,0.985000,0.060000,0.055000,0.054000,0.001000,8.204540,8.346299,56.973991,7.438420,246.129896,29.486535,6.145507,151.442810,0.995000,0.902000,0.000000,0.000000,119.700000,118.700000,118.200000,113.400000,111.733333,111.200000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.960000,29.748000,69.890000,0.414000,0.417000,440.876813,455282.631588,428.910000,NatG-1,
03/14/2022,12:29:51.214,2449.45,6594.00,241.020000,0.204500,28.600000,51.985000,0.000000,60.014000,49.290000,0.580300,1.466357,1.398598,6592.000000,50.000000,58.885600,0.000000,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.361 ,115.350000,57.668639,57.600000,119.800000,67.300000,0.957000,0.982000,0.059000,0.058000,0.056000,0.000000,8.128549,8.346544,56.970524,7.991888,246.683344,29.552843,6.145706,151.442322,0.985000,0.969000,0.000000,0.000000,119.700000,118.700000,118.200000,112.800000,111.700000,111.000000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.960000,29.747000,69.890000,0.414000,0.417000,440.876813,455283.688847,428.911000,NatG-1,
03/14/2022,12:29:55.214,2453.45,6598.00,240.920000,0.204380,28.570000,52.016000,0.000000,60.014000,49.240000,0.580300,1.468294,1.398805,6596.000000,50.000000,58.885600,0.000000,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.361 ,115.211111,57.737870,57.600000,119.800000,67.300000,0.968000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.346464,56.996700,8.076177,246.766301,29.562726,6.133204,151.442215,0.000000,0.979000,0.000000,0.000000,119.700000,118.666667,118.100000,112.433333,111.600000,110.766667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.960000,29.746000,69.900000,0.414000,0.417000,440.876813,455283.688847,428.911000,NatG-1,
