Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,12:29:59.213,2457.45,6602.00,241.000000,0.204450,28.600000,52.048000,0.000000,60.014000,49.270000,0.580300,1.465542,1.400249,6600.000000,50.000000,58.885600,0.000000,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.361 ,115.155556,57.779586,57.600000,119.800000,67.300000,0.968000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.346581,57.006378,8.076177,246.766301,29.562726,6.135068,151.441727,0.000000,0.979000,0.000000,0.000000,119.700000,118.633333,118.066667,112.400000,111.533333,110.600000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.900000,0.414000,0.417000,440.876813,455284.746105,428.912000,NatG-1,
03/14/2022,12:30:02.213,2460.45,6605.00,240.800000,0.204250,28.540000,52.072000,0.000000,60.010000,49.180000,0.580300,1.469621,1.400374,6603.000000,50.000000,58.885600,0.000000,5.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.361 ,115.200000,57.786095,57.600000,119.800000,67.300000,0.968000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.346808,56.990265,8.076177,246.766301,29.562726,6.135252,151.441467,0.000000,0.979000,0.000000,0.000000,119.666667,118.666667,118.066667,112.533333,111.533333,110.733333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.960000,29.746000,69.900000,0.414000,0.417000,440.876813,455284.746105,428.912000,NatG-1,
03/14/2022,12:31:02.214,2520.45,6665.00,241.090000,0.204540,28.620000,52.549000,0.000000,60.005000,49.310000,0.580400,1.466657,1.399726,6663.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... ,115.455556,57.403846,57.600000,118.900000,67.400000,0.000000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.344027,57.517582,0.000000,246.766301,29.562726,6.137716,151.437851,0.000000,0.000000,0.000000,0.000000,119.700000,118.600000,118.100000,113.533333,111.700000,111.100000,0,1,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.610000,0.860000,29.747000,69.190000,37.981000,38.084000,40264.634425,455832.406031,429.430000,NatG-1,
03/14/2022,12:32:03.214,2581.45,6726.00,241.150000,0.204600,28.640000,53.033000,0.000000,60.016000,49.340000,0.580500,1.467204,1.398632,6724.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... ,116.716667,57.655917,57.700000,118.400000,67.300000,0.000000,0.000000,0.061000,0.056000,0.055000,0.000000,0.000000,8.342798,57.840755,0.000000,246.766301,29.562726,6.140231,151.434433,0.000000,0.000000,0.000000,0.000000,120.366667,119.000000,118.466667,115.900000,113.366667,113.200000,0,1,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.610000,0.860000,29.748000,69.140000,37.673000,37.776000,39938.998793,456512.223276,430.073000,NatG-1,
03/14/2022,12:33:03.214,2641.45,6786.00,241.080000,0.204640,28.650000,53.511000,0.000000,59.997000,49.330000,0.580700,1.465207,1.398747,6784.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... ,118.211111,58.099112,57.900000,117.766667,67.300000,0.000000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.342341,58.071915,0.000000,246.766301,29.562726,6.142849,151.430878,0.000000,0.000000,0.000000,0.000000,121.166667,119.900000,118.866667,117.733333,116.500000,115.100000,0,1,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.610000,0.860000,29.748000,69.130000,37.210000,37.312000,39448.430828,457174.067125,430.699000,NatG-1,
03/14/2022,12:34:04.213,2702.45,6847.00,241.120000,0.204700,28.670000,53.996000,0.000000,60.011000,49.360000,0.580800,1.466146,1.399552,6845.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... ,119.438889,58.537870,58.966667,117.133333,67.200000,0.000000,0.000000,0.058000,0.055000,0.054000,0.000000,0.000000,8.341706,58.355865,0.000000,246.766301,29.562726,6.145932,151.426956,0.000000,0.000000,0.000000,0.000000,121.900000,120.700000,119.966667,118.933333,117.833333,117.300000,0,1,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.610000,0.860000,29.748000,69.120000,36.822000,36.931000,39045.615323,457840.140008,431.329000,NatG-1,
03/14/2022,12:35:04.213,2762.45,6907.00,240.950000,0.204630,28.640000,54.474000,0.000000,59.994000,49.310000,0.580900,1.464741,1.399792,6905.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,120.755556,58.932544,60.700000,116.600000,67.100000,0.000000,0.000000,0.058000,0.056000,0.056000,0.000000,0.000000,8.341100,58.631012,0.000000,246.766301,29.562726,6.148623,151.423050,0.000000,0.000000,0.000000,0.000000,122.800000,121.733333,121.066667,120.300000,119.500000,119.133333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.450000,0.358000,0.361000,381.670335,458259.871651,431.726000,NatG-1,
03/14/2022,12:36:05.213,2823.45,6968.00,241.020000,0.204610,28.650000,54.960000,0.000000,60.024000,49.320000,0.580900,1.467328,1.399801,6966.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.333333,59.015237,60.400000,116.100000,67.100000,0.000000,0.000000,0.060000,0.055000,0.053000,0.000000,0.000000,8.340714,58.910919,0.000000,246.766301,29.562726,6.151544,151.418472,0.000000,0.000000,0.000000,0.000000,123.500000,122.400000,121.600000,120.666667,120.100000,119.733333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.748000,69.750000,0.367000,0.371000,392.242920,458266.215202,431.732000,NatG-1,
03/14/2022,12:37:05.214,2883.45,7028.00,240.860000,0.204440,28.600000,55.437000,0.000000,60.020000,49.240000,0.580700,1.468793,1.399278,7026.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.466667,59.101479,60.400000,115.500000,67.000000,0.000000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.340587,59.120987,0.000000,246.766301,29.562726,6.154431,151.414703,0.000000,0.000000,0.000000,0.000000,123.600000,122.500000,121.700000,120.700000,120.100000,120.200000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.747000,69.800000,0.374000,0.377000,398.586471,458272.558753,431.738000,NatG-1,
03/14/2022,12:38:06.214,2944.45,7089.00,240.700000,0.204270,28.550000,55.921000,0.000000,60.006000,49.170000,0.580600,1.466833,1.399958,7087.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.527778,59.199704,60.400000,115.000000,66.900000,0.000000,0.000000,0.061000,0.055000,0.055000,0.000000,0.000000,8.340541,59.309063,0.000000,246.766301,29.562726,6.157057,151.411148,0.000000,0.000000,0.000000,0.000000,123.666667,122.500000,121.800000,120.800000,120.200000,120.200000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.746000,69.820000,0.384000,0.387000,409.159057,458279.959563,431.745000,NatG-1,
03/14/2022,12:39:07.213,3005.45,7150.00,240.700000,0.204180,28.530000,56.404000,0.000000,60.021000,49.150000,0.580500,1.468165,1.399169,7148.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.611111,59.316716,60.400000,114.500000,66.900000,0.000000,0.000000,0.058000,0.055000,0.056000,0.000000,0.000000,8.339875,59.562771,0.000000,246.766301,29.562726,6.159216,151.407837,0.000000,0.000000,0.000000,0.000000,123.700000,122.600000,121.833333,120.800000,120.300000,120.433333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.745000,69.830000,0.394000,0.397000,419.731642,458287.360373,431.752000,NatG-1,
03/14/2022,12:40:07.214,3065.45,7210.00,240.730000,0.204150,28.530000,56.880000,0.000000,60.031000,49.150000,0.580500,1.467597,1.398912,7208.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.672222,59.473521,60.500000,114.000000,66.800000,0.000000,0.000000,0.057000,0.056000,0.056000,0.000000,0.000000,8.339636,59.747837,0.000000,246.766301,29.562726,6.161783,151.404755,0.000000,0.000000,0.000000,0.000000,123.800000,122.633333,121.900000,120.833333,120.400000,120.466667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.744000,69.840000,0.397000,0.401000,423.960677,458293.703924,431.758000,NatG-1,
03/14/2022,12:41:07.215,3125.45,7270.00,240.660000,0.204090,28.510000,57.355000,0.000000,60.012000,49.120000,0.580400,1.464893,1.398114,7268.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.672222,59.656509,60.500000,113.500000,66.766667,0.000000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.338798,60.001862,0.000000,246.766301,29.562726,6.164311,151.401749,0.000000,0.000000,0.000000,0.000000,123.800000,122.633333,121.900000,120.800000,120.500000,120.400000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.720000,0.970000,29.745000,69.850000,0.397000,0.401000,423.960677,458301.104734,431.765000,NatG-1,
03/14/2022,12:42:08.214,3186.45,7331.00,240.670000,0.204070,28.510000,57.839000,0.000000,60.015000,49.110000,0.580400,1.466948,1.397557,7329.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.700000,59.904882,60.600000,113.066667,66.700000,0.000000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.338020,60.240620,0.000000,246.766301,29.562726,6.165551,151.398880,0.000000,0.000000,0.000000,0.000000,123.800000,122.700000,121.900000,120.800000,120.500000,120.500000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.743000,69.850000,0.397000,0.401000,423.960677,458308.505544,431.772000,NatG-1,
03/14/2022,12:43:09.213,3247.45,7392.00,240.730000,0.204130,28.520000,58.322000,0.000000,60.009000,49.140000,0.580400,1.469750,1.397707,7390.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.722222,60.165533,60.600000,112.600000,66.700000,0.000000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.338301,60.344120,0.000000,246.766301,29.562726,6.167791,151.396301,0.000000,0.000000,0.000000,0.000000,123.800000,122.666667,121.900000,120.933333,120.533333,120.500000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.744000,69.860000,0.404000,0.407000,430.304228,458315.906354,431.779000,NatG-1,
03/14/2022,12:44:09.215,3307.45,7452.00,240.400000,0.203780,28.430000,58.797000,0.000000,60.003000,48.990000,0.580300,1.468348,1.399792,7450.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.733333,60.414053,60.700000,112.100000,66.733333,0.000000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.337602,60.563339,0.000000,246.766301,29.562726,6.170050,151.393661,0.000000,0.000000,0.000000,0.000000,123.800000,122.700000,121.966667,120.866667,120.500000,120.566667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.743000,69.870000,0.404000,0.407000,430.304228,458322.249905,431.785000,NatG-1,
03/14/2022,12:45:10.214,3368.45,7513.00,240.310000,0.203640,28.400000,59.278000,0.000000,60.008000,48.940000,0.580300,1.470880,1.400399,7511.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.766667,60.597041,60.700000,111.700000,66.800000,0.000000,0.000000,0.057000,0.055000,0.056000,0.000000,0.000000,8.337554,60.697372,0.000000,246.766301,29.562726,6.171159,151.391281,0.000000,0.000000,0.000000,0.000000,123.800000,122.700000,122.000000,120.900000,120.600000,120.600000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.742000,69.880000,0.411000,0.414000,437.705038,458329.650715,431.792000,NatG-1,
03/14/2022,12:46:11.213,3429.45,7574.00,240.410000,0.203780,28.430000,59.760000,0.000000,59.984000,48.990000,0.580300,1.472029,1.399817,7572.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.761111,60.810059,60.800000,111.200000,66.800000,0.000000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.337477,60.828102,0.000000,246.766301,29.562726,6.173146,151.388824,0.000000,0.000000,0.000000,0.000000,123.800000,122.700000,121.933333,120.900000,120.633333,120.600000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.741000,69.880000,0.407000,0.411000,434.533262,458337.051524,431.799000,NatG-1,
03/14/2022,12:47:12.214,3490.45,7635.00,240.490000,0.203790,28.440000,60.242000,0.000000,59.999000,49.010000,0.580200,1.467785,1.399892,7633.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.755556,60.977071,60.800000,110.800000,66.900000,0.000000,0.000000,0.061000,0.056000,0.055000,0.000000,0.000000,8.337136,60.994175,0.000000,246.766301,29.562726,6.174642,151.386444,0.000000,0.000000,0.000000,0.000000,123.800000,122.666667,121.933333,120.900000,120.633333,120.600000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.741000,69.900000,0.414000,0.417000,440.876813,458345.509593,431.807000,NatG-1,
03/14/2022,12:48:12.214,3550.45,7695.00,240.680000,0.203990,28.490000,60.716000,0.000000,59.987000,49.100000,0.580300,1.468748,1.399535,7693.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.800000,61.180178,60.900000,110.300000,66.900000,0.000000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.337130,61.104801,0.000000,246.766301,29.562726,6.175880,151.384232,0.000000,0.000000,0.000000,0.000000,123.800000,122.700000,122.000000,121.000000,120.700000,120.600000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.960000,29.741000,69.910000,0.417000,0.420000,444.048589,458351.853144,431.813000,NatG-1,
03/14/2022,12:49:13.214,3611.45,7756.00,240.760000,0.204020,28.500000,61.199000,0.000000,59.997000,49.120000,0.580300,1.467895,1.399859,7754.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.788889,61.299112,60.900000,109.900000,66.900000,0.000000,0.000000,0.057000,0.057000,0.056000,0.000000,0.000000,8.336270,61.322296,0.000000,246.766301,29.562726,6.177674,151.382187,0.000000,0.000000,0.000000,0.000000,123.833333,122.700000,121.933333,120.966667,120.700000,120.600000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.740000,69.930000,0.417000,0.420000,444.048589,458359.253954,431.820000,NatG-1,
03/14/2022,12:50:14.213,3672.45,7817.00,240.560000,0.203730,28.440000,61.681000,0.000000,60.016000,49.010000,0.580200,1.466696,1.400482,7815.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.794444,61.428107,61.000000,109.500000,67.000000,0.000000,0.000000,0.060000,0.054000,0.054000,-0.001000,0.000000,8.336108,61.447208,0.000000,246.766301,29.562726,6.178877,151.380096,0.000000,0.000000,0.000000,0.000000,123.800000,122.700000,122.000000,120.966667,120.700000,120.600000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.740000,69.940000,0.414000,0.417000,440.876813,458367.712022,431.828000,NatG-1,
03/14/2022,12:51:14.213,3732.45,7877.00,240.620000,0.203850,28.460000,62.155000,0.000000,59.987000,49.050000,0.580300,1.469610,1.399136,7875.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.777778,61.619379,61.000000,109.100000,67.000000,0.000000,0.000000,0.059000,0.056000,0.054000,0.000000,0.000000,8.335878,61.579285,0.000000,246.766301,29.562726,6.180558,151.378098,0.000000,0.000000,0.000000,0.000000,123.800000,122.666667,121.966667,120.933333,120.700000,120.600000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.740000,69.960000,0.420000,0.424000,448.277623,458374.055573,431.834000,NatG-1,
03/14/2022,12:52:14.213,3792.45,7937.00,240.700000,0.203850,28.470000,62.630000,0.000000,60.008000,49.070000,0.580200,1.466274,1.398546,7935.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.794444,61.794675,61.100000,108.700000,67.100000,0.000000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.335691,61.703037,0.000000,246.766301,29.562726,6.182498,151.376175,0.000000,0.000000,0.000000,0.000000,123.800000,122.700000,121.933333,120.966667,120.733333,120.633333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.739000,69.980000,0.417000,0.420000,444.048589,458382.513642,431.842000,NatG-1,
03/14/2022,12:53:14.214,3852.45,7997.00,241.050000,0.204170,28.560000,63.105000,0.000000,60.010000,49.210000,0.580300,1.468041,1.399710,7995.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.811111,62.001775,61.200000,108.300000,67.100000,0.000000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.335467,61.823811,0.000000,246.766301,29.562726,6.183372,151.374390,0.000000,0.000000,0.000000,0.000000,123.800000,122.666667,122.000000,121.000000,120.800000,120.600000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.739000,70.000000,0.417000,0.420000,444.048589,458389.914452,431.849000,NatG-1,
03/14/2022,12:54:15.214,3913.45,8058.00,241.020000,0.204130,28.550000,63.589000,0.000000,60.008000,49.200000,0.580300,1.474012,1.398598,8056.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.833333,62.106953,61.200000,107.900000,67.100000,0.000000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.335074,61.961529,0.000000,246.766301,29.562726,6.184716,151.372559,0.000000,0.000000,0.000000,0.000000,123.833333,122.700000,122.000000,121.000000,120.800000,120.666667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.960000,29.738000,70.020000,0.414000,0.417000,440.876813,458397.315261,431.856000,NatG-1,
03/14/2022,12:55:16.213,3974.45,8119.00,241.030000,0.204140,28.550000,64.073000,0.000000,59.995000,49.200000,0.580300,1.468796,1.399452,8117.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.811111,62.314053,61.300000,107.500000,67.166667,0.000000,0.000000,0.060000,0.057000,0.056000,0.000000,0.000000,8.334747,62.098392,0.000000,246.766301,29.562726,6.186371,151.370758,0.000000,0.000000,0.000000,0.000000,123.800000,122.666667,121.966667,121.000000,120.800000,120.633333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.710000,0.970000,29.739000,70.040000,0.414000,0.417000,440.876813,458404.716071,431.863000,NatG-1,
03/14/2022,12:56:16.214,4034.45,8179.00,241.060000,0.204150,28.560000,64.549000,0.000000,60.000000,49.210000,0.580400,1.467352,1.399900,8177.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.800000,62.522337,61.300000,107.100000,67.100000,0.000000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.334230,62.250851,0.000000,246.766301,29.562726,6.187792,151.369034,0.000000,0.000000,0.000000,0.000000,123.766667,122.633333,121.933333,121.000000,120.800000,120.666667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.700000,0.960000,29.737000,70.060000,0.417000,0.420000,444.048589,458412.116881,431.870000,NatG-1,
03/14/2022,12:57:16.214,4094.45,8239.00,240.880000,0.203980,28.520000,65.024000,0.000000,59.985000,49.140000,0.580300,1.474115,1.400199,8237.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.838889,62.636095,61.400000,106.800000,67.100000,0.000000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.334087,62.350994,0.000000,246.766301,29.562726,6.188471,151.367447,0.000000,0.000000,0.000000,0.000000,123.800000,122.700000,122.000000,121.000000,120.800000,120.733333,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.700000,0.970000,29.736000,70.070000,0.417000,0.420000,444.048589,458419.517691,431.877000,NatG-1,
03/14/2022,12:58:17.214,4155.45,8300.00,241.190000,0.204240,28.590000,65.508000,0.000000,60.001000,49.260000,0.580400,1.464943,1.399395,8298.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.833333,62.809763,61.500000,106.400000,67.100000,0.000000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334198,62.418808,0.000000,246.766301,29.562726,6.189632,151.365860,0.000000,0.000000,0.000000,0.000000,123.766667,122.666667,121.966667,121.000000,120.833333,120.766667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.700000,0.970000,29.736000,70.080000,0.417000,0.420000,444.048589,458426.918501,431.884000,NatG-1,
03/14/2022,12:59:18.214,4216.45,8361.00,241.190000,0.204290,28.600000,65.993000,0.000000,59.977000,49.270000,0.580500,1.467424,1.399809,8359.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.827778,62.992751,61.600000,106.000000,67.000000,0.000000,0.000000,0.059000,0.056000,0.057000,0.000000,0.000000,8.334229,62.494926,0.000000,246.766301,29.562726,6.191053,151.364334,0.000000,0.000000,0.000000,0.000000,123.700000,122.633333,121.966667,121.033333,120.833333,120.800000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.700000,0.970000,29.734000,70.090000,0.420000,0.424000,448.277623,458434.319311,431.891000,NatG-1,
03/14/2022,13:00:19.213,4277.45,8422.00,241.140000,0.204200,28.580000,66.477000,0.000000,59.984000,49.240000,0.580400,1.469980,1.398316,8420.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.827778,63.067751,61.600000,105.600000,67.000000,0.000000,0.000000,0.058000,0.056000,0.057000,0.000000,0.000000,8.333348,62.681023,0.000000,246.766301,29.562726,6.192156,151.362854,0.000000,0.000000,0.000000,0.000000,123.700000,122.633333,121.966667,121.000000,120.866667,120.800000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.700000,0.970000,29.735000,70.100000,0.424000,0.427000,451.449399,458441.720120,431.898000,NatG-1,
03/14/2022,13:01:20.213,4338.45,8483.00,241.110000,0.204150,28.570000,66.960000,0.000000,59.987000,49.220000,0.580400,1.465687,1.398324,8481.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.805556,63.268195,61.700000,105.300000,66.900000,0.000000,0.000000,0.059000,0.056000,0.054000,0.000000,0.000000,8.333493,62.738976,0.000000,246.766301,29.562726,6.193251,151.361313,0.000000,0.000000,0.000000,0.000000,123.566667,122.633333,121.966667,121.000000,120.900000,120.766667,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.700000,0.970000,29.735000,70.100000,0.417000,0.420000,444.048589,458449.120930,431.905000,NatG-1,
03/14/2022,13:02:21.213,4399.45,8544.00,240.930000,0.203970,28.520000,67.443000,0.000000,59.984000,49.140000,0.580400,1.467128,1.399037,8542.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.816667,63.436095,61.800000,104.900000,66.800000,0.000000,0.000000,0.061000,0.055000,0.056000,0.000000,0.000000,8.333179,62.849506,0.000000,246.766301,29.562726,6.193930,151.359924,0.000000,0.000000,0.000000,0.000000,123.700000,122.600000,121.900000,121.000000,120.900000,120.800000,0,0,0,0,0,1057.259,1375.677,0.591,93.587,5.560,0.333,30.700000,0.970000,29.734000,70.090000,0.420000,0.424000,448.277623,458457.578999,431.913000,NatG-1,
03/14/2022,13:03:22.213,4460.45,8605.00,240.590000,0.203570,28.420000,67.926000,0.000000,59.997000,48.980000,0.580400,1.465835,1.400848,8603.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.811111,63.517751,61.800000,104.600000,66.700000,0.000000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.333544,62.876514,0.000000,246.766301,29.562726,6.195093,151.358627,0.000000,0.000000,0.000000,0.000000,123.533333,122.600000,121.933333,121.100000,120.900000,120.800000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.700000,0.970000,29.736000,70.090000,0.420000,0.424000,449.077644,458502.046796,431.920000,NatG-1,
03/14/2022,13:04:22.213,4520.45,8665.00,240.860000,0.203820,28.490000,68.402000,0.000000,60.004000,49.090000,0.580400,1.463448,1.400814,8663.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.811111,63.716420,61.900000,104.200000,66.600000,0.000000,0.000000,0.058000,0.056000,0.057000,0.000000,0.000000,8.333138,62.990997,0.000000,246.766301,29.562726,6.196088,151.357224,0.000000,0.000000,0.000000,0.000000,123.566667,122.600000,121.900000,121.100000,120.900000,120.800000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.700000,0.970000,29.735000,70.080000,0.424000,0.427000,452.255080,458509.460814,431.927000,NatG-1,
03/14/2022,13:05:22.213,4580.45,8725.00,240.820000,0.203750,28.480000,68.877000,0.000000,60.017000,49.070000,0.580400,1.465816,1.400424,8723.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.822222,63.822337,61.933333,103.900000,66.566667,0.000000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.333517,63.006634,0.000000,246.766301,29.562726,6.196818,151.356049,0.000000,0.000000,0.000000,0.000000,123.566667,122.600000,121.966667,121.100000,120.900000,120.800000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.700000,0.960000,29.737000,70.060000,0.417000,0.420000,444.841062,458516.874832,431.934000,NatG-1,
03/14/2022,13:06:23.213,4641.45,8786.00,240.790000,0.203730,28.470000,69.359000,0.000000,60.013000,49.060000,0.580500,1.467481,1.400723,8784.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.800000,63.999704,62.000000,103.566667,66.600000,0.000000,0.000000,0.060000,0.054000,0.053000,-0.001000,0.000000,8.332884,63.147381,0.000000,246.766301,29.562726,6.198110,151.354813,0.000000,0.000000,0.000000,0.000000,123.500000,122.600000,121.900000,121.100000,120.900000,120.800000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.700000,0.970000,29.733000,70.050000,0.417000,0.420000,444.841062,458524.288849,431.941000,NatG-1,
03/14/2022,13:07:23.213,4701.45,8846.00,240.920000,0.203830,28.500000,69.834000,0.000000,60.026000,49.110000,0.580500,1.465241,1.399676,8844.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.805556,64.106509,62.100000,103.200000,66.600000,0.000000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.332619,63.236404,0.000000,246.766301,29.562726,6.199449,151.353653,0.000000,0.000000,0.000000,0.000000,123.500000,122.600000,121.933333,121.100000,120.900000,120.800000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.700000,0.970000,29.735000,70.050000,0.414000,0.417000,441.663626,458531.702867,431.948000,NatG-1,
03/14/2022,13:08:23.214,4761.45,8906.00,240.780000,0.203750,28.480000,70.309000,0.000000,59.998000,49.060000,0.580400,1.467583,1.399369,8904.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.800000,64.284615,62.100000,102.900000,66.600000,0.000000,0.000000,0.058000,0.055000,0.057000,0.000000,0.000000,8.332897,63.264763,0.000000,246.766301,29.562726,6.199914,151.352600,0.000000,0.000000,0.000000,0.000000,123.500000,122.600000,121.900000,121.100000,120.900000,120.800000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.700000,0.970000,29.734000,70.050000,0.417000,0.417000,441.663626,458539.116885,431.955000,NatG-1,
03/14/2022,13:09:23.214,4821.45,8966.00,240.630000,0.203560,28.430000,70.784000,0.000000,60.003000,48.980000,0.580300,1.465317,1.399327,8964.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.800000,64.313905,62.200000,102.600000,66.633333,0.000000,0.000000,0.058000,0.056000,0.057000,0.000000,0.000000,8.332642,63.348915,0.000000,246.766301,29.562726,6.195271,151.351501,0.000000,0.000000,0.000000,0.000000,123.500000,122.600000,121.900000,121.100000,120.900000,120.800000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.700000,0.960000,29.732000,70.050000,0.420000,0.420000,444.841062,458546.530902,431.962000,NatG-1,
03/14/2022,13:10:23.214,4881.45,9026.00,240.740000,0.203760,28.470000,71.259000,0.000000,59.969000,49.050000,0.580400,1.465891,1.400141,9024.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.794444,64.524704,62.300000,102.200000,66.700000,0.000000,0.000000,0.058000,0.054000,0.056000,0.000000,0.000000,8.332837,63.383186,0.000000,246.766301,29.562726,6.199607,151.350479,0.000000,0.000000,0.000000,0.000000,123.466667,122.600000,121.900000,121.100000,120.900000,120.800000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.690000,0.960000,29.733000,70.050000,0.420000,0.420000,444.841062,458553.944920,431.969000,NatG-1,
03/14/2022,13:11:24.214,4942.45,9087.00,240.830000,0.203830,28.490000,71.742000,0.000000,59.976000,49.090000,0.580300,1.464161,1.399701,9085.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.794444,64.653994,62.300000,101.900000,66.700000,0.000000,0.000000,0.062000,0.056000,0.055000,0.000000,0.000000,8.332471,63.481651,0.000000,246.766301,29.562726,6.202031,151.349350,0.000000,0.000000,0.000000,0.000000,123.400000,122.600000,121.933333,121.100000,120.900000,120.833333,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.690000,0.960000,29.731000,70.060000,0.417000,0.417000,441.663626,458561.358938,431.976000,NatG-1,
03/14/2022,13:12:25.213,5003.45,9148.00,240.720000,0.203680,28.460000,72.224000,0.000000,59.988000,49.030000,0.580400,1.471082,1.400091,9146.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.755556,64.785799,62.400000,101.600000,66.800000,0.000000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.332245,63.559898,0.000000,246.766301,29.562726,6.203535,151.348450,0.000000,0.000000,0.000000,0.000000,123.266667,122.566667,121.900000,121.100000,120.900000,120.800000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.690000,0.960000,29.730000,70.070000,0.417000,0.417000,441.663626,458568.772956,431.983000,NatG-1,
03/14/2022,13:13:26.213,5064.45,9209.00,240.780000,0.203710,28.470000,72.706000,0.000000,59.995000,49.050000,0.580400,1.466595,1.399992,9207.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.783333,64.881953,62.500000,101.300000,66.900000,0.000000,0.000000,0.058000,0.054000,0.057000,0.000000,0.000000,8.332295,63.609596,0.000000,246.766301,29.562726,6.204277,151.347382,0.000000,0.000000,0.000000,0.000000,123.300000,122.600000,121.933333,121.100000,120.900000,120.866667,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.690000,0.960000,29.729000,70.080000,0.420000,0.420000,444.841062,458576.186973,431.990000,NatG-1,
03/14/2022,13:14:27.214,5125.45,9270.00,240.580000,0.203530,28.410000,73.188000,0.000000,59.980000,48.960000,0.580300,1.467400,1.401405,9268.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.755556,65.052663,62.600000,101.000000,66.900000,0.000000,0.000000,0.059000,0.057000,0.057000,0.000000,0.000000,8.332830,63.614338,0.000000,246.766301,29.562726,6.204860,151.346024,0.000000,0.000000,0.000000,0.000000,123.233333,122.566667,121.900000,121.100000,120.900000,120.833333,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.690000,0.960000,29.727000,70.100000,0.417000,0.417000,441.663626,458583.600991,431.997000,NatG-1,
03/14/2022,13:15:27.214,5185.45,9330.00,240.890000,0.203830,28.500000,73.662000,0.000000,59.986000,49.100000,0.580400,1.464505,1.400556,9328.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.761111,65.104290,62.600000,100.700000,67.000000,0.000000,0.000000,0.062000,0.056000,0.057000,0.000000,0.000000,8.332848,63.654621,0.000000,246.766301,29.562726,6.205648,151.345245,0.000000,0.000000,0.000000,0.000000,123.266667,122.533333,121.900000,121.100000,120.900000,120.866667,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.690000,0.960000,29.726000,70.110000,0.424000,0.424000,449.077644,458591.015009,432.004000,NatG-1,
03/14/2022,13:16:28.214,5246.45,9391.00,240.950000,0.203890,28.510000,74.145000,0.000000,59.983000,49.130000,0.580400,1.465741,1.401079,9389.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.766667,65.275296,62.700000,100.433333,67.000000,0.000000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.332527,63.747719,0.000000,246.766301,29.562726,6.206617,151.344299,0.000000,0.000000,0.000000,0.000000,123.200000,122.566667,121.900000,121.100000,120.933333,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.690000,0.960000,29.725000,70.130000,0.420000,0.420000,444.841062,458598.429026,432.011000,NatG-1,
03/14/2022,13:17:29.213,5307.45,9452.00,240.710000,0.203610,28.440000,74.626000,0.000000,59.991000,49.010000,0.580300,1.467462,1.401064,9450.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.766667,65.449408,62.800000,100.100000,67.000000,0.000000,0.000000,0.059000,0.054000,0.057000,0.000000,0.000000,8.332454,63.804768,0.000000,246.766301,29.562726,6.207656,151.343262,0.000000,0.000000,0.000000,0.000000,123.200000,122.533333,121.900000,121.100000,120.966667,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.690000,0.960000,29.724000,70.140000,0.420000,0.420000,444.841062,458605.843044,432.018000,NatG-1,
03/14/2022,13:18:29.214,5367.45,9512.00,240.490000,0.203340,28.370000,75.099000,0.000000,59.996000,48.900000,0.580200,1.464886,1.400890,9510.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.755556,65.500000,62.900000,99.900000,67.000000,0.000000,0.000000,0.058000,0.055000,0.052000,0.000000,0.000000,8.331967,63.914463,0.000000,246.766301,29.562726,6.208317,151.342331,0.000000,0.000000,0.000000,0.000000,123.200000,122.500000,121.900000,121.100000,120.966667,120.866667,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.690000,0.960000,29.722000,70.150000,0.424000,0.424000,449.077644,458614.316207,432.026000,NatG-1,
03/14/2022,13:19:30.213,5428.45,9573.00,240.770000,0.203640,28.450000,75.580000,0.000000,59.990000,49.030000,0.580300,1.465871,1.400299,9571.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.722222,65.630621,63.000000,99.600000,67.000000,0.000000,0.000000,0.061000,0.057000,0.054000,0.000000,0.000000,8.332630,63.879589,0.000000,246.766301,29.562726,6.208640,151.341415,0.000000,0.000000,0.000000,0.000000,123.100000,122.500000,121.900000,121.100000,120.900000,120.833333,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.721000,70.170000,0.417000,0.417000,441.663626,458621.730225,432.033000,NatG-1,
03/14/2022,13:20:30.214,5488.45,9633.00,240.820000,0.203670,28.460000,76.054000,0.000000,60.001000,49.050000,0.580300,1.464379,1.399510,9631.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.755556,65.704438,63.000000,99.300000,67.000000,0.000000,0.000000,0.061000,0.056000,0.057000,0.000000,0.000000,8.332150,63.986107,0.000000,246.766301,29.562726,6.209132,151.340607,0.000000,0.000000,0.000000,0.000000,123.133333,122.533333,121.900000,121.100000,120.966667,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.722000,70.180000,0.424000,0.424000,449.077644,458629.144243,432.040000,NatG-1,
03/14/2022,13:21:31.214,5549.45,9694.00,240.940000,0.203740,28.490000,76.537000,0.000000,60.018000,49.090000,0.580400,1.468538,1.399062,9692.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.761111,65.929882,63.100000,99.100000,67.000000,0.000000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.331711,64.092056,0.000000,246.766301,29.562726,6.210495,151.339478,0.000000,0.000000,0.000000,0.000000,123.200000,122.500000,121.900000,121.133333,120.933333,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.722000,70.180000,0.424000,0.424000,449.077644,458636.558260,432.047000,NatG-1,
03/14/2022,13:22:32.214,5610.45,9755.00,240.850000,0.203720,28.480000,77.019000,0.000000,59.989000,49.070000,0.580400,1.464265,1.400623,9753.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.744444,65.796154,63.200000,98.800000,66.900000,0.000000,0.000000,0.058000,0.054000,0.057000,0.000000,0.000000,8.331852,64.119858,0.000000,246.766301,29.562726,6.210974,151.338608,0.000000,0.000000,0.000000,0.000000,123.066667,122.500000,121.900000,121.133333,120.966667,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.720000,70.180000,0.420000,0.420000,444.841062,458643.972278,432.054000,NatG-1,
03/14/2022,13:23:32.214,5670.45,9815.00,240.660000,0.203470,28.420000,77.494000,0.000000,60.004000,48.970000,0.580300,1.467735,1.400066,9813.000000,50.000000,58.885600,0.000000,6.000000,Heating Tanks.... Waiting for Delay Cutout....,121.744444,66.096598,63.300000,98.500000,66.900000,0.000000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.332170,64.124763,0.000000,246.766301,29.562726,6.211332,151.337784,0.000000,0.000000,0.000000,0.000000,123.033333,122.500000,121.900000,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.720000,70.180000,0.420000,0.420000,444.841062,458651.386296,432.061000,NatG-1,
03/14/2022,13:24:32.215,5730.45,9875.00,240.950000,0.203790,28.500000,77.968000,0.000000,60.003000,49.100000,0.580400,1.468522,1.399792,9873.000000,60.000000,57.944000,85.600000,6.000000,Testing Tank A - Purging for 266 Seconds.... 0.430 ,121.727778,61.514941,61.633333,98.500000,66.800000,2.715000,5.207000,0.061000,0.055000,0.053000,-0.001000,43.107445,8.317245,61.478775,22.612064,246.766301,29.562726,6.333421,151.428650,5.200000,2.728000,0.000000,0.000000,123.100000,122.466667,121.900000,121.100000,120.900000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.719000,70.180000,0.417000,0.417000,441.663626,458658.800313,432.068000,NatG-1,
03/14/2022,13:25:33.213,5791.45,9936.00,241.050000,0.203860,28.520000,78.451000,0.000000,60.011000,49.140000,0.580400,1.465663,1.399336,9934.000000,60.000000,58.200800,42.175000,6.000000,Testing Tank A - Purging for 206 Seconds.... 0.249 ,121.711111,55.405325,55.800000,98.100000,66.800000,5.797000,1.726000,0.061000,0.056000,0.056000,0.000000,14.391449,8.346599,55.247406,48.307545,246.766301,29.562726,6.148489,151.478592,1.736000,5.827000,0.000000,0.000000,123.000000,122.433333,121.900000,121.100000,120.933333,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.720000,70.190000,0.417000,0.417000,441.663626,458666.214331,432.075000,NatG-1,
03/14/2022,13:26:33.214,5851.45,9996.00,241.050000,0.203870,28.520000,78.926000,0.000000,60.010000,49.140000,0.580400,1.466376,1.400207,9994.000000,60.000000,58.543200,42.675000,6.000000,Testing Tank A - Purging for 145 Seconds.... 0.165 ,121.711111,56.786834,56.300000,97.800000,66.800000,7.565000,1.840000,0.059000,0.056000,0.055000,0.000000,15.427692,8.349297,55.915504,63.062676,246.766301,29.562726,6.163779,151.456650,1.861000,7.606000,0.000000,0.000000,122.966667,122.433333,121.900000,121.100000,120.966667,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.719000,70.190000,0.417000,0.417000,441.663626,458673.628349,432.082000,NatG-1,
03/14/2022,13:27:19.213,5897.45,10042.00,241.080000,0.203920,28.530000,79.291000,0.000000,60.003000,49.160000,0.580400,1.468125,1.400033,10040.000000,60.000000,58.714400,42.175000,6.000000,Testing Tank A - Purging for 99 Seconds.... 0.499 ,121.711111,57.101923,56.933333,97.533333,66.800000,8.921000,1.759000,0.060000,0.055000,0.056000,0.000000,14.579083,8.348044,56.428722,74.389907,246.766301,29.562726,6.164970,151.449585,1.758000,8.972000,0.000000,0.000000,123.000000,122.400000,121.900000,121.100000,120.966667,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.200000,0.420000,0.420000,444.841062,458679.983221,432.088000,NatG-1,
03/14/2022,13:27:20.213,5898.45,10043.00,241.080000,0.203920,28.540000,79.299000,0.000000,60.002000,49.160000,0.580400,1.466016,1.399287,10041.000000,60.000000,58.714400,42.175000,6.000000,Testing Tank A - Purging for 98 Seconds.... 0.250 ,121.716667,57.107840,56.966667,97.500000,66.800000,8.950000,1.757000,0.060000,0.054000,0.056000,0.000000,14.799993,8.347900,56.448986,74.631043,246.766301,29.562726,6.165086,151.449600,1.785000,9.001000,0.000000,0.000000,123.000000,122.400000,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.200000,0.420000,0.420000,444.841062,458679.983221,432.088000,NatG-1,
03/14/2022,13:27:21.215,5899.45,10044.00,241.070000,0.203930,28.530000,79.307000,0.000000,60.000000,49.160000,0.580400,1.467513,1.400382,10042.000000,60.000000,58.714400,42.175000,6.000000,Testing Tank A - Purging for 97 Seconds.... 0.250 ,121.716667,57.113462,57.000000,97.500000,66.800000,8.980000,1.775000,0.062000,0.056000,0.057000,0.000000,15.066470,8.347796,56.461021,74.876346,246.766301,29.562726,6.165939,151.449661,1.817000,9.031000,0.000000,0.000000,123.000000,122.400000,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.200000,0.417000,0.417000,441.663626,458679.983221,432.088000,NatG-1,
03/14/2022,13:27:23.214,5901.45,10046.00,241.140000,0.204000,28.550000,79.323000,0.000000,59.996000,49.190000,0.580400,1.466765,1.399187,10044.000000,60.000000,58.714400,42.175000,6.000000,Testing Tank A - Purging for 95 Seconds.... 0.500 ,121.722222,57.129882,57.000000,97.500000,66.800000,9.040000,1.795000,0.059000,0.054000,0.056000,0.000000,14.832184,8.347798,56.462059,75.375516,246.766301,29.562726,6.166159,151.449478,1.789000,9.091000,0.000000,0.000000,123.000000,122.400000,121.900000,121.100000,121.033333,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.718000,70.200000,0.417000,0.417000,441.663626,458679.983221,432.088000,NatG-1,
03/14/2022,13:27:24.215,5902.45,10047.00,241.150000,0.204020,28.560000,79.331000,0.000000,59.994000,49.200000,0.580400,1.465150,1.398632,10045.000000,60.000000,58.714400,42.175000,6.000000,Testing Tank A - Purging for 94 Seconds.... 0.251 ,121.727778,57.136834,57.000000,97.500000,66.800000,9.068000,1.774000,0.061000,0.055000,0.056000,0.000000,14.544320,8.347779,56.481293,75.616561,246.766301,29.562726,6.165545,151.449219,1.754000,9.120000,0.000000,0.000000,123.000000,122.433333,121.900000,121.100000,121.033333,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.200000,0.417000,0.417000,441.663626,458679.983221,432.088000,NatG-1,
03/14/2022,13:27:26.214,5904.45,10049.00,241.090000,0.203950,28.540000,79.347000,0.000000,59.992000,49.170000,0.580400,1.470409,1.398192,10047.000000,60.000000,58.714400,42.175000,6.000000,Testing Tank A - Purging for 92 Seconds.... 0.249 ,121.705556,57.130178,57.000000,97.500000,66.800000,9.129000,1.790000,0.058000,0.054000,0.054000,-0.001000,15.130986,8.347498,56.521301,76.122677,246.766301,29.562726,6.167474,151.449173,1.825000,9.181000,0.000000,0.000000,122.933333,122.433333,121.900000,121.100000,120.966667,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.200000,0.417000,0.417000,441.663626,458679.983221,432.088000,NatG-1,
03/14/2022,13:27:28.214,5906.45,10051.00,241.060000,0.203920,28.530000,79.362000,0.000000,59.993000,49.160000,0.580400,1.466016,1.398863,10049.000000,60.000000,58.714400,42.175000,6.000000,Testing Tank A - Purging for 91 Seconds.... 0.500 ,121.705556,57.117456,57.000000,97.500000,66.800000,9.189000,1.813000,0.061000,0.056000,0.055000,0.000000,15.135048,8.347901,56.485638,76.627017,246.766301,29.562726,6.168002,151.448746,1.825000,9.242000,0.000000,0.000000,122.933333,122.400000,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.200000,0.417000,0.417000,441.663626,458681.042366,432.089000,NatG-1,
03/14/2022,13:27:30.213,5908.45,10053.00,240.950000,0.203820,28.500000,79.378000,0.000000,59.988000,49.110000,0.580400,1.467079,1.399668,10051.000000,60.000000,58.714400,41.887500,6.000000,Testing Tank A - Purging for 88 Seconds.... 0.448 ,121.705556,57.110947,57.000000,97.500000,66.800000,9.248000,1.787000,0.061000,0.056000,0.055000,0.000000,14.660898,8.348097,56.487457,77.113130,246.766301,29.562726,6.166738,151.448196,1.768000,9.301000,0.000000,0.000000,122.933333,122.400000,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.200000,0.417000,0.417000,441.663626,458681.042366,432.089000,NatG-1,
03/14/2022,13:27:31.213,5909.45,10054.00,241.120000,0.204000,28.550000,79.386000,0.000000,59.986000,49.190000,0.580400,1.466176,1.399054,10052.000000,60.000000,58.714400,41.837500,6.000000,Testing Tank A - Purging for 87 Seconds.... 0.250 ,121.711111,57.111538,57.000000,97.500000,66.800000,9.277000,1.762000,0.059000,0.055000,0.055000,0.000000,14.512745,8.348090,56.497749,77.356802,246.766301,29.562726,6.165586,151.448090,1.750000,9.330000,0.000000,0.000000,122.966667,122.400000,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.200000,0.417000,0.417000,441.663626,458681.042366,432.089000,NatG-1,
03/14/2022,13:27:33.214,5911.45,10056.00,241.180000,0.204060,28.570000,79.402000,0.000000,59.986000,49.220000,0.580400,1.464520,1.399204,10054.000000,60.000000,58.714400,41.837500,6.000000,Testing Tank A - Purging for 86 Seconds.... 0.500 ,121.722222,57.125740,57.000000,97.500000,66.833333,9.333000,1.715000,0.060000,0.055000,0.054000,0.000000,14.169979,8.347839,56.545525,77.829440,246.766301,29.562726,6.164664,151.447891,1.709000,9.387000,0.000000,0.000000,123.000000,122.433333,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.200000,0.420000,0.420000,444.841062,458681.042366,432.089000,NatG-1,
03/14/2022,13:27:35.213,5913.45,10058.00,241.140000,0.204030,28.560000,79.418000,0.000000,59.985000,49.200000,0.580400,1.465569,1.399436,10056.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Purging for 83 Seconds.... 0.445 ,121.722222,57.141716,57.033333,97.500000,66.866667,9.391000,1.727000,0.058000,0.054000,0.054000,0.000000,14.618895,8.347482,56.589394,78.307537,246.766301,29.562726,6.166065,151.447891,1.763000,9.445000,0.000000,0.000000,123.000000,122.433333,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.200000,0.420000,0.420000,444.841062,458681.042366,432.089000,NatG-1,
03/14/2022,13:27:36.213,5914.45,10059.00,241.110000,0.204010,28.550000,79.426000,0.000000,59.980000,49.190000,0.580400,1.466448,1.399859,10057.000000,60.000000,58.714400,42.287500,6.000000,Testing Tank A - Purging for 82 Seconds.... 0.388 ,121.716667,57.144675,57.066667,97.500000,66.833333,9.420000,1.736000,0.059000,0.057000,0.057000,0.000000,14.390702,8.347438,56.594742,78.550039,246.766301,29.562726,6.165548,151.447739,1.736000,9.474000,0.000000,0.000000,123.000000,122.400000,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.200000,0.424000,0.424000,449.077644,458681.042366,432.089000,NatG-1,
03/14/2022,13:27:37.214,5915.45,10060.00,241.080000,0.203970,28.540000,79.434000,0.000000,59.982000,49.170000,0.580400,1.466147,1.399535,10058.000000,60.000000,58.714400,42.400000,6.000000,Testing Tank A - Purging for 81 Seconds.... 0.446 ,121.716667,57.150000,57.100000,97.500000,66.833333,9.449000,1.734000,0.060000,0.055000,0.054000,0.000000,14.406292,8.347573,56.584652,78.790128,246.766301,29.562726,6.165171,151.447601,1.738000,9.503000,0.000000,0.000000,123.000000,122.400000,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.200000,0.420000,0.420000,444.841062,458682.101512,432.090000,NatG-1,
