Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,13:27:39.214,5917.45,10062.00,241.060000,0.203960,28.540000,79.450000,0.000000,59.981000,49.170000,0.580400,1.467052,1.399817,10060.000000,60.000000,58.714400,42.675000,6.000000,Testing Tank A - Purging for 79 Seconds.... 0.446 ,121.716667,57.157988,57.100000,97.500000,66.800000,9.507000,1.804000,0.060000,0.056000,0.056000,-0.001000,15.789586,8.347674,56.574730,79.281130,246.766301,29.562726,6.167356,151.447815,1.904000,9.562000,0.000000,0.000000,123.000000,122.400000,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.200000,0.420000,0.420000,444.841062,458682.101512,432.090000,NatG-1,
03/14/2022,13:27:41.215,5919.45,10064.00,241.050000,0.203930,28.530000,79.466000,0.000000,59.980000,49.160000,0.580400,1.470456,1.398921,10062.000000,60.000000,58.714400,42.512500,6.000000,Testing Tank A - Purging for 77 Seconds.... 0.447 ,121.716667,57.145562,57.100000,97.433333,66.800000,9.570000,1.862000,0.058000,0.055000,0.052000,0.000000,15.369272,8.347338,56.614483,79.799771,246.766301,29.562726,6.170270,151.447617,1.854000,9.625000,0.000000,0.000000,123.000000,122.400000,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.200000,0.417000,0.417000,441.663626,458682.101512,432.090000,NatG-1,
03/14/2022,13:27:43.213,5921.45,10066.00,241.020000,0.203910,28.520000,79.481000,0.000000,59.979000,49.150000,0.580400,1.464568,1.400133,10064.000000,60.000000,58.714400,42.225000,6.000000,Testing Tank A - Purging for 75 Seconds.... 0.446 ,121.727778,57.144231,57.100000,97.400000,66.800000,9.629000,1.789000,0.058000,0.055000,0.057000,0.000000,14.507354,8.347492,56.619583,80.297400,246.766301,29.562726,6.167753,151.447098,1.750000,9.684000,0.000000,0.000000,123.000000,122.433333,121.900000,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.200000,0.417000,0.417000,441.663626,458682.101512,432.090000,NatG-1,
03/14/2022,13:27:44.214,5922.45,10067.00,241.070000,0.203960,28.540000,79.489000,0.000000,59.981000,49.170000,0.580400,1.468817,1.399842,10065.000000,60.000000,58.714400,42.175000,6.000000,Testing Tank A - Purging for 74 Seconds.... 0.414 ,121.733333,57.149704,57.100000,97.400000,66.800000,9.658000,1.766000,0.058000,0.056000,0.053000,0.000000,14.784338,8.347476,56.625462,80.535841,246.766301,29.562726,6.166503,151.447067,1.783000,9.713000,0.000000,0.000000,123.000000,122.433333,121.900000,121.166667,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.200000,0.424000,0.424000,449.077644,458682.101512,432.090000,NatG-1,
03/14/2022,13:27:46.213,5924.45,10069.00,241.060000,0.203940,28.530000,79.505000,0.000000,59.982000,49.160000,0.580400,1.467687,1.399652,10067.000000,60.000000,58.714400,42.175000,6.000000,Testing Tank A - Purging for 72 Seconds.... 0.250 ,121.733333,57.161095,57.133333,97.400000,66.800000,9.717000,1.767000,0.059000,0.056000,0.053000,0.000000,14.642733,8.347391,56.642590,81.031322,246.766301,29.562726,6.167747,151.446945,1.766000,9.773000,0.000000,0.000000,123.000000,122.433333,121.900000,121.166667,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.718000,70.200000,0.420000,0.420000,444.841062,458683.160657,432.091000,NatG-1,
03/14/2022,13:27:47.214,5925.45,10070.00,241.150000,0.204030,28.560000,79.513000,0.000000,59.985000,49.200000,0.580500,1.465226,1.400332,10068.000000,60.000000,58.714400,42.175000,6.000000,Testing Tank A - Purging for 71 Seconds.... 0.249 ,121.738889,57.163166,57.166667,97.400000,66.800000,9.746000,1.758000,0.058000,0.055000,0.053000,0.000000,14.573384,8.347229,56.666447,81.269763,246.766301,29.562726,6.167335,151.446945,1.758000,9.802000,0.000000,0.000000,123.000000,122.466667,121.900000,121.166667,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.715000,70.200000,0.424000,0.424000,449.077644,458683.160657,432.091000,NatG-1,
03/14/2022,13:27:49.214,5927.45,10072.00,241.110000,0.203990,28.550000,79.529000,0.000000,59.986000,49.180000,0.580400,1.464582,1.399859,10070.000000,60.000000,58.714400,42.175000,6.000000,Testing Tank A - Purging for 69 Seconds.... 0.499 ,121.744444,57.164497,57.200000,97.400000,66.800000,9.805000,1.775000,0.058000,0.055000,0.054000,0.000000,14.976126,8.347067,56.683971,81.767013,246.766301,29.562726,6.168171,151.446960,1.806000,9.862000,0.000000,0.000000,123.000000,122.466667,121.900000,121.166667,121.033333,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.200000,0.420000,0.420000,444.841062,458683.160657,432.091000,NatG-1,
03/14/2022,13:27:51.213,5929.45,10074.00,241.060000,0.203940,28.540000,79.545000,0.000000,59.987000,49.160000,0.580400,1.467981,1.399652,10072.000000,60.000000,58.714400,42.175000,6.000000,Testing Tank A - Purging for 67 Seconds.... 0.500 ,121.733333,57.160503,57.200000,97.400000,66.833333,9.864000,1.793000,0.059000,0.056000,0.055000,0.000000,14.892159,8.346929,56.699898,82.256671,246.766301,29.562726,6.168471,151.447311,1.796000,9.921000,0.000000,0.000000,123.000000,122.433333,121.900000,121.166667,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.200000,0.420000,0.420000,444.841062,458683.160657,432.091000,NatG-1,
03/14/2022,13:27:53.214,5931.45,10076.00,241.130000,0.204010,28.550000,79.561000,0.000000,59.990000,49.190000,0.580500,1.467379,1.399494,10074.000000,60.000000,58.714400,42.175000,6.000000,Testing Tank A - Purging for 65 Seconds.... 0.251 ,121.722222,57.169822,57.200000,97.400000,66.800000,9.924000,1.796000,0.060000,0.056000,0.055000,0.000000,14.884443,8.347043,56.687660,82.758711,246.766301,29.562726,6.169675,151.446884,1.795000,9.981000,0.000000,0.000000,123.000000,122.400000,121.900000,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.200000,0.424000,0.424000,449.077644,458684.219803,432.092000,NatG-1,
03/14/2022,13:27:55.213,5933.45,10078.00,241.070000,0.203930,28.530000,79.576000,0.000000,59.992000,49.160000,0.580400,1.465258,1.398308,10076.000000,60.000000,58.714400,42.175000,6.000000,Testing Tank A - Purging for 63 Seconds.... 0.500 ,121.722222,57.181509,57.200000,97.400000,66.833333,9.983000,1.748000,0.059000,0.056000,0.053000,0.000000,14.334431,8.347442,56.665680,83.248187,246.766301,29.562726,6.166887,151.446350,1.729000,10.040000,0.000000,0.000000,123.000000,122.433333,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.200000,0.420000,0.420000,444.841062,458684.219803,432.092000,NatG-1,
03/14/2022,13:27:56.214,5934.45,10079.00,241.100000,0.203940,28.540000,79.584000,0.000000,59.996000,49.170000,0.580400,1.466461,1.398382,10077.000000,60.000000,58.714400,42.287500,6.000000,Testing Tank A - Purging for 62 Seconds.... 0.350 ,121.722222,57.185059,57.200000,97.400000,66.866667,10.011000,1.737000,0.059000,0.056000,0.055000,0.000000,14.593792,8.347392,56.680527,83.480805,246.766301,29.562726,6.166553,151.446228,1.760000,10.068000,0.000000,0.000000,123.000000,122.433333,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.200000,0.417000,0.417000,441.663626,458684.219803,432.092000,NatG-1,
03/14/2022,13:27:58.214,5936.45,10081.00,241.100000,0.203940,28.540000,79.600000,0.000000,59.998000,49.170000,0.580400,1.467196,1.398922,10079.000000,60.000000,58.714400,42.450000,6.000000,Testing Tank A - Purging for 60 Seconds.... 0.414 ,121.727778,57.176036,57.200000,97.400000,66.900000,10.070000,1.777000,0.058000,0.055000,0.053000,0.000000,14.893380,8.347461,56.670181,83.982215,246.766301,29.562726,6.168420,151.446228,1.796000,10.129000,0.000000,0.000000,123.000000,122.433333,121.900000,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.970000,29.717000,70.210000,0.420000,0.420000,444.841062,458684.219803,432.092000,NatG-1,
03/14/2022,13:27:59.214,5937.45,10082.00,241.060000,0.203890,28.520000,79.608000,0.000000,59.999000,49.150000,0.580400,1.465790,1.398614,10080.000000,60.000000,58.714400,42.450000,6.000000,Testing Tank A - Purging for 59 Seconds.... 0.250 ,121.733333,57.165533,57.200000,97.400000,66.900000,10.099000,1.777000,0.058000,0.054000,0.054000,0.000000,14.595913,8.347685,56.649803,84.219950,246.766301,29.562726,6.167271,151.446060,1.760000,10.158000,0.000000,0.000000,123.000000,122.433333,121.900000,121.133333,121.033333,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.210000,0.420000,0.420000,444.841062,458684.219803,432.092000,NatG-1,
03/14/2022,13:28:00.214,5938.45,10083.00,241.070000,0.203910,28.530000,79.616000,0.000000,60.000000,49.160000,0.580400,1.466578,1.398556,10081.000000,60.000000,58.714400,42.450000,6.000000,Testing Tank A - Purging for 58 Seconds.... 0.500 ,121.722222,57.158136,57.200000,97.400000,66.900000,10.128000,1.760000,0.058000,0.058000,0.057000,0.000000,14.602015,8.347802,56.643013,84.463530,246.766301,29.562726,6.167261,151.445923,1.761000,10.187000,0.000000,0.000000,123.000000,122.400000,121.900000,121.100000,121.033333,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.718000,70.210000,0.420000,0.420000,444.841062,458684.219803,432.092000,NatG-1,
03/14/2022,13:28:02.213,5940.45,10085.00,241.100000,0.203930,28.540000,79.632000,0.000000,60.001000,49.170000,0.580400,1.466042,1.398134,10083.000000,60.000000,58.714400,42.450000,6.000000,Testing Tank A - Purging for 57 Seconds.... 0.250 ,121.727778,57.154290,57.200000,97.400000,66.900000,10.186000,1.727000,0.059000,0.056000,0.055000,0.000000,14.232211,8.347796,56.661221,84.944011,246.766301,29.562726,6.165958,151.445679,1.717000,10.245000,0.000000,0.000000,123.000000,122.433333,121.900000,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.718000,70.210000,0.420000,0.420000,444.841062,458685.278948,432.093000,NatG-1,
03/14/2022,13:28:03.213,5941.45,10086.00,241.060000,0.203880,28.530000,79.640000,0.000000,60.004000,49.150000,0.580400,1.470669,1.398117,10084.000000,60.000000,58.714400,42.625000,6.000000,Testing Tank A - Purging for 55 Seconds.... 0.436 ,121.727778,57.150444,57.200000,97.400000,66.900000,10.214000,1.731000,0.061000,0.057000,0.056000,0.000000,14.716751,8.347585,56.684666,85.177517,246.766301,29.562726,6.166415,151.445862,1.775000,10.273000,0.000000,0.000000,123.000000,122.433333,121.900000,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.210000,0.424000,0.424000,449.077644,458685.278948,432.093000,NatG-1,
03/14/2022,13:28:05.213,5943.45,10088.00,241.140000,0.203970,28.550000,79.656000,0.000000,60.003000,49.180000,0.580400,1.471393,1.398150,10086.000000,60.000000,58.714400,42.787500,6.000000,Testing Tank A - Purging for 53 Seconds.... 0.500 ,121.722222,57.144379,57.200000,97.400000,66.900000,10.275000,1.824000,0.059000,0.056000,0.054000,0.000000,15.471381,8.347460,56.695152,85.685896,246.766301,29.562726,6.170482,151.446198,1.866000,10.334000,0.000000,0.000000,123.000000,122.400000,121.900000,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.210000,0.417000,0.417000,441.663626,458685.278948,432.093000,NatG-1,
03/14/2022,13:28:06.213,5944.45,10089.00,241.140000,0.203970,28.550000,79.664000,0.000000,60.004000,49.190000,0.580400,1.468647,1.399685,10087.000000,60.000000,58.714400,42.737500,6.000000,Testing Tank A - Purging for 53 Seconds.... 0.416 ,121.733333,57.148669,57.200000,97.400000,66.900000,10.306000,1.870000,0.060000,0.056000,0.057000,0.000000,15.859838,8.347472,56.693775,85.945638,246.766301,29.562726,6.171828,151.446320,1.913000,10.366000,0.000000,0.000000,123.000000,122.433333,121.900000,121.166667,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.210000,0.424000,0.424000,449.077644,458685.278948,432.093000,NatG-1,
03/14/2022,13:28:07.214,5945.45,10090.00,241.140000,0.203970,28.550000,79.672000,0.000000,60.006000,49.190000,0.580400,1.467226,1.399975,10088.000000,60.000000,58.714400,42.562500,6.000000,Testing Tank A - Purging for 51 Seconds.... 0.388 ,121.733333,57.154438,57.200000,97.366667,66.900000,10.337000,1.865000,0.058000,0.054000,0.052000,0.000000,15.365124,8.347334,56.713131,86.208872,246.766301,29.562726,6.172392,151.446289,1.853000,10.397000,0.000000,0.000000,123.000000,122.433333,121.900000,121.166667,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.420000,0.420000,444.841062,458685.278948,432.093000,NatG-1,
03/14/2022,13:28:09.213,5947.45,10092.00,241.120000,0.203950,28.540000,79.687000,0.000000,60.004000,49.180000,0.580400,1.467124,1.399552,10090.000000,60.000000,58.714400,42.337500,6.000000,Testing Tank A - Purging for 49 Seconds.... 0.500 ,121.727778,57.150888,57.233333,97.333333,66.900000,10.397000,1.809000,0.059000,0.058000,0.055000,0.000000,14.748071,8.347254,56.722942,86.709742,246.766301,29.562726,6.169862,151.445923,1.779000,10.458000,0.000000,0.000000,123.000000,122.433333,121.900000,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.210000,0.420000,0.420000,444.841062,458685.278948,432.093000,NatG-1,
03/14/2022,13:28:10.213,5948.45,10093.00,241.020000,0.203840,28.520000,79.695000,0.000000,60.006000,49.130000,0.580400,1.463893,1.400133,10091.000000,60.000000,58.714400,42.175000,6.000000,Testing Tank A - Purging for 48 Seconds.... 0.388 ,121.727778,57.144675,57.266667,97.333333,66.900000,10.426000,1.774000,0.057000,0.057000,0.057000,0.000000,14.472023,8.347327,56.716301,86.951326,246.766301,29.562726,6.167999,151.445679,1.745000,10.487000,0.000000,0.000000,123.000000,122.433333,121.900000,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.420000,0.420000,444.841062,458685.278948,432.093000,NatG-1,
03/14/2022,13:28:11.214,5949.45,10094.00,241.050000,0.203870,28.520000,79.703000,0.000000,60.006000,49.140000,0.580400,1.466130,1.399461,10092.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Purging for 47 Seconds.... 0.164 ,121.727778,57.138018,57.266667,97.300000,66.900000,10.454000,1.746000,0.060000,0.056000,0.053000,0.000000,14.497650,8.347089,56.751228,87.187391,246.766301,29.562726,6.167557,151.445587,1.748000,10.515000,0.000000,0.000000,123.000000,122.433333,121.900000,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.417000,0.417000,441.663626,458686.338093,432.094000,NatG-1,
03/14/2022,13:28:13.214,5951.45,10096.00,241.040000,0.203850,28.520000,79.719000,0.000000,60.007000,49.140000,0.580400,1.465097,1.399519,10094.000000,60.000000,58.714400,42.337500,6.000000,Testing Tank A - Purging for 45 Seconds.... 0.388 ,121.750000,57.132101,57.266667,97.300000,66.900000,10.513000,1.754000,0.060000,0.056000,0.053000,0.000000,14.721379,8.346877,56.772469,87.677543,246.766301,29.562726,6.168190,151.445648,1.775000,10.574000,0.000000,0.000000,123.000000,122.466667,121.900000,121.166667,121.066667,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.424000,0.424000,449.077644,458686.338093,432.094000,NatG-1,
03/14/2022,13:28:15.213,5953.45,10098.00,241.000000,0.203810,28.510000,79.735000,0.000000,60.008000,49.120000,0.580400,1.468377,1.400000,10096.000000,60.000000,58.714400,42.400000,6.000000,Testing Tank A - Purging for 43 Seconds.... 0.250 ,121.761111,57.125444,57.300000,97.300000,66.900000,10.571000,1.745000,0.060000,0.057000,0.057000,0.000000,14.496173,8.346846,56.779594,88.157811,246.766301,29.562726,6.166691,151.445648,1.748000,10.632000,0.000000,0.000000,123.033333,122.466667,121.900000,121.200000,121.066667,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.424000,0.424000,449.077644,458686.338093,432.094000,NatG-1,
03/14/2022,13:28:16.214,5954.45,10099.00,241.040000,0.203860,28.520000,79.743000,0.000000,60.010000,49.140000,0.580400,1.466938,1.400017,10097.000000,60.000000,58.714400,42.400000,6.000000,Testing Tank A - Purging for 43 Seconds.... 0.250 ,121.744444,57.125592,57.300000,97.300000,66.900000,10.600000,1.746000,0.058000,0.055000,0.057000,0.000000,14.745470,8.346798,56.785713,88.403911,246.766301,29.562726,6.167547,151.445663,1.778000,10.662000,0.000000,0.000000,123.033333,122.433333,121.900000,121.166667,121.033333,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.715000,70.210000,0.420000,0.420000,444.841062,458686.338093,432.094000,NatG-1,
03/14/2022,13:28:17.214,5955.45,10100.00,241.010000,0.203820,28.510000,79.751000,0.000000,60.012000,49.120000,0.580400,1.465214,1.400440,10098.000000,60.000000,58.714400,42.562500,6.000000,Testing Tank A - Purging for 41 Seconds.... 0.437 ,121.727778,57.125444,57.300000,97.300000,66.900000,10.629000,1.770000,0.057000,0.056000,0.055000,0.000000,15.076796,8.346641,56.802341,88.646626,246.766301,29.562726,6.169425,151.445847,1.818000,10.691000,0.000000,0.000000,123.000000,122.433333,121.900000,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.420000,0.420000,444.841062,458686.338093,432.094000,NatG-1,
03/14/2022,13:28:19.214,5957.45,10102.00,241.030000,0.203830,28.510000,79.767000,0.000000,60.014000,49.130000,0.580400,1.471766,1.399992,10100.000000,60.000000,58.714400,42.625000,6.000000,Testing Tank A - Purging for 39 Seconds.... 0.500 ,121.727778,57.118343,57.300000,97.300000,66.900000,10.690000,1.800000,0.059000,0.056000,0.054000,0.000000,14.905278,8.346855,56.777161,89.149888,246.766301,29.562726,6.169692,151.445694,1.798000,10.752000,0.000000,0.000000,123.000000,122.466667,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.970000,29.717000,70.210000,0.420000,0.420000,444.841062,458686.338093,432.094000,NatG-1,
03/14/2022,13:28:20.214,5958.45,10103.00,241.080000,0.203880,28.530000,79.775000,0.000000,60.015000,49.150000,0.580400,1.466402,1.399287,10101.000000,60.000000,58.714400,42.625000,6.000000,Testing Tank A - Purging for 38 Seconds.... 0.499 ,121.727778,57.113905,57.300000,97.300000,66.900000,10.719000,1.779000,0.060000,0.056000,0.053000,0.000000,14.553405,8.346870,56.775890,89.391889,246.766301,29.562726,6.169270,151.445541,1.755000,10.781000,0.000000,0.000000,123.000000,122.466667,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.210000,0.420000,0.420000,444.841062,458687.397239,432.095000,NatG-1,
03/14/2022,13:28:22.213,5960.45,10105.00,241.050000,0.203870,28.520000,79.790000,0.000000,60.013000,49.140000,0.580400,1.467357,1.400747,10103.000000,60.000000,58.714400,42.625000,6.000000,Testing Tank A - Purging for 36 Seconds.... 0.250 ,121.727778,57.101923,57.300000,97.300000,66.900000,10.777000,1.760000,0.059000,0.056000,0.055000,0.000000,15.117250,8.346877,56.780655,89.877775,246.766301,29.562726,6.168473,151.445587,1.823000,10.840000,0.000000,0.000000,123.000000,122.466667,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.210000,0.424000,0.424000,449.077644,458687.397239,432.095000,NatG-1,
03/14/2022,13:28:24.214,5962.45,10107.00,240.990000,0.203800,28.500000,79.806000,0.000000,60.011000,49.110000,0.580400,1.467370,1.399975,10105.000000,60.000000,58.714400,42.625000,6.000000,Testing Tank A - Purging for 34 Seconds.... 0.250 ,121.738889,57.098077,57.300000,97.300000,66.900000,10.838000,1.845000,0.059000,0.056000,0.053000,0.000000,15.807648,8.346922,56.772449,90.389782,246.766301,29.562726,6.171719,151.446136,1.906000,10.901000,0.000000,0.000000,123.000000,122.500000,121.900000,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.210000,0.417000,0.417000,441.663626,458687.397239,432.095000,NatG-1,
03/14/2022,13:28:25.214,5963.45,10108.00,240.920000,0.203710,28.480000,79.814000,0.000000,60.014000,49.080000,0.580400,1.465122,1.399676,10106.000000,60.000000,58.714400,42.625000,6.000000,Testing Tank A - Purging for 34 Seconds.... 0.250 ,121.738889,57.102515,57.300000,97.300000,66.900000,10.869000,1.854000,0.058000,0.057000,0.055000,0.000000,15.358077,8.346777,56.791363,90.649630,246.766301,29.562726,6.172091,151.446182,1.852000,10.933000,0.000000,0.000000,123.000000,122.500000,121.900000,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.210000,0.424000,0.424000,449.077644,458687.397239,432.095000,NatG-1,
03/14/2022,13:28:26.214,5964.45,10109.00,240.950000,0.203760,28.490000,79.822000,0.000000,60.011000,49.100000,0.580400,1.466480,1.400208,10107.000000,60.000000,58.714400,42.450000,6.000000,Testing Tank A - Purging for 32 Seconds.... 0.388 ,121.738889,57.105473,57.300000,97.300000,66.900000,10.899000,1.847000,0.060000,0.056000,0.053000,0.000000,15.106819,8.346611,56.814171,90.896437,246.766301,29.562726,6.171447,151.446106,1.822000,10.963000,0.000000,0.000000,123.000000,122.500000,121.900000,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.420000,0.420000,444.841062,458687.397239,432.095000,NatG-1,
03/14/2022,13:28:28.213,5966.45,10111.00,240.980000,0.203770,28.500000,79.838000,0.000000,60.014000,49.100000,0.580400,1.466850,1.399618,10109.000000,60.000000,58.714400,42.175000,6.000000,Testing Tank A - Purging for 30 Seconds.... 0.389 ,121.727778,57.113757,57.300000,97.300000,66.900000,10.958000,1.766000,0.059000,0.060000,0.053000,0.000000,14.402918,8.346539,56.822624,91.389496,246.766301,29.562726,6.168088,151.445969,1.737000,11.022000,0.000000,0.000000,123.000000,122.466667,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.210000,0.417000,0.417000,441.663626,458687.397239,432.095000,NatG-1,
03/14/2022,13:28:29.214,5967.45,10112.00,240.950000,0.203740,28.490000,79.846000,0.000000,60.011000,49.090000,0.580400,1.464906,1.398755,10110.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Purging for 29 Seconds.... 0.165 ,121.727778,57.122337,57.300000,97.300000,66.900000,10.987000,1.757000,0.059000,0.055000,0.055000,0.000000,14.860709,8.346429,56.834229,91.628916,246.766301,29.562726,6.168394,151.446091,1.792000,11.051000,0.000000,0.000000,123.000000,122.466667,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.210000,0.417000,0.417000,441.663626,458688.456384,432.096000,NatG-1,
03/14/2022,13:28:31.214,5969.45,10114.00,240.930000,0.203720,28.490000,79.862000,0.000000,60.013000,49.080000,0.580400,1.465934,1.399369,10112.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Purging for 27 Seconds.... 0.251 ,121.733333,57.141716,57.300000,97.233333,66.900000,11.046000,1.766000,0.058000,0.055000,0.054000,0.000000,14.605626,8.346436,56.834244,92.125862,246.766301,29.562726,6.167811,151.446213,1.761000,11.111000,0.000000,0.000000,123.000000,122.466667,121.900000,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.414000,0.414000,438.486190,458688.456384,432.096000,NatG-1,
03/14/2022,13:28:33.214,5971.45,10116.00,240.930000,0.203730,28.490000,79.878000,0.000000,60.012000,49.080000,0.580400,1.466892,1.399120,10114.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Purging for 26 Seconds.... 0.500 ,121.744444,57.146450,57.300000,97.200000,66.900000,11.103000,1.737000,0.060000,0.055000,0.057000,0.000000,14.529865,8.346647,56.808807,92.601082,246.766301,29.562726,6.165909,151.445984,1.752000,11.168000,0.000000,0.000000,123.000000,122.466667,121.900000,121.166667,121.033333,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.420000,0.420000,444.841062,458688.456384,432.096000,NatG-1,
03/14/2022,13:28:35.214,5973.45,10118.00,241.130000,0.203950,28.540000,79.893000,0.000000,60.009000,49.180000,0.580400,1.466046,1.397960,10116.000000,60.000000,58.714400,42.400000,6.000000,Testing Tank A - Purging for 23 Seconds.... 0.445 ,121.744444,57.140237,57.300000,97.200000,66.900000,11.159000,1.725000,0.060000,0.055000,0.054000,0.000000,14.471317,8.346981,56.768147,93.071360,246.766301,29.562726,6.166109,151.445786,1.745000,11.225000,0.000000,0.000000,123.000000,122.466667,121.900000,121.166667,121.033333,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.420000,0.420000,444.841062,458688.456384,432.096000,NatG-1,
03/14/2022,13:28:37.214,5975.45,10120.00,241.080000,0.203910,28.530000,79.909000,0.000000,60.008000,49.160000,0.580400,1.466676,1.398250,10118.000000,60.000000,58.714400,42.675000,6.000000,Testing Tank A - Purging for 21 Seconds.... 0.445 ,121.722222,57.122041,57.300000,97.200000,66.900000,11.220000,1.800000,0.060000,0.054000,0.054000,0.000000,15.648455,8.347057,56.754353,93.572678,246.766301,29.562726,6.170355,151.446091,1.887000,11.285000,0.000000,0.000000,123.000000,122.433333,121.866667,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.424000,0.424000,449.077644,458688.456384,432.096000,NatG-1,
03/14/2022,13:28:39.214,5977.45,10122.00,241.060000,0.203870,28.520000,79.925000,0.000000,60.008000,49.150000,0.580400,1.467209,1.399154,10120.000000,60.000000,58.714400,42.737500,6.000000,Testing Tank A - Purging for 20 Seconds.... 0.414 ,121.733333,57.111243,57.300000,97.200000,66.900000,11.280000,1.833000,0.061000,0.056000,0.057000,0.000000,15.056261,8.346973,56.766731,94.075568,246.766301,29.562726,6.170759,151.445999,1.816000,11.346000,0.000000,0.000000,123.000000,122.433333,121.900000,121.133333,121.033333,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.424000,0.424000,449.077644,458689.515530,432.097000,NatG-1,
03/14/2022,13:28:40.215,5978.45,10123.00,241.030000,0.203850,28.520000,79.933000,0.000000,60.005000,49.130000,0.580400,1.464852,1.399826,10121.000000,60.000000,58.714400,42.562500,6.000000,Testing Tank A - Purging for 18 Seconds.... 0.387 ,121.727778,57.115976,57.300000,97.200000,66.900000,11.310000,1.808000,0.059000,0.055000,0.055000,0.000000,15.044065,8.346996,56.762409,94.327294,246.766301,29.562726,6.170291,151.445984,1.814000,11.376000,0.000000,0.000000,123.000000,122.433333,121.900000,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.424000,0.424000,449.077644,458689.515530,432.097000,NatG-1,
03/14/2022,13:28:42.213,5980.45,10125.00,240.990000,0.203810,28.510000,79.949000,0.000000,60.003000,49.120000,0.580400,1.470144,1.399270,10123.000000,60.000000,58.714400,42.400000,6.000000,Testing Tank A - Purging for 16 Seconds.... 0.415 ,121.705556,57.125296,57.300000,97.200000,66.900000,11.368000,1.787000,0.059000,0.057000,0.056000,0.000000,14.795930,8.347032,56.761837,94.814955,246.766301,29.562726,6.169398,151.445984,1.784000,11.435000,0.000000,0.000000,123.000000,122.400000,121.866667,121.100000,120.966667,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.718000,70.210000,0.420000,0.420000,444.841062,458689.515530,432.097000,NatG-1,
03/14/2022,13:28:43.213,5981.45,10126.00,240.950000,0.203770,28.500000,79.957000,0.000000,60.005000,49.100000,0.580400,1.469843,1.399502,10124.000000,60.000000,58.714400,42.400000,6.000000,Testing Tank A - Purging for 15 Seconds.... 0.250 ,121.722222,57.129290,57.300000,97.200000,66.900000,11.400000,1.793000,0.058000,0.056000,0.055000,0.000000,15.214491,8.346953,56.767681,95.075434,246.766301,29.562726,6.169641,151.446274,1.835000,11.466000,0.000000,0.000000,123.000000,122.433333,121.866667,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.424000,0.424000,449.077644,458689.515530,432.097000,NatG-1,
03/14/2022,13:28:44.214,5982.45,10127.00,241.000000,0.203820,28.510000,79.965000,0.000000,60.005000,49.120000,0.580400,1.465558,1.400249,10125.000000,60.000000,58.714400,42.400000,6.000000,Testing Tank A - Purging for 14 Seconds.... 0.500 ,121.733333,57.135503,57.300000,97.200000,66.900000,11.428000,1.795000,0.061000,0.056000,0.054000,0.000000,14.933435,8.347045,56.758286,95.317336,246.766301,29.562726,6.169248,151.446152,1.801000,11.496000,0.000000,0.000000,123.000000,122.433333,121.900000,121.133333,121.033333,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.420000,0.420000,444.841062,458690.574675,432.098000,NatG-1,
03/14/2022,13:28:45.214,5983.45,10128.00,240.970000,0.203790,28.500000,79.973000,0.000000,60.004000,49.110000,0.580400,1.467687,1.400672,10126.000000,60.000000,58.714400,42.400000,6.000000,Testing Tank A - Purging for 13 Seconds.... 0.251 ,121.738889,57.141272,57.300000,97.200000,66.900000,11.458000,1.784000,0.061000,0.056000,0.055000,0.000000,14.534963,8.347112,56.752178,95.563543,246.766301,29.562726,6.168619,151.446075,1.753000,11.525000,0.000000,0.000000,123.000000,122.466667,121.900000,121.133333,121.033333,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.424000,0.424000,449.077644,458690.574675,432.098000,NatG-1,
03/14/2022,13:28:47.213,5985.45,10130.00,240.980000,0.203790,28.500000,79.988000,0.000000,60.004000,49.110000,0.580400,1.467933,1.399618,10128.000000,60.000000,58.714400,42.400000,6.000000,Testing Tank A - Purging for 12 Seconds.... 0.499 ,121.722222,57.151479,57.300000,97.200000,66.900000,11.515000,1.713000,0.059000,0.055000,0.055000,0.000000,14.054732,8.347084,56.757881,96.036827,246.766301,29.562726,6.166286,151.445740,1.695000,11.582000,0.000000,0.000000,123.000000,122.433333,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.210000,0.424000,0.424000,449.077644,458690.574675,432.098000,NatG-1,
03/14/2022,13:28:48.213,5986.45,10131.00,241.030000,0.203840,28.520000,79.996000,0.000000,60.005000,49.130000,0.580400,1.469682,1.399203,10129.000000,60.000000,58.714400,42.562500,6.000000,Testing Tank A - Purging for 10 Seconds.... 0.388 ,121.716667,57.155917,57.300000,97.200000,66.900000,11.542000,1.699000,0.060000,0.055000,0.053000,0.000000,14.176246,8.347084,56.757339,96.263578,246.766301,29.562726,6.165632,151.445816,1.710000,11.610000,0.000000,0.000000,123.000000,122.400000,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.210000,0.424000,0.424000,449.077644,458690.574675,432.098000,NatG-1,
03/14/2022,13:28:50.213,5988.45,10133.00,241.090000,0.203910,28.530000,80.012000,0.000000,60.007000,49.160000,0.580400,1.468834,1.399975,10131.000000,60.000000,58.714400,42.787500,6.000000,Testing Tank A - Purging for 8 Seconds.... 0.498 ,121.733333,57.161834,57.300000,97.200000,66.900000,11.601000,1.766000,0.058000,0.053000,0.056000,0.000000,14.951901,8.347009,56.764778,96.760379,246.766301,29.562726,6.168683,151.446075,1.803000,11.670000,0.000000,0.000000,123.000000,122.433333,121.900000,121.133333,121.033333,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.424000,0.424000,449.077644,458690.574675,432.098000,NatG-1,
03/14/2022,13:28:51.215,5989.45,10134.00,241.030000,0.203840,28.520000,80.020000,0.000000,60.006000,49.130000,0.580400,1.466101,1.400324,10132.000000,60.000000,58.714400,42.850000,6.000000,Testing Tank A - Purging for 7 Seconds.... 0.414 ,121.722222,57.157101,57.300000,97.200000,66.900000,11.631000,1.805000,0.059000,0.057000,0.057000,0.000000,15.121424,8.346963,56.767262,97.007558,246.766301,29.562726,6.168947,151.445847,1.824000,11.699000,0.000000,0.000000,123.000000,122.433333,121.866667,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.420000,0.420000,444.841062,458690.574675,432.098000,NatG-1,
03/14/2022,13:28:53.214,5991.45,10136.00,241.050000,0.203860,28.520000,80.036000,0.000000,60.007000,49.140000,0.580400,1.467183,1.400498,10134.000000,60.000000,58.714400,42.850000,6.000000,Testing Tank A - Purging for 7 Seconds.... 0.414 ,121.711111,57.135799,57.300000,97.200000,66.900000,0.003000,1.834000,0.060000,0.055000,0.056000,0.000000,15.417522,8.346898,56.775211,0.021741,246.786767,29.565332,6.171629,151.446152,1.859000,0.003000,0.000000,0.000000,123.000000,122.433333,121.866667,121.100000,120.966667,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.210000,0.424000,0.424000,449.077644,458691.633820,432.099000,NatG-1,
03/14/2022,13:28:55.213,5993.45,10138.00,241.020000,0.203820,28.520000,80.052000,0.000000,60.007000,49.130000,0.580500,1.466833,1.399635,10136.000000,60.000000,58.714400,42.850000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.348 ,121.722222,57.104734,57.300000,97.200000,66.900000,0.046000,1.780000,0.059000,0.054000,0.053000,0.000000,14.144810,8.347154,56.749870,0.389943,247.282035,29.624656,6.168497,151.445694,1.706000,0.047000,0.000000,0.000000,123.000000,122.433333,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.210000,0.424000,0.424000,449.077644,458691.633820,432.099000,NatG-1,
03/14/2022,13:28:56.213,5994.45,10139.00,241.060000,0.203860,28.530000,80.060000,0.000000,60.007000,49.140000,0.580500,1.470470,1.399652,10137.000000,60.000000,58.714400,42.850000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.251 ,121.716667,57.092604,57.300000,97.366667,66.900000,0.075000,1.749000,0.059000,0.054000,0.055000,0.000000,14.614225,8.347196,56.742844,0.625121,247.517303,29.652846,6.167577,151.445663,1.763000,0.075000,0.000000,0.000000,123.000000,122.400000,121.900000,121.100000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.210000,0.424000,0.424000,449.077644,458691.633820,432.099000,NatG-1,
03/14/2022,13:28:57.213,5995.45,10140.00,241.030000,0.203830,28.520000,80.068000,0.000000,60.007000,49.130000,0.580500,1.465143,1.400614,10138.000000,60.000000,58.714400,42.850000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.499 ,121.722222,57.084615,57.300000,98.266667,66.900000,0.104000,1.752000,0.060000,0.055000,0.055000,-0.001000,15.091343,8.347204,56.741436,0.873941,247.766189,29.682668,6.168720,151.445801,1.820000,0.105000,0.000000,0.000000,123.000000,122.400000,121.900000,121.133333,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.424000,0.424000,449.077644,458691.633820,432.099000,NatG-1,
03/14/2022,13:28:58.214,5996.45,10141.00,240.760000,0.203530,28.440000,80.076000,0.000000,60.008000,49.000000,0.580400,1.466319,1.401022,10139.000000,60.000000,58.714400,42.850000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.498 ,121.727778,57.080030,57.300000,101.033333,66.900000,0.135000,1.780000,0.058000,0.054000,0.055000,-0.001000,14.869559,8.347087,56.756264,1.125356,248.017581,29.712781,6.169208,151.445847,1.795000,0.136000,0.000000,0.000000,123.000000,122.400000,121.900000,121.166667,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.424000,0.424000,449.077644,458691.633820,432.099000,NatG-1,
03/14/2022,13:28:59.214,5997.45,10142.00,240.820000,0.203600,28.460000,80.083000,0.000000,60.008000,49.030000,0.580400,1.466159,1.399261,10140.000000,60.000000,58.714400,42.850000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.252 ,121.744444,57.076331,57.300000,105.433333,66.900000,0.163000,1.777000,0.058000,0.055000,0.055000,0.000000,14.533326,8.347055,56.760319,1.363003,248.255157,29.741242,6.168453,151.445694,1.756000,0.165000,0.000000,0.000000,123.000000,122.433333,121.900000,121.200000,121.033333,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.420000,0.420000,444.841062,458691.633820,432.099000,NatG-1,
03/14/2022,13:29:01.214,5999.45,10144.00,240.800000,0.203570,28.450000,80.099000,0.000000,60.008000,49.020000,0.580400,1.465098,1.398339,10142.000000,60.000000,58.714400,42.850000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.251 ,121.744444,57.082249,57.300000,114.466667,66.900000,0.222000,1.744000,0.058000,0.056000,0.056000,0.000000,14.547629,8.347097,56.754398,1.853359,248.745521,29.799987,6.167965,151.445709,1.761000,0.224000,0.000000,0.000000,123.000000,122.466667,121.900000,121.200000,121.000000,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.420000,0.420000,444.841062,458691.633820,432.099000,NatG-1,
03/14/2022,13:29:04.215,6002.45,10147.00,240.760000,0.203530,28.440000,80.123000,0.000000,60.009000,49.000000,0.580400,1.468334,1.398322,10145.000000,60.000000,58.714400,42.850000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.249 ,121.666667,57.105917,57.300000,120.333333,66.900000,0.309000,1.771000,0.059000,0.055000,0.056000,0.000000,14.878320,8.347112,56.752228,2.583413,249.474402,29.887313,6.168652,151.445984,1.804000,0.313000,0.000000,0.000000,123.000000,122.433333,121.866667,121.166667,120.633333,120.900000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.210000,0.424000,0.424000,449.077644,458692.692966,432.100000,NatG-1,
03/14/2022,13:29:08.214,6006.45,10151.00,240.810000,0.203570,28.450000,80.155000,0.000000,60.011000,49.020000,0.580400,1.463870,1.398779,10149.000000,60.000000,58.714400,42.400000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.389 ,121.461111,57.080621,57.300000,122.100000,66.900000,0.424000,1.736000,0.061000,0.055000,0.057000,0.000000,14.479882,8.347119,56.752861,3.543856,250.434801,30.002366,6.167108,151.446045,1.756000,0.430000,0.000000,0.000000,123.000000,122.433333,121.900000,121.100000,120.766667,119.566667,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.220000,0.424000,0.424000,449.077644,458692.692966,432.100000,NatG-1,
03/14/2022,13:29:12.213,6010.45,10155.00,240.760000,0.203530,28.440000,80.186000,0.000000,60.011000,49.000000,0.580400,1.465877,1.399610,10153.000000,60.000000,58.714400,41.950000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.414 ,121.100000,57.056657,57.300000,122.466667,66.900000,0.538000,1.714000,0.060000,0.055000,0.057000,0.000000,14.207842,8.347077,56.759029,4.493444,251.385545,30.116124,6.166005,151.446320,1.723000,0.545000,0.000000,0.000000,123.000000,122.400000,121.833333,121.100000,119.766667,118.500000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.220000,0.420000,0.420000,444.841062,458693.752111,432.101000,NatG-1,
03/14/2022,13:29:15.214,6013.45,10158.00,240.770000,0.203540,28.440000,80.210000,0.000000,60.011000,49.010000,0.580400,1.469490,1.399551,10156.000000,60.000000,58.714400,41.950000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.249 ,120.966667,57.054438,57.300000,122.533333,66.900000,0.622000,1.656000,0.060000,0.055000,0.055000,0.000000,13.614839,8.347019,56.769260,5.191896,252.082785,30.199790,6.163462,151.446350,1.651000,0.630000,0.000000,0.000000,123.000000,122.400000,121.800000,121.100000,119.500000,118.000000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.715000,70.220000,0.424000,0.424000,449.077644,458693.752111,432.101000,NatG-1,
03/14/2022,13:29:19.214,6017.45,10162.00,240.790000,0.203560,28.450000,80.242000,0.000000,60.011000,49.010000,0.580400,1.466202,1.399934,10160.000000,60.000000,58.714400,42.337500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.498 ,120.800000,57.081213,57.300000,122.566667,66.900000,0.729000,1.633000,0.060000,0.055000,0.055000,0.000000,13.803946,8.346987,56.771126,6.088434,252.979342,30.307200,6.163307,151.446503,1.674000,0.739000,0.000000,0.000000,123.000000,122.400000,121.800000,121.033333,119.566667,117.000000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.220000,0.424000,0.424000,449.077644,458693.752111,432.101000,NatG-1,
03/14/2022,13:29:22.214,6020.45,10165.00,240.380000,0.203130,28.340000,80.265000,0.000000,60.011000,48.830000,0.580300,1.470536,1.402321,10163.000000,60.000000,58.714400,42.737500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.500 ,120.777778,57.083284,57.300000,122.600000,66.900000,0.811000,1.633000,0.058000,0.054000,0.055000,0.000000,13.361831,8.347003,56.770008,6.771107,253.661962,30.388979,6.163164,151.446411,1.621000,0.821000,0.000000,0.000000,123.000000,122.400000,121.733333,120.833333,118.833333,117.866667,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.220000,0.424000,0.424000,449.077644,458694.811256,432.102000,NatG-1,
03/14/2022,13:29:26.213,6024.45,10169.00,240.370000,0.203130,28.330000,80.297000,0.000000,60.009000,48.820000,0.580300,1.466007,1.399717,10167.000000,60.000000,58.714400,43.237500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.250 ,120.627778,57.068787,57.300000,122.600000,66.900000,0.922000,1.749000,0.060000,0.055000,0.057000,0.000000,14.563419,8.346930,56.774654,7.700489,254.592664,30.500348,6.167611,151.447021,1.767000,0.934000,0.000000,0.000000,123.000000,122.400000,121.666667,120.766667,118.700000,117.233333,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.220000,0.424000,0.424000,449.077644,458694.811256,432.102000,NatG-1,
03/14/2022,13:29:29.213,6027.45,10172.00,240.680000,0.203460,28.420000,80.320000,0.000000,60.010000,48.970000,0.580400,1.465890,1.400324,10170.000000,60.000000,58.714400,42.962500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.399 ,120.438889,57.065385,57.300000,122.600000,66.900000,1.008000,1.723000,0.059000,0.054000,0.055000,0.000000,14.181914,8.346998,56.768345,8.419863,255.310781,30.586524,6.166250,151.446976,1.720000,1.021000,0.000000,0.000000,123.000000,122.400000,121.566667,120.433333,118.033333,117.200000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.220000,0.424000,0.424000,449.077644,458695.870402,432.103000,NatG-1,
03/14/2022,13:29:32.214,6030.45,10175.00,240.790000,0.203560,28.450000,80.344000,0.000000,60.011000,49.020000,0.580400,1.467577,1.398646,10173.000000,60.000000,58.714400,42.900000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.250 ,120.383333,57.090680,57.300000,122.600000,66.900000,1.090000,1.619000,0.058000,0.056000,0.057000,0.000000,13.278591,8.346965,56.774448,9.103491,255.995451,30.668407,6.161977,151.446671,1.611000,1.104000,0.000000,0.000000,123.000000,122.400000,121.266667,120.466667,117.866667,117.300000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.220000,0.424000,0.424000,449.077644,458695.870402,432.103000,NatG-1,
03/14/2022,13:29:36.213,6034.45,10179.00,240.820000,0.203600,28.460000,80.376000,0.000000,60.010000,49.030000,0.580400,1.465521,1.398472,10177.000000,60.000000,58.714400,43.462500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.392 ,120.038889,57.107988,57.300000,122.600000,66.900000,1.198000,1.627000,0.061000,0.056000,0.057000,0.000000,13.456623,8.346918,56.779758,10.000651,256.892615,30.776026,6.162520,151.446518,1.632000,1.213000,0.000000,0.000000,123.000000,122.333333,120.400000,119.700000,117.700000,117.100000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.715000,70.220000,0.417000,0.417000,441.663626,458696.929547,432.104000,NatG-1,
03/14/2022,13:29:40.214,6038.45,10183.00,240.820000,0.203580,28.460000,80.407000,0.000000,60.012000,49.030000,0.580400,1.466205,1.398721,10181.000000,60.000000,58.714400,43.750000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.251 ,119.866667,57.095710,57.300000,122.600000,66.900000,1.312000,1.746000,0.058000,0.055000,0.054000,0.000000,14.533525,8.347301,56.729958,10.953010,257.845165,30.890155,6.167455,151.447037,1.763000,1.329000,0.000000,0.000000,123.000000,122.300000,120.266667,119.300000,117.466667,116.866667,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.220000,0.427000,0.427000,452.255080,458696.929547,432.104000,NatG-1,
03/14/2022,13:29:44.213,6042.45,10187.00,240.700000,0.203470,28.430000,80.439000,0.000000,60.007000,48.980000,0.580400,1.463950,1.400083,10185.000000,60.000000,58.714400,43.412500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.413 ,119.800000,57.083580,57.300000,122.600000,66.900000,1.424000,1.685000,0.059000,0.055000,0.057000,0.000000,13.658325,8.346998,56.772278,11.893064,258.783959,31.002611,6.163973,151.446640,1.657000,1.443000,0.000000,0.000000,123.000000,122.200000,120.400000,119.233333,117.200000,116.766667,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.220000,0.427000,0.427000,452.255080,458697.988693,432.105000,NatG-1,
03/14/2022,13:29:47.215,6045.45,10190.00,240.650000,0.203440,28.420000,80.463000,0.000000,60.002000,48.960000,0.580400,1.465936,1.399709,10188.000000,60.000000,58.714400,43.575000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.434 ,119.800000,57.104882,57.300000,122.600000,66.900000,1.505000,1.627000,0.059000,0.055000,0.055000,0.000000,13.893894,8.346840,56.786156,12.563869,259.454783,31.082984,6.162598,151.446655,1.685000,1.524000,0.000000,0.000000,123.000000,122.200000,120.500000,119.300000,117.033333,116.766667,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.220000,0.424000,0.424000,449.077644,458697.988693,432.105000,NatG-1,
03/14/2022,13:29:51.215,6049.45,10194.00,240.550000,0.203360,28.390000,80.494000,0.000000,60.000000,48.920000,0.580400,1.465775,1.399792,10192.000000,60.000000,58.714400,43.862500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.249 ,119.722222,57.115533,57.300000,122.600000,66.900000,1.617000,1.673000,0.062000,0.057000,0.055000,0.000000,13.910425,8.347149,56.748322,13.502273,260.394336,31.195549,6.164570,151.446762,1.687000,1.638000,0.000000,0.000000,123.000000,122.133333,120.666667,119.166667,116.733333,116.633333,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.230000,0.420000,0.420000,444.841062,458697.988693,432.105000,NatG-1,
03/14/2022,13:29:55.213,6053.45,10198.00,240.620000,0.203420,28.410000,80.526000,0.000000,60.001000,48.950000,0.580400,1.466080,1.399385,10196.000000,60.000000,58.714400,43.912500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.250 ,119.477778,57.113314,57.300000,122.600000,66.900000,1.734000,1.793000,0.059000,0.055000,0.053000,0.000000,15.723948,8.347541,56.695431,14.479882,261.370935,31.312558,6.169750,151.447678,1.907000,1.756000,0.000000,0.000000,123.000000,122.066667,120.833333,118.300000,116.500000,116.166667,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.230000,0.424000,0.424000,449.077644,458699.047838,432.106000,NatG-1,
