Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,13:29:58.213,6056.45,10201.00,240.630000,0.203440,28.410000,80.549000,0.000000,59.998000,48.950000,0.580400,1.464707,1.399825,10199.000000,60.000000,58.714400,43.525000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.495 ,119.255556,57.080325,57.300000,122.600000,66.900000,1.826000,1.831000,0.058000,0.057000,0.056000,0.000000,15.269693,8.347656,56.683319,15.240858,262.133127,31.403862,6.171467,151.447571,1.852000,1.849000,0.000000,0.000000,123.000000,122.033333,121.033333,117.600000,116.133333,115.733333,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.230000,0.427000,0.427000,452.255080,458699.047838,432.106000,NatG-1,
03/14/2022,13:30:01.214,6059.45,10204.00,240.560000,0.203340,28.390000,80.573000,0.000000,60.002000,48.920000,0.580400,1.466657,1.400233,10202.000000,60.000000,58.714400,43.075000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.392 ,119.094444,57.134320,57.300000,122.600000,66.900000,1.916000,1.806000,0.059000,0.055000,0.053000,0.000000,14.956267,8.347314,56.727608,15.993671,262.885905,31.493888,6.169184,151.447495,1.814000,1.940000,0.000000,0.000000,123.000000,122.000000,121.233333,117.200000,115.966667,115.166667,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.230000,0.424000,0.424000,449.077644,458699.047838,432.106000,NatG-1,
03/14/2022,13:30:04.215,6062.45,10207.00,240.660000,0.203450,28.420000,80.597000,0.000000,60.003000,48.960000,0.580400,1.466355,1.397615,10205.000000,60.000000,58.714400,42.737500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.499 ,119.088889,57.269822,57.300000,122.600000,66.900000,2.004000,1.767000,0.059000,0.056000,0.054000,0.001000,14.672824,8.347397,56.717220,16.728540,263.619523,31.581922,6.166157,151.447647,1.780000,2.029000,0.000000,0.000000,123.000000,121.933333,121.266667,117.100000,116.066667,115.166667,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.230000,0.427000,0.427000,452.255080,458700.106983,432.107000,NatG-1,
03/14/2022,13:30:08.214,6066.45,10211.00,240.660000,0.203440,28.420000,80.628000,0.000000,60.006000,48.960000,0.580400,1.468787,1.398612,10209.000000,60.000000,58.714400,42.175000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.446 ,118.894444,57.490533,57.266667,122.600000,66.933333,2.118000,1.721000,0.059000,0.055000,0.054000,0.000000,14.290454,8.347079,56.754856,17.683430,264.574350,31.696309,6.163942,151.447647,1.733000,2.145000,0.000000,0.000000,123.000000,121.900000,121.300000,116.833333,115.300000,115.033333,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.715000,70.230000,0.424000,0.424000,449.077644,458700.106983,432.107000,NatG-1,
03/14/2022,13:30:12.213,6070.45,10215.00,240.600000,0.203370,28.400000,80.660000,0.000000,60.007000,48.930000,0.580400,1.465310,1.398712,10213.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.500 ,118.611111,57.691272,57.233333,122.600000,66.900000,2.230000,1.686000,0.060000,0.056000,0.054000,0.000000,14.042760,8.346853,56.784801,18.619322,265.511414,31.808567,6.162819,151.447586,1.703000,2.259000,0.000000,0.000000,123.000000,121.900000,121.333333,116.500000,115.100000,113.833333,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.230000,0.424000,0.424000,449.077644,458701.166129,432.108000,NatG-1,
03/14/2022,13:30:15.214,6073.45,10218.00,240.590000,0.203360,28.400000,80.683000,0.000000,60.008000,48.930000,0.580400,1.466119,1.400308,10216.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.498 ,118.494444,57.869970,57.300000,122.600000,66.900000,2.314000,1.685000,0.062000,0.057000,0.055000,0.000000,14.061623,8.346669,56.807533,19.321858,266.213938,31.892736,6.164570,151.447647,1.706000,2.344000,0.000000,0.000000,123.000000,121.900000,121.300000,116.266667,114.766667,113.733333,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.715000,70.230000,0.424000,0.424000,449.077644,458701.166129,432.108000,NatG-1,
03/14/2022,13:30:19.214,6077.45,10222.00,240.620000,0.203380,28.400000,80.715000,0.000000,60.011000,48.940000,0.580400,1.469220,1.400923,10220.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.249 ,118.483333,58.105325,57.300000,122.600000,67.000000,2.427000,1.686000,0.059000,0.056000,0.055000,0.000000,14.034124,8.346667,56.808449,20.257529,267.149605,32.004696,6.163744,151.447800,1.702000,2.457000,0.000000,0.000000,123.000000,121.900000,121.266667,116.233333,114.766667,113.733333,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.230000,0.424000,0.424000,449.077644,458701.166129,432.108000,NatG-1,
03/14/2022,13:30:23.213,6081.45,10226.00,240.630000,0.203400,28.410000,80.747000,0.000000,60.008000,48.940000,0.580400,1.467060,1.400075,10224.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.499 ,118.322222,58.357249,57.300000,122.600000,66.966667,2.538000,1.683000,0.058000,0.057000,0.055000,0.000000,14.045135,8.347086,56.756065,21.184872,268.076952,32.115938,6.163211,151.447525,1.704000,2.570000,0.000000,0.000000,123.000000,121.900000,121.133333,115.866667,114.533333,113.500000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.230000,0.424000,0.424000,449.077644,458702.225274,432.109000,NatG-1,
03/14/2022,13:30:27.214,6085.45,10230.00,240.670000,0.203440,28.420000,80.778000,0.000000,60.010000,48.960000,0.580400,1.467705,1.399759,10228.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.498 ,118.111111,58.432396,57.300000,122.600000,67.000000,2.649000,1.683000,0.060000,0.056000,0.055000,0.000000,14.030246,8.347102,56.750229,22.116967,269.009036,32.227465,6.163670,151.445511,1.702000,2.683000,0.000000,0.000000,122.966667,121.800000,121.033333,115.533333,114.266667,113.066667,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.230000,0.424000,0.424000,449.077644,458703.284420,432.110000,NatG-1,
03/14/2022,13:30:30.214,6088.45,10233.00,240.670000,0.203450,28.420000,80.802000,0.000000,60.010000,48.960000,0.580400,1.466355,1.399260,10231.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.249 ,118.072222,58.352515,57.300000,122.600000,67.000000,2.733000,1.684000,0.060000,0.056000,0.056000,0.000000,14.060216,8.348018,56.767742,22.817108,269.708038,32.311341,6.165872,151.442902,1.706000,2.768000,0.000000,0.000000,122.900000,121.733333,121.066667,114.866667,114.366667,113.500000,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.230000,0.427000,0.427000,452.255080,458703.284420,432.110000,NatG-1,
03/14/2022,13:30:34.213,6092.45,10237.00,240.640000,0.203400,28.410000,80.833000,0.000000,60.004000,48.950000,0.580400,1.465487,1.398147,10235.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.251 ,117.727778,58.159172,57.300000,122.600000,67.000000,2.845000,1.682000,0.059000,0.056000,0.053000,0.000000,14.039171,8.349120,56.841335,23.754217,270.646286,32.423725,6.167633,151.439011,1.703000,2.881000,0.000000,0.000000,122.900000,121.700000,121.066667,114.233333,114.100000,112.366667,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.230000,0.420000,0.420000,444.841062,458703.284420,432.110000,NatG-1,
03/14/2022,13:30:37.214,6095.45,10240.00,240.650000,0.203410,28.410000,80.857000,0.000000,60.007000,48.950000,0.580400,1.464726,1.398961,10238.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.501 ,117.711111,57.998225,57.300000,122.600000,67.000000,2.929000,1.683000,0.059000,0.056000,0.056000,0.000000,14.061543,8.349957,56.883747,24.454597,271.346684,32.507608,6.169914,151.436188,1.706000,2.966000,0.000000,0.000000,122.900000,121.666667,120.933333,114.100000,113.900000,112.766667,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.230000,0.424000,0.424000,449.077644,458704.343565,432.111000,NatG-1,
03/14/2022,13:30:40.215,6098.45,10243.00,240.680000,0.203460,28.420000,80.881000,0.000000,60.008000,48.970000,0.580400,1.464661,1.399784,10241.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.251 ,117.611111,57.828846,57.300000,122.600000,67.000000,3.014000,1.689000,0.060000,0.056000,0.054000,0.000000,14.193891,8.350241,56.956966,25.157723,272.049816,32.591818,6.172200,151.434113,1.722000,3.052000,0.000000,0.000000,122.900000,121.600000,120.900000,114.166667,113.566667,112.533333,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.230000,0.427000,0.427000,452.255080,458704.343565,432.111000,NatG-1,
03/14/2022,13:30:44.214,6102.45,10247.00,240.610000,0.203370,28.400000,80.912000,0.000000,60.010000,48.930000,0.580400,1.467031,1.398404,10245.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.500 ,117.433333,57.596450,57.400000,122.600000,67.000000,3.125000,1.693000,0.059000,0.055000,0.055000,0.000000,14.146841,8.349367,57.147354,26.086166,272.977102,32.702867,6.172894,151.432495,1.716000,3.164000,0.000000,0.000000,122.900000,121.600000,120.900000,113.800000,112.866667,112.533333,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.717000,70.240000,0.427000,0.427000,452.255080,458705.402710,432.112000,NatG-1,
03/14/2022,13:30:47.215,6105.45,10250.00,240.610000,0.203370,28.400000,80.936000,0.000000,60.011000,48.930000,0.580400,1.463785,1.400191,10248.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.499 ,117.216667,57.432840,57.533333,122.600000,67.000000,3.209000,1.692000,0.058000,0.056000,0.053000,0.000000,14.138545,8.348933,57.216221,26.788522,273.679444,32.786993,6.173390,151.432083,1.715000,3.249000,0.000000,0.000000,122.900000,121.600000,120.900000,113.566667,112.666667,111.666667,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.715000,70.240000,0.427000,0.427000,452.255080,458705.402710,432.112000,NatG-1,
03/14/2022,13:30:51.213,6109.45,10254.00,240.690000,0.203440,28.420000,80.968000,0.000000,60.016000,48.970000,0.580400,1.470704,1.399726,10252.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.251 ,117.172222,57.267012,57.733333,122.600000,67.000000,3.321000,1.691000,0.061000,0.056000,0.055000,0.000000,14.110109,8.347418,57.400887,27.726428,274.617358,32.899340,6.172968,151.432602,1.712000,3.363000,0.000000,0.000000,122.866667,121.600000,120.933333,113.500000,112.666667,111.466667,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.716000,70.240000,0.424000,0.424000,449.077644,458705.402710,432.112000,NatG-1,
03/14/2022,13:30:54.213,6112.45,10257.00,240.720000,0.203480,28.430000,80.991000,0.000000,60.013000,48.980000,0.580400,1.463977,1.399718,10255.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.250 ,117.044444,57.216124,57.866667,122.600000,67.000000,3.405000,1.692000,0.061000,0.056000,0.056000,0.000000,14.104254,8.346543,57.505608,28.427704,275.319792,32.983356,6.173341,151.433472,1.711000,3.448000,0.000000,0.000000,122.800000,121.533333,120.766667,113.266667,112.433333,111.466667,0,0,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.680000,0.960000,29.715000,70.240000,0.424000,0.424000,449.077644,458706.461856,432.113000,NatG-1,
03/14/2022,13:30:57.214,6115.45,10260.00,240.590000,0.203340,28.390000,81.015000,0.000000,60.015000,48.920000,0.580400,1.467001,1.400474,10258.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.250 ,116.972222,57.208284,57.966667,122.600000,67.000000,3.489000,1.691000,0.062000,0.057000,0.055000,0.000000,14.105311,8.346485,57.510807,29.129036,276.021132,33.067524,6.172649,151.434677,1.711000,3.533000,0.000000,0.000000,122.800000,121.500000,120.700000,113.000000,112.300000,111.533333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.560000,0.850000,29.715000,70.210000,39.305000,39.279000,41602.171607,458720.230746,432.126000,NatG-1,
03/14/2022,13:31:01.215,6119.45,10264.00,240.410000,0.203170,28.350000,81.046000,0.000000,60.009000,48.840000,0.580300,1.466211,1.400358,10262.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.249 ,116.883333,57.231657,58.100000,122.600000,67.000000,3.602000,1.683000,0.059000,0.055000,0.056000,0.000000,14.048848,8.345341,57.569607,30.069575,276.961657,33.180072,6.171246,151.436325,1.704000,3.647000,0.000000,0.000000,122.800000,121.500000,120.666667,112.900000,112.033333,111.400000,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.850000,29.716000,69.970000,39.272000,39.269000,41591.580153,458766.833143,432.170000,NatG-1,
03/14/2022,13:31:05.214,6123.45,10268.00,240.430000,0.203200,28.350000,81.078000,0.000000,60.003000,48.850000,0.580300,1.470965,1.399077,10266.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.249 ,116.577778,57.252219,58.100000,122.600000,67.000000,3.712000,1.682000,0.058000,0.056000,0.055000,0.000000,13.995740,8.345195,57.502365,30.993037,277.883963,33.290733,6.170568,151.437912,1.698000,3.759000,0.000000,0.000000,122.833333,121.466667,120.633333,112.466667,111.700000,110.366667,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.850000,29.716000,69.790000,39.236000,39.246000,41567.219809,458813.435540,432.214000,NatG-1,
03/14/2022,13:31:09.214,6127.45,10272.00,240.450000,0.203240,28.360000,81.109000,0.000000,59.998000,48.870000,0.580300,1.469150,1.397505,10270.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.251 ,116.394444,57.252071,58.100000,122.600000,67.000000,3.825000,1.681000,0.060000,0.055000,0.056000,0.000000,14.031089,8.344945,57.461887,31.927595,278.818506,33.402719,6.169595,151.439316,1.702000,3.873000,0.000000,0.000000,122.866667,121.433333,120.500000,112.033333,111.433333,110.100000,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.715000,69.660000,39.232000,39.256000,41577.811263,458860.037937,432.258000,NatG-1,
03/14/2022,13:31:13.214,6131.45,10276.00,240.430000,0.203230,28.350000,81.141000,0.000000,59.987000,48.860000,0.580300,1.466467,1.398411,10274.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.250 ,116.244444,57.222929,58.100000,122.533333,67.000000,3.936000,1.677000,0.058000,0.056000,0.055000,0.000000,13.986524,8.344935,57.408661,32.858677,279.749588,33.514295,6.168886,151.440384,1.697000,3.986000,0.000000,0.000000,122.800000,121.500000,120.400000,112.066667,111.066667,109.633333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.715000,69.560000,39.232000,39.262000,41584.166135,458905.581188,432.301000,NatG-1,
03/14/2022,13:31:17.214,6135.45,10280.00,240.530000,0.203350,28.380000,81.172000,0.000000,59.986000,48.910000,0.580300,1.467421,1.399659,10278.000000,60.000000,58.714400,42.112500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.249 ,116.027778,57.152367,58.000000,122.500000,67.000000,4.047000,1.675000,0.060000,0.055000,0.054000,0.000000,13.953803,8.345170,57.336723,33.781864,280.673929,33.625059,6.168264,151.441223,1.693000,4.098000,0.000000,0.000000,122.700000,121.400000,120.133333,111.733333,110.900000,109.300000,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.716000,69.500000,39.259000,39.292000,41615.940497,458952.183585,432.345000,NatG-1,
03/14/2022,13:31:21.213,6139.45,10284.00,240.560000,0.203400,28.400000,81.204000,0.000000,59.986000,48.930000,0.580400,1.465093,1.400233,10282.000000,60.000000,58.714400,42.400000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.400 ,115.861111,57.043639,57.900000,122.500000,67.033333,4.157000,1.671000,0.060000,0.055000,0.057000,0.000000,13.967535,8.345759,57.235691,34.703457,281.595506,33.735356,6.167881,151.441788,1.694000,4.209000,0.000000,0.000000,122.700000,121.500000,119.900000,111.500000,110.266667,109.300000,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.716000,69.430000,39.203000,39.239000,41559.805791,458997.726837,432.388000,NatG-1,
03/14/2022,13:31:24.214,6142.45,10287.00,240.430000,0.203260,28.360000,81.228000,0.000000,59.982000,48.870000,0.580300,1.468612,1.399950,10285.000000,60.000000,58.714400,42.737500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.398 ,115.683333,56.944527,57.900000,122.600000,67.033333,4.241000,1.692000,0.061000,0.057000,0.055000,0.000000,14.238394,8.346241,57.158661,35.403745,282.294660,33.819266,6.168128,151.442108,1.727000,4.295000,0.000000,0.000000,122.700000,121.400000,119.800000,111.300000,110.000000,108.900000,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.716000,69.400000,39.206000,39.249000,41570.397245,459032.678635,432.421000,NatG-1,
03/14/2022,13:31:27.215,6145.45,10290.00,240.530000,0.203360,28.390000,81.251000,0.000000,59.986000,48.910000,0.580300,1.466611,1.400574,10288.000000,60.000000,58.714400,42.737500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.500 ,115.766667,56.834911,57.800000,122.600000,67.066667,4.326000,1.709000,0.060000,0.057000,0.054000,0.000000,14.208189,8.345902,57.180035,36.117110,283.008055,33.904740,6.167926,151.442520,1.723000,4.381000,0.000000,0.000000,122.700000,121.400000,119.800000,111.266667,110.166667,109.266667,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.716000,69.370000,39.153000,39.196000,41514.262540,459067.630432,432.454000,NatG-1,
03/14/2022,13:31:31.214,6149.45,10294.00,240.460000,0.203290,28.370000,81.283000,0.000000,59.986000,48.880000,0.580300,1.466772,1.399775,10292.000000,60.000000,58.714400,42.737500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.250 ,115.583333,56.677367,57.766667,122.633333,67.100000,4.440000,1.694000,0.057000,0.056000,0.057000,0.000000,14.106850,8.346197,57.116077,37.061442,283.952376,34.017883,6.167963,151.443069,1.711000,4.496000,0.000000,0.000000,122.700000,121.333333,119.966667,111.200000,109.700000,108.600000,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.715000,69.340000,39.153000,39.199000,41517.439976,459113.173684,432.497000,NatG-1,
03/14/2022,13:31:35.214,6153.45,10298.00,240.660000,0.203480,28.420000,81.314000,0.000000,59.990000,48.970000,0.580400,1.463731,1.399402,10296.000000,60.000000,58.714400,42.737500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.499 ,115.550000,56.508136,57.700000,122.700000,67.100000,4.550000,1.673000,0.059000,0.055000,0.054000,0.000000,13.927383,8.346477,57.050129,37.985973,284.876869,34.128651,6.166282,151.443695,1.689000,4.608000,0.000000,0.000000,122.700000,121.300000,120.000000,110.866667,109.666667,108.766667,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.715000,69.320000,39.097000,39.143000,41458.127834,459159.776081,432.541000,NatG-1,
03/14/2022,13:31:39.214,6157.45,10302.00,240.650000,0.203470,28.420000,81.346000,0.000000,59.994000,48.970000,0.580400,1.466850,1.398089,10300.000000,60.000000,58.714400,43.187500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.250 ,115.461111,56.339497,57.700000,122.700000,67.100000,4.662000,1.704000,0.062000,0.058000,0.057000,0.000000,14.511655,8.346363,57.011280,38.919355,285.811503,34.240637,6.168451,151.444794,1.760000,4.721000,0.000000,0.000000,122.700000,121.233333,119.933333,110.433333,109.533333,108.933333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.716000,69.300000,39.080000,39.133000,41447.536380,459206.378478,432.585000,NatG-1,
03/14/2022,13:31:43.213,6161.45,10306.00,240.430000,0.203230,28.360000,81.378000,0.000000,59.996000,48.860000,0.580300,1.464548,1.398162,10304.000000,60.000000,58.714400,42.962500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.414 ,115.438889,56.218343,57.633333,122.700000,67.100000,4.777000,1.698000,0.059000,0.056000,0.054000,0.000000,13.981901,8.346184,56.978912,39.874903,286.765814,34.354828,6.166382,151.445770,1.696000,4.837000,0.000000,0.000000,122.700000,121.200000,119.800000,110.200000,109.300000,109.433333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.715000,69.290000,39.017000,39.067000,41377.632785,459251.921729,432.628000,NatG-1,
03/14/2022,13:31:46.214,6164.45,10309.00,240.600000,0.203410,28.400000,81.401000,0.000000,59.995000,48.940000,0.580400,1.464136,1.398213,10307.000000,60.000000,58.714400,43.012500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.252 ,115.277778,56.169231,57.600000,122.700000,67.100000,4.860000,1.660000,0.057000,0.055000,0.056000,0.000000,13.677341,8.345713,56.988998,40.566363,287.457225,34.437812,6.164421,151.446732,1.659000,4.921000,0.000000,0.000000,122.666667,121.233333,119.766667,110.233333,109.233333,108.533333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.715000,69.280000,38.994000,39.047000,41356.449877,459285.814382,432.660000,NatG-1,
03/14/2022,13:31:50.213,6168.45,10313.00,240.610000,0.203420,28.410000,81.433000,0.000000,60.001000,48.950000,0.580400,1.466670,1.400191,10311.000000,60.000000,58.714400,43.575000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.393 ,115.277778,56.113757,57.600000,122.633333,67.100000,4.968000,1.646000,0.060000,0.056000,0.055000,0.000000,13.716539,8.345572,56.933197,41.470947,288.361828,34.546208,6.162805,151.448166,1.664000,5.031000,0.000000,0.000000,122.600000,121.200000,119.866667,110.000000,109.500000,108.500000,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.716000,69.270000,38.948000,38.997000,41303.492608,459332.416779,432.704000,NatG-1,
03/14/2022,13:31:54.213,6172.45,10317.00,240.670000,0.203470,28.420000,81.464000,0.000000,60.007000,48.970000,0.580400,1.465818,1.400382,10315.000000,60.000000,58.714400,44.025000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.410 ,114.922222,56.088905,57.500000,122.700000,67.100000,5.079000,1.673000,0.060000,0.056000,0.053000,0.000000,14.053310,8.345333,56.863018,42.398116,289.290207,34.657454,6.163471,151.450027,1.705000,5.143000,0.000000,0.000000,122.600000,121.200000,119.900000,110.166667,109.133333,106.533333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.715000,69.260000,38.905000,38.961000,41265.363374,459377.960030,432.747000,NatG-1,
03/14/2022,13:31:58.213,6176.45,10321.00,240.730000,0.203520,28.440000,81.496000,0.000000,60.014000,48.990000,0.580500,1.464475,1.399784,10319.000000,60.000000,58.714400,44.087500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.500 ,114.950000,56.112574,57.500000,122.766667,67.100000,5.192000,1.688000,0.059000,0.055000,0.056000,0.000000,14.243991,8.345272,56.765198,43.341511,290.233617,34.770366,6.163490,151.452133,1.728000,5.258000,0.000000,0.000000,122.566667,121.166667,119.766667,110.133333,109.100000,106.966667,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.580000,0.860000,29.716000,69.260000,38.878000,38.931000,41233.589012,459423.503282,432.790000,NatG-1,
03/14/2022,13:32:01.213,6179.45,10324.00,240.770000,0.203550,28.450000,81.520000,0.000000,60.017000,49.010000,0.580400,1.464407,1.399261,10322.000000,60.000000,58.714400,44.087500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.499 ,114.800000,56.164201,57.400000,122.700000,67.100000,5.277000,1.705000,0.059000,0.056000,0.054000,0.000000,14.126319,8.345011,56.716297,44.050203,290.941122,34.855285,6.161749,151.453659,1.714000,5.343000,0.000000,0.000000,122.500000,121.100000,119.133333,110.066667,109.066667,106.933333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.714000,69.250000,38.835000,38.891000,41191.223197,459458.455080,432.823000,NatG-1,
03/14/2022,13:32:04.213,6182.45,10327.00,240.670000,0.203440,28.420000,81.543000,0.000000,60.019000,48.960000,0.580500,1.468050,1.398554,10325.000000,60.000000,58.714400,44.087500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.499 ,114.683333,56.242751,57.333333,122.700000,67.100000,5.362000,1.702000,0.057000,0.057000,0.057000,0.000000,14.148738,8.345453,56.589748,44.758322,291.649263,34.940133,6.161089,151.455048,1.716000,5.429000,0.000000,0.000000,122.400000,121.100000,118.833333,109.666667,108.866667,107.233333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.715000,69.250000,38.789000,38.842000,41139.325073,459492.347732,432.855000,NatG-1,
03/14/2022,13:32:08.214,6186.45,10331.00,240.620000,0.203400,28.410000,81.575000,0.000000,60.016000,48.940000,0.580500,1.469862,1.398845,10329.000000,60.000000,58.714400,44.087500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.500 ,114.694444,56.353994,57.233333,122.700000,67.100000,5.475000,1.716000,0.059000,0.055000,0.054000,0.000000,14.175216,8.345671,56.479797,45.701766,292.592704,35.053185,6.159719,151.456604,1.720000,5.544000,0.000000,0.000000,122.366667,121.100000,118.900000,109.100000,109.266667,107.433333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.715000,69.240000,38.752000,38.805000,41100.136694,459537.890984,432.898000,NatG-1,
03/14/2022,13:32:11.214,6189.45,10334.00,240.490000,0.203280,28.370000,81.599000,0.000000,60.014000,48.890000,0.580400,1.466598,1.398062,10332.000000,60.000000,58.714400,44.087500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.500 ,114.683333,56.402663,57.166667,122.700000,67.100000,5.558000,1.699000,0.058000,0.054000,0.053000,0.000000,14.848701,8.345735,56.430813,46.396297,293.288548,35.136416,6.159414,151.457138,1.801000,5.628000,0.000000,0.000000,122.533333,121.100000,119.200000,108.833333,109.033333,107.400000,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.714000,69.240000,38.719000,38.776000,41069.421478,459572.842781,432.931000,NatG-1,
03/14/2022,13:32:15.214,6193.45,10338.00,240.580000,0.203380,28.400000,81.630000,0.000000,60.010000,48.930000,0.580400,1.468138,1.399077,10336.000000,60.000000,58.714400,43.862500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.447 ,114.761111,56.507692,57.033333,122.866667,67.100000,5.675000,1.722000,0.061000,0.056000,0.054000,0.000000,14.025973,8.346785,56.277992,47.370535,294.261472,35.253131,6.159213,151.457901,1.701000,5.746000,0.000000,0.000000,122.600000,121.100000,119.366667,108.933333,109.033333,107.533333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.714000,69.240000,38.666000,38.719000,41009.050191,459618.386033,432.974000,NatG-1,
03/14/2022,13:32:19.213,6197.45,10342.00,240.480000,0.203280,28.370000,81.662000,0.000000,60.009000,48.880000,0.580400,1.466106,1.398661,10340.000000,60.000000,58.714400,43.800000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.500 ,114.772222,56.651923,56.933333,122.833333,67.100000,5.788000,1.707000,0.058000,0.054000,0.055000,0.000000,14.052619,8.346828,56.259315,48.317198,295.208101,35.366408,6.158264,151.458191,1.705000,5.861000,0.000000,0.000000,122.566667,121.100000,119.500000,108.900000,108.700000,107.866667,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.714000,69.240000,38.633000,38.686000,40974.098393,459663.929284,433.017000,NatG-1,
03/14/2022,13:32:22.213,6200.45,10345.00,240.630000,0.203470,28.420000,81.685000,0.000000,60.001000,48.960000,0.580500,1.466998,1.399327,10343.000000,60.000000,58.714400,43.800000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.500 ,114.744444,56.748521,56.833333,122.900000,67.100000,5.872000,1.674000,0.060000,0.055000,0.054000,0.000000,14.058144,8.347436,56.183624,49.014234,295.906314,35.450192,6.157735,151.458252,1.705000,5.946000,0.000000,0.000000,122.500000,121.100000,119.466667,108.866667,108.333333,108.200000,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.713000,69.230000,38.593000,38.650000,40935.969159,459697.821937,433.049000,NatG-1,
03/14/2022,13:32:26.215,6204.45,10349.00,240.800000,0.203660,28.470000,81.717000,0.000000,59.997000,49.040000,0.580600,1.466955,1.398754,10347.000000,60.000000,58.714400,44.025000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.500 ,114.461111,56.850296,56.766667,122.900000,67.100000,5.983000,1.689000,0.059000,0.054000,0.053000,0.000000,14.262886,8.347306,56.200008,49.942180,296.833114,35.561218,6.157856,151.458115,1.730000,6.059000,0.000000,0.000000,122.500000,121.100000,119.300000,108.566667,107.933333,107.366667,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.713000,69.230000,38.554000,38.610000,40893.603344,459743.365188,433.092000,NatG-1,
03/14/2022,13:32:30.213,6208.45,10353.00,240.790000,0.203680,28.470000,81.749000,0.000000,59.991000,49.050000,0.580600,1.465240,1.399061,10351.000000,60.000000,58.714400,44.025000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.500 ,114.250000,56.925000,56.700000,123.000000,67.100000,6.096000,1.698000,0.061000,0.057000,0.056000,0.000000,14.124469,8.347553,56.169144,50.882493,297.773396,35.673865,6.158699,151.457611,1.713000,6.173000,0.000000,0.000000,122.566667,121.066667,119.266667,108.433333,107.666667,106.500000,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.714000,69.230000,38.534000,38.587000,40869.243000,459788.908440,433.135000,NatG-1,
03/14/2022,13:32:33.214,6211.45,10356.00,240.700000,0.203600,28.450000,81.772000,0.000000,59.988000,49.010000,0.580500,1.464882,1.398920,10354.000000,60.000000,58.800000,44.025000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.250 ,114.361111,56.967899,56.700000,123.033333,67.100000,6.180000,1.690000,0.060000,0.056000,0.055000,0.000000,14.055087,8.347913,56.127964,51.585040,298.475951,35.758021,6.158211,151.456970,1.705000,6.258000,0.000000,0.000000,122.766667,121.066667,119.266667,108.500000,107.633333,106.933333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.580000,0.860000,29.714000,69.230000,38.451000,38.511000,40788.747950,459822.801092,433.167000,NatG-1,
03/14/2022,13:32:36.215,6214.45,10359.00,240.720000,0.203620,28.460000,81.796000,0.000000,59.987000,49.020000,0.580600,1.470533,1.398970,10357.000000,60.000000,58.800000,44.025000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.251 ,114.244444,57.014497,56.700000,123.100000,67.100000,6.264000,1.683000,0.059000,0.057000,0.056000,0.000000,14.125307,8.348004,56.115814,52.287037,299.179113,35.842258,6.158947,151.456100,1.714000,6.343000,0.000000,0.000000,122.933333,121.000000,119.133333,108.433333,107.600000,106.366667,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.714000,69.230000,38.425000,38.484000,40760.151025,459856.693745,433.199000,NatG-1,
03/14/2022,13:32:39.215,6217.45,10362.00,240.700000,0.203610,28.450000,81.820000,0.000000,59.983000,49.010000,0.580600,1.466087,1.399958,10360.000000,60.000000,58.800000,44.025000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.251 ,114.033333,57.058876,56.700000,123.100000,67.100000,6.348000,1.691000,0.062000,0.057000,0.056000,0.000000,14.123830,8.348130,56.117382,52.988373,299.880484,35.926266,6.159707,151.455338,1.713000,6.428000,0.000000,0.000000,123.000000,121.000000,118.900000,108.500000,107.633333,105.166667,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.714000,69.220000,38.401000,38.458000,40732.613245,459891.645542,433.232000,NatG-1,
03/14/2022,13:32:43.214,6221.45,10366.00,240.680000,0.203600,28.450000,81.851000,0.000000,59.981000,49.000000,0.580500,1.465029,1.398413,10364.000000,60.000000,58.800000,44.025000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.500 ,113.855556,57.040237,56.700000,123.100000,67.100000,6.461000,1.685000,0.059000,0.055000,0.052000,0.000000,13.867689,8.348523,56.145935,53.930986,300.821920,36.039034,6.159458,151.453812,1.682000,6.543000,0.000000,0.000000,123.000000,120.900000,118.366667,108.233333,107.500000,105.133333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.715000,69.220000,38.332000,38.388000,40658.473068,459936.129649,433.274000,NatG-1,
03/14/2022,13:32:47.213,6225.45,10370.00,240.650000,0.203580,28.440000,81.883000,0.000000,59.982000,48.990000,0.580600,1.468808,1.398670,10368.000000,60.000000,58.800000,44.087500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.396 ,113.577778,57.021154,56.700000,123.100000,67.100000,6.575000,1.764000,0.060000,0.056000,0.054000,0.000000,14.602268,8.348294,56.215630,54.886481,301.778660,36.153643,6.164487,151.453049,1.771000,6.659000,0.000000,0.000000,122.900000,120.833333,117.800000,108.033333,107.133333,104.766667,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.714000,69.220000,38.305000,38.365000,40634.112724,459981.672900,433.317000,NatG-1,
03/14/2022,13:32:51.213,6229.45,10374.00,240.630000,0.203560,28.440000,81.915000,0.000000,59.983000,48.980000,0.580500,1.466202,1.398537,10372.000000,60.000000,58.800000,43.750000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.500 ,113.427778,57.040680,56.700000,123.100000,67.100000,6.688000,1.687000,0.060000,0.056000,0.055000,0.000000,14.337085,8.348509,56.259953,55.824232,302.715177,36.265819,6.160954,151.451660,1.739000,6.772000,0.000000,0.000000,122.633333,120.800000,117.533333,107.833333,107.033333,104.733333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.713000,69.220000,38.256000,38.312000,40577.978019,460026.157006,433.359000,NatG-1,
03/14/2022,13:32:54.214,6232.45,10377.00,240.760000,0.203700,28.470000,81.938000,0.000000,59.986000,49.040000,0.580600,1.466568,1.398571,10375.000000,60.000000,58.800000,43.750000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.499 ,113.500000,57.052219,56.700000,123.166667,67.100000,6.772000,1.687000,0.059000,0.056000,0.057000,0.000000,13.901429,8.348707,56.271744,56.529428,303.421497,36.350419,6.161064,151.450912,1.687000,6.858000,0.000000,0.000000,122.666667,120.800000,117.533333,107.700000,106.700000,105.600000,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.713000,69.220000,38.213000,38.272000,40535.612203,460060.049659,433.391000,NatG-1,
03/14/2022,13:32:58.213,6236.45,10381.00,240.850000,0.203750,28.490000,81.970000,0.000000,59.996000,49.070000,0.580700,1.466748,1.399087,10379.000000,60.000000,58.800000,43.750000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.252 ,113.394444,57.063018,56.800000,123.133333,67.100000,6.885000,1.691000,0.059000,0.055000,0.054000,0.000000,13.977530,8.348357,56.351234,57.471631,304.362538,36.463142,6.161486,151.450256,1.696000,6.972000,0.000000,0.000000,122.700000,120.800000,118.000000,107.133333,106.700000,105.033333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.715000,69.220000,38.186000,38.242000,40503.837842,460105.592910,433.434000,NatG-1,
03/14/2022,13:33:02.214,6240.45,10385.00,240.780000,0.203670,28.470000,82.002000,0.000000,60.004000,49.040000,0.580600,1.467325,1.398870,10383.000000,60.000000,58.800000,43.750000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.250 ,113.338889,57.086243,56.900000,123.133333,67.100000,6.996000,1.689000,0.058000,0.054000,0.057000,0.000000,14.124045,8.348114,56.407150,58.397945,305.290037,36.574099,6.162767,151.449738,1.713000,7.085000,0.000000,0.000000,122.700000,120.800000,118.300000,106.966667,106.500000,104.766667,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.713000,69.210000,38.127000,38.186000,40444.525700,460150.077016,433.476000,NatG-1,
03/14/2022,13:33:05.215,6243.45,10388.00,240.690000,0.203550,28.450000,82.025000,0.000000,60.012000,48.990000,0.580600,1.472513,1.398438,10386.000000,60.000000,58.800000,43.750000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.251 ,113.288889,57.102959,56.900000,123.233333,67.100000,7.080000,1.700000,0.059000,0.055000,0.055000,0.000000,14.283492,8.348335,56.390415,59.102500,305.994626,36.658643,6.163284,151.449509,1.733000,7.170000,0.000000,0.000000,122.766667,120.766667,118.066667,106.833333,106.500000,104.800000,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.713000,69.210000,38.107000,38.163000,40420.165356,460183.969669,433.508000,NatG-1,
03/14/2022,13:33:09.214,6247.45,10392.00,240.850000,0.203710,28.490000,82.057000,0.000000,60.019000,49.070000,0.580700,1.471356,1.398547,10390.000000,60.000000,58.800000,43.750000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.251 ,113.077778,57.149112,57.000000,123.333333,67.100000,7.192000,1.674000,0.059000,0.056000,0.056000,0.000000,13.746820,8.348081,56.452682,60.038141,306.930172,36.770701,6.162358,151.448883,1.668000,7.284000,0.000000,0.000000,122.833333,120.733333,117.666667,106.566667,106.000000,104.666667,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.711000,69.210000,38.050000,38.107000,40360.853214,460229.512920,433.551000,NatG-1,
03/14/2022,13:33:12.214,6250.45,10395.00,240.770000,0.203620,28.470000,82.081000,0.000000,60.023000,49.030000,0.580700,1.469011,1.398762,10393.000000,60.000000,58.800000,43.975000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.250 ,113.166667,57.174408,57.000000,123.400000,67.100000,7.276000,1.685000,0.059000,0.058000,0.057000,0.000000,13.972515,8.347661,56.512920,60.733818,307.624710,36.853909,6.163041,151.448761,1.695000,7.369000,0.000000,0.000000,122.900000,120.700000,117.466667,106.533333,106.666667,104.733333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.713000,69.210000,38.041000,38.097000,40350.261761,460262.346427,433.582000,NatG-1,
03/14/2022,13:33:16.214,6254.45,10399.00,240.620000,0.203460,28.430000,82.112000,0.000000,60.022000,48.960000,0.580600,1.468888,1.398346,10397.000000,60.000000,58.800000,44.025000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.409 ,113.194444,57.165828,57.000000,123.300000,67.100000,7.388000,1.705000,0.057000,0.055000,0.058000,0.000000,14.330721,8.347784,56.518974,61.672559,308.563504,36.966369,6.164070,151.448380,1.739000,7.482000,0.000000,0.000000,122.933333,120.700000,117.233333,107.000000,106.666667,104.633333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.870000,29.712000,69.210000,37.968000,38.024000,40272.944147,460307.889679,433.625000,NatG-1,
03/14/2022,13:33:19.214,6257.45,10402.00,240.630000,0.203480,28.430000,82.136000,0.000000,60.024000,48.960000,0.580600,1.465648,1.398537,10400.000000,60.000000,58.800000,44.025000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.499 ,113.300000,57.157396,57.100000,123.300000,67.100000,7.473000,1.738000,0.057000,0.056000,0.057000,0.000000,15.590192,8.347944,56.527157,62.383267,309.275624,37.051843,6.166052,151.448166,1.891000,7.569000,0.000000,0.000000,123.000000,120.700000,117.066667,107.333333,106.366667,105.333333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.713000,69.210000,37.964000,38.024000,40272.944147,460340.723186,433.656000,NatG-1,
03/14/2022,13:33:23.213,6261.45,10406.00,240.730000,0.203590,28.460000,82.168000,0.000000,60.022000,49.010000,0.580600,1.467606,1.398372,10404.000000,60.000000,58.800000,43.637500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.498 ,113.116667,57.167604,57.100000,123.333333,67.100000,7.589000,1.718000,0.059000,0.055000,0.055000,-0.001000,14.033869,8.347849,56.556007,63.351041,310.241960,37.167572,6.163548,151.447342,1.703000,7.686000,0.000000,0.000000,123.000000,120.700000,116.600000,107.466667,105.700000,105.233333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.713000,69.210000,37.928000,37.988000,40234.814914,460386.266438,433.699000,NatG-1,
03/14/2022,13:33:27.213,6265.45,10410.00,240.760000,0.203630,28.470000,82.199000,0.000000,60.022000,49.020000,0.580700,1.464912,1.399319,10408.000000,60.000000,58.800000,43.575000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.499 ,112.850000,57.186834,57.100000,123.333333,67.100000,7.700000,1.665000,0.059000,0.057000,0.057000,0.000000,13.857555,8.347360,56.654221,64.277120,311.169185,37.278503,6.163603,151.446838,1.681000,7.798000,0.000000,0.000000,123.000000,120.700000,116.133333,107.266667,105.633333,104.366667,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.714000,69.200000,37.852000,37.911000,40153.260719,460430.750544,433.741000,NatG-1,
03/14/2022,13:33:30.214,6268.45,10413.00,240.760000,0.203650,28.470000,82.223000,0.000000,60.020000,49.030000,0.580700,1.469973,1.399734,10411.000000,60.000000,58.800000,43.912500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.410 ,112.772222,57.187870,57.133333,123.300000,67.133333,7.784000,1.687000,0.061000,0.056000,0.056000,0.000000,14.151566,8.347232,56.675621,64.974330,311.866426,37.362040,6.164003,151.446686,1.717000,7.883000,0.000000,0.000000,123.033333,120.700000,116.133333,107.100000,105.600000,104.066667,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.714000,69.200000,37.825000,37.882000,40122.545503,460464.643196,433.773000,NatG-1,
03/14/2022,13:33:33.214,6271.45,10416.00,240.790000,0.203660,28.480000,82.247000,0.000000,60.025000,49.040000,0.580700,1.466218,1.399850,10414.000000,60.000000,58.800000,43.912500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.250 ,112.783333,57.186243,57.200000,123.400000,67.133333,7.868000,1.688000,0.060000,0.055000,0.055000,0.000000,13.906854,8.347311,56.676121,65.679208,312.571258,37.446474,6.164598,151.446442,1.687000,7.969000,0.000000,0.000000,123.033333,120.700000,116.300000,106.766667,105.500000,104.400000,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.580000,0.860000,29.713000,69.200000,37.792000,37.852000,40090.771141,460497.476703,433.804000,NatG-1,
03/14/2022,13:33:37.215,6275.45,10420.00,240.810000,0.203700,28.490000,82.278000,0.000000,60.024000,49.050000,0.580700,1.464654,1.399568,10418.000000,60.000000,58.800000,44.137500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.249 ,112.816667,57.178254,57.200000,123.433333,67.166667,7.980000,1.691000,0.057000,0.055000,0.057000,-0.001000,14.017580,8.347425,56.670776,66.603670,313.500396,37.557788,6.164712,151.446289,1.701000,8.081000,0.000000,0.000000,123.033333,120.700000,116.233333,106.733333,105.333333,104.866667,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.712000,69.200000,37.749000,37.809000,40045.227890,460541.960809,433.846000,NatG-1,
03/14/2022,13:33:41.213,6279.45,10424.00,240.810000,0.203690,28.480000,82.310000,0.000000,60.025000,49.050000,0.580700,1.466984,1.399734,10422.000000,60.000000,58.800000,44.137500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.251 ,112.811111,57.188609,57.200000,123.500000,67.166667,8.094000,1.727000,0.059000,0.054000,0.054000,0.000000,14.225010,8.347233,56.692795,67.559856,314.451974,37.671786,6.167174,151.446213,1.726000,8.197000,0.000000,0.000000,123.033333,120.700000,116.200000,106.666667,105.566667,104.700000,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.712000,69.200000,37.723000,37.779000,40013.453528,460586.444915,433.888000,NatG-1,
03/14/2022,13:33:44.214,6282.45,10427.00,240.830000,0.203710,28.490000,82.334000,0.000000,60.028000,49.060000,0.580800,1.467773,1.399618,10425.000000,60.000000,58.800000,43.912500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.250 ,112.683333,57.211391,57.200000,123.566667,67.166667,8.177000,1.684000,0.058000,0.056000,0.054000,0.000000,14.213644,8.347520,56.670532,68.260058,315.151007,37.755529,6.164775,151.446121,1.725000,8.282000,0.000000,0.000000,123.000000,120.600000,116.166667,106.233333,105.133333,104.966667,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.711000,69.200000,37.683000,37.739000,39971.087713,460619.278422,433.919000,NatG-1,
03/14/2022,13:33:48.213,6286.45,10431.00,240.730000,0.203620,28.470000,82.365000,0.000000,60.024000,49.020000,0.580700,1.466015,1.397873,10429.000000,60.000000,58.800000,44.087500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.437 ,112.538889,57.198817,57.233333,123.500000,67.133333,8.288000,1.676000,0.061000,0.057000,0.055000,0.000000,14.273069,8.347113,56.733665,69.182979,316.075105,37.866232,6.164349,151.445755,1.732000,8.394000,0.000000,0.000000,123.000000,120.600000,116.266667,105.666667,105.300000,104.400000,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.712000,69.200000,37.640000,37.700000,39929.781042,460663.762529,433.961000,NatG-1,
03/14/2022,13:33:51.214,6289.45,10434.00,240.650000,0.203560,28.450000,82.389000,0.000000,60.021000,48.990000,0.580700,1.466349,1.398587,10432.000000,60.000000,58.800000,44.137500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.251 ,112.350000,57.145118,57.300000,123.500000,67.166667,8.372000,1.668000,0.059000,0.056000,0.057000,0.000000,13.617743,8.347445,56.726585,69.884661,316.775534,37.950275,6.164799,151.445099,1.652000,8.479000,0.000000,0.000000,123.000000,120.500000,116.433333,105.633333,104.533333,104.000000,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.712000,69.200000,37.630000,37.686000,39914.953007,460697.655181,433.993000,NatG-1,
03/14/2022,13:33:54.214,6292.45,10437.00,240.810000,0.203720,28.490000,82.413000,0.000000,60.020000,49.060000,0.580700,1.466425,1.399194,10435.000000,60.000000,58.800000,44.362500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.250 ,112.355556,57.120562,57.300000,123.566667,67.200000,8.456000,1.721000,0.059000,0.057000,0.056000,0.000000,14.705413,8.347281,56.752224,70.588324,317.480518,38.034606,6.166983,151.445282,1.784000,8.565000,0.000000,0.000000,123.000000,120.500000,116.500000,105.533333,104.300000,104.300000,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.580000,0.860000,29.712000,69.200000,37.594000,37.653000,39880.001209,460730.488688,434.024000,NatG-1,
03/14/2022,13:33:58.213,6296.45,10441.00,240.820000,0.203750,28.500000,82.444000,0.000000,60.018000,49.070000,0.580800,1.466061,1.399510,10439.000000,60.000000,58.800000,44.087500,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.445 ,112.322222,57.118935,57.300000,123.633333,67.200000,8.577000,1.825000,0.057000,0.055000,0.052000,0.000000,15.035348,8.347186,56.762745,71.598301,318.495528,38.156210,6.169921,151.445663,1.824000,8.687000,0.000000,0.000000,123.000000,120.500000,116.566667,105.533333,104.300000,104.033333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.580000,0.870000,29.712000,69.200000,37.584000,37.643000,39869.409755,460774.972794,434.066000,NatG-1,
03/14/2022,13:34:02.213,6300.45,10445.00,240.840000,0.203780,28.500000,82.476000,0.000000,60.021000,49.080000,0.580800,1.464226,1.399643,10443.000000,60.000000,58.800000,43.575000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.250 ,112.138889,57.165680,57.300000,123.500000,67.166667,8.692000,1.702000,0.059000,0.056000,0.056000,0.000000,14.271434,8.346665,56.827854,72.559475,319.451600,38.270747,6.164571,151.445358,1.732000,8.804000,0.000000,0.000000,123.000000,120.500000,116.233333,105.500000,104.533333,103.066667,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.712000,69.200000,37.514000,37.570000,39792.092142,460819.456900,434.108000,NatG-1,
