Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,13:34:06.213,6304.45,10449.00,240.770000,0.203700,28.480000,82.508000,0.000000,60.020000,49.040000,0.580800,1.464065,1.398928,10447.000000,60.000000,58.800000,43.575000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.499 ,112.016667,57.190089,57.300000,123.700000,67.200000,8.803000,1.647000,0.060000,0.056000,0.054000,0.000000,14.029532,8.347023,56.784817,73.478221,320.370293,38.380805,6.164010,151.445221,1.702000,8.916000,0.000000,0.000000,122.966667,120.500000,115.466667,105.400000,104.966667,102.800000,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.712000,69.200000,37.517000,37.574000,39796.328724,460863.941006,434.150000,NatG-1,
03/14/2022,13:34:10.213,6308.45,10453.00,240.790000,0.203760,28.490000,82.539000,0.000000,60.014000,49.060000,0.580700,1.468983,1.399061,10451.000000,60.000000,58.800000,0.000000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.500 ,111.805556,57.173521,57.333333,124.000000,67.200000,8.861000,0.340000,0.057000,0.056000,0.054000,0.000000,0.902524,8.347518,56.747505,73.969754,320.859655,38.439299,6.133438,151.446487,0.110000,8.976000,0.000000,0.000000,122.933333,120.533333,114.700000,105.133333,104.800000,102.733333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.580000,0.870000,29.712000,69.200000,37.448000,37.507000,39725.365983,460907.365967,434.191000,NatG-1,
03/14/2022,13:34:13.213,6311.45,10456.00,240.780000,0.203740,28.490000,82.563000,0.000000,60.015000,49.060000,0.580700,1.465888,1.398704,10454.000000,60.000000,58.800000,0.000000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.500 ,111.888889,57.170562,57.300000,124.000000,67.200000,8.863000,0.023000,0.059000,0.055000,0.057000,0.000000,0.000000,8.347411,56.758774,73.985354,320.875111,38.441144,6.129439,151.446335,0.000000,8.978000,0.000000,0.000000,122.966667,120.566667,114.300000,105.000000,104.866667,103.633333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.870000,29.712000,69.190000,37.445000,37.504000,39722.188547,460941.258620,434.223000,NatG-1,
03/14/2022,13:34:16.214,6314.45,10459.00,240.730000,0.203700,28.480000,82.587000,0.000000,60.013000,49.040000,0.580700,1.468925,1.399784,10457.000000,60.000000,58.800000,0.000000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.500 ,111.855556,57.193047,57.333333,124.000000,67.133333,8.863000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.347044,56.805901,73.985354,320.875111,38.441144,6.131560,151.446091,0.000000,8.978000,0.000000,0.000000,122.966667,120.500000,114.333333,105.033333,104.666667,103.633333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.580000,0.860000,29.713000,69.190000,37.398000,37.455000,39670.290423,460974.092127,434.254000,NatG-1,
03/14/2022,13:34:20.213,6318.45,10463.00,240.710000,0.203670,28.470000,82.619000,0.000000,60.015000,49.030000,0.580700,1.467668,1.398488,10461.000000,60.000000,58.800000,0.000000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.500 ,111.983333,57.209911,57.400000,124.000000,67.133333,8.863000,0.000000,0.060000,0.055000,0.056000,-0.001000,0.000000,8.346915,56.822556,73.985354,320.875111,38.441144,6.132685,151.445602,0.000000,8.978000,0.000000,0.000000,123.000000,120.500000,114.633333,105.566667,104.666667,103.533333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.712000,69.190000,37.378000,37.438000,39652.284951,461018.576233,434.296000,NatG-1,
03/14/2022,13:34:23.214,6321.45,10466.00,240.490000,0.203470,28.410000,82.642000,0.000000,60.011000,48.930000,0.580700,1.466310,1.398478,10464.000000,60.000000,58.800000,0.000000,6.000000,Testing Tank A - Drawing Water Until 9.0Gallons.... 0.500 ,112.044444,57.206805,57.366667,124.000000,67.100000,8.863000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.346292,56.895481,73.985354,320.875111,38.441144,6.133052,151.445267,0.000000,8.978000,0.000000,0.000000,123.033333,120.500000,114.900000,106.000000,104.433333,103.400000,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.580000,0.870000,29.712000,69.190000,37.325000,37.385000,39596.150246,461051.409740,434.327000,NatG-1,
03/14/2022,13:35:24.213,6382.45,10527.00,240.670000,0.203810,28.490000,83.124000,0.000000,59.982000,49.050000,0.580800,1.468377,1.398720,10525.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... ,113.233333,56.096746,57.400000,123.500000,67.200000,0.001000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.345304,57.251125,0.005387,320.880486,38.442324,6.137062,151.440414,0.000000,0.001000,0.000000,0.000000,124.000000,120.800000,115.666667,107.133333,105.966667,105.833333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.710000,69.180000,36.941000,36.998000,39186.260982,461718.671333,434.957000,NatG-1,
03/14/2022,13:36:24.214,6442.45,10587.00,240.940000,0.204070,28.560000,83.599000,0.000000,60.011000,49.170000,0.580900,1.466948,1.399228,10585.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... ,114.566667,56.411686,57.500000,122.600000,67.200000,0.005000,0.000000,0.061000,0.057000,0.055000,0.000000,0.000000,8.343600,57.661983,0.025831,320.900921,38.446367,6.139305,151.436340,0.000000,0.003000,0.000000,0.000000,124.600000,121.100000,116.433333,110.133333,107.800000,107.333333,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.570000,0.860000,29.711000,69.170000,36.690000,36.749000,38922.533781,462370.045745,435.572000,NatG-1,
03/14/2022,13:37:25.214,6503.45,10648.00,240.860000,0.204110,28.560000,84.083000,0.000000,60.000000,49.160000,0.581000,1.469159,1.399942,10646.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... ,116.316667,56.560059,57.600000,121.900000,67.100000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.342290,57.971031,0.025831,320.900921,38.446367,6.141248,151.433411,0.000000,0.003000,0.000000,0.000000,125.600000,121.900000,117.733333,111.800000,109.900000,110.966667,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.580000,0.870000,29.711000,69.150000,36.471000,36.534000,38694.817523,463027.775030,436.193000,NatG-1,
03/14/2022,13:38:25.214,6563.45,10708.00,240.790000,0.204130,28.560000,84.559000,0.000000,59.993000,49.150000,0.581000,1.466614,1.400183,10706.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... ,117.555556,57.127071,58.866667,121.200000,67.100000,0.005000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.341565,58.223385,0.025831,320.900921,38.446367,6.144223,151.430115,0.000000,0.003000,0.000000,0.000000,126.000000,122.500000,118.666667,114.133333,112.166667,111.866667,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.580000,0.870000,29.711000,69.130000,36.319000,36.379000,38530.649988,463671.735424,436.801000,NatG-1,
03/14/2022,13:39:26.214,6624.45,10769.00,240.810000,0.204180,28.570000,85.044000,0.000000,60.006000,49.170000,0.581100,1.466892,1.399568,10767.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... ,118.938889,57.607544,62.000000,120.600000,67.100000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.340994,58.490604,0.025831,320.900921,38.446367,6.146653,151.426163,0.000000,0.003000,0.000000,0.000000,126.800000,123.066667,119.666667,115.933333,114.300000,113.866667,0,1,0,0,0,1059.145,1377.563,0.591,93.457,5.720,0.344,30.580000,0.870000,29.710000,69.100000,36.210000,36.273000,38418.380577,464324.168982,437.417000,NatG-1,
03/14/2022,13:40:26.215,6684.45,10829.00,240.700000,0.204150,28.550000,85.520000,0.000000,60.002000,49.140000,0.581100,1.467940,1.399958,10827.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... ,120.372222,57.916864,66.333333,120.100000,67.066667,0.005000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.341050,58.670658,0.025831,320.900921,38.446367,6.149349,151.422546,0.000000,0.003000,0.000000,0.000000,127.100000,123.666667,121.000000,117.700000,116.866667,115.900000,0,1,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.580000,0.870000,29.710000,69.080000,36.100000,36.163000,38389.222885,465026.079819,438.021000,NatG-1,
03/14/2022,13:41:27.214,6745.45,10890.00,240.580000,0.204000,28.520000,86.005000,0.000000,60.024000,49.080000,0.581000,1.469510,1.399368,10888.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... ,121.972222,58.192308,72.400000,119.500000,67.000000,0.005000,0.000000,0.062000,0.056000,0.057000,0.000000,0.000000,8.340607,58.905006,0.025831,320.900921,38.446367,6.154918,151.419159,0.000000,0.003000,0.000000,0.000000,127.800000,124.500000,122.300000,120.033333,118.933333,118.266667,0,1,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.580000,0.870000,29.710000,69.050000,36.034000,36.104000,38326.590799,465676.816584,438.634000,NatG-1,
03/14/2022,13:42:27.214,6805.45,10950.00,240.490000,0.204050,28.510000,86.480000,0.000000,59.989000,49.070000,0.581000,1.466650,1.398312,10948.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.927778,58.409172,72.600000,119.000000,67.000000,0.005000,0.000000,0.061000,0.056000,0.057000,-0.001000,0.000000,8.340075,59.170555,0.025831,320.900921,38.446367,6.155127,151.415176,0.000000,0.003000,0.000000,0.000000,128.100000,125.066667,123.166667,120.966667,120.500000,119.766667,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.680000,0.970000,29.710000,69.620000,0.344000,0.344000,365.176912,465833.927581,438.782000,NatG-1,
03/14/2022,13:43:27.214,6865.45,11010.00,240.620000,0.204190,28.540000,86.956000,0.000000,59.987000,49.130000,0.580900,1.465400,1.398346,11008.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.072222,58.516124,72.100000,118.400000,67.000000,0.005000,0.000000,0.061000,0.057000,0.055000,0.000000,0.000000,8.340142,59.380001,0.025831,320.900921,38.446367,6.157369,151.410858,0.000000,0.003000,0.000000,0.000000,128.300000,125.100000,123.366667,121.400000,120.100000,120.166667,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.680000,0.970000,29.711000,69.770000,0.361000,0.361000,383.223446,465840.296946,438.788000,NatG-1,
03/14/2022,13:44:28.214,6926.45,11071.00,240.720000,0.204220,28.550000,87.439000,0.000000,60.006000,49.160000,0.580700,1.466703,1.398180,11069.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.211111,58.630621,71.700000,117.900000,66.900000,0.005000,0.000000,0.058000,0.055000,0.053000,0.000000,0.000000,8.339907,59.595352,0.025831,320.900921,38.446367,6.160308,151.407211,0.000000,0.003000,0.000000,0.000000,128.300000,125.266667,123.500000,121.200000,120.400000,120.600000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.680000,0.970000,29.711000,69.810000,0.364000,0.364000,386.408128,465846.666310,438.794000,NatG-1,
03/14/2022,13:45:28.214,6986.45,11131.00,240.850000,0.204370,28.590000,87.915000,0.000000,59.997000,49.220000,0.580700,1.469296,1.400498,11129.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.250000,58.784172,71.400000,117.300000,66.900000,0.005000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.339288,59.837147,0.025831,320.900921,38.446367,6.162094,151.403931,0.000000,0.003000,0.000000,0.000000,128.433333,125.233333,123.500000,121.400000,120.433333,120.500000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.680000,0.970000,29.711000,69.830000,0.371000,0.371000,393.839053,465853.035675,438.800000,NatG-1,
03/14/2022,13:46:29.214,7047.45,11192.00,240.860000,0.204320,28.570000,88.399000,0.000000,60.008000,49.210000,0.580600,1.469998,1.400440,11190.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.300000,58.929438,71.200000,116.800000,66.833333,0.005000,0.000000,0.058000,0.056000,0.057000,0.000000,0.000000,8.339054,60.031174,0.025831,320.900921,38.446367,6.164719,151.400833,0.000000,0.003000,0.000000,0.000000,128.400000,125.300000,123.466667,121.400000,120.633333,120.600000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.680000,0.970000,29.711000,69.850000,0.377000,0.377000,400.208418,465860.466601,438.807000,NatG-1,
03/14/2022,13:47:30.214,7108.45,11253.00,240.890000,0.204330,28.580000,88.883000,0.000000,60.003000,49.220000,0.580600,1.467577,1.400639,11251.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.316667,59.065828,71.000000,116.266667,66.900000,0.005000,0.000000,0.062000,0.056000,0.057000,0.000000,0.000000,8.338994,60.189640,0.025831,320.900921,38.446367,6.166934,151.397888,0.000000,0.003000,0.000000,0.000000,128.433333,125.333333,123.500000,121.400000,120.633333,120.600000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.670000,0.960000,29.709000,69.870000,0.387000,0.387000,410.824026,465866.835965,438.813000,NatG-1,
03/14/2022,13:48:31.213,7169.45,11314.00,240.880000,0.204330,28.570000,89.368000,0.000000,59.989000,49.220000,0.580500,1.469926,1.399909,11312.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.388889,59.247337,70.800000,115.800000,66.900000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.338377,60.408863,0.025831,320.900921,38.446367,6.168556,151.394958,0.000000,0.003000,0.000000,0.000000,128.500000,125.333333,123.600000,121.400000,120.700000,120.800000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.670000,0.960000,29.708000,69.880000,0.394000,0.394000,418.254952,465874.266891,438.820000,NatG-1,
03/14/2022,13:49:32.214,7230.45,11375.00,241.000000,0.204430,28.600000,89.852000,0.000000,59.984000,49.270000,0.580500,1.471849,1.399502,11373.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.383333,59.444527,70.666667,115.300000,67.000000,0.005000,0.000000,0.058000,0.054000,0.053000,-0.001000,0.000000,8.337583,60.646641,0.025831,320.900921,38.446367,6.170888,151.392303,0.000000,0.003000,0.000000,0.000000,128.566667,125.333333,123.600000,121.200000,120.800000,120.800000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.670000,0.960000,29.709000,69.910000,0.401000,0.401000,425.685877,465880.636256,438.826000,NatG-1,
03/14/2022,13:50:32.214,7290.45,11435.00,241.270000,0.204610,28.660000,90.328000,0.000000,60.012000,49.370000,0.580500,1.467915,1.399469,11433.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.405556,59.616272,70.500000,114.800000,67.000000,0.005000,0.000000,0.058000,0.057000,0.055000,0.000000,0.000000,8.337279,60.814854,0.025831,320.900921,38.446367,6.172444,151.389603,0.000000,0.003000,0.000000,0.000000,128.533333,125.400000,123.500000,121.400000,120.800000,120.800000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.670000,0.960000,29.710000,69.930000,0.401000,0.401000,425.685877,465888.067181,438.833000,NatG-1,
03/14/2022,13:51:33.213,7351.45,11496.00,240.990000,0.204340,28.580000,90.813000,0.000000,59.988000,49.240000,0.580400,1.467065,1.398772,11494.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.427778,59.851479,70.300000,114.300000,67.100000,0.005000,0.000000,0.061000,0.057000,0.055000,0.000000,0.000000,8.337227,60.953773,0.025831,320.900921,38.446367,6.174511,151.387253,0.000000,0.003000,0.000000,0.000000,128.500000,125.333333,123.533333,121.400000,120.900000,120.900000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.670000,0.960000,29.709000,69.960000,0.407000,0.407000,432.055242,465895.498107,438.840000,NatG-1,
03/14/2022,13:52:34.215,7412.45,11557.00,240.760000,0.204050,28.510000,91.297000,0.000000,59.991000,49.130000,0.580300,1.466895,1.399485,11555.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.466667,60.085503,70.200000,113.900000,67.100000,0.005000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.336975,61.108135,0.025831,320.900921,38.446367,6.175992,151.384705,0.000000,0.003000,0.000000,0.000000,128.600000,125.400000,123.600000,121.400000,120.900000,120.900000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.670000,0.960000,29.708000,69.990000,0.407000,0.407000,432.055242,465902.929032,438.847000,NatG-1,
03/14/2022,13:53:35.214,7473.45,11618.00,240.710000,0.203920,28.480000,91.779000,0.000000,60.007000,49.090000,0.580300,1.475873,1.398862,11616.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.455556,60.323521,70.000000,113.400000,67.200000,0.005000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.337006,61.224983,0.025831,320.900921,38.446367,6.177837,151.382401,0.000000,0.003000,0.000000,0.000000,128.600000,125.400000,123.600000,121.333333,120.900000,120.900000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.670000,0.970000,29.707000,70.010000,0.411000,0.411000,436.301485,465910.359958,438.854000,NatG-1,
03/14/2022,13:54:36.214,7534.45,11679.00,240.740000,0.204000,28.500000,92.262000,0.000000,59.978000,49.110000,0.580300,1.465539,1.397649,11677.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.461111,60.530030,69.900000,113.000000,67.200000,0.005000,0.000000,0.060000,0.055000,0.057000,0.001000,0.000000,8.335967,61.471546,0.025831,320.900921,38.446367,6.179520,151.380157,0.000000,0.003000,0.000000,0.000000,128.600000,125.400000,123.566667,121.400000,120.900000,120.900000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.670000,0.960000,29.708000,70.030000,0.407000,0.411000,436.301485,465916.729323,438.860000,NatG-1,
03/14/2022,13:55:37.213,7595.45,11740.00,240.910000,0.204080,28.530000,92.744000,0.000000,60.014000,49.160000,0.580300,1.470698,1.400274,11738.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.461111,60.744675,69.800000,112.500000,67.200000,0.005000,0.000000,0.060000,0.056000,0.055000,0.001000,0.000000,8.336115,61.566208,0.025831,320.900921,38.446367,6.181281,151.377930,0.000000,0.003000,0.000000,0.000000,128.600000,125.366667,123.600000,121.400000,120.900000,120.900000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.670000,0.970000,29.707000,70.050000,0.401000,0.401000,425.685877,465924.160248,438.867000,NatG-1,
03/14/2022,13:56:37.214,7655.45,11800.00,240.700000,0.203920,28.480000,93.219000,0.000000,59.981000,49.080000,0.580300,1.468762,1.399668,11798.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.444444,60.939941,69.700000,112.100000,67.200000,0.005000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.335792,61.713028,0.025831,320.900921,38.446367,6.181989,151.375916,0.000000,0.003000,0.000000,0.000000,128.600000,125.300000,123.500000,121.333333,121.033333,120.900000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.670000,0.960000,29.706000,70.080000,0.414000,0.414000,439.486167,465931.591174,438.874000,NatG-1,
03/14/2022,13:57:37.214,7715.45,11860.00,240.830000,0.203940,28.510000,93.694000,0.000000,60.018000,49.120000,0.580400,1.469207,1.400365,11858.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.461111,61.107396,69.500000,111.700000,67.200000,0.005000,0.000000,0.058000,0.055000,0.054000,0.000000,0.000000,8.335912,61.803150,0.025831,320.900921,38.446367,6.183696,151.373825,0.000000,0.003000,0.000000,0.000000,128.600000,125.333333,123.600000,121.300000,121.033333,120.900000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.670000,0.970000,29.705000,70.090000,0.411000,0.411000,436.301485,465939.022099,438.881000,NatG-1,
03/14/2022,13:58:38.214,7776.45,11921.00,240.990000,0.204100,28.550000,94.177000,0.000000,60.014000,49.190000,0.580400,1.470554,1.399560,11919.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.483333,61.259172,69.400000,111.300000,67.100000,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.335006,62.012329,0.025831,320.900921,38.446367,6.185817,151.371857,0.000000,0.003000,0.000000,0.000000,128.600000,125.333333,123.600000,121.400000,121.066667,120.900000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.670000,0.960000,29.706000,70.090000,0.414000,0.414000,439.486167,465946.453025,438.888000,NatG-1,
03/14/2022,13:59:38.214,7836.45,11981.00,240.890000,0.204050,28.530000,94.652000,0.000000,59.987000,49.150000,0.580400,1.467434,1.399352,11979.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.455556,61.439645,69.300000,110.900000,67.100000,0.005000,0.000000,0.059000,0.055000,0.052000,0.000000,0.000000,8.334992,62.109428,0.025831,320.900921,38.446367,6.187277,151.370010,0.000000,0.003000,0.000000,0.000000,128.600000,125.300000,123.500000,121.333333,121.100000,120.900000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.670000,0.960000,29.706000,70.100000,0.420000,0.420000,445.855532,465953.883950,438.895000,NatG-1,
03/14/2022,14:00:39.214,7897.45,12042.00,240.890000,0.204020,28.520000,95.136000,0.000000,59.990000,49.150000,0.580400,1.467895,1.400141,12040.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.477778,61.599704,69.200000,110.500000,67.000000,0.005000,0.000000,0.059000,0.056000,0.057000,0.000000,0.000000,8.334641,62.244736,0.025831,320.900921,38.446367,6.188537,151.368271,0.000000,0.003000,0.000000,0.000000,128.533333,125.300000,123.600000,121.400000,121.100000,120.933333,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.670000,0.960000,29.705000,70.100000,0.420000,0.420000,445.855532,465961.314876,438.902000,NatG-1,
03/14/2022,14:01:39.214,7957.45,12102.00,240.930000,0.204040,28.530000,95.611000,0.000000,59.995000,49.160000,0.580400,1.469516,1.398497,12100.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.477778,61.764941,69.100000,110.100000,67.000000,0.005000,0.000000,0.059000,0.056000,0.058000,0.000000,0.000000,8.334757,62.316273,0.025831,320.900921,38.446367,6.189547,151.366608,0.000000,0.003000,0.000000,0.000000,128.600000,125.300000,123.533333,121.400000,121.100000,120.933333,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.670000,0.960000,29.706000,70.100000,0.414000,0.414000,439.486167,465968.745801,438.909000,NatG-1,
03/14/2022,14:02:40.213,8018.45,12163.00,240.710000,0.203750,28.460000,96.094000,0.000000,60.010000,49.040000,0.580400,1.467828,1.399277,12161.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.472222,61.943343,69.000000,109.700000,67.000000,0.005000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.334792,62.401016,0.025831,320.900921,38.446367,6.190454,151.364929,0.000000,0.003000,0.000000,0.000000,128.566667,125.300000,123.500000,121.400000,121.100000,120.966667,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.670000,0.960000,29.707000,70.110000,0.414000,0.414000,439.486167,465976.176727,438.916000,NatG-1,
03/14/2022,14:03:40.214,8078.45,12223.00,240.910000,0.204000,28.520000,96.569000,0.000000,59.993000,49.150000,0.580400,1.470294,1.398738,12221.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.477778,62.105621,69.000000,109.300000,66.966667,0.005000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.334759,62.484962,0.025831,320.900921,38.446367,6.191745,151.363373,0.000000,0.003000,0.000000,0.000000,128.533333,125.300000,123.533333,121.400000,121.133333,120.966667,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.670000,0.960000,29.705000,70.120000,0.417000,0.417000,442.670850,465983.607652,438.923000,NatG-1,
03/14/2022,14:04:41.213,8139.45,12284.00,240.800000,0.203830,28.490000,97.052000,0.000000,60.010000,49.080000,0.580400,1.476770,1.400374,12282.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.483333,62.294822,68.900000,108.900000,66.900000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.333786,62.682724,0.025831,320.900921,38.446367,6.193051,151.361740,0.000000,0.003000,0.000000,0.000000,128.566667,125.300000,123.500000,121.400000,121.166667,120.966667,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.670000,0.960000,29.704000,70.130000,0.414000,0.414000,439.486167,465991.038578,438.930000,NatG-1,
03/14/2022,14:05:41.213,8199.45,12344.00,240.670000,0.203730,28.460000,97.526000,0.000000,59.992000,49.030000,0.580400,1.468954,1.400382,12342.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.488889,62.464645,68.800000,108.500000,67.000000,0.005000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.333817,62.754795,0.025831,320.900921,38.446367,6.194172,151.360321,0.000000,0.003000,0.000000,0.000000,128.533333,125.300000,123.500000,121.400000,121.200000,121.000000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.670000,0.970000,29.702000,70.130000,0.417000,0.417000,442.670850,465998.469503,438.937000,NatG-1,
03/14/2022,14:06:41.214,8259.45,12404.00,240.830000,0.203900,28.500000,98.001000,0.000000,59.985000,49.100000,0.580400,1.472241,1.400490,12402.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.500000,62.640237,68.800000,108.200000,67.000000,0.005000,0.000000,0.058000,0.056000,0.056000,0.000000,0.000000,8.334202,62.784229,0.025831,320.900921,38.446367,6.195006,151.358871,0.000000,0.003000,0.000000,0.000000,128.566667,125.300000,123.533333,121.400000,121.200000,121.000000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.660000,0.960000,29.701000,70.140000,0.420000,0.420000,445.855532,466005.900429,438.944000,NatG-1,
03/14/2022,14:07:42.213,8320.45,12465.00,240.430000,0.203380,28.370000,98.483000,0.000000,60.017000,48.900000,0.580300,1.470990,1.400491,12463.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.488889,62.793935,68.700000,107.800000,67.000000,0.005000,0.000000,0.061000,0.057000,0.057000,0.000000,0.000000,8.333957,62.885490,0.025831,320.900921,38.446367,6.196091,151.357452,0.000000,0.003000,0.000000,0.000000,128.533333,125.300000,123.500000,121.400000,121.200000,121.000000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.660000,0.960000,29.703000,70.150000,0.417000,0.417000,442.670850,466013.331354,438.951000,NatG-1,
03/14/2022,14:08:42.214,8380.45,12525.00,240.720000,0.203660,28.450000,98.956000,0.000000,60.015000,49.030000,0.580300,1.470490,1.399551,12523.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.488889,62.916864,68.633333,107.400000,67.000000,0.005000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.333499,63.008934,0.025831,320.900921,38.446367,6.197233,151.356186,0.000000,0.003000,0.000000,0.000000,128.533333,125.300000,123.500000,121.400000,121.200000,121.000000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.660000,0.970000,29.703000,70.150000,0.420000,0.420000,445.855532,466020.762280,438.958000,NatG-1,
03/14/2022,14:09:43.213,8441.45,12586.00,241.070000,0.204040,28.550000,99.439000,0.000000,60.012000,49.190000,0.580400,1.468732,1.400382,12584.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.494444,63.078846,68.600000,107.100000,67.000000,0.005000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.333742,63.047783,0.025831,320.900921,38.446367,6.198648,151.354919,0.000000,0.003000,0.000000,0.000000,128.533333,125.300000,123.500000,121.400000,121.200000,121.033333,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.660000,0.960000,29.700000,70.170000,0.414000,0.414000,439.486167,466028.193206,438.965000,NatG-1,
03/14/2022,14:10:43.213,8501.45,12646.00,241.040000,0.204000,28.540000,99.915000,0.000000,60.004000,49.170000,0.580400,1.463039,1.399519,12644.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.505556,63.289941,68.600000,106.733333,67.000000,0.005000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.333220,63.176868,0.025831,320.900921,38.446367,6.199103,151.353607,0.000000,0.003000,0.000000,0.000000,128.533333,125.300000,123.533333,121.400000,121.200000,121.066667,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.660000,0.960000,29.700000,70.180000,0.420000,0.420000,445.855532,466035.624131,438.972000,NatG-1,
03/14/2022,14:11:43.214,8561.45,12706.00,241.070000,0.204060,28.550000,100.390000,0.000000,59.985000,49.190000,0.580300,1.468343,1.399842,12704.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.466667,63.413757,68.500000,106.400000,67.000000,0.005000,0.000000,0.058000,0.054000,0.054000,0.000000,0.000000,8.333227,63.237949,0.025831,320.900921,38.446367,6.201468,151.352478,0.000000,0.003000,0.000000,0.000000,128.500000,125.200000,123.500000,121.400000,121.200000,121.000000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.660000,0.960000,29.698000,70.180000,0.427000,0.427000,453.286458,466043.055057,438.979000,NatG-1,
03/14/2022,14:12:43.214,8621.45,12766.00,241.170000,0.204080,28.570000,100.870000,0.000000,60.006000,49.220000,0.580400,1.468444,1.398930,12764.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.494444,63.529586,68.500000,106.000000,67.033333,0.005000,0.000000,0.058000,0.054000,0.055000,0.000000,0.000000,8.332845,63.346020,0.025831,320.900921,38.446367,6.201293,151.351273,0.000000,0.003000,0.000000,0.000000,128.500000,125.266667,123.500000,121.433333,121.200000,121.066667,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.660000,0.960000,29.698000,70.190000,0.424000,0.424000,450.101775,466050.485982,438.986000,NatG-1,
03/14/2022,14:13:44.213,8682.45,12827.00,240.890000,0.203720,28.480000,101.350000,0.000000,60.030000,49.070000,0.580400,1.465296,1.401677,12825.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.511111,63.707396,68.400000,105.700000,67.000000,0.005000,0.000000,0.060000,0.057000,0.055000,0.000000,0.000000,8.333200,63.360394,0.025831,320.900921,38.446367,6.200967,151.350052,0.000000,0.003000,0.000000,0.000000,128.500000,125.300000,123.500000,121.466667,121.200000,121.100000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.660000,0.970000,29.697000,70.200000,0.424000,0.424000,450.101775,466057.916908,438.993000,NatG-1,
03/14/2022,14:14:44.213,8742.45,12887.00,240.860000,0.203680,28.470000,101.830000,0.000000,60.027000,49.060000,0.580300,1.467056,1.400980,12885.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.505556,63.859467,68.400000,105.400000,67.000000,0.005000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.332685,63.482773,0.025831,320.900921,38.446367,6.202281,151.348907,0.000000,0.003000,0.000000,0.000000,128.500000,125.266667,123.500000,121.466667,121.200000,121.100000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.660000,0.960000,29.697000,70.200000,0.417000,0.417000,442.670850,466065.347833,439.000000,NatG-1,
03/14/2022,14:15:45.214,8803.45,12948.00,240.870000,0.203690,28.470000,102.310000,0.000000,60.022000,49.060000,0.580400,1.467230,1.401669,12946.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.516667,64.002811,68.400000,105.000000,67.000000,0.005000,0.000000,0.062000,0.056000,0.055000,0.000000,0.000000,8.332334,63.581989,0.025831,320.900921,38.446367,6.203322,151.347916,0.000000,0.003000,0.000000,0.000000,128.500000,125.300000,123.500000,121.500000,121.200000,121.100000,0,0,0,0,0,1061.561,1379.970,0.592,93.292,5.926,0.357,30.660000,0.960000,29.696000,70.210000,0.417000,0.417000,442.670850,466073.840320,439.008000,NatG-1,
03/14/2022,14:16:46.213,8864.45,13009.00,240.910000,0.203780,28.490000,102.790000,0.000000,60.007000,49.090000,0.580400,1.470360,1.401021,13007.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.522222,64.152071,68.366667,104.700000,67.000000,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.332903,63.570480,0.025831,320.900921,38.446367,6.204413,151.346710,0.000000,0.003000,0.000000,0.000000,128.500000,125.266667,123.500000,121.500000,121.233333,121.133333,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.660000,0.970000,29.697000,70.220000,0.420000,0.420000,445.657375,466068.655266,439.015000,NatG-1,
03/14/2022,14:17:46.213,8924.45,13069.00,240.900000,0.203740,28.490000,103.270000,0.000000,60.009000,49.080000,0.580400,1.467409,1.400830,13067.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.550000,64.280769,68.300000,104.400000,67.000000,0.005000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.332235,63.703476,0.025831,320.900921,38.446367,6.205709,151.345795,0.000000,0.003000,0.000000,0.000000,128.500000,125.300000,123.500000,121.500000,121.300000,121.200000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.660000,0.960000,29.697000,70.230000,0.417000,0.417000,442.474109,466076.082889,439.022000,NatG-1,
03/14/2022,14:18:46.214,8984.45,13129.00,240.500000,0.203350,28.380000,103.740000,0.000000,59.997000,48.910000,0.580300,1.466929,1.400582,13127.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.516667,64.418195,68.300000,104.100000,67.000000,0.005000,0.000000,0.057000,0.054000,0.057000,-0.001000,0.000000,8.332499,63.721508,0.025831,320.900921,38.446367,6.205981,151.344757,0.000000,0.003000,0.000000,0.000000,128.466667,125.233333,123.500000,121.466667,121.266667,121.166667,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.660000,0.960000,29.695000,70.240000,0.417000,0.417000,442.474109,466082.449423,439.028000,NatG-1,
03/14/2022,14:19:47.214,9045.45,13190.00,240.410000,0.203280,28.360000,104.220000,0.000000,59.991000,48.870000,0.580300,1.465171,1.399193,13188.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.533333,64.555621,68.300000,103.800000,67.000000,0.005000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.332752,63.743286,0.025831,320.900921,38.446367,6.207049,151.343796,0.000000,0.003000,0.000000,0.000000,128.400000,125.300000,123.500000,121.500000,121.300000,121.200000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.660000,0.960000,29.695000,70.250000,0.420000,0.420000,445.657375,466090.938135,439.036000,NatG-1,
03/14/2022,14:20:47.214,9105.45,13250.00,240.640000,0.203550,28.430000,104.690000,0.000000,59.979000,48.980000,0.580400,1.469270,1.399269,13248.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.550000,64.698817,68.300000,103.500000,67.000000,0.005000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.332294,63.850773,0.025831,320.900921,38.446367,6.207890,151.342865,0.000000,0.003000,0.000000,0.000000,128.500000,125.300000,123.500000,121.500000,121.300000,121.200000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.660000,0.960000,29.694000,70.260000,0.420000,0.420000,445.657375,466098.365758,439.043000,NatG-1,
03/14/2022,14:21:48.213,9166.45,13311.00,240.720000,0.203640,28.450000,105.170000,0.000000,59.968000,49.020000,0.580300,1.469603,1.398264,13309.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.522222,64.823521,68.300000,103.200000,67.000000,0.005000,0.000000,0.061000,0.057000,0.056000,0.000000,0.000000,8.332249,63.922001,0.025831,320.900921,38.446367,6.208886,151.341537,0.000000,0.003000,0.000000,0.000000,128.400000,125.233333,123.500000,121.500000,121.300000,121.200000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.660000,0.960000,29.695000,70.260000,0.420000,0.420000,445.657375,466105.793381,439.050000,NatG-1,
03/14/2022,14:22:48.214,9226.45,13371.00,240.470000,0.203390,28.380000,105.650000,0.000000,59.968000,48.910000,0.580300,1.465903,1.400258,13369.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.511111,64.943787,68.300000,102.900000,67.066667,0.005000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.332897,63.887203,0.025831,320.900921,38.446367,6.209185,151.340714,0.000000,0.003000,0.000000,0.000000,128.366667,125.200000,123.500000,121.500000,121.300000,121.200000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.660000,0.960000,29.694000,70.270000,0.417000,0.417000,442.474109,466113.221004,439.057000,NatG-1,
03/14/2022,14:23:49.213,9287.45,13432.00,240.580000,0.203420,28.400000,106.130000,0.000000,59.990000,48.940000,0.580200,1.467456,1.399618,13430.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.544444,64.995710,68.200000,102.600000,67.100000,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.332310,64.003052,0.025831,320.900921,38.446367,6.210077,151.339828,0.000000,0.003000,0.000000,0.000000,128.500000,125.233333,123.500000,121.500000,121.333333,121.200000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.660000,0.960000,29.695000,70.290000,0.417000,0.417000,442.474109,466120.648627,439.064000,NatG-1,
03/14/2022,14:24:49.213,9347.45,13492.00,240.390000,0.203260,28.350000,106.600000,0.000000,59.981000,48.860000,0.580200,1.465807,1.400474,13490.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.511111,65.269379,68.266667,102.300000,67.100000,0.005000,0.000000,0.058000,0.057000,0.055000,0.000000,0.000000,8.332432,64.036110,0.025831,320.900921,38.446367,6.210358,151.338974,0.000000,0.003000,0.000000,0.000000,128.300000,125.233333,123.500000,121.533333,121.300000,121.200000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.694000,70.300000,0.424000,0.424000,449.901731,466128.076250,439.071000,NatG-1,
03/14/2022,14:25:49.214,9407.45,13552.00,240.130000,0.202960,28.280000,107.070000,0.000000,59.984000,48.740000,0.580200,1.466496,1.400825,13550.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.511111,65.343343,68.300000,102.033333,67.100000,0.005000,0.000000,0.058000,0.057000,0.055000,0.000000,0.000000,8.332066,64.124916,0.025831,320.900921,38.446367,6.210865,151.338058,0.000000,0.003000,0.000000,0.000000,128.366667,125.200000,123.500000,121.500000,121.300000,121.200000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.693000,70.310000,0.417000,0.417000,442.474109,466135.503872,439.078000,NatG-1,
03/14/2022,14:26:49.214,9467.45,13612.00,240.570000,0.203400,28.390000,107.550000,0.000000,59.988000,48.930000,0.580200,1.467994,1.400964,13610.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.505556,65.497485,68.300000,101.800000,67.100000,0.005000,0.000000,0.058000,0.056000,0.057000,0.000000,0.000000,8.332067,64.166145,0.025831,320.900921,38.446367,6.212065,151.337296,0.000000,0.003000,0.000000,0.000000,128.300000,125.200000,123.500000,121.533333,121.300000,121.200000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.660000,0.960000,29.694000,70.320000,0.424000,0.424000,449.901731,466142.931495,439.085000,NatG-1,
03/14/2022,14:27:50.213,9528.45,13673.00,240.620000,0.203420,28.400000,108.020000,0.000000,59.996000,48.950000,0.580300,1.468931,1.400050,13671.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.511111,65.567160,68.300000,101.500000,67.100000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.331996,64.217941,0.025831,320.900921,38.446367,6.212381,151.336472,0.000000,0.003000,0.000000,0.000000,128.300000,125.233333,123.500000,121.500000,121.333333,121.200000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.694000,70.330000,0.427000,0.427000,453.084998,466150.359118,439.092000,NatG-1,
03/14/2022,14:28:50.213,9588.45,13733.00,240.710000,0.203510,28.430000,108.500000,0.000000,59.997000,48.990000,0.580300,1.466562,1.399111,13731.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.522222,65.717308,68.300000,101.200000,67.100000,0.005000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.331602,64.308182,0.025831,320.900921,38.446367,6.213083,151.335602,0.000000,0.003000,0.000000,0.000000,128.366667,125.233333,123.500000,121.500000,121.333333,121.200000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.692000,70.340000,0.427000,0.427000,453.084998,466157.786741,439.099000,NatG-1,
03/14/2022,14:29:50.214,9648.45,13793.00,240.820000,0.203590,28.450000,108.970000,0.000000,60.003000,49.030000,0.580300,1.466624,1.399676,13791.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.488889,65.832396,68.300000,101.000000,67.100000,0.005000,0.000000,0.059000,0.055000,0.052000,0.000000,0.000000,8.332003,64.301605,0.025831,320.900921,38.446367,6.213729,151.334824,0.000000,0.003000,0.000000,0.000000,128.233333,125.200000,123.466667,121.500000,121.333333,121.200000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.694000,70.350000,0.427000,0.427000,453.084998,466165.214364,439.106000,NatG-1,
03/14/2022,14:30:51.215,9709.45,13854.00,240.670000,0.203490,28.420000,109.450000,0.000000,59.983000,48.970000,0.580400,1.467935,1.399094,13852.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.494444,65.940533,68.300000,100.700000,67.000000,0.005000,0.000000,0.061000,0.056000,0.055000,0.000000,0.000000,8.331656,64.385841,0.025831,320.900921,38.446367,6.213960,151.334030,0.000000,0.003000,0.000000,0.000000,128.200000,125.200000,123.500000,121.500000,121.366667,121.200000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.693000,70.350000,0.424000,0.424000,449.901731,466173.703076,439.114000,NatG-1,
03/14/2022,14:31:52.214,9770.45,13915.00,240.300000,0.203070,28.320000,109.930000,0.000000,60.001000,48.800000,0.580300,1.467622,1.400707,13913.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.494444,66.027367,68.300000,100.400000,67.000000,0.005000,0.000000,0.058000,0.056000,0.057000,0.000000,0.000000,8.331601,64.427292,0.025831,320.900921,38.446367,6.215125,151.333389,0.000000,0.003000,0.000000,0.000000,128.200000,125.200000,123.500000,121.500000,121.366667,121.200000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.694000,70.350000,0.424000,0.424000,449.901731,466181.130699,439.121000,NatG-1,
03/14/2022,14:32:53.213,9831.45,13976.00,240.510000,0.203340,28.380000,110.410000,0.000000,59.987000,48.910000,0.580400,1.464739,1.400524,13974.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.494444,66.206361,68.300000,100.100000,66.900000,0.005000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.332069,64.409065,0.025831,320.900921,38.446367,6.215167,151.332642,0.000000,0.003000,0.000000,0.000000,128.166667,125.200000,123.500000,121.533333,121.333333,121.233333,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.694000,70.350000,0.424000,0.424000,449.901731,466188.558322,439.128000,NatG-1,
03/14/2022,14:33:53.213,9891.45,14036.00,240.500000,0.203260,28.370000,110.890000,0.000000,60.009000,48.880000,0.580400,1.464577,1.400083,14034.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.511111,66.310503,68.300000,99.900000,66.900000,0.005000,0.000000,0.059000,0.056000,0.053000,0.000000,0.000000,8.331776,64.480423,0.025831,320.900921,38.446367,6.215932,151.331909,0.000000,0.003000,0.000000,0.000000,128.200000,125.200000,123.500000,121.533333,121.400000,121.233333,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.693000,70.340000,0.427000,0.427000,453.084998,466195.985945,439.135000,NatG-1,
03/14/2022,14:34:54.213,9952.45,14097.00,240.390000,0.203150,28.340000,111.370000,0.000000,60.013000,48.830000,0.580300,1.465617,1.400724,14095.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.511111,66.452071,68.200000,99.600000,66.800000,0.005000,0.000000,0.061000,0.056000,0.057000,0.000000,0.000000,8.332239,64.459793,0.025831,320.900921,38.446367,6.216606,151.331207,0.000000,0.003000,0.000000,0.000000,128.200000,125.200000,123.500000,121.566667,121.400000,121.200000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.694000,70.330000,0.427000,0.427000,453.084998,466203.413568,439.142000,NatG-1,
03/14/2022,14:35:55.214,10013.45,14158.00,240.660000,0.203440,28.420000,111.850000,0.000000,60.010000,48.960000,0.580400,1.469328,1.399651,14156.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.488889,66.500148,68.233333,99.400000,66.800000,0.005000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.332322,64.481316,0.025831,320.900921,38.446367,6.217069,151.330566,0.000000,0.003000,0.000000,0.000000,128.100000,125.200000,123.500000,121.500000,121.400000,121.233333,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.691000,70.330000,0.427000,0.427000,453.084998,466211.902280,439.150000,NatG-1,
03/14/2022,14:36:56.214,10074.45,14219.00,240.870000,0.203740,28.490000,112.330000,0.000000,59.981000,49.080000,0.580500,1.465642,1.400506,14217.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.477778,66.620562,68.200000,99.100000,66.700000,0.005000,0.000000,0.058000,0.053000,0.055000,0.000000,0.000000,8.332303,64.517372,0.025831,320.900921,38.446367,6.217486,151.329971,0.000000,0.003000,0.000000,0.000000,128.000000,125.200000,123.466667,121.600000,121.400000,121.200000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.692000,70.320000,0.424000,0.424000,449.901731,466219.329903,439.157000,NatG-1,
03/14/2022,14:37:57.213,10135.45,14280.00,240.690000,0.203540,28.430000,112.810000,0.000000,59.986000,48.990000,0.580400,1.466346,1.398105,14278.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.472222,66.751923,68.200000,98.900000,66.700000,0.005000,0.000000,0.062000,0.057000,0.055000,0.000000,0.000000,8.332063,64.583969,0.025831,320.900921,38.446367,6.217444,151.329269,0.000000,0.003000,0.000000,0.000000,128.000000,125.200000,123.433333,121.566667,121.433333,121.200000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.691000,70.320000,0.420000,0.420000,445.657375,466226.757526,439.164000,NatG-1,
03/14/2022,14:38:57.214,10195.45,14340.00,240.880000,0.203630,28.470000,113.290000,0.000000,60.019000,49.050000,0.580400,1.465698,1.398539,14338.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.455556,66.805178,68.200000,98.600000,66.700000,0.005000,0.000000,0.061000,0.057000,0.055000,0.000000,0.000000,8.331993,64.619843,0.025831,320.900921,38.446367,6.218451,151.328751,0.000000,0.003000,0.000000,0.000000,127.900000,125.200000,123.433333,121.600000,121.400000,121.200000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.690000,70.310000,0.420000,0.420000,445.657375,466234.185148,439.171000,NatG-1,
03/14/2022,14:39:58.213,10256.45,14401.00,240.570000,0.203340,28.390000,113.770000,0.000000,60.002000,48.920000,0.580300,1.471280,1.398637,14399.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.450000,66.915533,68.200000,98.400000,66.733333,0.005000,0.000000,0.060000,0.054000,0.057000,0.000000,0.000000,8.332583,64.576843,0.025831,320.900921,38.446367,6.219458,151.328049,0.000000,0.003000,0.000000,0.000000,127.966667,125.200000,123.400000,121.533333,121.400000,121.200000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.689000,70.310000,0.420000,0.420000,445.657375,466241.612771,439.178000,NatG-1,
