Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,14:40:58.214,10316.45,14461.00,240.520000,0.203270,28.370000,114.240000,0.000000,60.011000,48.890000,0.580300,1.466276,1.399967,14459.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.483333,67.021893,68.200000,98.200000,66.800000,0.005000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.331993,64.676125,0.025831,320.900921,38.446367,6.219811,151.327637,0.000000,0.003000,0.000000,0.000000,127.900000,125.200000,123.466667,121.600000,121.433333,121.300000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.970000,29.688000,70.320000,0.417000,0.417000,442.474109,466249.040394,439.185000,NatG-1,
03/14/2022,14:41:59.213,10377.45,14522.00,240.400000,0.203210,28.350000,114.720000,0.000000,59.986000,48.850000,0.580200,1.466709,1.400666,14520.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.488889,67.126775,68.200000,97.900000,66.833333,0.005000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.332337,64.663780,0.025831,320.900921,38.446367,6.219877,151.327087,0.000000,0.003000,0.000000,0.000000,127.900000,125.200000,123.466667,121.600000,121.466667,121.300000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.691000,70.330000,0.420000,0.420000,445.657375,466256.468017,439.192000,NatG-1,
03/14/2022,14:42:59.213,10437.45,14582.00,240.380000,0.203180,28.340000,115.190000,0.000000,59.986000,48.840000,0.580200,1.465154,1.399368,14580.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.455556,67.156361,68.200000,97.700000,66.900000,0.005000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.332029,64.715218,0.025831,320.900921,38.446367,6.220194,151.326813,0.000000,0.003000,0.000000,0.000000,127.900000,125.166667,123.433333,121.600000,121.400000,121.233333,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.690000,70.340000,0.417000,0.417000,442.474109,466263.895640,439.199000,NatG-1,
03/14/2022,14:44:00.213,10498.45,14643.00,240.400000,0.203180,28.340000,115.670000,0.000000,59.988000,48.840000,0.580200,1.468944,1.400915,14641.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.477778,67.302219,68.200000,97.400000,67.000000,0.005000,0.000000,0.060000,0.055000,0.059000,0.000000,0.000000,8.331970,64.750694,0.025831,320.900921,38.446367,6.220774,151.326248,0.000000,0.003000,0.000000,0.000000,127.900000,125.200000,123.466667,121.600000,121.400000,121.300000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.690000,70.350000,0.417000,0.417000,442.474109,466271.323263,439.206000,NatG-1,
03/14/2022,14:45:00.213,10558.45,14703.00,240.390000,0.203130,28.330000,116.150000,0.000000,59.998000,48.830000,0.580200,1.468518,1.400349,14701.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.450000,67.418343,68.200000,97.233333,67.000000,0.005000,0.000000,0.060000,0.056000,0.057000,0.000000,0.000000,8.332205,64.750519,0.025831,320.900921,38.446367,6.220956,151.325729,0.000000,0.003000,0.000000,0.000000,127.800000,125.200000,123.433333,121.600000,121.400000,121.266667,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.688000,70.370000,0.420000,0.420000,445.657375,466278.750886,439.213000,NatG-1,
03/14/2022,14:46:01.213,10619.45,14764.00,240.190000,0.202880,28.270000,116.630000,0.000000,60.014000,48.730000,0.580200,1.473088,1.400600,14762.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.455556,67.516568,68.200000,97.000000,67.100000,0.005000,0.000000,0.060000,0.057000,0.056000,0.000000,0.000000,8.331684,64.842087,0.025831,320.900921,38.446367,6.221415,151.325211,0.000000,0.003000,0.000000,0.000000,127.800000,125.200000,123.433333,121.600000,121.433333,121.266667,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.687000,70.380000,0.420000,0.420000,445.657375,466286.178509,439.220000,NatG-1,
03/14/2022,14:47:01.213,10679.45,14824.00,240.460000,0.203240,28.360000,117.100000,0.000000,59.980000,48.870000,0.580200,1.465706,1.399027,14822.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.450000,67.640089,68.200000,96.800000,67.100000,0.005000,0.000000,0.057000,0.056000,0.055000,0.000000,0.000000,8.331899,64.839813,0.025831,320.900921,38.446367,6.221535,151.324738,0.000000,0.003000,0.000000,0.000000,127.700000,125.200000,123.466667,121.600000,121.433333,121.300000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.687000,70.390000,0.420000,0.420000,445.657375,466293.606132,439.227000,NatG-1,
03/14/2022,14:48:01.213,10739.45,14884.00,240.570000,0.203280,28.380000,117.570000,0.000000,60.008000,48.900000,0.580300,1.469697,1.399052,14882.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.433333,67.700740,68.200000,96.600000,67.100000,0.005000,0.000000,0.060000,0.056000,0.057000,0.000000,0.000000,8.332088,64.844696,0.025831,320.900921,38.446367,6.222266,151.324081,0.000000,0.003000,0.000000,0.000000,127.700000,125.200000,123.400000,121.600000,121.400000,121.300000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.686000,70.400000,0.424000,0.424000,449.901731,466301.033755,439.234000,NatG-1,
03/14/2022,14:49:02.213,10800.45,14945.00,240.850000,0.203560,28.450000,118.050000,0.000000,60.000000,49.030000,0.580300,1.469444,1.399336,14943.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.438889,67.778254,68.200000,96.400000,67.000000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.332156,64.864769,0.025831,320.900921,38.446367,6.222754,151.323669,0.000000,0.003000,0.000000,0.000000,127.666667,125.166667,123.433333,121.633333,121.433333,121.300000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.685000,70.400000,0.417000,0.417000,442.474109,466308.461378,439.241000,NatG-1,
03/14/2022,14:50:02.214,10860.45,15005.00,240.790000,0.203530,28.440000,118.530000,0.000000,59.992000,49.010000,0.580300,1.467892,1.400432,15003.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.433333,67.907396,68.200000,96.200000,67.000000,0.005000,0.000000,0.059000,0.055000,0.057000,0.000000,0.000000,8.332087,64.896507,0.025831,320.900921,38.446367,6.223092,151.323166,0.000000,0.003000,0.000000,0.000000,127.600000,125.200000,123.433333,121.633333,121.433333,121.300000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.686000,70.400000,0.414000,0.411000,436.107575,466315.889001,439.248000,NatG-1,
03/14/2022,14:51:02.214,10920.45,15065.00,240.990000,0.203660,28.480000,119.000000,0.000000,60.014000,49.080000,0.580400,1.470981,1.399809,15063.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.433333,68.046450,68.200000,96.000000,66.933333,0.005000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.332307,64.888489,0.025831,320.900921,38.446367,6.223229,151.322784,0.000000,0.003000,0.000000,0.000000,127.600000,125.166667,123.433333,121.600000,121.500000,121.300000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.684000,70.400000,0.417000,0.417000,442.474109,466323.316624,439.255000,NatG-1,
03/14/2022,14:52:03.214,10981.45,15126.00,240.780000,0.203480,28.430000,119.480000,0.000000,59.995000,49.000000,0.580300,1.467515,1.399992,15124.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.411111,68.148817,68.200000,95.800000,66.900000,0.005000,0.000000,0.061000,0.056000,0.057000,0.000000,0.000000,8.332108,64.939934,0.025831,320.900921,38.446367,6.229733,151.322281,0.000000,0.003000,0.000000,0.000000,127.500000,125.166667,123.433333,121.600000,121.466667,121.300000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.684000,70.410000,0.417000,0.417000,442.474109,466331.805335,439.263000,NatG-1,
03/14/2022,14:53:03.215,11041.45,15186.00,240.810000,0.203430,28.430000,119.960000,0.000000,60.024000,48.990000,0.580300,1.465271,1.400606,15184.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.411111,68.200000,68.200000,95.633333,66.900000,0.005000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.332610,64.903938,0.025831,320.900921,38.446367,6.223942,151.321823,0.000000,0.003000,0.000000,0.000000,127.500000,125.166667,123.433333,121.600000,121.466667,121.300000,0,0,0,0,0,1061.089,1379.508,0.592,93.325,5.886,0.355,30.650000,0.960000,29.683000,70.410000,0.414000,0.414000,439.290842,466338.171869,439.269000,NatG-1,
03/14/2022,14:54:04.214,11102.45,15247.00,240.780000,0.203450,28.430000,120.440000,0.000000,60.002000,48.990000,0.580300,1.467977,1.400781,15245.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.405556,68.278846,68.200000,95.433333,66.900000,0.005000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.332329,64.959007,0.025831,320.900921,38.446367,6.224321,151.321411,0.000000,0.003000,0.000000,0.000000,127.466667,125.133333,123.433333,121.600000,121.466667,121.333333,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.682000,70.420000,0.417000,0.417000,443.578049,466417.080289,439.276000,NatG-1,
03/14/2022,14:55:05.214,11163.45,15308.00,240.790000,0.203420,28.420000,120.920000,0.000000,60.015000,48.980000,0.580300,1.467456,1.401221,15306.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.422222,68.385059,68.200000,95.300000,66.933333,0.005000,0.000000,0.058000,0.056000,0.057000,0.000000,0.000000,8.332229,64.995667,0.025831,320.900921,38.446367,6.224249,151.320999,0.000000,0.003000,0.000000,0.000000,127.500000,125.200000,123.400000,121.600000,121.500000,121.333333,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.681000,70.420000,0.417000,0.417000,443.578049,466425.590180,439.284000,NatG-1,
03/14/2022,14:56:06.214,11224.45,15369.00,240.810000,0.203420,28.420000,121.400000,0.000000,60.016000,48.980000,0.580300,1.469718,1.400855,15367.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.388889,68.541272,68.200000,95.100000,67.000000,0.005000,0.000000,0.062000,0.056000,0.057000,0.000000,0.000000,8.332549,65.015594,0.025831,320.900921,38.446367,6.225080,151.319809,0.000000,0.003000,0.000000,0.000000,127.400000,125.100000,123.400000,121.600000,121.500000,121.333333,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.681000,70.440000,0.417000,0.417000,443.578049,466433.036334,439.291000,NatG-1,
03/14/2022,14:57:07.213,11285.45,15430.00,240.720000,0.203350,28.400000,121.880000,0.000000,60.007000,48.950000,0.580300,1.466093,1.400590,15428.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.372222,68.604438,68.200000,94.900000,67.000000,0.005000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.332052,65.084343,0.025831,320.900921,38.446367,6.225068,151.319656,0.000000,0.003000,0.000000,0.000000,127.233333,125.133333,123.400000,121.600000,121.500000,121.366667,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.650000,0.960000,29.682000,70.440000,0.417000,0.417000,443.578049,466440.482488,439.298000,NatG-1,
03/14/2022,14:58:08.214,11346.45,15491.00,240.450000,0.203010,28.320000,122.360000,0.000000,60.019000,48.810000,0.580200,1.466874,1.399085,15489.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.388889,68.693047,68.200000,94.700000,67.000000,0.005000,0.000000,0.060000,0.054000,0.057000,0.000000,0.000000,8.332216,65.083931,0.025831,320.900921,38.446367,6.224890,151.319275,0.000000,0.003000,0.000000,0.000000,127.300000,125.100000,123.400000,121.633333,121.500000,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.682000,70.450000,0.420000,0.420000,446.769258,466447.928643,439.305000,NatG-1,
03/14/2022,14:59:09.214,11407.45,15552.00,240.540000,0.203200,28.360000,122.850000,0.000000,59.989000,48.880000,0.580200,1.470276,1.400599,15550.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.394444,68.792456,68.200000,94.500000,67.000000,0.005000,0.000000,0.061000,0.055000,0.056000,0.000000,0.000000,8.332033,65.126732,0.025831,320.900921,38.446367,6.224659,151.318817,0.000000,0.003000,0.000000,0.000000,127.333333,125.100000,123.400000,121.700000,121.500000,121.333333,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.681000,70.460000,0.420000,0.420000,446.769258,466455.374797,439.312000,NatG-1,
03/14/2022,15:00:10.213,11468.45,15613.00,240.570000,0.203240,28.370000,123.330000,0.000000,59.987000,48.890000,0.580300,1.469986,1.401713,15611.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.366667,68.811391,68.200000,94.400000,67.000000,0.005000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.332627,65.074936,0.025831,320.900921,38.446367,6.224242,151.318466,0.000000,0.003000,0.000000,0.000000,127.200000,125.100000,123.400000,121.700000,121.500000,121.300000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.680000,70.460000,0.417000,0.417000,443.578049,466462.820951,439.319000,NatG-1,
03/14/2022,15:01:11.214,11529.45,15674.00,240.860000,0.203510,28.450000,123.810000,0.000000,59.998000,49.020000,0.580300,1.465284,1.400814,15672.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.361111,68.900740,68.300000,94.200000,67.000000,0.005000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.333024,65.046066,0.025831,320.900921,38.446367,6.223676,151.318054,0.000000,0.003000,0.000000,0.000000,127.200000,125.100000,123.400000,121.666667,121.500000,121.300000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.680000,70.470000,0.417000,0.417000,443.578049,466470.267105,439.326000,NatG-1,
03/14/2022,15:02:12.214,11590.45,15735.00,240.810000,0.203410,28.420000,124.290000,0.000000,60.013000,48.980000,0.580300,1.466496,1.400855,15733.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.372222,68.994379,68.300000,94.100000,67.000000,0.005000,0.000000,0.059000,0.057000,0.057000,0.000000,0.000000,8.332334,65.151466,0.025831,320.900921,38.446367,6.222930,151.317749,0.000000,0.003000,0.000000,0.000000,127.200000,125.100000,123.366667,121.700000,121.500000,121.366667,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.678000,70.470000,0.427000,0.427000,454.215412,466477.713260,439.333000,NatG-1,
03/14/2022,15:03:13.213,11651.45,15796.00,240.470000,0.203090,28.340000,124.770000,0.000000,59.992000,48.840000,0.580200,1.466443,1.402296,15794.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.333333,69.055325,68.300000,93.900000,67.000000,0.005000,0.000000,0.058000,0.056000,0.057000,0.000000,0.000000,8.332569,65.140045,0.025831,320.900921,38.446367,6.222440,151.317444,0.000000,0.003000,0.000000,0.000000,127.100000,125.100000,123.366667,121.633333,121.500000,121.300000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.679000,70.470000,0.420000,0.420000,446.769258,466486.223150,439.341000,NatG-1,
03/14/2022,15:04:13.214,11711.45,15856.00,240.710000,0.203260,28.390000,125.250000,0.000000,60.025000,48.930000,0.580300,1.465463,1.401936,15854.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.355556,69.135059,68.300000,93.700000,66.900000,0.005000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.332808,65.128708,0.025831,320.900921,38.446367,6.221769,151.317108,0.000000,0.003000,0.000000,0.000000,127.100000,125.100000,123.400000,121.700000,121.500000,121.333333,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.680000,70.470000,0.420000,0.420000,446.769258,466493.669305,439.348000,NatG-1,
03/14/2022,15:05:14.214,11772.45,15917.00,240.700000,0.203290,28.400000,125.730000,0.000000,60.016000,48.930000,0.580300,1.465886,1.401246,15915.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.366667,69.230473,68.300000,93.600000,66.900000,0.005000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.332731,65.152382,0.025831,320.900921,38.446367,6.221534,151.316849,0.000000,0.003000,0.000000,0.000000,127.100000,125.100000,123.400000,121.700000,121.500000,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.680000,70.470000,0.420000,0.420000,446.769258,466501.115459,439.355000,NatG-1,
03/14/2022,15:06:15.213,11833.45,15978.00,241.020000,0.203620,28.480000,126.210000,0.000000,60.011000,49.080000,0.580400,1.465770,1.400050,15976.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.366667,69.308136,68.300000,93.400000,66.900000,0.005000,0.000000,0.060000,0.056000,0.055000,-0.001000,0.000000,8.332315,65.222664,0.025831,320.900921,38.446367,6.221327,151.316376,0.000000,0.003000,0.000000,0.000000,127.100000,125.100000,123.400000,121.700000,121.500000,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.682000,70.470000,0.414000,0.414000,440.386840,466508.561613,439.362000,NatG-1,
03/14/2022,15:07:15.213,11893.45,16038.00,241.090000,0.203690,28.500000,126.680000,0.000000,60.010000,49.110000,0.580300,1.463989,1.398980,16036.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.338889,69.400000,68.300000,93.266667,66.900000,0.005000,0.000000,0.061000,0.056000,0.057000,0.000000,0.000000,8.332464,65.220016,0.025831,320.900921,38.446367,6.221042,151.316116,0.000000,0.003000,0.000000,0.000000,127.000000,125.100000,123.366667,121.700000,121.500000,121.366667,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.679000,70.470000,0.427000,0.427000,454.215412,466516.007768,439.369000,NatG-1,
03/14/2022,15:08:15.214,11953.45,16098.00,240.950000,0.203490,28.450000,127.160000,0.000000,60.026000,49.030000,0.580300,1.463659,1.400291,16096.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.322222,69.466864,68.300000,93.100000,66.900000,0.005000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.332414,65.243576,0.025831,320.900921,38.446367,6.221767,151.315765,0.000000,0.003000,0.000000,0.000000,126.900000,125.100000,123.333333,121.700000,121.500000,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.678000,70.470000,0.420000,0.420000,446.769258,466523.453922,439.376000,NatG-1,
03/14/2022,15:09:16.213,12014.45,16159.00,240.980000,0.203580,28.470000,127.640000,0.000000,60.006000,49.060000,0.580300,1.466303,1.399867,16157.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.322222,69.504290,68.300000,92.966667,66.900000,0.005000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.332428,65.254395,0.025831,320.900921,38.446367,6.220744,151.315475,0.000000,0.003000,0.000000,0.000000,126.900000,125.100000,123.333333,121.700000,121.500000,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.678000,70.480000,0.424000,0.424000,451.024203,466530.900076,439.383000,NatG-1,
03/14/2022,15:10:16.214,12074.45,16219.00,240.880000,0.203450,28.440000,128.110000,0.000000,60.012000,49.010000,0.580300,1.465225,1.400075,16217.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.327778,69.571598,68.300000,92.800000,66.900000,0.005000,0.000000,0.059000,0.055000,0.056000,-0.001000,0.000000,8.332531,65.250732,0.025831,320.900921,38.446367,6.220977,151.315430,0.000000,0.003000,0.000000,0.000000,126.900000,125.100000,123.366667,121.700000,121.500000,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.679000,70.490000,0.417000,0.417000,443.578049,466538.346230,439.390000,NatG-1,
03/14/2022,15:11:17.213,12135.45,16280.00,241.040000,0.203590,28.480000,128.600000,0.000000,60.018000,49.070000,0.580300,1.469227,1.400183,16278.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.333333,69.675148,68.300000,92.700000,66.900000,0.005000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.332702,65.242584,0.025831,320.900921,38.446367,6.220774,151.315140,0.000000,0.003000,0.000000,0.000000,126.900000,125.100000,123.400000,121.700000,121.500000,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.678000,70.490000,0.414000,0.414000,440.386840,466545.792385,439.397000,NatG-1,
03/14/2022,15:12:17.214,12195.45,16340.00,241.160000,0.203720,28.510000,129.070000,0.000000,60.014000,49.130000,0.580300,1.462498,1.400605,16338.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.300000,69.754142,68.300000,92.500000,66.900000,0.005000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.333202,65.197060,0.025831,320.900921,38.446367,6.221000,151.314850,0.000000,0.003000,0.000000,0.000000,126.800000,125.100000,123.300000,121.700000,121.500000,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.677000,70.500000,0.420000,0.420000,446.769258,466553.238539,439.404000,NatG-1,
03/14/2022,15:13:18.213,12256.45,16401.00,240.880000,0.203450,28.440000,129.550000,0.000000,60.001000,49.010000,0.580300,1.469501,1.400947,16399.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.305556,69.842160,68.300000,92.400000,67.000000,0.005000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.333096,65.225601,0.025831,320.900921,38.446367,6.221052,151.314545,0.000000,0.003000,0.000000,0.000000,126.800000,125.100000,123.333333,121.700000,121.500000,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.677000,70.500000,0.407000,0.407000,432.940686,466560.684693,439.411000,NatG-1,
03/14/2022,15:14:18.215,12316.45,16461.00,240.960000,0.203570,28.460000,130.030000,0.000000,59.986000,49.050000,0.580200,1.465344,1.400730,16459.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.300000,69.899408,68.300000,92.200000,67.000000,0.005000,0.000000,0.060000,0.055000,0.058000,0.000000,0.000000,8.332959,65.257904,0.025831,320.900921,38.446367,6.221469,151.314270,0.000000,0.003000,0.000000,0.000000,126.800000,125.100000,123.300000,121.700000,121.500000,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.676000,70.510000,0.414000,0.414000,440.386840,466568.130848,439.418000,NatG-1,
03/14/2022,15:15:19.213,12377.45,16522.00,241.290000,0.203820,28.540000,130.510000,0.000000,60.015000,49.180000,0.580300,1.474585,1.401053,16520.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.305556,69.923077,68.300000,92.100000,67.000000,0.005000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.333213,65.242577,0.025831,320.900921,38.446367,6.221404,151.313873,0.000000,0.003000,0.000000,0.000000,126.766667,125.100000,123.333333,121.700000,121.533333,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.676000,70.510000,0.411000,0.411000,437.195631,466575.577002,439.425000,NatG-1,
03/14/2022,15:16:19.215,12437.45,16582.00,241.210000,0.203820,28.530000,130.990000,0.000000,59.987000,49.160000,0.580300,1.469826,1.400481,16580.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.283333,70.033580,68.300000,92.000000,67.066667,0.005000,0.000000,0.059000,0.054000,0.057000,0.000000,0.000000,8.333065,65.273735,0.025831,320.900921,38.446367,6.221509,151.313675,0.000000,0.003000,0.000000,0.000000,126.700000,125.066667,123.333333,121.700000,121.500000,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.676000,70.530000,0.414000,0.414000,440.386840,466583.023156,439.432000,NatG-1,
03/14/2022,15:17:20.213,12498.45,16643.00,241.170000,0.203760,28.520000,131.470000,0.000000,59.985000,49.140000,0.580400,1.465499,1.399428,16641.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.294444,70.098669,68.300000,91.800000,67.100000,0.005000,0.000000,0.058000,0.054000,0.055000,0.000000,0.000000,8.332888,65.313423,0.025831,320.900921,38.446367,6.221722,151.313370,0.000000,0.003000,0.000000,0.000000,126.766667,125.100000,123.300000,121.700000,121.500000,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.675000,70.530000,0.420000,0.420000,446.769258,466590.469311,439.439000,NatG-1,
03/14/2022,15:18:20.213,12558.45,16703.00,241.340000,0.203920,28.570000,131.950000,0.000000,59.997000,49.210000,0.580500,1.465771,1.400597,16701.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.266667,70.189053,68.300000,91.700000,67.100000,0.005000,0.000000,0.058000,0.055000,0.056000,0.000000,0.000000,8.332915,65.322311,0.025831,320.900921,38.446367,6.221946,151.313110,0.000000,0.003000,0.000000,0.000000,126.600000,125.066667,123.300000,121.700000,121.533333,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.675000,70.530000,0.414000,0.414000,440.386840,466597.915465,439.446000,NatG-1,
03/14/2022,15:19:20.214,12618.45,16763.00,241.410000,0.204010,28.590000,132.420000,0.000000,59.992000,49.250000,0.580500,1.469193,1.400853,16761.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.266667,70.200000,68.300000,91.600000,67.100000,0.005000,0.000000,0.057000,0.054000,0.054000,-0.001000,0.000000,8.333188,65.304413,0.025831,320.900921,38.446367,6.221946,151.312881,0.000000,0.003000,0.000000,0.000000,126.600000,125.033333,123.300000,121.733333,121.533333,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.675000,70.540000,0.414000,0.414000,440.386840,466605.361619,439.453000,NatG-1,
03/14/2022,15:20:21.213,12679.45,16824.00,241.400000,0.204030,28.590000,132.910000,0.000000,59.988000,49.250000,0.580500,1.469588,1.400249,16822.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.244444,70.202959,68.300000,91.500000,67.100000,0.005000,0.000000,0.059000,0.057000,0.058000,0.000000,0.000000,8.333262,65.308548,0.025831,320.900921,38.446367,6.222181,151.312637,0.000000,0.003000,0.000000,0.000000,126.466667,125.033333,123.300000,121.733333,121.533333,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.673000,70.540000,0.414000,0.414000,440.386840,466612.807773,439.460000,NatG-1,
03/14/2022,15:21:21.214,12739.45,16884.00,241.300000,0.203900,28.560000,133.380000,0.000000,59.994000,49.200000,0.580500,1.465473,1.399047,16882.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.227778,70.332101,68.300000,91.400000,67.000000,0.005000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.332866,65.371071,0.025831,320.900921,38.446367,6.222384,151.312424,0.000000,0.003000,0.000000,0.000000,126.466667,125.000000,123.300000,121.700000,121.500000,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.675000,70.540000,0.414000,0.414000,440.386840,466620.253928,439.467000,NatG-1,
03/14/2022,15:22:21.215,12799.45,16944.00,241.020000,0.203590,28.480000,133.860000,0.000000,60.005000,49.070000,0.580500,1.465200,1.399884,16942.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.244444,70.399852,68.300000,91.300000,66.900000,0.005000,0.000000,0.060000,0.056000,0.056000,0.001000,0.000000,8.332840,65.388115,0.025831,320.900921,38.446367,6.222673,151.312088,0.000000,0.003000,0.000000,0.000000,126.566667,125.033333,123.233333,121.700000,121.533333,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.640000,0.960000,29.673000,70.540000,0.414000,0.414000,440.386840,466626.636346,439.473000,NatG-1,
03/14/2022,15:23:22.213,12860.45,17005.00,241.140000,0.203690,28.510000,134.340000,0.000000,60.015000,49.120000,0.580500,1.468261,1.399685,17003.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.266667,70.431953,68.300000,91.100000,66.900000,0.005000,0.000000,0.058000,0.054000,0.054000,0.000000,0.000000,8.333336,65.366798,0.025831,320.900921,38.446367,6.223060,151.311325,0.000000,0.003000,0.000000,0.000000,126.600000,125.033333,123.266667,121.733333,121.533333,121.433333,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.630000,0.960000,29.673000,70.530000,0.414000,0.414000,440.386840,466634.082500,439.480000,NatG-1,
03/14/2022,15:24:22.214,12920.45,17065.00,240.720000,0.203310,28.410000,134.820000,0.000000,59.997000,48.940000,0.580400,1.465988,1.400839,17063.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.233333,70.542308,68.300000,91.000000,66.800000,0.005000,0.000000,0.058000,0.054000,0.056000,-0.001000,0.000000,8.333073,65.407806,0.025831,320.900921,38.446367,6.223330,151.311142,0.000000,0.003000,0.000000,0.000000,126.433333,125.033333,123.300000,121.733333,121.500000,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.630000,0.960000,29.673000,70.520000,0.414000,0.414000,440.386840,466641.528654,439.487000,NatG-1,
03/14/2022,15:25:23.213,12981.45,17126.00,240.790000,0.203310,28.410000,135.300000,0.000000,60.022000,48.950000,0.580400,1.463971,1.401470,17124.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.233333,70.600888,68.300000,90.900000,66.700000,0.005000,0.000000,0.058000,0.057000,0.053000,0.000000,0.000000,8.333549,65.353470,0.025831,320.900921,38.446367,6.223252,151.311035,0.000000,0.003000,0.000000,0.000000,126.400000,125.033333,123.266667,121.766667,121.500000,121.433333,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.630000,0.960000,29.673000,70.510000,0.411000,0.411000,437.195631,466650.038545,439.495000,NatG-1,
03/14/2022,15:26:24.213,13042.45,17187.00,240.870000,0.203440,28.440000,135.780000,0.000000,60.006000,49.000000,0.580400,1.470311,1.400922,17185.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.211111,70.689201,68.400000,90.800000,66.700000,0.005000,0.000000,0.059000,0.058000,0.056000,0.000000,0.000000,8.333378,65.384636,0.025831,320.900921,38.446367,6.223320,151.310883,0.000000,0.003000,0.000000,0.000000,126.400000,125.000000,123.266667,121.700000,121.500000,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.630000,0.960000,29.670000,70.500000,0.414000,0.414000,440.386840,466657.484699,439.502000,NatG-1,
03/14/2022,15:27:25.213,13103.45,17248.00,240.910000,0.203490,28.450000,136.260000,0.000000,60.012000,49.020000,0.580400,1.466706,1.400938,17246.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.211111,70.704586,68.400000,90.700000,66.700000,0.005000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.333536,65.374435,0.025831,320.900921,38.446367,6.223075,151.310669,0.000000,0.003000,0.000000,0.000000,126.400000,125.000000,123.266667,121.700000,121.500000,121.400000,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.630000,0.960000,29.672000,70.500000,0.414000,0.414000,440.386840,466664.930854,439.509000,NatG-1,
03/14/2022,15:28:25.214,13163.45,17308.00,241.260000,0.203850,28.550000,136.740000,0.000000,60.014000,49.180000,0.580500,1.468874,1.400274,17306.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.216667,70.760651,68.400000,90.600000,66.700000,0.005000,0.000000,0.058000,0.055000,0.057000,0.000000,0.000000,8.333219,65.424156,0.025831,320.900921,38.446367,6.223685,151.310486,0.000000,0.003000,0.000000,0.000000,126.400000,125.000000,123.233333,121.733333,121.500000,121.433333,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.630000,0.960000,29.672000,70.500000,0.414000,0.414000,440.386840,466671.313271,439.515000,NatG-1,
03/14/2022,15:29:26.214,13224.45,17369.00,240.780000,0.203340,28.420000,137.220000,0.000000,60.015000,48.960000,0.580400,1.465526,1.400490,17367.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.222222,70.813609,68.400000,90.400000,66.800000,0.005000,0.000000,0.061000,0.055000,0.056000,0.000000,0.000000,8.333545,65.395660,0.025831,320.900921,38.446367,6.224018,151.310196,0.000000,0.003000,0.000000,0.000000,126.366667,125.000000,123.266667,121.766667,121.500000,121.433333,0,0,0,0,0,1063.736,1383.726,0.591,93.308,6.054,0.353,30.630000,0.960000,29.669000,70.500000,0.411000,0.411000,437.195631,466678.759426,439.522000,NatG-1,
03/14/2022,15:30:27.213,13285.45,17430.00,240.880000,0.203480,28.450000,137.700000,0.000000,60.006000,49.010000,0.580400,1.464223,1.401735,17428.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.194444,70.896154,68.400000,90.333333,66.833333,0.005000,0.000000,0.061000,0.056000,0.057000,0.000000,0.000000,8.333941,65.356400,0.025831,320.900921,38.446367,6.224097,151.310135,0.000000,0.003000,0.000000,0.000000,126.266667,124.966667,123.233333,121.766667,121.500000,121.433333,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.630000,0.960000,29.670000,70.500000,0.414000,0.414000,440.174079,466673.262535,439.530000,NatG-1,
03/14/2022,15:31:27.214,13345.45,17490.00,241.170000,0.203790,28.520000,138.180000,0.000000,59.998000,49.150000,0.580400,1.470043,1.400299,17488.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.216667,70.940533,68.400000,90.200000,66.900000,0.005000,0.000000,0.061000,0.056000,0.058000,0.000000,0.000000,8.333865,65.374886,0.025831,320.900921,38.446367,6.224323,151.309784,0.000000,0.003000,0.000000,0.000000,126.300000,125.000000,123.266667,121.800000,121.500000,121.433333,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.630000,0.960000,29.670000,70.510000,0.417000,0.417000,443.363746,466679.641870,439.536000,NatG-1,
03/14/2022,15:32:27.214,13405.45,17550.00,241.130000,0.203690,28.510000,138.650000,0.000000,60.016000,49.120000,0.580400,1.463498,1.399494,17548.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.211111,71.000000,68.400000,90.100000,67.000000,0.005000,0.000000,0.061000,0.057000,0.057000,0.000000,0.000000,8.333612,65.408539,0.025831,320.900921,38.446367,6.224271,151.309998,0.000000,0.003000,0.000000,0.000000,126.166667,125.000000,123.266667,121.800000,121.566667,121.466667,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.630000,0.960000,29.670000,70.530000,0.417000,0.417000,443.363746,466687.084427,439.543000,NatG-1,
03/14/2022,15:33:28.214,13466.45,17611.00,241.250000,0.203890,28.550000,139.140000,0.000000,59.992000,49.190000,0.580400,1.469812,1.400622,17609.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.200000,71.048373,68.400000,90.000000,67.000000,0.005000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.333332,65.448288,0.025831,320.900921,38.446367,6.224166,151.309784,0.000000,0.003000,0.000000,0.000000,126.166667,124.966667,123.266667,121.766667,121.566667,121.466667,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.630000,0.960000,29.669000,70.530000,0.414000,0.414000,440.174079,466694.526984,439.550000,NatG-1,
03/14/2022,15:34:29.213,13527.45,17672.00,241.150000,0.203810,28.520000,139.620000,0.000000,59.983000,49.150000,0.580400,1.473137,1.400166,17670.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.188889,71.147781,68.400000,89.900000,67.100000,0.005000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.333354,65.455734,0.025831,320.900921,38.446367,6.224710,151.309433,0.000000,0.003000,0.000000,0.000000,126.100000,125.000000,123.233333,121.800000,121.533333,121.466667,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.630000,0.960000,29.668000,70.540000,0.417000,0.417000,443.363746,466701.969541,439.557000,NatG-1,
03/14/2022,15:35:29.214,13587.45,17732.00,241.110000,0.203720,28.510000,140.090000,0.000000,60.001000,49.120000,0.580400,1.467014,1.401062,17730.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.161111,71.196598,68.400000,89.800000,67.100000,0.005000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.333496,65.450470,0.025831,320.900921,38.446367,6.225260,151.309372,0.000000,0.003000,0.000000,0.000000,126.100000,124.966667,123.200000,121.766667,121.500000,121.433333,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.630000,0.960000,29.668000,70.550000,0.417000,0.417000,443.363746,466709.412097,439.564000,NatG-1,
03/14/2022,15:36:30.214,13648.45,17793.00,241.060000,0.203740,28.500000,140.580000,0.000000,59.974000,49.110000,0.580400,1.464366,1.401975,17791.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.172222,71.211391,68.400000,89.700000,67.100000,0.005000,0.000000,0.061000,0.057000,0.055000,0.000000,0.000000,8.333512,65.460121,0.025831,320.900921,38.446367,6.224670,151.309128,0.000000,0.003000,0.000000,0.000000,126.133333,124.933333,123.233333,121.800000,121.500000,121.433333,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.630000,0.960000,29.667000,70.560000,0.417000,0.417000,443.363746,466716.854654,439.571000,NatG-1,
03/14/2022,15:37:31.214,13709.45,17854.00,241.040000,0.203700,28.500000,141.060000,0.000000,59.982000,49.100000,0.580400,1.464163,1.401220,17852.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.155556,71.292604,68.400000,89.633333,67.100000,0.005000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.333859,65.429985,0.025831,320.900921,38.446367,6.225159,151.308838,0.000000,0.003000,0.000000,0.000000,126.066667,124.933333,123.200000,121.800000,121.500000,121.433333,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.630000,0.960000,29.669000,70.570000,0.417000,0.417000,443.363746,466724.297211,439.578000,NatG-1,
03/14/2022,15:38:32.214,13770.45,17915.00,240.590000,0.203190,28.370000,141.540000,0.000000,59.999000,48.880000,0.580300,1.463802,1.400599,17913.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.133333,71.348521,68.400000,89.533333,67.100000,0.005000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.333264,65.509758,0.025831,320.900921,38.446367,6.225126,151.308731,0.000000,0.003000,0.000000,0.000000,126.000000,124.900000,123.200000,121.766667,121.500000,121.433333,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.630000,0.960000,29.669000,70.570000,0.414000,0.414000,440.174079,466731.739768,439.585000,NatG-1,
03/14/2022,15:39:33.213,13831.45,17976.00,240.750000,0.203370,28.420000,142.020000,0.000000,60.002000,48.960000,0.580400,1.468309,1.400831,17974.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.188889,71.413314,68.400000,89.400000,67.000000,0.005000,0.000000,0.061000,0.056000,0.057000,0.000000,0.000000,8.333235,65.525963,0.025831,320.900921,38.446367,6.225060,151.308548,0.000000,0.003000,0.000000,0.000000,126.066667,124.966667,123.233333,121.800000,121.566667,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.630000,0.960000,29.667000,70.570000,0.414000,0.414000,440.174079,466739.182325,439.592000,NatG-1,
03/14/2022,15:40:33.214,13891.45,18036.00,240.790000,0.203380,28.420000,142.490000,0.000000,60.015000,48.970000,0.580400,1.468237,1.400723,18034.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.172222,71.490237,68.400000,89.333333,67.000000,0.005000,0.000000,0.062000,0.056000,0.057000,0.000000,0.000000,8.333603,65.489281,0.025831,320.900921,38.446367,6.225499,151.308411,0.000000,0.003000,0.000000,0.000000,126.000000,124.966667,123.200000,121.800000,121.566667,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.630000,0.960000,29.665000,70.560000,0.417000,0.417000,443.363746,466746.624882,439.599000,NatG-1,
03/14/2022,15:41:34.213,13952.45,18097.00,240.940000,0.203620,28.480000,142.980000,0.000000,59.987000,49.060000,0.580400,1.462725,1.400100,18095.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.172222,71.500000,68.400000,89.200000,66.900000,0.005000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.333549,65.506020,0.025831,320.900921,38.446367,6.225580,151.308136,0.000000,0.003000,0.000000,0.000000,126.000000,125.000000,123.233333,121.733333,121.566667,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.630000,0.960000,29.665000,70.550000,0.414000,0.414000,440.174079,466755.130661,439.607000,NatG-1,
03/14/2022,15:42:34.214,14012.45,18157.00,241.070000,0.203690,28.500000,143.450000,0.000000,60.009000,49.100000,0.580500,1.466739,1.399593,18155.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.150000,71.574112,68.400000,89.100000,66.800000,0.005000,0.000000,0.059000,0.056000,0.054000,0.000000,0.000000,8.333695,65.493919,0.025831,320.900921,38.446367,6.225686,151.308044,0.000000,0.003000,0.000000,0.000000,126.000000,124.933333,123.200000,121.700000,121.566667,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.663000,70.540000,0.407000,0.407000,432.731522,466761.509996,439.613000,NatG-1,
03/14/2022,15:43:35.213,14073.45,18218.00,241.180000,0.203850,28.540000,143.940000,0.000000,59.998000,49.160000,0.580500,1.466078,1.400406,18216.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.144444,71.601331,68.400000,89.100000,66.800000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334118,65.451454,0.025831,320.900921,38.446367,6.225550,151.307785,0.000000,0.003000,0.000000,0.000000,126.000000,124.900000,123.200000,121.700000,121.566667,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.630000,0.960000,29.662000,70.540000,0.417000,0.417000,443.363746,466768.952552,439.620000,NatG-1,
03/14/2022,15:44:35.214,14133.45,18278.00,241.090000,0.203770,28.520000,144.410000,0.000000,59.995000,49.120000,0.580500,1.464151,1.399229,18276.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.150000,71.675740,68.400000,89.000000,66.700000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.333680,65.517075,0.025831,320.900921,38.446367,6.226118,151.307678,0.000000,0.003000,0.000000,0.000000,125.900000,124.900000,123.200000,121.800000,121.600000,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.630000,0.960000,29.663000,70.520000,0.414000,0.414000,440.174079,466776.395109,439.627000,NatG-1,
03/14/2022,15:45:35.214,14193.45,18338.00,241.050000,0.203710,28.500000,144.890000,0.000000,60.000000,49.100000,0.580400,1.466840,1.399212,18336.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.133333,71.712426,68.400000,88.866667,66.700000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.333592,65.534248,0.025831,320.900921,38.446367,6.225921,151.307449,0.000000,0.003000,0.000000,0.000000,125.833333,124.933333,123.233333,121.733333,121.566667,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.630000,0.960000,29.663000,70.500000,0.411000,0.411000,436.984411,466783.837666,439.634000,NatG-1,
03/14/2022,15:46:36.214,14254.45,18399.00,241.040000,0.203640,28.490000,145.370000,0.000000,60.018000,49.090000,0.580400,1.469112,1.400183,18397.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.122222,71.798225,68.400000,88.700000,66.700000,0.005000,0.000000,0.061000,0.056000,0.057000,0.000000,0.000000,8.333885,65.504364,0.025831,320.900921,38.446367,6.226399,151.307449,0.000000,0.003000,0.000000,0.000000,125.833333,124.900000,123.200000,121.733333,121.566667,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.662000,70.500000,0.414000,0.414000,440.174079,466791.280223,439.641000,NatG-1,
03/14/2022,15:47:37.214,14315.45,18460.00,241.270000,0.203930,28.560000,145.850000,0.000000,60.004000,49.200000,0.580500,1.464032,1.399718,18458.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.122222,71.842308,68.400000,88.700000,66.766667,0.005000,0.000000,0.059000,0.056000,0.056000,0.000000,0.000000,8.333846,65.516136,0.025831,320.900921,38.446367,6.226194,151.307236,0.000000,0.003000,0.000000,0.000000,125.866667,124.900000,123.200000,121.700000,121.566667,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.630000,0.960000,29.662000,70.500000,0.414000,0.414000,440.174079,466798.722780,439.648000,NatG-1,
03/14/2022,15:48:37.214,14375.45,18520.00,241.380000,0.204040,28.590000,146.330000,0.000000,60.009000,49.250000,0.580500,1.465497,1.399743,18518.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.133333,71.900000,68.400000,88.600000,66.800000,0.005000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.334247,65.476295,0.025831,320.900921,38.446367,6.226385,151.307037,0.000000,0.003000,0.000000,0.000000,125.733333,124.933333,123.233333,121.766667,121.600000,121.533333,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.630000,0.960000,29.661000,70.500000,0.414000,0.414000,440.174079,466806.165337,439.655000,NatG-1,
03/14/2022,15:49:38.214,14436.45,18581.00,241.130000,0.203840,28.530000,146.810000,0.000000,59.983000,49.150000,0.580500,1.465071,1.399909,18579.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.116667,71.906805,68.400000,88.500000,66.800000,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334030,65.510979,0.025831,320.900921,38.446367,6.226755,151.306946,0.000000,0.003000,0.000000,0.000000,125.800000,124.900000,123.200000,121.700000,121.600000,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.661000,70.500000,0.414000,0.414000,440.174079,466813.607894,439.662000,NatG-1,
03/14/2022,15:50:39.213,14497.45,18642.00,241.370000,0.204100,28.600000,147.300000,0.000000,59.983000,49.260000,0.580500,1.464037,1.399138,18640.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.127778,71.969527,68.400000,88.400000,66.800000,0.005000,0.000000,0.061000,0.056000,0.055000,0.000000,0.000000,8.334142,65.502563,0.025831,320.900921,38.446367,6.226994,151.306808,0.000000,0.003000,0.000000,0.000000,125.800000,124.900000,123.200000,121.766667,121.600000,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.662000,70.500000,0.411000,0.411000,436.984411,466821.050451,439.669000,NatG-1,
03/14/2022,15:51:40.214,14558.45,18703.00,241.120000,0.203860,28.530000,147.780000,0.000000,59.978000,49.150000,0.580400,1.464780,1.400216,18701.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.111111,72.023225,68.400000,88.400000,66.900000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.333888,65.541283,0.025831,320.900921,38.446367,6.226452,151.306702,0.000000,0.003000,0.000000,0.000000,125.800000,124.866667,123.200000,121.733333,121.566667,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.660000,70.500000,0.411000,0.411000,436.984411,466828.493008,439.676000,NatG-1,
