Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,15:52:41.213,14619.45,18764.00,241.180000,0.203930,28.550000,148.260000,0.000000,59.976000,49.180000,0.580500,1.466778,1.398955,18762.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.122222,72.083136,68.400000,88.300000,66.900000,0.005000,0.000000,0.058000,0.055000,0.053000,0.000000,0.000000,8.333911,65.547623,0.025831,320.900921,38.446367,6.226832,151.306458,0.000000,0.003000,0.000000,0.000000,125.800000,124.833333,123.200000,121.800000,121.600000,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.659000,70.510000,0.411000,0.411000,436.984411,466835.935564,439.683000,NatG-1,
03/14/2022,15:53:41.213,14679.45,18824.00,241.320000,0.204010,28.580000,148.740000,0.000000,59.996000,49.230000,0.580500,1.464683,1.399428,18822.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.122222,72.118343,68.400000,88.200000,66.900000,0.005000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.333930,65.549454,0.025831,320.900921,38.446367,6.227355,151.306519,0.000000,0.003000,0.000000,0.000000,125.733333,124.900000,123.200000,121.800000,121.600000,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.660000,70.510000,0.411000,0.411000,436.984411,466842.314899,439.689000,NatG-1,
03/14/2022,15:54:41.214,14739.45,18884.00,241.330000,0.204020,28.580000,149.220000,0.000000,59.998000,49.230000,0.580500,1.466131,1.399122,18882.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.111111,72.182692,68.400000,88.200000,67.000000,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.333282,65.637001,0.025831,320.900921,38.446367,6.227050,151.306274,0.000000,0.003000,0.000000,0.000000,125.700000,124.866667,123.200000,121.800000,121.600000,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.658000,70.520000,0.414000,0.414000,440.174079,466850.820678,439.697000,NatG-1,
03/14/2022,15:55:42.214,14800.45,18945.00,241.290000,0.203900,28.560000,149.700000,0.000000,60.029000,49.200000,0.580500,1.465718,1.399105,18943.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.105556,72.220858,68.400000,88.100000,67.000000,0.005000,0.000000,0.061000,0.056000,0.056000,0.000000,0.000000,8.333914,65.565475,0.025831,320.900921,38.446367,6.227343,151.306183,0.000000,0.003000,0.000000,0.000000,125.700000,124.833333,123.200000,121.800000,121.600000,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.658000,70.520000,0.414000,0.414000,440.174079,466858.263235,439.704000,NatG-1,
03/14/2022,15:56:42.214,14860.45,19005.00,241.310000,0.203930,28.570000,150.180000,0.000000,60.019000,49.210000,0.580500,1.465013,1.399237,19003.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.100000,72.281953,68.400000,88.066667,67.000000,0.005000,0.000000,0.062000,0.056000,0.057000,0.000000,0.000000,8.333856,65.581306,0.025831,320.900921,38.446367,6.227251,151.306030,0.000000,0.003000,0.000000,0.000000,125.700000,124.800000,123.200000,121.800000,121.600000,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.655000,70.520000,0.414000,0.414000,440.174079,466864.642570,439.710000,NatG-1,
03/14/2022,15:57:43.213,14921.45,19066.00,241.420000,0.204080,28.600000,150.660000,0.000000,60.007000,49.270000,0.580500,1.464965,1.399635,19064.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.094444,72.300000,68.466667,88.000000,67.000000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334146,65.550903,0.025831,320.900921,38.446367,6.227812,151.305984,0.000000,0.003000,0.000000,0.000000,125.666667,124.800000,123.200000,121.800000,121.600000,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.656000,70.520000,0.411000,0.411000,436.984411,466872.085126,439.717000,NatG-1,
03/14/2022,15:58:44.214,14982.45,19127.00,241.240000,0.203840,28.540000,151.140000,0.000000,60.019000,49.170000,0.580500,1.464433,1.399270,19125.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.072222,72.327071,68.500000,87.900000,67.000000,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.333573,65.629570,0.025831,320.900921,38.446367,6.227689,151.305679,0.000000,0.003000,0.000000,0.000000,125.500000,124.800000,123.200000,121.800000,121.600000,121.533333,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.657000,70.520000,0.414000,0.414000,440.174079,466879.527683,439.724000,NatG-1,
03/14/2022,15:59:45.214,15043.45,19188.00,241.490000,0.204180,28.630000,151.630000,0.000000,59.997000,49.310000,0.580500,1.467480,1.399478,19186.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.072222,72.392012,68.500000,87.866667,67.000000,0.005000,0.000000,0.062000,0.053000,0.052000,0.000000,0.000000,8.333541,65.639267,0.025831,320.900921,38.446367,6.227932,151.305679,0.000000,0.003000,0.000000,0.000000,125.500000,124.800000,123.200000,121.800000,121.600000,121.533333,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.657000,70.520000,0.414000,0.414000,440.174079,466888.033463,439.732000,NatG-1,
03/14/2022,16:00:46.213,15104.45,19249.00,241.420000,0.204140,28.610000,152.110000,0.000000,59.980000,49.280000,0.580500,1.465514,1.399511,19247.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.061111,72.422485,68.500000,87.800000,67.000000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.333673,65.631050,0.025831,320.900921,38.446367,6.228046,151.305542,0.000000,0.003000,0.000000,0.000000,125.500000,124.800000,123.200000,121.766667,121.600000,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.656000,70.520000,0.414000,0.414000,440.174079,466894.412797,439.738000,NatG-1,
03/14/2022,16:01:46.213,15164.45,19309.00,241.240000,0.203920,28.550000,152.590000,0.000000,59.993000,49.190000,0.580500,1.466850,1.399809,19307.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.066667,72.497041,68.500000,87.700000,67.000000,0.005000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.333980,65.600716,0.025831,320.900921,38.446367,6.228055,151.305389,0.000000,0.003000,0.000000,0.000000,125.500000,124.800000,123.200000,121.800000,121.600000,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.658000,70.530000,0.414000,0.414000,440.174079,466901.855354,439.745000,NatG-1,
03/14/2022,16:02:46.214,15224.45,19369.00,240.770000,0.203360,28.420000,153.070000,0.000000,60.012000,48.960000,0.580300,1.469119,1.400299,19367.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.066667,72.511391,68.500000,87.633333,66.966667,0.005000,0.000000,0.059000,0.055000,0.052000,0.000000,0.000000,8.333816,65.629242,0.025831,320.900921,38.446367,6.228560,151.305237,0.000000,0.003000,0.000000,0.000000,125.500000,124.800000,123.200000,121.800000,121.600000,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.656000,70.530000,0.417000,0.417000,443.363746,466909.297911,439.752000,NatG-1,
03/14/2022,16:03:47.213,15285.45,19430.00,241.000000,0.203660,28.490000,153.550000,0.000000,59.992000,49.080000,0.580400,1.464451,1.399917,19428.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.066667,72.590089,68.500000,87.600000,67.000000,0.005000,0.000000,0.058000,0.055000,0.054000,-0.001000,0.000000,8.334357,65.568970,0.025831,320.900921,38.446367,6.228436,151.305130,0.000000,0.003000,0.000000,0.000000,125.500000,124.800000,123.200000,121.800000,121.600000,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.655000,70.530000,0.420000,0.420000,446.553413,466916.740468,439.759000,NatG-1,
03/14/2022,16:04:47.215,15345.45,19490.00,240.860000,0.203490,28.450000,154.020000,0.000000,60.006000,49.010000,0.580400,1.465674,1.400565,19488.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.066667,72.600000,68.500000,87.500000,66.900000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.333918,65.629005,0.025831,320.900921,38.446367,6.228426,151.305008,0.000000,0.003000,0.000000,0.000000,125.500000,124.800000,123.200000,121.800000,121.600000,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.654000,70.530000,0.414000,0.414000,440.174079,466924.183025,439.766000,NatG-1,
03/14/2022,16:05:48.215,15406.45,19551.00,240.970000,0.203540,28.470000,154.510000,0.000000,60.029000,49.050000,0.580400,1.469343,1.399386,19549.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.050000,72.687870,68.500000,87.400000,66.900000,0.005000,0.000000,0.061000,0.053000,0.052000,0.000000,0.000000,8.333674,65.663429,0.025831,320.900921,38.446367,6.228751,151.304901,0.000000,0.003000,0.000000,0.000000,125.500000,124.700000,123.200000,121.800000,121.600000,121.500000,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.653000,70.530000,0.417000,0.417000,443.363746,466931.625582,439.773000,NatG-1,
03/14/2022,16:06:49.213,15467.45,19612.00,240.880000,0.203470,28.450000,154.990000,0.000000,60.028000,49.010000,0.580400,1.464294,1.399660,19610.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.044444,72.700000,68.500000,87.366667,66.900000,0.005000,0.000000,0.059000,0.055000,0.052000,0.000000,0.000000,8.333791,65.652412,0.025831,320.900921,38.446367,6.228670,151.304779,0.000000,0.003000,0.000000,0.000000,125.433333,124.733333,123.166667,121.800000,121.600000,121.533333,0,0,0,0,0,1063.222,1383.769,0.590,93.402,5.987,0.345,30.620000,0.960000,29.655000,70.530000,0.417000,0.417000,443.363746,466940.131361,439.781000,NatG-1,
03/14/2022,16:07:50.214,15528.45,19673.00,241.140000,0.203750,28.520000,155.470000,0.000000,60.021000,49.130000,0.580500,1.466307,1.399104,19671.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.033333,72.700000,68.500000,87.300000,66.900000,0.005000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.333693,65.671913,0.025831,320.900921,38.446367,6.228647,151.304626,0.000000,0.003000,0.000000,0.000000,125.400000,124.733333,123.166667,121.800000,121.600000,121.500000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.620000,0.960000,29.653000,70.520000,0.417000,0.417000,443.626203,466964.890449,439.788000,NatG-1,
03/14/2022,16:08:50.214,15588.45,19733.00,241.210000,0.203850,28.540000,155.950000,0.000000,60.016000,49.170000,0.580500,1.465097,1.400066,19731.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.066667,72.749852,68.500000,87.200000,66.866667,0.005000,0.000000,0.060000,0.054000,0.054000,0.000000,0.000000,8.333486,65.702728,0.025831,320.900921,38.446367,6.228560,151.304443,0.000000,0.003000,0.000000,0.000000,125.500000,124.700000,123.200000,121.800000,121.600000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.620000,0.960000,29.652000,70.510000,0.424000,0.424000,451.073166,466971.273560,439.794000,NatG-1,
03/14/2022,16:09:51.215,15649.45,19794.00,241.190000,0.203840,28.540000,156.430000,0.000000,60.006000,49.160000,0.580400,1.467180,1.399809,19792.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.027778,72.799852,68.500000,87.200000,66.866667,0.005000,0.000000,0.060000,0.057000,0.054000,0.000000,0.000000,8.333645,65.691490,0.025831,320.900921,38.446367,6.228738,151.304291,0.000000,0.003000,0.000000,0.000000,125.400000,124.700000,123.133333,121.800000,121.600000,121.533333,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.651000,70.500000,0.424000,0.424000,451.073166,466979.784375,439.802000,NatG-1,
03/14/2022,16:10:52.213,15710.45,19855.00,241.270000,0.204000,28.570000,156.910000,0.000000,59.981000,49.220000,0.580400,1.468284,1.399635,19853.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.038889,72.834172,68.500000,87.100000,66.800000,0.005000,0.000000,0.058000,0.055000,0.057000,0.000000,0.000000,8.333187,65.750710,0.025831,320.900921,38.446367,6.228968,151.304230,0.000000,0.003000,0.000000,0.000000,125.366667,124.700000,123.166667,121.800000,121.633333,121.566667,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.651000,70.500000,0.420000,0.420000,446.817759,466987.231337,439.809000,NatG-1,
03/14/2022,16:11:52.214,15770.45,19915.00,241.390000,0.204060,28.590000,157.390000,0.000000,60.009000,49.260000,0.580500,1.465353,1.399271,19913.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.027778,72.864645,68.500000,87.100000,66.800000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.333908,65.668968,0.025831,320.900921,38.446367,6.229001,151.304138,0.000000,0.003000,0.000000,0.000000,125.233333,124.700000,123.200000,121.800000,121.633333,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.620000,0.960000,29.650000,70.500000,0.417000,0.417000,443.626203,466994.678300,439.816000,NatG-1,
03/14/2022,16:12:53.214,15831.45,19976.00,241.330000,0.204020,28.580000,157.870000,0.000000,60.000000,49.230000,0.580500,1.470395,1.399867,19974.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.016667,72.911834,68.500000,87.000000,66.833333,0.005000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.334149,65.643959,0.025831,320.900921,38.446367,6.229213,151.304123,0.000000,0.003000,0.000000,0.000000,125.233333,124.700000,123.166667,121.800000,121.633333,121.566667,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.651000,70.500000,0.417000,0.417000,443.626203,467002.125263,439.823000,NatG-1,
03/14/2022,16:13:54.214,15892.45,20037.00,241.390000,0.204070,28.590000,158.360000,0.000000,60.006000,49.260000,0.580500,1.468516,1.399437,20035.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.044444,72.962574,68.500000,86.900000,66.800000,0.005000,0.000000,0.061000,0.053000,0.055000,0.000000,0.000000,8.334179,65.646667,0.025831,320.900921,38.446367,6.229172,151.303986,0.000000,0.003000,0.000000,0.000000,125.333333,124.700000,123.200000,121.800000,121.633333,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.620000,0.960000,29.650000,70.500000,0.420000,0.420000,446.817759,467009.572225,439.830000,NatG-1,
03/14/2022,16:14:54.214,15952.45,20097.00,241.510000,0.204200,28.630000,158.840000,0.000000,60.003000,49.320000,0.580600,1.468071,1.400397,20095.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.022222,73.000000,68.500000,86.900000,66.800000,0.005000,0.000000,0.062000,0.053000,0.052000,0.000000,0.000000,8.334299,65.636497,0.025831,320.900921,38.446367,6.229261,151.303909,0.000000,0.003000,0.000000,0.000000,125.266667,124.700000,123.166667,121.800000,121.633333,121.566667,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.648000,70.500000,0.420000,0.420000,446.817759,467017.019188,439.837000,NatG-1,
03/14/2022,16:15:55.214,16013.45,20158.00,241.750000,0.204440,28.700000,159.320000,0.000000,60.011000,49.420000,0.580600,1.466347,1.399752,20156.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.000000,73.000000,68.500000,86.800000,66.800000,0.005000,0.000000,0.058000,0.056000,0.054000,-0.001000,0.000000,8.334142,65.660034,0.025831,320.900921,38.446367,6.229472,151.303833,0.000000,0.003000,0.000000,0.000000,125.300000,124.700000,123.100000,121.800000,121.600000,121.500000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.650000,70.490000,0.420000,0.420000,446.817759,467024.466151,439.844000,NatG-1,
03/14/2022,16:16:56.214,16074.45,20219.00,241.720000,0.204410,28.690000,159.810000,0.000000,60.002000,49.410000,0.580600,1.466856,1.399429,20217.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.027778,73.012426,68.500000,86.700000,66.800000,0.005000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.334370,65.635742,0.025831,320.900921,38.446367,6.229607,151.303741,0.000000,0.003000,0.000000,0.000000,125.266667,124.700000,123.166667,121.800000,121.666667,121.566667,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.649000,70.490000,0.424000,0.424000,451.073166,467031.913113,439.851000,NatG-1,
03/14/2022,16:17:57.213,16135.45,20280.00,241.230000,0.203940,28.560000,160.290000,0.000000,59.992000,49.190000,0.580500,1.463175,1.400365,20278.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.027778,73.099704,68.500000,86.700000,66.800000,0.005000,0.000000,0.061000,0.052000,0.056000,0.000000,0.000000,8.334041,65.680443,0.025831,320.900921,38.446367,6.229167,151.303604,0.000000,0.003000,0.000000,0.000000,125.266667,124.700000,123.166667,121.800000,121.666667,121.566667,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.649000,70.490000,0.424000,0.424000,451.073166,467039.360076,439.858000,NatG-1,
03/14/2022,16:18:58.214,16196.45,20341.00,241.470000,0.204160,28.620000,160.780000,0.000000,59.998000,49.300000,0.580600,1.465860,1.399594,20339.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.016667,73.186982,68.500000,86.600000,66.900000,0.005000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.334538,65.626030,0.025831,320.900921,38.446367,6.229576,151.303528,0.000000,0.003000,0.000000,0.000000,125.166667,124.700000,123.166667,121.800000,121.666667,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.650000,70.490000,0.424000,0.424000,451.073166,467046.807039,439.865000,NatG-1,
03/14/2022,16:19:59.213,16257.45,20402.00,241.570000,0.204340,28.660000,161.260000,0.000000,59.975000,49.360000,0.580600,1.462856,1.399512,20400.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.027778,73.189941,68.500000,86.600000,66.900000,0.005000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.334589,65.627785,0.025831,320.900921,38.446367,6.229824,151.303482,0.000000,0.003000,0.000000,0.000000,125.200000,124.700000,123.166667,121.800000,121.700000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.650000,70.490000,0.417000,0.417000,443.626203,467054.254001,439.872000,NatG-1,
03/14/2022,16:20:59.213,16317.45,20462.00,241.520000,0.204250,28.640000,161.740000,0.000000,59.986000,49.330000,0.580500,1.471236,1.399056,20460.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.022222,73.201775,68.500000,86.500000,66.966667,0.005000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.334127,65.686089,0.025831,320.900921,38.446367,6.229815,151.303391,0.000000,0.003000,0.000000,0.000000,125.200000,124.700000,123.166667,121.800000,121.666667,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.650000,70.500000,0.417000,0.417000,443.626203,467061.700964,439.879000,NatG-1,
03/14/2022,16:21:59.215,16377.45,20522.00,241.380000,0.204150,28.610000,162.220000,0.000000,59.967000,49.280000,0.580500,1.469704,1.399495,20520.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.011111,73.204586,68.500000,86.500000,67.000000,0.005000,0.000000,0.058000,0.054000,0.057000,0.000000,0.000000,8.333830,65.726501,0.025831,320.900921,38.446367,6.230133,151.303284,0.000000,0.003000,0.000000,0.000000,125.200000,124.666667,123.100000,121.800000,121.700000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.649000,70.500000,0.417000,0.417000,443.626203,467070.211778,439.887000,NatG-1,
03/14/2022,16:23:00.213,16438.45,20583.00,241.600000,0.204370,28.670000,162.700000,0.000000,59.970000,49.370000,0.580600,1.466849,1.399089,20581.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.994444,73.265237,68.500000,86.400000,67.000000,0.005000,0.000000,0.061000,0.053000,0.056000,0.000000,0.000000,8.334058,65.704216,0.025831,320.900921,38.446367,6.230070,151.303162,0.000000,0.003000,0.000000,0.000000,125.100000,124.633333,123.133333,121.800000,121.700000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.650000,70.500000,0.417000,0.417000,443.626203,467077.658741,439.894000,NatG-1,
03/14/2022,16:24:01.213,16499.45,20644.00,241.560000,0.204320,28.650000,163.190000,0.000000,59.969000,49.360000,0.580500,1.465495,1.399321,20642.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,123.000000,73.295858,68.533333,86.300000,67.000000,0.005000,0.000000,0.057000,0.056000,0.055000,0.000000,0.000000,8.334033,65.708778,0.025831,320.900921,38.446367,6.229949,151.303177,0.000000,0.003000,0.000000,0.000000,125.100000,124.700000,123.100000,121.800000,121.700000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.648000,70.510000,0.417000,0.417000,443.626203,467085.105704,439.901000,NatG-1,
03/14/2022,16:25:02.214,16560.45,20705.00,241.430000,0.204130,28.610000,163.670000,0.000000,59.989000,49.280000,0.580500,1.466614,1.400240,20703.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.972222,73.327959,68.600000,86.300000,67.000000,0.005000,0.000000,0.061000,0.056000,0.055000,0.000000,0.000000,8.334051,65.714989,0.025831,320.900921,38.446367,6.229883,151.302994,0.000000,0.003000,0.000000,0.000000,125.100000,124.600000,123.100000,121.800000,121.633333,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.648000,70.510000,0.420000,0.420000,446.817759,467092.552666,439.908000,NatG-1,
03/14/2022,16:26:02.214,16620.45,20765.00,241.580000,0.204330,28.660000,164.150000,0.000000,59.976000,49.360000,0.580600,1.468409,1.399454,20763.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.977778,73.364793,68.600000,86.266667,67.033333,0.005000,0.000000,0.058000,0.056000,0.056000,0.000000,0.000000,8.334123,65.709785,0.025831,320.900921,38.446367,6.230050,151.302902,0.000000,0.003000,0.000000,0.000000,125.100000,124.600000,123.100000,121.800000,121.666667,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.970000,29.645000,70.530000,0.420000,0.420000,446.817759,467099.999629,439.915000,NatG-1,
03/14/2022,16:27:03.215,16681.45,20826.00,241.550000,0.204190,28.630000,164.630000,0.000000,60.014000,49.320000,0.580600,1.466673,1.400290,20824.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.961111,73.400000,68.600000,86.200000,67.033333,0.005000,0.000000,0.061000,0.055000,0.054000,0.000000,0.000000,8.334052,65.722961,0.025831,320.900921,38.446367,6.230149,151.302887,0.000000,0.003000,0.000000,0.000000,125.033333,124.600000,123.100000,121.800000,121.633333,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.970000,29.644000,70.530000,0.414000,0.414000,440.434648,467107.446592,439.922000,NatG-1,
03/14/2022,16:28:04.213,16742.45,20887.00,241.570000,0.204310,28.650000,165.120000,0.000000,59.982000,49.350000,0.580600,1.466056,1.400464,20885.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.977778,73.455473,68.600000,86.100000,67.000000,0.005000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.333610,65.780228,0.025831,320.900921,38.446367,6.230221,151.302734,0.000000,0.003000,0.000000,0.000000,125.066667,124.600000,123.100000,121.800000,121.700000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.644000,70.530000,0.420000,0.420000,446.817759,467114.893554,439.929000,NatG-1,
03/14/2022,16:29:05.214,16803.45,20948.00,241.400000,0.204080,28.600000,165.600000,0.000000,59.999000,49.270000,0.580600,1.466435,1.400497,20946.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.983333,73.491124,68.600000,86.100000,67.000000,0.005000,0.000000,0.061000,0.056000,0.057000,0.000000,0.000000,8.334275,65.707443,0.025831,320.900921,38.446367,6.230198,151.302704,0.000000,0.003000,0.000000,0.000000,125.100000,124.600000,123.100000,121.800000,121.700000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.644000,70.530000,0.414000,0.414000,440.434648,467122.340517,439.936000,NatG-1,
03/14/2022,16:30:06.214,16864.45,21009.00,241.690000,0.204400,28.680000,166.090000,0.000000,59.998000,49.400000,0.580600,1.469423,1.399851,21007.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.983333,73.500000,68.600000,86.000000,66.900000,0.005000,0.000000,0.063000,0.055000,0.053000,0.000000,0.000000,8.334136,65.729103,0.025831,320.900921,38.446367,6.230130,151.302521,0.000000,0.003000,0.000000,0.000000,125.100000,124.600000,123.100000,121.800000,121.700000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.970000,29.645000,70.520000,0.411000,0.411000,437.243093,467129.787479,439.943000,NatG-1,
03/14/2022,16:31:07.214,16925.45,21070.00,241.380000,0.204100,28.600000,166.580000,0.000000,59.990000,49.270000,0.580600,1.467075,1.399577,21068.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.933333,73.500000,68.600000,85.933333,66.800000,0.005000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.334138,65.729286,0.025831,320.900921,38.446367,6.230478,151.302490,0.000000,0.003000,0.000000,0.000000,124.800000,124.600000,123.100000,121.800000,121.700000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.970000,29.645000,70.520000,0.414000,0.414000,440.434648,467137.234442,439.950000,NatG-1,
03/14/2022,16:32:08.213,16986.45,21131.00,241.430000,0.204180,28.620000,167.060000,0.000000,59.978000,49.300000,0.580600,1.471741,1.399288,21129.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.955556,73.507544,68.600000,85.900000,66.800000,0.005000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.334208,65.725540,0.025831,320.900921,38.446367,6.230352,151.302399,0.000000,0.003000,0.000000,0.000000,125.000000,124.533333,123.100000,121.800000,121.700000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.645000,70.510000,0.414000,0.414000,440.434648,467144.681405,439.957000,NatG-1,
03/14/2022,16:33:08.214,17046.45,21191.00,241.430000,0.204170,28.620000,167.540000,0.000000,59.980000,49.290000,0.580600,1.467552,1.400737,21189.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.955556,73.575888,68.600000,85.800000,66.700000,0.005000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.334094,65.743752,0.025831,320.900921,38.446367,6.230822,151.302322,0.000000,0.003000,0.000000,0.000000,125.000000,124.566667,123.066667,121.800000,121.700000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.645000,70.490000,0.411000,0.411000,437.243093,467152.128367,439.964000,NatG-1,
03/14/2022,16:34:08.214,17106.45,21251.00,241.510000,0.204250,28.640000,168.020000,0.000000,59.988000,49.330000,0.580600,1.464969,1.399859,21249.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.938889,73.594527,68.600000,85.800000,66.700000,0.005000,0.000000,0.057000,0.056000,0.056000,0.000000,0.000000,8.334601,65.683624,0.025831,320.900921,38.446367,6.230257,151.302307,0.000000,0.003000,0.000000,0.000000,124.933333,124.533333,123.100000,121.800000,121.666667,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.644000,70.470000,0.411000,0.411000,437.243093,467159.575330,439.971000,NatG-1,
03/14/2022,16:35:08.214,17166.45,21311.00,241.850000,0.204570,28.730000,168.490000,0.000000,59.999000,49.480000,0.580700,1.466442,1.400992,21309.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.938889,73.607249,68.600000,85.700000,66.700000,0.005000,0.000000,0.060000,0.057000,0.055000,0.000000,0.000000,8.334394,65.710838,0.025831,320.900921,38.446367,6.230642,151.302292,0.000000,0.003000,0.000000,0.000000,124.866667,124.566667,123.100000,121.800000,121.700000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.644000,70.460000,0.414000,0.414000,440.434648,467167.022293,439.978000,NatG-1,
03/14/2022,16:36:09.213,17227.45,21372.00,241.880000,0.204560,28.730000,168.980000,0.000000,60.010000,49.480000,0.580700,1.466025,1.400447,21370.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.927778,73.659172,68.600000,85.700000,66.700000,0.005000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.334033,65.757683,0.025831,320.900921,38.446367,6.230740,151.302185,0.000000,0.003000,0.000000,0.000000,124.800000,124.566667,123.100000,121.800000,121.700000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.646000,70.460000,0.414000,0.414000,440.434648,467174.469255,439.985000,NatG-1,
03/14/2022,16:37:09.213,17287.45,21432.00,241.820000,0.204520,28.720000,169.460000,0.000000,60.007000,49.460000,0.580600,1.463280,1.399760,21430.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.933333,73.687426,68.600000,85.700000,66.700000,0.005000,0.000000,0.061000,0.052000,0.056000,0.000000,0.000000,8.334440,65.711617,0.025831,320.900921,38.446367,6.230384,151.302155,0.000000,0.003000,0.000000,0.000000,124.900000,124.500000,123.100000,121.800000,121.700000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.643000,70.460000,0.411000,0.411000,437.243093,467181.916218,439.992000,NatG-1,
03/14/2022,16:38:10.214,17348.45,21493.00,241.790000,0.204540,28.720000,169.940000,0.000000,59.988000,49.460000,0.580600,1.469884,1.401050,21491.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.933333,73.700000,68.600000,85.600000,66.700000,0.005000,0.000000,0.058000,0.056000,0.054000,0.000000,0.000000,8.334619,65.690292,0.025831,320.900921,38.446367,6.230914,151.302094,0.000000,0.003000,0.000000,0.000000,124.866667,124.500000,123.100000,121.833333,121.700000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.642000,70.460000,0.411000,0.411000,437.243093,467189.363181,439.999000,NatG-1,
03/14/2022,16:39:11.213,17409.45,21554.00,241.840000,0.204530,28.720000,170.430000,0.000000,60.006000,49.460000,0.580600,1.468733,1.400430,21552.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.927778,73.744822,68.600000,85.500000,66.700000,0.005000,0.000000,0.060000,0.056000,0.057000,-0.001000,0.000000,8.334307,65.732224,0.025831,320.900921,38.446367,6.230598,151.302048,0.000000,0.003000,0.000000,0.000000,124.900000,124.500000,123.066667,121.800000,121.700000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.600000,0.960000,29.641000,70.460000,0.417000,0.417000,443.626203,467196.810143,440.006000,NatG-1,
03/14/2022,16:40:11.215,17469.45,21614.00,241.360000,0.204060,28.590000,170.910000,0.000000,59.993000,49.250000,0.580500,1.465843,1.399983,21612.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.927778,73.797189,68.600000,85.500000,66.800000,0.005000,0.000000,0.058000,0.057000,0.055000,0.000000,0.000000,8.334908,65.658379,0.025831,320.900921,38.446367,6.230995,151.302032,0.000000,0.003000,0.000000,0.000000,124.866667,124.500000,123.066667,121.833333,121.700000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.970000,29.641000,70.460000,0.417000,0.417000,443.626203,467204.257106,440.013000,NatG-1,
03/14/2022,16:41:12.214,17530.45,21675.00,241.400000,0.204070,28.600000,171.390000,0.000000,60.006000,49.260000,0.580500,1.465527,1.400000,21673.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.922222,73.796746,68.600000,85.500000,66.866667,0.005000,0.000000,0.060000,0.054000,0.054000,0.000000,0.000000,8.334599,65.698624,0.025831,320.900921,38.446367,6.230898,151.301971,0.000000,0.003000,0.000000,0.000000,124.800000,124.500000,123.100000,121.833333,121.700000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.641000,70.460000,0.417000,0.417000,443.626203,467211.704069,440.020000,NatG-1,
03/14/2022,16:42:12.214,17590.45,21735.00,241.060000,0.203770,28.510000,171.870000,0.000000,59.984000,49.120000,0.580500,1.464151,1.400440,21733.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.911111,73.800000,68.600000,85.400000,66.900000,0.005000,0.000000,0.063000,0.055000,0.053000,0.000000,0.000000,8.334844,65.671089,0.025831,320.900921,38.446367,6.230951,151.301956,0.000000,0.003000,0.000000,0.000000,124.800000,124.466667,123.066667,121.833333,121.700000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.610000,0.960000,29.641000,70.470000,0.420000,0.420000,446.817759,467219.151031,440.027000,NatG-1,
03/14/2022,16:43:13.214,17651.45,21796.00,241.200000,0.203850,28.540000,172.350000,0.000000,60.008000,49.170000,0.580500,1.463331,1.401036,21794.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.866667,73.800000,68.600000,85.400000,66.900000,0.005000,0.000000,0.058000,0.056000,0.056000,0.000000,0.000000,8.334655,65.697540,0.025831,320.900921,38.446367,6.230951,151.301956,0.000000,0.003000,0.000000,0.000000,124.700000,124.400000,123.000000,121.800000,121.700000,121.600000,0,0,0,0,0,1063.852,1384.173,0.591,93.331,6.057,0.349,30.600000,0.960000,29.639000,70.470000,0.417000,0.417000,443.626203,467226.597994,440.034000,NatG-1,
03/14/2022,16:44:14.213,17712.45,21857.00,241.380000,0.204010,28.580000,172.840000,0.000000,60.015000,49.240000,0.580500,1.466448,1.400862,21855.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.877778,73.815237,68.600000,85.400000,67.000000,0.005000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.334927,65.667259,0.025831,320.900921,38.446367,6.231034,151.301926,0.000000,0.003000,0.000000,0.000000,124.700000,124.433333,123.033333,121.800000,121.700000,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.639000,70.470000,0.420000,0.420000,446.805557,467233.238278,440.041000,NatG-1,
03/14/2022,16:45:14.214,17772.45,21917.00,241.720000,0.204390,28.680000,173.310000,0.000000,60.008000,49.410000,0.580600,1.462743,1.399926,21915.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.872222,73.867308,68.600000,85.300000,66.900000,0.005000,0.000000,0.058000,0.057000,0.055000,0.000000,0.000000,8.334634,65.703621,0.025831,320.900921,38.446367,6.230970,151.301773,0.000000,0.003000,0.000000,0.000000,124.700000,124.400000,123.033333,121.800000,121.700000,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.639000,70.480000,0.420000,0.420000,446.805557,467240.685038,440.048000,NatG-1,
03/14/2022,16:46:15.213,17833.45,21978.00,241.840000,0.204560,28.720000,173.800000,0.000000,59.993000,49.470000,0.580600,1.466025,1.399768,21976.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.877778,73.913757,68.600000,85.300000,66.900000,0.005000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.334791,65.689308,0.025831,320.900921,38.446367,6.231187,151.301788,0.000000,0.003000,0.000000,0.000000,124.700000,124.400000,123.000000,121.833333,121.733333,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.638000,70.490000,0.414000,0.414000,440.422620,467248.131797,440.055000,NatG-1,
03/14/2022,16:47:15.213,17893.45,22038.00,241.870000,0.204630,28.740000,174.280000,0.000000,59.979000,49.490000,0.580600,1.465279,1.400091,22036.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.866667,73.950296,68.600000,85.300000,66.900000,0.005000,0.000000,0.061000,0.054000,0.055000,0.000000,0.000000,8.334697,65.703789,0.025831,320.900921,38.446367,6.231310,151.301773,0.000000,0.003000,0.000000,0.000000,124.700000,124.400000,123.000000,121.800000,121.700000,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.639000,70.490000,0.420000,0.420000,446.805557,467255.578556,440.062000,NatG-1,
03/14/2022,16:48:15.214,17953.45,22098.00,241.970000,0.204720,28.760000,174.760000,0.000000,59.981000,49.540000,0.580700,1.461753,1.400793,22096.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.861111,74.000000,68.600000,85.300000,66.900000,0.005000,0.000000,0.061000,0.054000,0.052000,0.000000,0.000000,8.334671,65.710091,0.025831,320.900921,38.446367,6.231150,151.301697,0.000000,0.003000,0.000000,0.000000,124.633333,124.400000,123.000000,121.833333,121.700000,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.970000,29.639000,70.480000,0.420000,0.420000,446.805557,467263.025315,440.069000,NatG-1,
03/14/2022,16:49:16.214,18014.45,22159.00,241.870000,0.204510,28.720000,175.240000,0.000000,60.012000,49.460000,0.580600,1.469121,1.400504,22157.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.844444,74.000000,68.600000,85.200000,66.900000,0.005000,0.000000,0.058000,0.054000,0.057000,0.000000,0.000000,8.334549,65.726562,0.025831,320.900921,38.446367,6.230833,151.301636,0.000000,0.003000,0.000000,0.000000,124.600000,124.333333,123.000000,121.833333,121.700000,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.610000,0.970000,29.641000,70.480000,0.420000,0.420000,446.805557,467270.472075,440.076000,NatG-1,
03/14/2022,16:50:16.215,18074.45,22219.00,241.720000,0.204390,28.690000,175.720000,0.000000,60.007000,49.410000,0.580700,1.466461,1.400091,22217.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.850000,74.000000,68.600000,85.200000,66.900000,0.005000,0.000000,0.058000,0.055000,0.057000,0.000000,0.000000,8.334733,65.704216,0.025831,320.900921,38.446367,6.231541,151.301575,0.000000,0.003000,0.000000,0.000000,124.600000,124.300000,123.000000,121.866667,121.733333,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.640000,70.480000,0.414000,0.414000,440.422620,467277.918834,440.083000,NatG-1,
03/14/2022,16:51:17.214,18135.45,22280.00,241.860000,0.204540,28.720000,176.210000,0.000000,60.001000,49.470000,0.580600,1.466315,1.400645,22278.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.850000,74.000000,68.600000,85.200000,66.900000,0.005000,0.000000,0.058000,0.056000,0.057000,0.000000,0.000000,8.334679,65.714561,0.025831,320.900921,38.446367,6.231401,151.301575,0.000000,0.003000,0.000000,0.000000,124.600000,124.300000,123.000000,121.866667,121.733333,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.970000,29.640000,70.490000,0.420000,0.420000,446.805557,467285.365593,440.090000,NatG-1,
03/14/2022,16:52:17.214,18195.45,22340.00,241.740000,0.204410,28.690000,176.690000,0.000000,59.999000,49.410000,0.580600,1.467834,1.400596,22338.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.855556,74.003107,68.600000,85.200000,66.900000,0.005000,0.000000,0.058000,0.054000,0.057000,0.000000,0.000000,8.334449,65.744347,0.025831,320.900921,38.446367,6.231192,151.301468,0.000000,0.003000,0.000000,0.000000,124.600000,124.300000,123.000000,121.900000,121.733333,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.639000,70.490000,0.417000,0.417000,443.614088,467292.812353,440.097000,NatG-1,
03/14/2022,16:53:18.213,18256.45,22401.00,241.850000,0.204570,28.730000,177.170000,0.000000,59.986000,49.480000,0.580600,1.466931,1.400992,22399.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.855556,74.042308,68.600000,85.100000,66.900000,0.005000,0.000000,0.061000,0.055000,0.054000,0.000000,0.000000,8.334425,65.751602,0.025831,320.900921,38.446367,6.231036,151.301498,0.000000,0.003000,0.000000,0.000000,124.600000,124.300000,123.000000,121.900000,121.733333,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.638000,70.490000,0.420000,0.420000,446.805557,467300.259112,440.104000,NatG-1,
03/14/2022,16:54:18.214,18316.45,22461.00,241.600000,0.204310,28.660000,177.650000,0.000000,59.984000,49.360000,0.580600,1.465812,1.399586,22459.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.855556,74.097337,68.600000,85.100000,66.900000,0.005000,0.000000,0.061000,0.052000,0.055000,0.000000,0.000000,8.334708,65.718521,0.025831,320.900921,38.446367,6.231501,151.301361,0.000000,0.003000,0.000000,0.000000,124.600000,124.300000,123.000000,121.900000,121.733333,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.639000,70.500000,0.414000,0.414000,440.422620,467307.705871,440.111000,NatG-1,
03/14/2022,16:55:19.213,18377.45,22522.00,241.650000,0.204350,28.670000,178.140000,0.000000,59.985000,49.380000,0.580600,1.462784,1.399462,22520.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.838889,74.100000,68.600000,85.100000,66.900000,0.005000,0.000000,0.058000,0.054000,0.055000,-0.001000,0.000000,8.334394,65.760750,0.025831,320.900921,38.446367,6.231255,151.301376,0.000000,0.003000,0.000000,0.000000,124.500000,124.300000,123.000000,121.900000,121.733333,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.639000,70.500000,0.420000,0.420000,446.805557,467315.152630,440.118000,NatG-1,
03/14/2022,16:56:19.213,18437.45,22582.00,241.750000,0.204440,28.700000,178.620000,0.000000,59.990000,49.420000,0.580600,1.470113,1.400000,22580.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.844444,74.100000,68.600000,85.000000,66.900000,0.005000,0.000000,0.058000,0.055000,0.056000,0.000000,0.000000,8.334376,65.764336,0.025831,320.900921,38.446367,6.231173,151.301407,0.000000,0.003000,0.000000,0.000000,124.500000,124.300000,123.000000,121.900000,121.766667,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.639000,70.490000,0.417000,0.417000,443.614088,467322.599390,440.125000,NatG-1,
03/14/2022,16:57:19.215,18497.45,22642.00,241.630000,0.204360,28.670000,179.090000,0.000000,59.975000,49.380000,0.580500,1.461587,1.400116,22640.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.822222,74.116420,68.600000,85.000000,66.900000,0.005000,0.000000,0.059000,0.055000,0.057000,0.000000,0.000000,8.334459,65.757240,0.025831,320.900921,38.446367,6.231541,151.301224,0.000000,0.003000,0.000000,0.000000,124.500000,124.300000,123.000000,121.833333,121.700000,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.636000,70.490000,0.417000,0.417000,443.614088,467330.046149,440.132000,NatG-1,
03/14/2022,16:58:20.213,18558.45,22703.00,241.590000,0.204280,28.650000,179.580000,0.000000,59.987000,49.350000,0.580500,1.463530,1.400430,22701.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.855556,74.181657,68.600000,85.000000,66.800000,0.005000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.334259,65.781593,0.025831,320.900921,38.446367,6.231352,151.301300,0.000000,0.003000,0.000000,0.000000,124.566667,124.300000,123.000000,121.900000,121.766667,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.635000,70.480000,0.420000,0.420000,446.805557,467337.492908,440.139000,NatG-1,
03/14/2022,16:59:21.213,18619.45,22764.00,241.420000,0.204140,28.610000,180.060000,0.000000,59.968000,49.280000,0.580500,1.464289,1.400298,22762.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.794444,74.200000,68.600000,84.900000,66.800000,0.005000,0.000000,0.061000,0.052000,0.054000,0.000000,0.000000,8.334266,65.780838,0.025831,320.900921,38.446367,6.231481,151.301147,0.000000,0.003000,0.000000,0.000000,124.400000,124.200000,123.000000,121.866667,121.700000,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.636000,70.470000,0.417000,0.417000,443.614088,467344.939667,440.146000,NatG-1,
03/14/2022,17:00:21.214,18679.45,22824.00,241.170000,0.203820,28.530000,180.540000,0.000000,59.990000,49.160000,0.580500,1.465803,1.401584,22822.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.811111,74.202071,68.600000,84.900000,66.700000,0.005000,0.000000,0.061000,0.053000,0.056000,0.000000,0.000000,8.334214,65.788727,0.025831,320.900921,38.446367,6.231329,151.301178,0.000000,0.003000,0.000000,0.000000,124.400000,124.200000,123.000000,121.900000,121.766667,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.634000,70.460000,0.414000,0.414000,440.422620,467352.386427,440.153000,NatG-1,
03/14/2022,17:01:22.213,18740.45,22885.00,241.330000,0.203960,28.570000,181.020000,0.000000,60.006000,49.220000,0.580500,1.464062,1.401069,22883.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.833333,74.204438,68.600000,84.900000,66.700000,0.005000,0.000000,0.058000,0.054000,0.055000,0.000000,0.000000,8.334476,65.759033,0.025831,320.900921,38.446367,6.231590,151.301178,0.000000,0.003000,0.000000,0.000000,124.466667,124.300000,123.000000,121.900000,121.733333,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.634000,70.460000,0.424000,0.424000,451.060848,467359.833186,440.160000,NatG-1,
03/14/2022,17:02:23.213,18801.45,22946.00,241.300000,0.203960,28.570000,181.510000,0.000000,59.995000,49.210000,0.580500,1.464307,1.400580,22944.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.816667,74.240089,68.600000,84.800000,66.700000,0.005000,0.000000,0.058000,0.057000,0.053000,0.000000,0.000000,8.334637,65.744331,0.025831,320.900921,38.446367,6.231549,151.301193,0.000000,0.003000,0.000000,0.000000,124.500000,124.200000,123.000000,121.866667,121.733333,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.634000,70.450000,0.420000,0.420000,446.805557,467367.279945,440.167000,NatG-1,
03/14/2022,17:03:23.213,18861.45,23006.00,241.600000,0.204270,28.650000,181.980000,0.000000,60.002000,49.350000,0.580500,1.464239,1.400538,23004.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.783333,74.294822,68.600000,84.800000,66.800000,0.005000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.334571,65.748291,0.025831,320.900921,38.446367,6.231474,151.301086,0.000000,0.003000,0.000000,0.000000,124.300000,124.200000,123.000000,121.866667,121.733333,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.632000,70.450000,0.417000,0.417000,443.614088,467374.726705,440.174000,NatG-1,
