Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,17:04:23.214,18921.45,23066.00,241.600000,0.204250,28.650000,182.460000,0.000000,60.001000,49.350000,0.580500,1.462717,1.401159,23064.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.800000,74.300000,68.600000,84.800000,66.800000,0.005000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.334713,65.732597,0.025831,320.900921,38.446367,6.231604,151.301117,0.000000,0.003000,0.000000,0.000000,124.333333,124.166667,123.000000,121.900000,121.800000,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.632000,70.460000,0.417000,0.417000,443.614088,467382.173464,440.181000,NatG-1,
03/14/2022,17:05:24.215,18982.45,23127.00,241.690000,0.204360,28.670000,182.950000,0.000000,59.999000,49.390000,0.580600,1.463692,1.401134,23125.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.816667,74.300000,68.600000,84.700000,66.900000,0.005000,0.000000,0.061000,0.054000,0.051000,0.000000,0.000000,8.334869,65.715759,0.025831,320.900921,38.446367,6.231547,151.301132,0.000000,0.003000,0.000000,0.000000,124.400000,124.200000,123.000000,121.900000,121.800000,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.590000,0.960000,29.632000,70.460000,0.424000,0.424000,451.060848,467389.620223,440.188000,NatG-1,
03/14/2022,17:06:25.213,19043.45,23188.00,241.240000,0.203830,28.540000,183.430000,0.000000,60.014000,49.170000,0.580500,1.466222,1.400680,23186.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.800000,74.300000,68.600000,84.700000,66.900000,0.005000,0.000000,0.059000,0.053000,0.055000,0.000000,0.000000,8.335030,65.700912,0.025831,320.900921,38.446367,6.231723,151.301041,0.000000,0.003000,0.000000,0.000000,124.333333,124.200000,123.000000,121.900000,121.766667,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.632000,70.470000,0.420000,0.420000,446.805557,467398.130805,440.196000,NatG-1,
03/14/2022,17:07:25.214,19103.45,23248.00,241.350000,0.203920,28.570000,183.910000,0.000000,60.022000,49.220000,0.580500,1.465330,1.401326,23246.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.766667,74.300000,68.600000,84.700000,67.000000,0.005000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.334438,65.773163,0.025831,320.900921,38.446367,6.231611,151.301010,0.000000,0.003000,0.000000,0.000000,124.266667,124.100000,123.000000,121.866667,121.766667,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.632000,70.480000,0.420000,0.420000,446.805557,467405.577564,440.203000,NatG-1,
03/14/2022,17:08:26.214,19164.45,23309.00,241.510000,0.204090,28.610000,184.390000,0.000000,60.025000,49.290000,0.580500,1.465873,1.400646,23307.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.777778,74.303254,68.600000,84.633333,67.100000,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334828,65.726051,0.025831,320.900921,38.446367,6.231552,151.300888,0.000000,0.003000,0.000000,0.000000,124.300000,124.100000,122.966667,121.900000,121.800000,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.633000,70.490000,0.420000,0.420000,446.805557,467413.024324,440.210000,NatG-1,
03/14/2022,17:09:27.213,19225.45,23370.00,241.380000,0.203910,28.570000,184.880000,0.000000,60.035000,49.220000,0.580500,1.464421,1.400116,23368.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.783333,74.318047,68.600000,84.600000,67.100000,0.005000,0.000000,0.061000,0.053000,0.053000,0.000000,0.000000,8.334329,65.791306,0.025831,320.900921,38.446367,6.231771,151.300964,0.000000,0.003000,0.000000,0.000000,124.333333,124.100000,123.000000,121.900000,121.766667,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.634000,70.500000,0.417000,0.417000,443.614088,467420.471083,440.217000,NatG-1,
03/14/2022,17:10:27.213,19285.45,23430.00,241.440000,0.204010,28.590000,185.350000,0.000000,60.021000,49.260000,0.580500,1.463703,1.400265,23428.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.783333,74.375148,68.633333,84.600000,67.100000,0.005000,0.000000,0.061000,0.053000,0.056000,0.000000,0.000000,8.335154,65.693214,0.025831,320.900921,38.446367,6.231451,151.300888,0.000000,0.003000,0.000000,0.000000,124.300000,124.100000,123.000000,121.900000,121.800000,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.632000,70.510000,0.420000,0.420000,446.805557,467427.917842,440.224000,NatG-1,
03/14/2022,17:11:27.214,19345.45,23490.00,241.380000,0.203940,28.580000,185.830000,0.000000,60.028000,49.230000,0.580500,1.463715,1.401027,23488.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.783333,74.397929,68.600000,84.600000,67.200000,0.005000,0.000000,0.062000,0.054000,0.053000,0.000000,0.000000,8.334669,65.756378,0.025831,320.900921,38.446367,6.231742,151.300797,0.000000,0.003000,0.000000,0.000000,124.300000,124.100000,123.000000,121.900000,121.800000,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.590000,0.960000,29.632000,70.530000,0.420000,0.420000,446.805557,467435.364602,440.231000,NatG-1,
03/14/2022,17:12:28.214,19406.45,23551.00,241.350000,0.203970,28.580000,186.310000,0.000000,60.004000,49.230000,0.580500,1.465755,1.400539,23549.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.755556,74.400000,68.700000,84.600000,67.200000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334034,65.835464,0.025831,320.900921,38.446367,6.231688,151.300781,0.000000,0.003000,0.000000,0.000000,124.300000,124.000000,122.966667,121.900000,121.766667,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.634000,70.540000,0.417000,0.417000,443.614088,467442.811361,440.238000,NatG-1,
03/14/2022,17:13:28.214,19466.45,23611.00,241.260000,0.203910,28.560000,186.790000,0.000000,59.997000,49.200000,0.580500,1.464666,1.401310,23609.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.733333,74.400740,68.700000,84.566667,67.100000,0.005000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.334491,65.783905,0.025831,320.900921,38.446367,6.231961,151.300720,0.000000,0.003000,0.000000,0.000000,124.266667,124.000000,122.933333,121.866667,121.733333,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.960000,29.635000,70.540000,0.417000,0.417000,443.614088,467450.258120,440.245000,NatG-1,
03/14/2022,17:14:29.214,19527.45,23672.00,241.390000,0.204080,28.600000,187.270000,0.000000,59.985000,49.260000,0.580500,1.464083,1.401094,23670.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.733333,74.419675,68.700000,84.500000,67.100000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334409,65.798004,0.025831,320.900921,38.446367,6.231766,151.300629,0.000000,0.003000,0.000000,0.000000,124.200000,124.000000,122.900000,121.900000,121.800000,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.590000,0.960000,29.634000,70.540000,0.420000,0.420000,446.805557,467457.704879,440.252000,NatG-1,
03/14/2022,17:15:29.215,19587.45,23732.00,241.500000,0.204130,28.620000,187.750000,0.000000,60.015000,49.300000,0.580600,1.464851,1.400331,23730.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.744444,74.471006,68.700000,84.500000,67.000000,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334561,65.780266,0.025831,320.900921,38.446367,6.231933,151.300598,0.000000,0.003000,0.000000,0.000000,124.233333,124.000000,122.933333,121.900000,121.800000,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.590000,0.960000,29.632000,70.540000,0.420000,0.420000,446.805557,467465.151639,440.259000,NatG-1,
03/14/2022,17:16:30.213,19648.45,23793.00,241.730000,0.204370,28.680000,188.230000,0.000000,60.011000,49.400000,0.580600,1.466262,1.400654,23791.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.733333,74.497337,68.700000,84.500000,66.900000,0.005000,0.000000,0.062000,0.053000,0.052000,0.000000,0.000000,8.334421,65.799637,0.025831,320.900921,38.446367,6.231857,151.300491,0.000000,0.003000,0.000000,0.000000,124.200000,124.000000,122.900000,121.900000,121.800000,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.600000,0.970000,29.631000,70.530000,0.417000,0.417000,443.614088,467472.598398,440.266000,NatG-1,
03/14/2022,17:17:30.213,19708.45,23853.00,241.750000,0.204370,28.690000,188.710000,0.000000,60.022000,49.410000,0.580700,1.472623,1.400000,23851.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.722222,74.500000,68.700000,84.500000,66.800000,0.005000,0.000000,0.062000,0.055000,0.052000,0.000000,0.000000,8.334296,65.816742,0.025831,320.900921,38.446367,6.232491,151.300476,0.000000,0.003000,0.000000,0.000000,124.100000,124.000000,122.933333,121.900000,121.800000,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.590000,0.960000,29.631000,70.510000,0.417000,0.417000,443.614088,467480.045157,440.273000,NatG-1,
03/14/2022,17:18:31.213,19769.45,23914.00,241.510000,0.204140,28.630000,189.200000,0.000000,60.013000,49.300000,0.580600,1.470266,1.401681,23912.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.722222,74.500000,68.700000,84.466667,66.700000,0.005000,0.000000,0.060000,0.054000,0.054000,0.000000,0.000000,8.335040,65.729942,0.025831,320.900921,38.446367,6.232402,151.300446,0.000000,0.003000,0.000000,0.000000,124.200000,123.966667,122.900000,121.900000,121.766667,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.590000,0.960000,29.630000,70.500000,0.417000,0.417000,443.614088,467487.491917,440.280000,NatG-1,
03/14/2022,17:19:32.213,19830.45,23975.00,241.560000,0.204210,28.640000,189.680000,0.000000,60.009000,49.330000,0.580600,1.468292,1.401805,23973.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.738889,74.500592,68.700000,84.400000,66.700000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334554,65.788399,0.025831,320.900921,38.446367,6.232537,151.300430,0.000000,0.003000,0.000000,0.000000,124.200000,124.000000,122.933333,121.900000,121.800000,121.600000,0,0,0,0,0,1063.823,1384.183,0.591,93.340,6.048,0.351,30.590000,0.960000,29.630000,70.490000,0.417000,0.417000,443.614088,467494.938676,440.287000,NatG-1,
03/14/2022,17:20:33.214,19891.45,24036.00,241.810000,0.204500,28.720000,190.170000,0.000000,60.001000,49.450000,0.580700,1.466944,1.401886,24034.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.733333,74.530325,68.700000,84.400000,66.666667,0.005000,0.000000,0.061000,0.054000,0.053000,0.000000,0.000000,8.335050,65.732613,0.025831,320.900921,38.446367,6.231738,151.300400,0.000000,0.003000,0.000000,0.000000,124.200000,123.966667,122.933333,121.900000,121.800000,121.600000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.631000,70.470000,0.417000,0.417000,443.570617,467499.464509,440.294000,NatG-1,
03/14/2022,17:21:34.214,19952.45,24097.00,241.600000,0.204370,28.670000,190.660000,0.000000,59.970000,49.380000,0.580600,1.473895,1.400621,24095.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.694444,74.554586,68.700000,84.300000,66.700000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334683,65.775703,0.025831,320.900921,38.446367,6.231583,151.300354,0.000000,0.003000,0.000000,0.000000,124.100000,123.900000,122.900000,121.900000,121.766667,121.600000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.630000,70.470000,0.417000,0.417000,443.570617,467506.910539,440.301000,NatG-1,
03/14/2022,17:22:35.213,20013.45,24158.00,241.880000,0.204650,28.740000,191.140000,0.000000,59.971000,49.500000,0.580700,1.465624,1.400695,24156.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.700000,74.598521,68.700000,84.300000,66.700000,0.005000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.334575,65.789474,0.025831,320.900921,38.446367,6.232327,151.300262,0.000000,0.003000,0.000000,0.000000,124.100000,123.900000,122.900000,121.900000,121.800000,121.600000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.631000,70.460000,0.417000,0.417000,443.570617,467515.420287,440.309000,NatG-1,
03/14/2022,17:23:35.214,20073.45,24218.00,241.920000,0.204670,28.750000,191.620000,0.000000,59.976000,49.510000,0.580600,1.463722,1.400835,24216.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.700000,74.600000,68.700000,84.200000,66.700000,0.005000,0.000000,0.060000,0.055000,0.053000,0.000000,0.000000,8.334626,65.785561,0.025831,320.900921,38.446367,6.232291,151.300354,0.000000,0.003000,0.000000,0.000000,124.100000,123.900000,122.900000,121.900000,121.800000,121.600000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.630000,70.460000,0.417000,0.417000,443.570617,467522.866316,440.316000,NatG-1,
03/14/2022,17:24:35.215,20133.45,24278.00,241.720000,0.204480,28.690000,192.100000,0.000000,59.966000,49.430000,0.580500,1.467332,1.401125,24276.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.677778,74.600000,68.700000,84.200000,66.800000,0.005000,0.000000,0.060000,0.056000,0.053000,0.000000,0.000000,8.334511,65.798836,0.025831,320.900921,38.446367,6.231365,151.300308,0.000000,0.003000,0.000000,0.000000,123.900000,123.900000,122.966667,121.900000,121.800000,121.600000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.970000,29.631000,70.470000,0.417000,0.417000,443.570617,467530.312346,440.323000,NatG-1,
03/14/2022,17:25:36.214,20194.45,24339.00,241.690000,0.204380,28.680000,192.590000,0.000000,59.986000,49.400000,0.580600,1.468539,1.400348,24337.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.683333,74.605325,68.700000,84.200000,66.900000,0.005000,0.000000,0.062000,0.053000,0.053000,0.000000,0.000000,8.334909,65.752022,0.025831,320.900921,38.446367,6.231267,151.300262,0.000000,0.003000,0.000000,0.000000,124.000000,123.900000,122.900000,121.900000,121.800000,121.600000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.633000,70.470000,0.414000,0.414000,440.379461,467537.758375,440.330000,NatG-1,
03/14/2022,17:26:37.214,20255.45,24400.00,241.400000,0.204130,28.600000,193.070000,0.000000,59.965000,49.280000,0.580500,1.467349,1.401160,24398.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.700000,74.611538,68.700000,84.200000,67.000000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.335050,65.738785,0.025831,320.900921,38.446367,6.231654,151.300308,0.000000,0.003000,0.000000,0.000000,124.100000,123.900000,122.900000,121.900000,121.800000,121.600000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.600000,0.960000,29.632000,70.490000,0.414000,0.414000,440.379461,467544.140686,440.336000,NatG-1,
03/14/2022,17:27:38.214,20316.45,24461.00,241.250000,0.203940,28.560000,193.560000,0.000000,59.969000,49.200000,0.580400,1.467441,1.400870,24459.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.683333,74.642308,68.700000,84.200000,67.066667,0.005000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.334761,65.774261,0.025831,320.900921,38.446367,6.232458,151.300217,0.000000,0.003000,0.000000,0.000000,124.100000,123.800000,122.900000,121.900000,121.800000,121.600000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.631000,70.500000,0.407000,0.407000,432.933432,467552.650434,440.344000,NatG-1,
03/14/2022,17:28:39.213,20377.45,24522.00,241.320000,0.203970,28.570000,194.040000,0.000000,59.980000,49.220000,0.580400,1.466980,1.400961,24520.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.666667,74.689349,68.700000,84.200000,67.100000,0.005000,0.000000,0.061000,0.054000,0.052000,0.000000,0.000000,8.334511,65.805939,0.025831,320.900921,38.446367,6.231629,151.300186,0.000000,0.003000,0.000000,0.000000,124.000000,123.800000,122.900000,121.900000,121.800000,121.600000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.632000,70.510000,0.417000,0.417000,443.570617,467560.096464,440.351000,NatG-1,
03/14/2022,17:29:40.213,20438.45,24583.00,241.360000,0.203930,28.570000,194.530000,0.000000,60.004000,49.220000,0.580400,1.464767,1.400646,24581.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.655556,74.696450,68.700000,84.200000,67.100000,0.005000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.334453,65.815628,0.025831,320.900921,38.446367,6.231508,151.300201,0.000000,0.003000,0.000000,0.000000,123.900000,123.833333,122.900000,121.900000,121.800000,121.600000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.631000,70.520000,0.411000,0.411000,437.188306,467567.542493,440.358000,NatG-1,
03/14/2022,17:30:40.214,20498.45,24643.00,241.300000,0.203900,28.560000,195.000000,0.000000,59.995000,49.200000,0.580400,1.467729,1.401243,24641.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.633333,74.700000,68.700000,84.133333,67.200000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334580,65.800697,0.025831,320.900921,38.446367,6.233287,151.300217,0.000000,0.003000,0.000000,0.000000,123.800000,123.800000,122.900000,121.900000,121.800000,121.600000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.631000,70.530000,0.407000,0.407000,432.933432,467573.924804,440.364000,NatG-1,
03/14/2022,17:31:41.214,20559.45,24704.00,241.450000,0.204090,28.600000,195.490000,0.000000,59.980000,49.280000,0.580500,1.469401,1.401739,24702.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.650000,74.700000,68.700000,84.133333,67.200000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334344,65.836121,0.025831,320.900921,38.446367,6.232655,151.300095,0.000000,0.003000,0.000000,0.000000,123.900000,123.800000,122.900000,121.900000,121.800000,121.600000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.630000,70.540000,0.411000,0.411000,437.188306,467581.370834,440.371000,NatG-1,
03/14/2022,17:32:42.213,20620.45,24765.00,241.390000,0.204020,28.590000,195.970000,0.000000,59.988000,49.250000,0.580500,1.467111,1.401508,24763.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.650000,74.700000,68.700000,84.100000,67.100000,0.005000,0.000000,0.062000,0.053000,0.053000,0.000000,0.000000,8.334478,65.822044,0.025831,320.900921,38.446367,6.232584,151.300049,0.000000,0.003000,0.000000,0.000000,123.900000,123.800000,122.900000,121.900000,121.800000,121.600000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.631000,70.540000,0.407000,0.407000,432.933432,467588.816864,440.378000,NatG-1,
03/14/2022,17:33:43.213,20681.45,24826.00,241.430000,0.204110,28.610000,196.460000,0.000000,59.972000,49.280000,0.580500,1.468228,1.401276,24824.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.677778,74.700148,68.700000,84.100000,67.100000,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334040,65.878746,0.025831,320.900921,38.446367,6.232352,151.299988,0.000000,0.003000,0.000000,0.000000,124.000000,123.800000,122.900000,121.900000,121.833333,121.633333,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.630000,70.540000,0.404000,0.404000,429.742276,467596.262893,440.385000,NatG-1,
03/14/2022,17:34:43.213,20741.45,24886.00,241.540000,0.204200,28.640000,196.930000,0.000000,59.980000,49.320000,0.580600,1.465328,1.401383,24884.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.666667,74.703550,68.700000,84.100000,67.033333,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.333998,65.883156,0.025831,320.900921,38.446367,6.232418,151.299988,0.000000,0.003000,0.000000,0.000000,124.000000,123.800000,122.900000,121.900000,121.800000,121.600000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.631000,70.540000,0.407000,0.407000,432.933432,467603.708923,440.392000,NatG-1,
03/14/2022,17:35:44.214,20802.45,24947.00,241.240000,0.203850,28.550000,197.420000,0.000000,59.994000,49.180000,0.580500,1.469855,1.400804,24945.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.672222,74.705325,68.700000,84.100000,66.900000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334085,65.876129,0.025831,320.900921,38.446367,6.232474,151.299896,0.000000,0.003000,0.000000,0.000000,124.000000,123.800000,122.900000,121.900000,121.800000,121.633333,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.631000,70.540000,0.407000,0.407000,432.933432,467611.154952,440.399000,NatG-1,
03/14/2022,17:36:45.215,20863.45,25008.00,241.430000,0.204070,28.610000,197.900000,0.000000,59.996000,49.270000,0.580600,1.465282,1.401110,25006.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.650000,74.726627,68.700000,84.066667,66.900000,0.005000,0.000000,0.062000,0.053000,0.052000,0.000000,0.000000,8.334766,65.793945,0.025831,320.900921,38.446367,6.232113,151.299835,0.000000,0.003000,0.000000,0.000000,123.933333,123.766667,122.900000,121.900000,121.800000,121.600000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.630000,70.530000,0.407000,0.407000,432.933432,467618.600982,440.406000,NatG-1,
03/14/2022,17:37:46.213,20924.45,25069.00,241.180000,0.203900,28.550000,198.390000,0.000000,59.971000,49.180000,0.580600,1.466258,1.399867,25067.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.633333,74.743787,68.700000,84.000000,66.800000,0.005000,0.000000,0.059000,0.054000,0.057000,0.000000,0.000000,8.333834,65.909523,0.025831,320.900921,38.446367,6.232421,151.299789,0.000000,0.003000,0.000000,0.000000,123.800000,123.766667,122.900000,121.900000,121.800000,121.633333,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.630000,70.520000,0.411000,0.411000,437.188306,467626.047011,440.413000,NatG-1,
03/14/2022,17:38:46.213,20984.45,25129.00,241.440000,0.204170,28.620000,198.860000,0.000000,59.979000,49.290000,0.580600,1.462066,1.400804,25127.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.633333,74.781953,68.700000,84.000000,66.800000,0.005000,0.000000,0.059000,0.056000,0.056000,0.000000,0.000000,8.334444,65.835098,0.025831,320.900921,38.446367,6.232469,151.299866,0.000000,0.003000,0.000000,0.000000,123.900000,123.700000,122.900000,121.900000,121.800000,121.600000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.630000,70.510000,0.404000,0.404000,429.742276,467632.429322,440.419000,NatG-1,
03/14/2022,17:39:47.213,21045.45,25190.00,241.640000,0.204350,28.670000,199.350000,0.000000,59.987000,49.380000,0.580700,1.464497,1.401093,25188.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.650000,74.796450,68.700000,83.900000,66.700000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334118,65.875374,0.025831,320.900921,38.446367,6.232687,151.299789,0.000000,0.003000,0.000000,0.000000,123.900000,123.700000,122.900000,121.900000,121.800000,121.700000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.630000,70.500000,0.404000,0.404000,429.742276,467640.939070,440.427000,NatG-1,
03/14/2022,17:40:47.214,21105.45,25250.00,241.580000,0.204270,28.650000,199.830000,0.000000,59.998000,49.350000,0.580700,1.466344,1.401689,25248.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.633333,74.801627,68.700000,83.900000,66.700000,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.335108,65.756447,0.025831,320.900921,38.446367,6.232452,151.299728,0.000000,0.003000,0.000000,0.000000,123.800000,123.700000,122.900000,121.900000,121.833333,121.666667,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.630000,70.490000,0.411000,0.411000,437.188306,467647.321381,440.433000,NatG-1,
03/14/2022,17:41:47.214,21165.45,25310.00,241.490000,0.204180,28.630000,200.300000,0.000000,60.000000,49.310000,0.580700,1.467969,1.401259,25308.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.588889,74.804882,68.700000,83.900000,66.700000,0.005000,0.000000,0.059000,0.055000,0.056000,-0.001000,0.000000,8.334249,65.859947,0.025831,320.900921,38.446367,6.232544,151.299683,0.000000,0.003000,0.000000,0.000000,123.666667,123.666667,122.866667,121.900000,121.800000,121.633333,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.629000,70.480000,0.411000,0.411000,437.188306,467654.767411,440.440000,NatG-1,
03/14/2022,17:42:47.214,21225.45,25370.00,241.730000,0.204440,28.690000,200.780000,0.000000,59.993000,49.420000,0.580600,1.466641,1.402102,25368.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.627778,74.814201,68.700000,83.800000,66.700000,0.005000,0.000000,0.060000,0.056000,0.057000,0.000000,0.000000,8.334875,65.785103,0.025831,320.900921,38.446367,6.232169,151.299683,0.000000,0.003000,0.000000,0.000000,123.800000,123.700000,122.900000,121.900000,121.800000,121.666667,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.629000,70.470000,0.411000,0.411000,437.188306,467662.213440,440.447000,NatG-1,
03/14/2022,17:43:48.213,21286.45,25431.00,241.820000,0.204470,28.710000,201.270000,0.000000,60.011000,49.440000,0.580700,1.469164,1.400629,25429.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.622222,74.812278,68.700000,83.800000,66.700000,0.005000,0.000000,0.063000,0.053000,0.053000,0.000000,0.000000,8.335143,65.752838,0.025831,320.900921,38.446367,6.232577,151.299744,0.000000,0.003000,0.000000,0.000000,123.800000,123.666667,122.900000,121.900000,121.800000,121.666667,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.628000,70.470000,0.411000,0.411000,437.188306,467669.659470,440.454000,NatG-1,
03/14/2022,17:44:48.213,21346.45,25491.00,241.710000,0.204450,28.690000,201.750000,0.000000,59.977000,49.420000,0.580600,1.463781,1.400397,25489.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.600000,74.824260,68.700000,83.800000,66.700000,0.005000,0.000000,0.063000,0.054000,0.052000,0.000000,0.000000,8.334905,65.782387,0.025831,320.900921,38.446367,6.232478,151.299744,0.000000,0.003000,0.000000,0.000000,123.800000,123.600000,122.866667,121.900000,121.800000,121.633333,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.628000,70.470000,0.411000,0.411000,437.188306,467677.105500,440.461000,NatG-1,
03/14/2022,17:45:49.213,21407.45,25552.00,241.490000,0.204130,28.620000,202.230000,0.000000,60.004000,49.300000,0.580500,1.464851,1.400513,25550.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.600000,74.843787,68.700000,83.800000,66.800000,0.005000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.334952,65.775299,0.025831,320.900921,38.446367,6.232699,151.299759,0.000000,0.003000,0.000000,0.000000,123.766667,123.600000,122.866667,121.900000,121.800000,121.666667,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.629000,70.470000,0.411000,0.411000,437.188306,467683.487811,440.467000,NatG-1,
03/14/2022,17:46:50.213,21468.45,25613.00,241.250000,0.203910,28.550000,202.720000,0.000000,59.989000,49.190000,0.580400,1.467167,1.401907,25611.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.600000,74.893935,68.700000,83.800000,66.900000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334808,65.796539,0.025831,320.900921,38.446367,6.232806,151.299774,0.000000,0.003000,0.000000,0.000000,123.766667,123.600000,122.900000,121.900000,121.800000,121.633333,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.629000,70.490000,0.411000,0.411000,437.188306,467691.997559,440.475000,NatG-1,
03/14/2022,17:47:50.213,21528.45,25673.00,241.390000,0.204020,28.580000,203.190000,0.000000,60.002000,49.250000,0.580400,1.463778,1.400472,25671.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.611111,74.897337,68.700000,83.800000,66.900000,0.005000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.335141,65.755013,0.025831,320.900921,38.446367,6.232835,151.299774,0.000000,0.003000,0.000000,0.000000,123.800000,123.600000,122.900000,121.900000,121.800000,121.666667,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.629000,70.500000,0.411000,0.411000,437.188306,467698.379870,440.481000,NatG-1,
03/14/2022,17:48:51.213,21589.45,25734.00,241.540000,0.204240,28.640000,203.680000,0.000000,59.978000,49.330000,0.580500,1.467049,1.400348,25732.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.627778,74.903254,68.700000,83.800000,67.000000,0.005000,0.000000,0.062000,0.054000,0.054000,0.000000,0.000000,8.335065,65.766487,0.025831,320.900921,38.446367,6.232519,151.299667,0.000000,0.003000,0.000000,0.000000,123.800000,123.600000,122.900000,121.933333,121.833333,121.700000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.628000,70.500000,0.411000,0.411000,437.188306,467705.825899,440.488000,NatG-1,
03/14/2022,17:49:51.214,21649.45,25794.00,241.500000,0.204120,28.610000,204.150000,0.000000,60.003000,49.300000,0.580400,1.464139,1.400704,25792.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.572222,74.900000,68.700000,83.800000,67.000000,0.005000,0.000000,0.062000,0.053000,0.055000,0.000000,0.000000,8.335124,65.757683,0.025831,320.900921,38.446367,6.232493,151.299667,0.000000,0.003000,0.000000,0.000000,123.600000,123.566667,122.900000,121.900000,121.800000,121.666667,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.630000,70.510000,0.404000,0.404000,429.742276,467713.271929,440.495000,NatG-1,
03/14/2022,17:50:52.213,21710.45,25855.00,241.640000,0.204300,28.660000,204.640000,0.000000,59.992000,49.370000,0.580500,1.462359,1.401341,25853.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.555556,74.900000,68.700000,83.800000,67.000000,0.005000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.334783,65.802727,0.025831,320.900921,38.446367,6.232710,151.299606,0.000000,0.003000,0.000000,0.000000,123.600000,123.533333,122.866667,121.900000,121.800000,121.633333,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.628000,70.510000,0.411000,0.411000,437.188306,467720.717958,440.502000,NatG-1,
03/14/2022,17:51:53.213,21771.45,25916.00,241.870000,0.204600,28.730000,205.130000,0.000000,59.973000,49.480000,0.580600,1.462708,1.400587,25914.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.555556,74.903107,68.700000,83.700000,67.000000,0.005000,0.000000,0.059000,0.056000,0.053000,0.000000,0.000000,8.334835,65.800003,0.025831,320.900921,38.446367,6.232724,151.299683,0.000000,0.003000,0.000000,0.000000,123.600000,123.500000,122.833333,121.900000,121.800000,121.700000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.630000,70.520000,0.407000,0.407000,432.933432,467728.163988,440.509000,NatG-1,
03/14/2022,17:52:53.213,21831.45,25976.00,241.580000,0.204210,28.640000,205.600000,0.000000,59.998000,49.330000,0.580600,1.465501,1.400116,25974.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.577778,74.916124,68.700000,83.700000,67.000000,0.005000,0.000000,0.060000,0.056000,0.053000,0.000000,0.000000,8.334929,65.788445,0.025831,320.900921,38.446367,6.232428,151.299637,0.000000,0.003000,0.000000,0.000000,123.666667,123.500000,122.866667,121.900000,121.833333,121.700000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.629000,70.530000,0.407000,0.407000,432.933432,467735.610017,440.516000,NatG-1,
03/14/2022,17:53:53.214,21891.45,26036.00,241.460000,0.204110,28.610000,206.080000,0.000000,59.990000,49.280000,0.580500,1.464504,1.401102,26034.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.555556,74.941716,68.700000,83.700000,67.000000,0.005000,0.000000,0.060000,0.055000,0.056000,-0.001000,0.000000,8.334309,65.863441,0.025831,320.900921,38.446367,6.232932,151.299652,0.000000,0.003000,0.000000,0.000000,123.600000,123.500000,122.833333,121.900000,121.800000,121.700000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.630000,70.530000,0.411000,0.411000,437.188306,467743.056047,440.523000,NatG-1,
03/14/2022,17:54:54.214,21952.45,26097.00,241.860000,0.204560,28.730000,206.570000,0.000000,59.978000,49.480000,0.580600,1.463776,1.400066,26095.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.577778,74.976331,68.700000,83.700000,66.933333,0.005000,0.000000,0.063000,0.054000,0.052000,0.000000,0.000000,8.334345,65.861107,0.025831,320.900921,38.446367,6.232447,151.299515,0.000000,0.003000,0.000000,0.000000,123.700000,123.500000,122.833333,121.900000,121.833333,121.700000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.631000,70.530000,0.414000,0.414000,440.379461,467750.502076,440.530000,NatG-1,
03/14/2022,17:55:55.213,22013.45,26158.00,241.900000,0.204550,28.730000,207.050000,0.000000,59.995000,49.480000,0.580600,1.463847,1.399835,26156.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.550000,74.997041,68.700000,83.700000,66.900000,0.005000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.334654,65.822845,0.025831,320.900921,38.446367,6.232758,151.299591,0.000000,0.003000,0.000000,0.000000,123.600000,123.500000,122.833333,121.900000,121.800000,121.666667,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.629000,70.520000,0.411000,0.411000,437.188306,467757.948106,440.537000,NatG-1,
03/14/2022,17:56:55.214,22073.45,26218.00,241.830000,0.204420,28.700000,207.530000,0.000000,60.015000,49.440000,0.580600,1.467273,1.400571,26216.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.572222,75.000000,68.700000,83.666667,66.900000,0.005000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.334787,65.804710,0.025831,320.900921,38.446367,6.232721,151.299545,0.000000,0.003000,0.000000,0.000000,123.600000,123.500000,122.833333,121.900000,121.900000,121.700000,0,0,0,0,0,1063.719,1384.133,0.591,93.350,6.041,0.347,30.590000,0.960000,29.629000,70.510000,0.411000,0.411000,437.188306,467764.330417,440.543000,NatG-1,
03/14/2022,17:57:56.214,22134.45,26279.00,241.860000,0.204510,28.720000,208.020000,0.000000,59.995000,49.460000,0.580600,1.464134,1.400810,26277.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.561111,75.000000,68.700000,83.600000,66.900000,0.005000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.334468,65.846100,0.025831,320.900921,38.446367,6.232757,151.299484,0.000000,0.003000,0.000000,0.000000,123.500000,123.500000,122.900000,121.900000,121.866667,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.629000,70.500000,0.414000,0.414000,440.784567,467799.443976,440.550000,NatG-1,
03/14/2022,17:58:57.213,22195.45,26340.00,241.740000,0.204390,28.690000,208.500000,0.000000,59.989000,49.410000,0.580600,1.466706,1.401340,26338.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.555556,75.001479,68.700000,83.600000,66.900000,0.005000,0.000000,0.063000,0.054000,0.053000,0.000000,0.000000,8.334774,65.811058,0.025831,320.900921,38.446367,6.232821,151.299484,0.000000,0.003000,0.000000,0.000000,123.500000,123.466667,122.866667,121.900000,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.631000,70.510000,0.404000,0.404000,430.137597,467806.896855,440.557000,NatG-1,
03/14/2022,17:59:58.213,22256.45,26401.00,241.870000,0.204570,28.730000,208.990000,0.000000,59.978000,49.480000,0.580600,1.464926,1.401373,26399.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.555556,75.004290,68.700000,83.600000,66.900000,0.005000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.334730,65.817177,0.025831,320.900921,38.446367,6.232890,151.299515,0.000000,0.003000,0.000000,0.000000,123.600000,123.466667,122.800000,121.900000,121.866667,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.629000,70.510000,0.411000,0.411000,437.590476,467814.349734,440.564000,NatG-1,
03/14/2022,18:00:58.215,22316.45,26461.00,242.060000,0.204660,28.760000,209.470000,0.000000,60.011000,49.540000,0.580600,1.464771,1.401058,26459.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.550000,75.000000,68.700000,83.600000,66.900000,0.005000,0.000000,0.059000,0.056000,0.053000,0.000000,0.000000,8.334945,65.793976,0.025831,320.900921,38.446367,6.232460,151.299423,0.000000,0.003000,0.000000,0.000000,123.500000,123.433333,122.900000,121.900000,121.866667,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.629000,70.500000,0.414000,0.414000,440.784567,467821.802613,440.571000,NatG-1,
03/14/2022,18:01:59.214,22377.45,26522.00,241.510000,0.204150,28.620000,209.950000,0.000000,59.991000,49.300000,0.580500,1.465932,1.401930,26520.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.533333,75.015828,68.700000,83.600000,66.900000,0.005000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.335300,65.747025,0.025831,320.900921,38.446367,6.233063,151.299484,0.000000,0.003000,0.000000,0.000000,123.500000,123.400000,122.800000,121.900000,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.629000,70.510000,0.411000,0.411000,437.590476,467829.255492,440.578000,NatG-1,
03/14/2022,18:03:00.213,22438.45,26583.00,241.720000,0.204400,28.690000,210.440000,0.000000,59.981000,49.410000,0.580600,1.464139,1.401125,26581.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.538889,75.030769,68.700000,83.533333,66.900000,0.005000,0.000000,0.062000,0.053000,0.052000,0.000000,0.000000,8.334848,65.806549,0.025831,320.900921,38.446367,6.232779,151.299469,0.000000,0.003000,0.000000,0.000000,123.533333,123.400000,122.800000,121.900000,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.629000,70.510000,0.411000,0.411000,437.590476,467836.708372,440.585000,NatG-1,
03/14/2022,18:04:01.214,22499.45,26644.00,241.550000,0.204220,28.640000,210.930000,0.000000,59.981000,49.330000,0.580500,1.462442,1.401449,26642.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.550000,75.063166,68.700000,83.533333,66.900000,0.005000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.334862,65.805717,0.025831,320.900921,38.446367,6.232938,151.299377,0.000000,0.003000,0.000000,0.000000,123.500000,123.400000,122.866667,121.933333,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.628000,70.520000,0.414000,0.414000,440.784567,467844.161251,440.592000,NatG-1,
03/14/2022,18:05:02.214,22560.45,26705.00,241.320000,0.203940,28.570000,211.410000,0.000000,59.992000,49.220000,0.580500,1.464205,1.400879,26703.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.538889,75.077959,68.700000,83.500000,66.900000,0.005000,0.000000,0.060000,0.055000,0.054000,0.001000,0.000000,8.334712,65.824150,0.025831,320.900921,38.446367,6.232466,151.299393,0.000000,0.003000,0.000000,0.000000,123.566667,123.400000,122.800000,121.900000,121.866667,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.629000,70.520000,0.411000,0.411000,437.590476,467851.614130,440.599000,NatG-1,
03/14/2022,18:06:02.214,22620.45,26765.00,241.370000,0.203970,28.580000,211.890000,0.000000,60.006000,49.230000,0.580500,1.464970,1.401085,26763.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.522222,75.058876,68.700000,83.500000,66.900000,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334740,65.824821,0.025831,320.900921,38.446367,6.232816,151.299332,0.000000,0.003000,0.000000,0.000000,123.500000,123.366667,122.833333,121.900000,121.833333,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.629000,70.520000,0.411000,0.411000,437.590476,467859.067009,440.606000,NatG-1,
03/14/2022,18:07:03.213,22681.45,26826.00,241.610000,0.204210,28.640000,212.370000,0.000000,60.011000,49.340000,0.580600,1.464767,1.401101,26824.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.522222,75.080030,68.700000,83.500000,66.900000,0.005000,0.000000,0.062000,0.053000,0.054000,0.000000,0.000000,8.335142,65.775726,0.025831,320.900921,38.446367,6.233124,151.299393,0.000000,0.003000,0.000000,0.000000,123.500000,123.333333,122.800000,121.933333,121.866667,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.628000,70.510000,0.414000,0.414000,440.784567,467866.519888,440.613000,NatG-1,
03/14/2022,18:08:04.214,22742.45,26887.00,241.560000,0.204180,28.640000,212.860000,0.000000,60.002000,49.320000,0.580600,1.468508,1.400108,26885.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.522222,75.100000,68.733333,83.500000,66.900000,0.005000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.334775,65.820580,0.025831,320.900921,38.446367,6.232997,151.299179,0.000000,0.003000,0.000000,0.000000,123.500000,123.300000,122.800000,121.933333,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.628000,70.510000,0.414000,0.414000,440.784567,467873.972767,440.620000,NatG-1,
03/14/2022,18:09:05.213,22803.45,26948.00,241.450000,0.204030,28.600000,213.340000,0.000000,60.014000,49.260000,0.580500,1.461550,1.400456,26946.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.505556,75.100000,68.800000,83.500000,66.800000,0.005000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.335000,65.794937,0.025831,320.900921,38.446367,6.233278,151.299286,0.000000,0.003000,0.000000,0.000000,123.366667,123.300000,122.833333,121.933333,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.629000,70.510000,0.411000,0.411000,437.590476,467881.425646,440.627000,NatG-1,
03/14/2022,18:10:05.214,22863.45,27008.00,241.820000,0.204460,28.710000,213.820000,0.000000,60.000000,49.440000,0.580600,1.466986,1.400877,27006.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.527778,75.100000,68.800000,83.500000,66.800000,0.005000,0.000000,0.059000,0.056000,0.056000,0.000000,0.000000,8.334577,65.846992,0.025831,320.900921,38.446367,6.233075,151.299225,0.000000,0.003000,0.000000,0.000000,123.500000,123.300000,122.800000,121.966667,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.626000,70.500000,0.411000,0.411000,437.590476,467887.813829,440.633000,NatG-1,
03/14/2022,18:11:06.213,22924.45,27069.00,241.940000,0.204550,28.730000,214.310000,0.000000,60.011000,49.490000,0.580600,1.471327,1.400967,27067.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.516667,75.100000,68.800000,83.500000,66.800000,0.005000,0.000000,0.061000,0.053000,0.053000,0.000000,0.000000,8.335068,65.787697,0.025831,320.900921,38.446367,6.232859,151.299194,0.000000,0.003000,0.000000,0.000000,123.500000,123.300000,122.800000,121.900000,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.626000,70.500000,0.417000,0.417000,443.978658,467896.331405,440.641000,NatG-1,
03/14/2022,18:12:06.213,22984.45,27129.00,241.730000,0.204370,28.680000,214.780000,0.000000,59.993000,49.400000,0.580600,1.463277,1.400902,27127.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.516667,75.100000,68.800000,83.500000,66.800000,0.005000,0.000000,0.063000,0.054000,0.052000,0.000000,0.000000,8.335011,65.794418,0.025831,320.900921,38.446367,6.233005,151.299286,0.000000,0.003000,0.000000,0.000000,123.500000,123.266667,122.800000,121.933333,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.970000,29.626000,70.490000,0.414000,0.414000,440.784567,467902.719587,440.647000,NatG-1,
03/14/2022,18:13:06.213,23044.45,27189.00,241.790000,0.204460,28.700000,215.260000,0.000000,59.983000,49.440000,0.580600,1.464247,1.400720,27187.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.511111,75.100000,68.800000,83.400000,66.800000,0.005000,0.000000,0.062000,0.055000,0.052000,0.000000,0.000000,8.335429,65.743446,0.025831,320.900921,38.446367,6.232806,151.299301,0.000000,0.003000,0.000000,0.000000,123.500000,123.233333,122.800000,121.933333,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.628000,70.490000,0.411000,0.411000,437.590476,467910.172466,440.654000,NatG-1,
03/14/2022,18:14:06.214,23104.45,27249.00,241.790000,0.204470,28.700000,215.740000,0.000000,59.983000,49.440000,0.580600,1.462660,1.401340,27247.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.494444,75.102811,68.800000,83.400000,66.800000,0.005000,0.000000,0.063000,0.055000,0.054000,0.000000,0.000000,8.335122,65.780533,0.025831,320.900921,38.446367,6.233006,151.299240,0.000000,0.003000,0.000000,0.000000,123.400000,123.200000,122.800000,121.966667,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.628000,70.480000,0.407000,0.407000,433.331688,467917.625345,440.661000,NatG-1,
03/14/2022,18:15:07.214,23165.45,27310.00,241.800000,0.204390,28.690000,216.230000,0.000000,60.011000,49.420000,0.580600,1.465727,1.399462,27308.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.505556,75.100000,68.800000,83.366667,66.900000,0.005000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.334671,65.836479,0.025831,320.900921,38.446367,6.232828,151.299316,0.000000,0.003000,0.000000,0.000000,123.400000,123.233333,122.800000,122.000000,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.628000,70.480000,0.414000,0.414000,440.784567,467925.078224,440.668000,NatG-1,
