Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,18:16:07.214,23225.45,27370.00,242.000000,0.204690,28.760000,216.710000,0.000000,59.982000,49.540000,0.580700,1.467341,1.400537,27368.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.483333,75.100000,68.800000,83.300000,66.900000,0.005000,0.000000,0.058000,0.056000,0.054000,0.000000,0.000000,8.334647,65.840668,0.025831,320.900921,38.446367,6.232899,151.299240,0.000000,0.003000,0.000000,0.000000,123.300000,123.200000,122.800000,122.000000,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.970000,29.626000,70.490000,0.414000,0.414000,440.784567,467932.531104,440.675000,NatG-1,
03/14/2022,18:17:08.213,23286.45,27431.00,241.820000,0.204490,28.710000,217.190000,0.000000,59.976000,49.450000,0.580600,1.463739,1.400877,27429.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.477778,75.100740,68.800000,83.300000,66.933333,0.005000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.334745,65.828529,0.025831,320.900921,38.446367,6.233058,151.299255,0.000000,0.003000,0.000000,0.000000,123.300000,123.200000,122.800000,121.966667,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.628000,70.490000,0.407000,0.407000,433.331688,467939.983983,440.682000,NatG-1,
03/14/2022,18:18:09.213,23347.45,27492.00,241.950000,0.204580,28.740000,217.680000,0.000000,59.995000,49.500000,0.580600,1.467885,1.400124,27490.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.500000,75.101627,68.800000,83.300000,67.000000,0.005000,0.000000,0.063000,0.054000,0.054000,0.000000,0.000000,8.334858,65.813400,0.025831,320.900921,38.446367,6.232976,151.299332,0.000000,0.003000,0.000000,0.000000,123.400000,123.200000,122.800000,122.000000,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.626000,70.500000,0.414000,0.414000,440.784567,467947.436862,440.689000,NatG-1,
03/14/2022,18:19:09.214,23407.45,27552.00,241.980000,0.204640,28.750000,218.160000,0.000000,59.985000,49.520000,0.580600,1.465842,1.400488,27550.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.500000,75.149556,68.800000,83.300000,67.000000,0.005000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.335022,65.796768,0.025831,320.900921,38.446367,6.233076,151.299301,0.000000,0.003000,0.000000,0.000000,123.400000,123.200000,122.800000,122.000000,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.627000,70.500000,0.411000,0.411000,437.590476,467954.889741,440.696000,NatG-1,
03/14/2022,18:20:10.214,23468.45,27613.00,241.780000,0.204410,28.690000,218.650000,0.000000,59.993000,49.420000,0.580600,1.464312,1.400778,27611.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.461111,75.153550,68.800000,83.300000,67.033333,0.005000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.334821,65.821053,0.025831,320.900921,38.446367,6.233085,151.299316,0.000000,0.003000,0.000000,0.000000,123.200000,123.200000,122.800000,121.966667,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.627000,70.510000,0.414000,0.414000,440.784567,467962.342620,440.703000,NatG-1,
03/14/2022,18:21:10.214,23528.45,27673.00,241.500000,0.204120,28.620000,219.120000,0.000000,59.984000,49.290000,0.580500,1.465657,1.400952,27671.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.477778,75.189201,68.800000,83.366667,67.100000,0.005000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.334505,65.857803,0.025831,320.900921,38.446367,6.233200,151.299194,0.000000,0.003000,0.000000,0.000000,123.300000,123.200000,122.800000,121.966667,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.626000,70.510000,0.411000,0.411000,437.590476,467968.730802,440.709000,NatG-1,
03/14/2022,18:22:11.213,23589.45,27734.00,241.720000,0.204320,28.670000,219.610000,0.000000,59.997000,49.390000,0.580600,1.469753,1.400629,27732.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.450000,75.197041,68.800000,83.300000,67.033333,0.005000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.334826,65.820061,0.025831,320.900921,38.446367,6.233106,151.299301,0.000000,0.003000,0.000000,0.000000,123.200000,123.200000,122.800000,121.933333,121.866667,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.627000,70.520000,0.411000,0.411000,437.590476,467976.183681,440.716000,NatG-1,
03/14/2022,18:23:11.214,23649.45,27794.00,241.610000,0.204250,28.650000,220.090000,0.000000,59.982000,49.350000,0.580500,1.466732,1.400728,27792.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.461111,75.200000,68.800000,83.300000,67.033333,0.005000,0.000000,0.058000,0.057000,0.054000,0.000000,0.000000,8.334502,65.860382,0.025831,320.900921,38.446367,6.232840,151.299286,0.000000,0.003000,0.000000,0.000000,123.200000,123.166667,122.800000,122.000000,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.627000,70.530000,0.407000,0.407000,433.331688,467983.636561,440.723000,NatG-1,
03/14/2022,18:24:12.214,23710.45,27855.00,241.730000,0.204310,28.670000,220.570000,0.000000,60.005000,49.390000,0.580600,1.463560,1.400654,27853.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.466667,75.200000,68.800000,83.300000,67.000000,0.005000,0.000000,0.061000,0.055000,0.054000,0.000000,0.000000,8.334812,65.820831,0.025831,320.900921,38.446367,6.232986,151.299225,0.000000,0.003000,0.000000,0.000000,123.300000,123.166667,122.800000,121.933333,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.627000,70.530000,0.407000,0.407000,433.331688,467991.089440,440.730000,NatG-1,
03/14/2022,18:25:12.214,23770.45,27915.00,241.570000,0.204200,28.640000,221.050000,0.000000,59.985000,49.330000,0.580600,1.463859,1.400546,27913.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.455556,75.200000,68.800000,83.300000,66.900000,0.005000,0.000000,0.061000,0.055000,0.053000,0.000000,0.000000,8.334474,65.863869,0.025831,320.900921,38.446367,6.232976,151.299179,0.000000,0.003000,0.000000,0.000000,123.300000,123.133333,122.800000,121.900000,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.627000,70.520000,0.411000,0.411000,437.590476,467998.542319,440.737000,NatG-1,
03/14/2022,18:26:13.213,23831.45,27976.00,241.640000,0.204220,28.650000,221.540000,0.000000,60.004000,49.350000,0.580600,1.463177,1.400141,27974.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.427778,75.200000,68.800000,83.300000,66.900000,0.005000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.334549,65.855698,0.025831,320.900921,38.446367,6.232976,151.299240,0.000000,0.003000,0.000000,0.000000,123.200000,123.100000,122.800000,121.933333,121.833333,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.629000,70.510000,0.414000,0.414000,440.784567,468005.995198,440.744000,NatG-1,
03/14/2022,18:27:13.213,23891.45,28036.00,241.760000,0.204390,28.690000,222.010000,0.000000,59.997000,49.410000,0.580600,1.463721,1.400976,28034.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.444444,75.207249,68.766667,83.266667,66.800000,0.005000,0.000000,0.058000,0.054000,0.056000,0.000000,0.000000,8.334665,65.841492,0.025831,320.900921,38.446367,6.232898,151.299149,0.000000,0.003000,0.000000,0.000000,123.200000,123.100000,122.800000,121.966667,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.627000,70.500000,0.411000,0.411000,437.590476,468013.448077,440.751000,NatG-1,
03/14/2022,18:28:14.213,23952.45,28097.00,241.800000,0.204450,28.710000,222.500000,0.000000,59.983000,49.430000,0.580700,1.464025,1.400000,28095.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.444444,75.211095,68.766667,83.200000,66.700000,0.005000,0.000000,0.058000,0.056000,0.056000,0.000000,0.000000,8.334484,65.862579,0.025831,320.900921,38.446367,6.233090,151.299118,0.000000,0.003000,0.000000,0.000000,123.200000,123.100000,122.800000,121.966667,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.627000,70.490000,0.414000,0.414000,440.784567,468020.900956,440.758000,NatG-1,
03/14/2022,18:29:14.213,24012.45,28157.00,241.780000,0.204500,28.710000,222.980000,0.000000,59.970000,49.440000,0.580700,1.467677,1.400612,28155.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.450000,75.217899,68.700000,83.200000,66.700000,0.005000,0.000000,0.058000,0.055000,0.054000,0.000000,0.000000,8.334692,65.840073,0.025831,320.900921,38.446367,6.233033,151.299118,0.000000,0.003000,0.000000,0.000000,123.233333,123.100000,122.800000,121.966667,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.627000,70.490000,0.414000,0.414000,440.784567,468028.353835,440.765000,NatG-1,
03/14/2022,18:30:15.214,24073.45,28218.00,241.890000,0.204600,28.740000,223.460000,0.000000,59.976000,49.490000,0.580800,1.464956,1.400471,28216.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.444444,75.258728,68.700000,83.200000,66.700000,0.005000,0.000000,0.063000,0.055000,0.053000,0.000000,0.000000,8.335474,65.742943,0.025831,320.900921,38.446367,6.232920,151.299179,0.000000,0.003000,0.000000,0.000000,123.200000,123.100000,122.800000,121.966667,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.970000,29.626000,70.470000,0.411000,0.411000,437.590476,468035.806715,440.772000,NatG-1,
03/14/2022,18:31:15.215,24133.45,28278.00,241.870000,0.204580,28.730000,223.940000,0.000000,59.978000,49.480000,0.580700,1.463388,1.400752,28276.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.427778,75.276036,68.700000,83.200000,66.700000,0.005000,0.000000,0.060000,0.054000,0.052000,-0.001000,0.000000,8.335098,65.789749,0.025831,320.900921,38.446367,6.232973,151.299133,0.000000,0.003000,0.000000,0.000000,123.066667,123.100000,122.800000,122.000000,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.970000,29.626000,70.470000,0.411000,0.411000,437.590476,468043.259594,440.779000,NatG-1,
03/14/2022,18:32:16.213,24194.45,28339.00,241.800000,0.204530,28.720000,224.430000,0.000000,59.962000,49.460000,0.580700,1.469711,1.400744,28337.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.433333,75.288166,68.700000,83.200000,66.700000,0.005000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.334586,65.850822,0.025831,320.900921,38.446367,6.233288,151.299133,0.000000,0.003000,0.000000,0.000000,123.200000,123.000000,122.800000,122.000000,121.900000,121.700000,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.627000,70.470000,0.411000,0.411000,437.590476,468049.647776,440.785000,NatG-1,
03/14/2022,18:33:17.213,24255.45,28400.00,241.790000,0.204490,28.710000,224.920000,0.000000,59.973000,49.440000,0.580600,1.465989,1.401505,28398.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.455556,75.296154,68.700000,83.200000,66.700000,0.005000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.335479,65.745026,0.025831,320.900921,38.446367,6.233021,151.299210,0.000000,0.003000,0.000000,0.000000,123.200000,123.100000,122.800000,122.000000,121.900000,121.733333,0,0,0,0,0,1064.697,1384.695,0.591,93.225,6.168,0.347,30.590000,0.960000,29.627000,70.470000,0.411000,0.411000,437.590476,468057.100655,440.792000,NatG-1,
03/14/2022,18:34:18.213,24316.45,28461.00,241.790000,0.204480,28.700000,225.400000,0.000000,59.973000,49.440000,0.580600,1.462979,1.401505,28459.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.416667,75.292899,68.700000,83.100000,66.800000,0.005000,0.000000,0.063000,0.053000,0.053000,0.000000,0.000000,8.335334,65.759377,0.025831,320.900921,38.446367,6.232882,151.299133,0.000000,0.003000,0.000000,0.000000,123.200000,123.000000,122.733333,121.933333,121.900000,121.733333,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.627000,70.470000,0.414000,0.414000,440.912527,468073.369790,440.799000,NatG-1,
03/14/2022,18:35:18.214,24376.45,28521.00,241.620000,0.204280,28.660000,225.880000,0.000000,59.990000,49.360000,0.580600,1.467251,1.401209,28519.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.433333,75.287130,68.700000,83.100000,66.866667,0.005000,0.000000,0.061000,0.055000,0.056000,0.000000,0.000000,8.335236,65.773987,0.025831,320.900921,38.446367,6.232800,151.299164,0.000000,0.003000,0.000000,0.000000,123.166667,123.000000,122.766667,122.000000,121.900000,121.766667,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.628000,70.470000,0.414000,0.414000,440.912527,468080.824833,440.806000,NatG-1,
03/14/2022,18:36:19.213,24437.45,28582.00,241.700000,0.204250,28.660000,226.370000,0.000000,60.020000,49.370000,0.580500,1.470502,1.401076,28580.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.444444,75.284320,68.700000,83.133333,66.900000,0.005000,0.000000,0.061000,0.056000,0.055000,0.000000,0.000000,8.334898,65.814903,0.025831,320.900921,38.446367,6.232882,151.299118,0.000000,0.003000,0.000000,0.000000,123.166667,123.000000,122.800000,122.000000,121.900000,121.800000,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.627000,70.480000,0.411000,0.411000,437.717509,468088.279875,440.813000,NatG-1,
03/14/2022,18:37:19.213,24497.45,28642.00,241.670000,0.204260,28.660000,226.840000,0.000000,60.010000,49.360000,0.580500,1.465926,1.401498,28640.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.427778,75.291716,68.700000,83.100000,67.000000,0.005000,0.000000,0.058000,0.057000,0.055000,0.000000,0.000000,8.334765,65.831917,0.025831,320.900921,38.446367,6.232891,151.299164,0.000000,0.003000,0.000000,0.000000,123.166667,123.000000,122.766667,121.966667,121.900000,121.766667,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.627000,70.490000,0.411000,0.411000,437.717509,468095.734918,440.820000,NatG-1,
03/14/2022,18:38:19.214,24557.45,28702.00,241.990000,0.204610,28.750000,227.320000,0.000000,60.001000,49.510000,0.580600,1.463565,1.401174,28700.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.427778,75.300000,68.700000,83.100000,67.100000,0.005000,0.000000,0.058000,0.055000,0.057000,0.000000,0.000000,8.334929,65.811852,0.025831,320.900921,38.446367,6.232863,151.299164,0.000000,0.003000,0.000000,0.000000,123.166667,123.000000,122.766667,121.966667,121.900000,121.766667,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.628000,70.500000,0.414000,0.414000,440.912527,468103.189961,440.827000,NatG-1,
03/14/2022,18:39:20.214,24618.45,28763.00,241.890000,0.204580,28.730000,227.810000,0.000000,59.974000,49.490000,0.580600,1.463388,1.401753,28761.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.394444,75.300000,68.700000,83.100000,67.100000,0.005000,0.000000,0.057000,0.056000,0.054000,0.000000,0.000000,8.334843,65.822464,0.025831,320.900921,38.446367,6.233143,151.299103,0.000000,0.003000,0.000000,0.000000,123.100000,123.000000,122.733333,121.933333,121.900000,121.700000,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.628000,70.500000,0.407000,0.407000,433.457484,468110.645004,440.834000,NatG-1,
03/14/2022,18:40:21.213,24679.45,28824.00,242.260000,0.204940,28.830000,228.300000,0.000000,59.981000,49.650000,0.580700,1.462526,1.400809,28822.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.372222,75.300000,68.700000,83.100000,67.100000,0.005000,0.000000,0.064000,0.054000,0.053000,0.000000,0.000000,8.334958,65.810402,0.025831,320.900921,38.446367,6.233265,151.299057,0.000000,0.003000,0.000000,0.000000,123.000000,122.966667,122.700000,121.966667,121.900000,121.700000,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.628000,70.510000,0.414000,0.414000,440.912527,468118.100046,440.841000,NatG-1,
03/14/2022,18:41:21.213,24739.45,28884.00,241.920000,0.204530,28.730000,228.780000,0.000000,59.994000,49.480000,0.580600,1.467218,1.401331,28882.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.416667,75.300000,68.700000,83.100000,67.100000,0.005000,0.000000,0.060000,0.055000,0.052000,0.000000,0.000000,8.334609,65.854874,0.025831,320.900921,38.446367,6.232875,151.299072,0.000000,0.003000,0.000000,0.000000,123.200000,123.000000,122.700000,122.000000,121.900000,121.700000,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.628000,70.520000,0.407000,0.407000,433.457484,468124.490083,440.847000,NatG-1,
03/14/2022,18:42:21.214,24799.45,28944.00,241.870000,0.204470,28.720000,229.250000,0.000000,59.996000,49.460000,0.580600,1.466670,1.400877,28942.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.400000,75.303550,68.700000,83.100000,67.100000,0.005000,0.000000,0.061000,0.055000,0.054000,0.000000,0.000000,8.334250,65.900711,0.025831,320.900921,38.446367,6.233082,151.299103,0.000000,0.003000,0.000000,0.000000,123.066667,122.966667,122.700000,122.000000,121.900000,121.766667,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.628000,70.520000,0.414000,0.414000,440.912527,468133.010132,440.855000,NatG-1,
03/14/2022,18:43:22.213,24860.45,29005.00,242.150000,0.204790,28.800000,229.740000,0.000000,59.990000,49.590000,0.580700,1.467601,1.401198,29003.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.394444,75.300000,68.700000,83.100000,67.100000,0.005000,0.000000,0.058000,0.056000,0.057000,0.000000,0.000000,8.334582,65.858238,0.025831,320.900921,38.446367,6.233084,151.299072,0.000000,0.003000,0.000000,0.000000,123.066667,122.900000,122.766667,122.000000,121.866667,121.766667,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.628000,70.520000,0.414000,0.414000,440.912527,468140.465175,440.862000,NatG-1,
03/14/2022,18:44:22.214,24920.45,29065.00,242.080000,0.204780,28.790000,230.220000,0.000000,59.962000,49.570000,0.580700,1.465915,1.400653,29063.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.377778,75.302219,68.700000,83.033333,67.000000,0.005000,0.000000,0.058000,0.056000,0.057000,0.000000,0.000000,8.334795,65.833176,0.025831,320.900921,38.446367,6.233210,151.298965,0.000000,0.003000,0.000000,0.000000,123.000000,122.900000,122.700000,122.000000,121.900000,121.766667,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.628000,70.510000,0.414000,0.414000,440.912527,468146.855211,440.868000,NatG-1,
03/14/2022,18:45:22.214,24980.45,29125.00,241.940000,0.204600,28.740000,230.700000,0.000000,59.974000,49.500000,0.580700,1.465200,1.400471,29123.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.372222,75.304290,68.700000,83.000000,66.900000,0.005000,0.000000,0.058000,0.054000,0.055000,0.000000,0.000000,8.334956,65.815384,0.025831,320.900921,38.446367,6.233171,151.298950,0.000000,0.003000,0.000000,0.000000,123.000000,122.900000,122.700000,122.000000,121.900000,121.733333,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.629000,70.500000,0.407000,0.407000,433.457484,468154.310254,440.875000,NatG-1,
03/14/2022,18:46:23.213,25041.45,29186.00,242.210000,0.204880,28.820000,231.190000,0.000000,59.979000,49.620000,0.580700,1.464955,1.399818,29184.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.377778,75.321598,68.700000,83.000000,66.833333,0.005000,0.000000,0.058000,0.056000,0.053000,0.000000,0.000000,8.334840,65.829712,0.025831,320.900921,38.446367,6.232976,151.299011,0.000000,0.003000,0.000000,0.000000,123.033333,122.900000,122.700000,122.000000,121.900000,121.733333,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.629000,70.490000,0.411000,0.411000,437.717509,468161.765297,440.882000,NatG-1,
03/14/2022,18:47:23.214,25101.45,29246.00,241.920000,0.204580,28.740000,231.670000,0.000000,59.981000,49.490000,0.580700,1.468130,1.400050,29244.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.350000,75.330769,68.700000,83.000000,66.800000,0.005000,0.000000,0.058000,0.056000,0.057000,-0.001000,0.000000,8.334030,65.930824,0.025831,320.900921,38.446367,6.232973,151.298935,0.000000,0.003000,0.000000,0.000000,122.933333,122.833333,122.700000,122.000000,121.900000,121.733333,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.628000,70.490000,0.407000,0.407000,433.457484,468169.220339,440.889000,NatG-1,
03/14/2022,18:48:24.214,25162.45,29307.00,241.660000,0.204340,28.670000,232.160000,0.000000,59.970000,49.380000,0.580700,1.470344,1.400521,29305.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.355556,75.331509,68.700000,83.000000,66.700000,0.005000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.334406,65.884499,0.025831,320.900921,38.446367,6.232900,151.298965,0.000000,0.003000,0.000000,0.000000,123.000000,122.833333,122.700000,122.000000,121.900000,121.700000,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.628000,70.480000,0.414000,0.414000,440.912527,468176.675382,440.896000,NatG-1,
03/14/2022,18:49:24.214,25222.45,29367.00,241.770000,0.204440,28.700000,232.630000,0.000000,59.980000,49.430000,0.580700,1.468353,1.401332,29365.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.350000,75.326036,68.700000,83.000000,66.700000,0.005000,0.000000,0.060000,0.055000,0.053000,0.000000,0.000000,8.335165,65.790977,0.025831,320.900921,38.446367,6.233151,151.298920,0.000000,0.003000,0.000000,0.000000,123.000000,122.800000,122.700000,122.000000,121.900000,121.700000,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.628000,70.470000,0.411000,0.411000,437.717509,468184.130425,440.903000,NatG-1,
03/14/2022,18:50:25.213,25283.45,29428.00,241.930000,0.204600,28.750000,233.120000,0.000000,59.984000,49.500000,0.580800,1.471212,1.400694,29426.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.350000,75.311391,68.700000,83.000000,66.700000,0.005000,0.000000,0.058000,0.056000,0.057000,0.000000,0.000000,8.335070,65.802902,0.025831,320.900921,38.446367,6.232993,151.298950,0.000000,0.003000,0.000000,0.000000,123.000000,122.800000,122.700000,122.000000,121.900000,121.700000,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.628000,70.470000,0.407000,0.407000,433.457484,468191.585468,440.910000,NatG-1,
03/14/2022,18:51:25.214,25343.45,29488.00,241.770000,0.204370,28.690000,233.600000,0.000000,60.007000,49.410000,0.580700,1.467877,1.401456,29486.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.355556,75.318195,68.700000,82.900000,66.700000,0.005000,0.000000,0.058000,0.054000,0.054000,0.000000,0.000000,8.335340,65.769615,0.025831,320.900921,38.446367,6.233180,151.298950,0.000000,0.003000,0.000000,0.000000,122.966667,122.833333,122.700000,122.000000,121.900000,121.733333,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.629000,70.460000,0.407000,0.407000,433.457484,468199.040510,440.917000,NatG-1,
03/14/2022,18:52:25.214,25403.45,29548.00,242.040000,0.204660,28.770000,234.080000,0.000000,60.007000,49.540000,0.580700,1.461790,1.400636,29546.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.366667,75.313905,68.700000,82.900000,66.700000,0.005000,0.000000,0.058000,0.054000,0.056000,0.000000,0.000000,8.335297,65.773003,0.025831,320.900921,38.446367,6.233346,151.298950,0.000000,0.003000,0.000000,0.000000,123.000000,122.800000,122.700000,122.033333,121.900000,121.766667,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.629000,70.450000,0.407000,0.407000,433.457484,468205.430547,440.923000,NatG-1,
03/14/2022,18:53:26.214,25464.45,29609.00,241.970000,0.204580,28.750000,234.570000,0.000000,60.007000,49.500000,0.580700,1.463877,1.400546,29607.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.350000,75.342604,68.700000,82.900000,66.700000,0.005000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.334868,65.827347,0.025831,320.900921,38.446367,6.232983,151.299011,0.000000,0.003000,0.000000,0.000000,122.933333,122.800000,122.700000,122.000000,121.900000,121.766667,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.630000,70.440000,0.407000,0.407000,433.457484,468212.885590,440.930000,NatG-1,
03/14/2022,18:54:27.213,25525.45,29670.00,241.880000,0.204540,28.730000,235.050000,0.000000,59.982000,49.470000,0.580700,1.462892,1.400984,29668.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.366667,75.341864,68.700000,82.900000,66.700000,0.005000,0.000000,0.061000,0.053000,0.054000,0.000000,0.000000,8.334891,65.821983,0.025831,320.900921,38.446367,6.232858,151.298996,0.000000,0.003000,0.000000,0.000000,123.000000,122.800000,122.700000,122.000000,121.900000,121.800000,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.631000,70.440000,0.414000,0.414000,440.912527,468220.340632,440.937000,NatG-1,
03/14/2022,18:55:27.214,25585.45,29730.00,241.900000,0.204560,28.730000,235.530000,0.000000,59.982000,49.480000,0.580600,1.466758,1.401612,29728.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.338889,75.337426,68.700000,82.900000,66.800000,0.005000,0.000000,0.061000,0.055000,0.052000,0.000000,0.000000,8.335372,65.765968,0.025831,320.900921,38.446367,6.233096,151.299042,0.000000,0.003000,0.000000,0.000000,122.900000,122.766667,122.700000,122.033333,121.900000,121.733333,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.629000,70.440000,0.407000,0.407000,433.457484,468227.795675,440.944000,NatG-1,
03/14/2022,18:56:28.213,25646.45,29791.00,241.770000,0.204390,28.690000,236.020000,0.000000,59.992000,49.420000,0.580600,1.462205,1.401166,29789.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.361111,75.336538,68.700000,82.900000,66.800000,0.005000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.335517,65.750282,0.025831,320.900921,38.446367,6.232782,151.299088,0.000000,0.003000,0.000000,0.000000,122.933333,122.766667,122.700000,122.066667,121.900000,121.800000,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.631000,70.450000,0.407000,0.407000,433.457484,468235.250718,440.951000,NatG-1,
03/14/2022,18:57:28.214,25706.45,29851.00,241.800000,0.204380,28.690000,236.500000,0.000000,60.008000,49.420000,0.580600,1.463940,1.400744,29849.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.344444,75.324408,68.700000,82.900000,66.900000,0.005000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.334919,65.822823,0.025831,320.900921,38.446367,6.233112,151.299011,0.000000,0.003000,0.000000,0.000000,123.000000,122.733333,122.700000,122.000000,121.900000,121.733333,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.632000,70.450000,0.411000,0.411000,437.717509,468242.705760,440.958000,NatG-1,
03/14/2022,18:58:28.214,25766.45,29911.00,241.710000,0.204310,28.670000,236.970000,0.000000,59.997000,49.380000,0.580600,1.464784,1.400687,29909.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.322222,75.323521,68.700000,82.900000,66.900000,0.005000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.335319,65.776390,0.025831,320.900921,38.446367,6.232922,151.299118,0.000000,0.003000,0.000000,0.000000,122.900000,122.700000,122.700000,122.000000,121.900000,121.733333,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.633000,70.460000,0.411000,0.411000,437.717509,468250.160803,440.965000,NatG-1,
03/14/2022,18:59:29.213,25827.45,29972.00,241.630000,0.204310,28.660000,237.460000,0.000000,59.971000,49.370000,0.580600,1.462288,1.401482,29970.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.316667,75.328550,68.700000,82.900000,67.000000,0.005000,0.000000,0.058000,0.056000,0.057000,-0.001000,0.000000,8.335304,65.775185,0.025831,320.900921,38.446367,6.233426,151.299026,0.000000,0.003000,0.000000,0.000000,122.866667,122.700000,122.666667,122.000000,121.900000,121.766667,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.600000,0.960000,29.633000,70.460000,0.407000,0.407000,433.457484,468257.615846,440.972000,NatG-1,
03/14/2022,19:00:29.213,25887.45,30032.00,241.860000,0.204500,28.720000,237.940000,0.000000,59.986000,49.460000,0.580600,1.463423,1.400810,30030.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.305556,75.331361,68.700000,82.833333,67.000000,0.005000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.335244,65.783340,0.025831,320.900921,38.446367,6.233180,151.298996,0.000000,0.003000,0.000000,0.000000,122.800000,122.700000,122.666667,122.000000,121.900000,121.766667,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.600000,0.960000,29.632000,70.470000,0.404000,0.404000,430.262466,468264.005883,440.978000,NatG-1,
03/14/2022,19:01:29.214,25947.45,30092.00,241.660000,0.204320,28.670000,238.420000,0.000000,59.980000,49.380000,0.580600,1.463733,1.401059,30090.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.327778,75.343639,68.700000,82.800000,67.000000,0.005000,0.000000,0.058000,0.054000,0.057000,0.000000,0.000000,8.334627,65.859955,0.025831,320.900921,38.446367,6.233131,151.298950,0.000000,0.003000,0.000000,0.000000,122.900000,122.700000,122.633333,122.033333,121.900000,121.800000,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.632000,70.480000,0.407000,0.407000,433.457484,468271.460925,440.985000,NatG-1,
03/14/2022,19:02:30.213,26008.45,30153.00,241.630000,0.204190,28.640000,238.900000,0.000000,60.011000,49.340000,0.580500,1.461580,1.400861,30151.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.322222,75.359172,68.700000,82.800000,67.000000,0.005000,0.000000,0.061000,0.053000,0.053000,0.000000,0.000000,8.334984,65.814819,0.025831,320.900921,38.446367,6.233272,151.299042,0.000000,0.003000,0.000000,0.000000,122.800000,122.700000,122.700000,122.033333,121.900000,121.800000,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.590000,0.960000,29.632000,70.480000,0.404000,0.404000,430.262466,468278.915968,440.992000,NatG-1,
03/14/2022,19:03:30.213,26068.45,30213.00,241.540000,0.204120,28.620000,239.380000,0.000000,60.004000,49.300000,0.580500,1.463404,1.402501,30211.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.327778,75.382396,68.700000,82.800000,67.000000,0.005000,0.000000,0.062000,0.053000,0.053000,0.000000,0.000000,8.335143,65.797676,0.025831,320.900921,38.446367,6.232896,151.299011,0.000000,0.003000,0.000000,0.000000,122.833333,122.700000,122.700000,122.066667,121.900000,121.766667,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.600000,0.960000,29.632000,70.470000,0.411000,0.411000,437.717509,468286.371011,440.999000,NatG-1,
03/14/2022,19:04:30.213,26128.45,30273.00,241.290000,0.203870,28.560000,239.850000,0.000000,60.007000,49.190000,0.580500,1.466228,1.401136,30271.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.300000,75.377219,68.700000,82.800000,66.900000,0.005000,0.000000,0.061000,0.053000,0.052000,0.000000,0.000000,8.335049,65.807472,0.025831,320.900921,38.446367,6.232943,151.298920,0.000000,0.003000,0.000000,0.000000,122.766667,122.700000,122.600000,122.066667,121.900000,121.766667,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.600000,0.960000,29.632000,70.470000,0.407000,0.407000,433.457484,468293.826053,441.006000,NatG-1,
03/14/2022,19:05:30.214,26188.45,30333.00,241.420000,0.204070,28.600000,240.330000,0.000000,59.984000,49.270000,0.580500,1.463027,1.400298,30331.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.311111,75.371893,68.700000,82.800000,66.900000,0.005000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.334798,65.836945,0.025831,320.900921,38.446367,6.233147,151.298920,0.000000,0.003000,0.000000,0.000000,122.800000,122.700000,122.600000,122.066667,121.900000,121.800000,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.600000,0.960000,29.633000,70.460000,0.407000,0.407000,433.457484,468300.216090,441.012000,NatG-1,
03/14/2022,19:06:31.213,26249.45,30394.00,241.520000,0.204170,28.630000,240.820000,0.000000,59.985000,49.310000,0.580600,1.464221,1.401333,30392.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.316667,75.382101,68.700000,82.800000,66.800000,0.005000,0.000000,0.058000,0.055000,0.054000,0.000000,0.000000,8.335170,65.793282,0.025831,320.900921,38.446367,6.232907,151.298950,0.000000,0.003000,0.000000,0.000000,122.800000,122.700000,122.666667,122.033333,121.900000,121.800000,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.600000,0.960000,29.632000,70.460000,0.404000,0.404000,430.262466,468307.671133,441.019000,NatG-1,
03/14/2022,19:07:31.213,26309.45,30454.00,241.550000,0.204140,28.630000,241.290000,0.000000,60.009000,49.310000,0.580600,1.465759,1.401076,30452.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.294444,75.365828,68.700000,82.800000,66.866667,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334973,65.817253,0.025831,320.900921,38.446367,6.232979,151.298981,0.000000,0.003000,0.000000,0.000000,122.833333,122.633333,122.633333,122.033333,121.900000,121.733333,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.600000,0.960000,29.632000,70.450000,0.414000,0.414000,440.912527,468315.126176,441.026000,NatG-1,
03/14/2022,19:08:32.214,26370.45,30515.00,241.840000,0.204440,28.710000,241.780000,0.000000,60.009000,49.440000,0.580600,1.463608,1.401960,30513.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.266667,75.355030,68.700000,82.800000,66.900000,0.005000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.334559,65.867340,0.025831,320.900921,38.446367,6.232914,151.298950,0.000000,0.003000,0.000000,0.000000,122.766667,122.600000,122.600000,122.000000,121.900000,121.733333,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.600000,0.960000,29.632000,70.450000,0.404000,0.404000,430.262466,468322.581218,441.033000,NatG-1,
03/14/2022,19:09:33.214,26431.45,30576.00,241.950000,0.204590,28.740000,242.270000,0.000000,59.993000,49.500000,0.580600,1.466298,1.401075,30574.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.266667,75.377367,68.700000,82.800000,66.900000,0.005000,0.000000,0.061000,0.052000,0.054000,0.000000,0.000000,8.334905,65.825951,0.025831,320.900921,38.446367,6.233339,151.298981,0.000000,0.003000,0.000000,0.000000,122.766667,122.600000,122.600000,122.000000,121.900000,121.733333,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.600000,0.960000,29.632000,70.450000,0.407000,0.407000,433.457484,468330.036261,441.040000,NatG-1,
03/14/2022,19:10:34.214,26492.45,30637.00,241.760000,0.204410,28.690000,242.750000,0.000000,59.985000,49.420000,0.580600,1.463578,1.401390,30635.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.277778,75.380473,68.700000,82.800000,66.900000,0.005000,0.000000,0.058000,0.056000,0.054000,0.000000,0.000000,8.335460,65.758263,0.025831,320.900921,38.446367,6.233391,151.298889,0.000000,0.003000,0.000000,0.000000,122.733333,122.600000,122.600000,122.033333,121.900000,121.800000,0,0,0,0,0,1065.006,1384.835,0.591,93.189,6.195,0.352,30.600000,0.960000,29.633000,70.450000,0.414000,0.414000,440.912527,468337.491304,441.047000,NatG-1,
03/14/2022,19:11:35.213,26553.45,30698.00,241.840000,0.204470,28.710000,243.240000,0.000000,59.987000,49.450000,0.580600,1.460899,1.400265,30696.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.277778,75.395562,68.700000,82.700000,66.900000,0.005000,0.000000,0.059000,0.055000,0.057000,0.000000,0.000000,8.334799,65.837906,0.025831,320.900921,38.446367,6.233148,151.298965,0.000000,0.003000,0.000000,0.000000,122.733333,122.600000,122.600000,122.033333,121.900000,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.634000,70.450000,0.414000,0.414000,440.877808,468342.532873,441.054000,NatG-1,
03/14/2022,19:12:35.214,26613.45,30758.00,241.820000,0.204410,28.700000,243.720000,0.000000,60.000000,49.430000,0.580600,1.463089,1.401332,30756.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.283333,75.393491,68.700000,82.700000,66.900000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334476,65.880524,0.025831,320.900921,38.446367,6.233177,151.298935,0.000000,0.003000,0.000000,0.000000,122.700000,122.600000,122.600000,122.100000,121.900000,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.634000,70.450000,0.414000,0.414000,440.877808,468348.922407,441.060000,NatG-1,
03/14/2022,19:13:36.213,26674.45,30819.00,241.920000,0.204510,28.720000,244.200000,0.000000,60.009000,49.480000,0.580600,1.462129,1.401579,30817.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.300000,75.397485,68.700000,82.700000,66.900000,0.005000,0.000000,0.062000,0.055000,0.053000,0.000000,0.000000,8.334515,65.874672,0.025831,320.900921,38.446367,6.232858,151.298904,0.000000,0.003000,0.000000,0.000000,122.800000,122.600000,122.600000,122.100000,121.900000,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.635000,70.450000,0.411000,0.411000,437.683041,468356.376862,441.067000,NatG-1,
03/14/2022,19:14:36.215,26734.45,30879.00,242.060000,0.204710,28.770000,244.680000,0.000000,59.986000,49.550000,0.580700,1.463925,1.401223,30877.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.288889,75.396598,68.700000,82.700000,66.966667,0.005000,0.000000,0.061000,0.055000,0.055000,0.000000,0.000000,8.334738,65.847672,0.025831,320.900921,38.446367,6.233049,151.298874,0.000000,0.003000,0.000000,0.000000,122.733333,122.600000,122.600000,122.100000,121.900000,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.636000,70.450000,0.397000,0.397000,422.774130,468363.831318,441.074000,NatG-1,
03/14/2022,19:15:37.213,26795.45,30940.00,242.230000,0.204900,28.820000,245.170000,0.000000,59.980000,49.630000,0.580700,1.463592,1.400817,30938.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.266667,75.394822,68.700000,82.700000,67.000000,0.005000,0.000000,0.058000,0.055000,0.055000,-0.001000,0.000000,8.334948,65.820908,0.025831,320.900921,38.446367,6.233316,151.298813,0.000000,0.003000,0.000000,0.000000,122.600000,122.600000,122.600000,122.100000,121.900000,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.636000,70.450000,0.401000,0.401000,427.033819,468371.285774,441.081000,NatG-1,
03/14/2022,19:16:38.214,26856.45,31001.00,242.080000,0.204740,28.780000,245.660000,0.000000,59.979000,49.560000,0.580700,1.465468,1.400942,30999.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.244444,75.391568,68.700000,82.666667,66.966667,0.005000,0.000000,0.060000,0.055000,0.055000,-0.001000,0.000000,8.335018,65.816597,0.025831,320.900921,38.446367,6.233067,151.298828,0.000000,0.003000,0.000000,0.000000,122.666667,122.500000,122.533333,122.066667,121.900000,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.636000,70.460000,0.404000,0.404000,430.228585,468378.740229,441.088000,NatG-1,
03/14/2022,19:17:39.214,26917.45,31062.00,242.090000,0.204760,28.790000,246.150000,0.000000,59.977000,49.570000,0.580700,1.467572,1.401793,31060.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.244444,75.389349,68.700000,82.600000,66.900000,0.005000,0.000000,0.063000,0.054000,0.054000,0.000000,0.000000,8.334338,65.896324,0.025831,320.900921,38.446367,6.233208,151.298859,0.000000,0.003000,0.000000,0.000000,122.600000,122.500000,122.600000,122.066667,121.900000,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.970000,29.636000,70.460000,0.407000,0.404000,430.228585,468386.194685,441.095000,NatG-1,
03/14/2022,19:18:40.213,26978.45,31123.00,241.980000,0.204570,28.740000,246.630000,0.000000,60.002000,49.500000,0.580600,1.466197,1.400901,31121.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.216667,75.396006,68.700000,82.600000,66.900000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334649,65.859848,0.025831,320.900921,38.446367,6.233191,151.298874,0.000000,0.003000,0.000000,0.000000,122.600000,122.500000,122.500000,122.033333,121.900000,121.766667,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.636000,70.450000,0.404000,0.404000,430.228585,468393.649141,441.102000,NatG-1,
03/14/2022,19:19:40.215,27038.45,31183.00,241.870000,0.204390,28.700000,247.110000,0.000000,60.020000,49.440000,0.580600,1.464749,1.401290,31181.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.222222,75.391272,68.700000,82.600000,66.900000,0.005000,0.000000,0.060000,0.056000,0.057000,0.000000,0.000000,8.334668,65.857918,0.025831,320.900921,38.446367,6.232847,151.298828,0.000000,0.003000,0.000000,0.000000,122.600000,122.500000,122.500000,122.066667,121.900000,121.766667,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.637000,70.440000,0.407000,0.407000,433.423352,468400.038674,441.108000,NatG-1,
03/14/2022,19:20:41.214,27099.45,31244.00,242.180000,0.204780,28.800000,247.600000,0.000000,60.002000,49.590000,0.580700,1.469186,1.401272,31242.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.244444,75.393047,68.700000,82.600000,66.833333,0.005000,0.000000,0.061000,0.056000,0.056000,0.000000,0.000000,8.334453,65.882141,0.025831,320.900921,38.446367,6.233192,151.298767,0.000000,0.003000,0.000000,0.000000,122.600000,122.500000,122.566667,122.100000,121.900000,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.637000,70.440000,0.407000,0.407000,433.423352,468407.493130,441.115000,NatG-1,
03/14/2022,19:21:42.213,27160.45,31305.00,242.150000,0.204750,28.790000,248.090000,0.000000,60.008000,49.580000,0.580700,1.467643,1.401445,31303.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.216667,75.388462,68.700000,82.633333,66.800000,0.005000,0.000000,0.062000,0.053000,0.052000,0.000000,0.000000,8.334968,65.822701,0.025831,320.900921,38.446367,6.233123,151.298767,0.000000,0.003000,0.000000,0.000000,122.666667,122.433333,122.500000,122.033333,121.900000,121.766667,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.637000,70.420000,0.407000,0.407000,433.423352,468414.947586,441.122000,NatG-1,
03/14/2022,19:22:42.213,27220.45,31365.00,242.100000,0.204690,28.780000,248.570000,0.000000,60.011000,49.560000,0.580700,1.462993,1.400702,31363.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.222222,75.395414,68.700000,82.600000,66.800000,0.005000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.334884,65.835091,0.025831,320.900921,38.446367,6.232963,151.298828,0.000000,0.003000,0.000000,0.000000,122.700000,122.433333,122.500000,122.033333,121.900000,121.766667,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.638000,70.410000,0.407000,0.407000,433.423352,468422.402041,441.129000,NatG-1,
03/14/2022,19:23:42.214,27280.45,31425.00,241.880000,0.204430,28.710000,249.040000,0.000000,60.019000,49.450000,0.580700,1.464951,1.401480,31423.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.222222,75.400000,68.700000,82.600000,66.800000,0.005000,0.000000,0.062000,0.055000,0.052000,0.000000,0.000000,8.335260,65.788063,0.025831,320.900921,38.446367,6.232960,151.298828,0.000000,0.003000,0.000000,0.000000,122.600000,122.433333,122.500000,122.066667,121.933333,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.637000,70.410000,0.414000,0.414000,440.877808,468429.856497,441.136000,NatG-1,
03/14/2022,19:24:43.213,27341.45,31486.00,241.990000,0.204630,28.750000,249.530000,0.000000,59.988000,49.520000,0.580600,1.465279,1.401174,31484.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.222222,75.400000,68.700000,82.600000,66.800000,0.005000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.334963,65.822266,0.025831,320.900921,38.446367,6.233189,151.298813,0.000000,0.003000,0.000000,0.000000,122.600000,122.400000,122.500000,122.066667,121.966667,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.638000,70.410000,0.411000,0.411000,437.683041,468437.310953,441.143000,NatG-1,
03/14/2022,19:25:43.214,27401.45,31546.00,241.800000,0.204460,28.700000,250.010000,0.000000,59.973000,49.440000,0.580600,1.466742,1.400993,31544.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.233333,75.398373,68.700000,82.600000,66.833333,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.335120,65.802742,0.025831,320.900921,38.446367,6.232915,151.298752,0.000000,0.003000,0.000000,0.000000,122.700000,122.400000,122.500000,122.033333,121.966667,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.639000,70.410000,0.417000,0.417000,444.072575,468444.765408,441.150000,NatG-1,
