Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,19:26:44.215,27462.45,31607.00,241.940000,0.204650,28.750000,250.500000,0.000000,59.962000,49.510000,0.580700,1.469094,1.401629,31605.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.205556,75.398964,68.700000,82.600000,66.900000,0.005000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.335030,65.816528,0.025831,320.900921,38.446367,6.233313,151.298813,0.000000,0.003000,0.000000,0.000000,122.600000,122.400000,122.466667,122.066667,121.900000,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.639000,70.410000,0.414000,0.414000,440.877808,468452.219864,441.157000,NatG-1,
03/14/2022,19:27:45.213,27523.45,31668.00,241.750000,0.204430,28.690000,250.980000,0.000000,59.968000,49.420000,0.580600,1.462946,1.401448,31666.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.222222,75.400000,68.700000,82.600000,67.000000,0.005000,0.000000,0.062000,0.052000,0.053000,0.000000,0.000000,8.335143,65.801315,0.025831,320.900921,38.446367,6.233191,151.298828,0.000000,0.003000,0.000000,0.000000,122.600000,122.400000,122.500000,122.100000,121.933333,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.640000,70.420000,0.414000,0.414000,440.877808,468459.674320,441.164000,NatG-1,
03/14/2022,19:28:45.213,27583.45,31728.00,241.840000,0.204450,28.710000,251.460000,0.000000,59.988000,49.440000,0.580600,1.464808,1.401795,31726.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.183333,75.391272,68.700000,82.600000,67.000000,0.005000,0.000000,0.062000,0.054000,0.053000,0.000000,0.000000,8.334664,65.862251,0.025831,320.900921,38.446367,6.233171,151.298874,0.000000,0.003000,0.000000,0.000000,122.466667,122.400000,122.433333,122.066667,121.933333,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.639000,70.430000,0.417000,0.417000,444.072575,468467.128775,441.171000,NatG-1,
03/14/2022,19:29:46.214,27644.45,31789.00,241.690000,0.204270,28.660000,251.950000,0.000000,59.998000,49.370000,0.580600,1.464581,1.401299,31787.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.211111,75.392456,68.700000,82.600000,67.100000,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334933,65.829399,0.025831,320.900921,38.446367,6.233292,151.298782,0.000000,0.003000,0.000000,0.000000,122.566667,122.400000,122.466667,122.066667,121.966667,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.639000,70.450000,0.414000,0.414000,440.877808,468474.583231,441.178000,NatG-1,
03/14/2022,19:30:47.213,27705.45,31850.00,241.520000,0.204100,28.620000,252.430000,0.000000,59.991000,49.300000,0.580500,1.469329,1.400588,31848.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.172222,75.393639,68.700000,82.600000,67.100000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334601,65.868126,0.025831,320.900921,38.446367,6.233194,151.298782,0.000000,0.003000,0.000000,0.000000,122.500000,122.333333,122.433333,122.066667,121.933333,121.766667,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.640000,70.450000,0.420000,0.420000,447.267341,468482.037687,441.185000,NatG-1,
03/14/2022,19:31:47.214,27765.45,31910.00,241.680000,0.204310,28.670000,252.910000,0.000000,59.980000,49.380000,0.580500,1.464784,1.401192,31908.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.161111,75.399112,68.700000,82.600000,67.100000,0.005000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.334731,65.856598,0.025831,320.900921,38.446367,6.232973,151.298782,0.000000,0.003000,0.000000,0.000000,122.500000,122.333333,122.400000,122.033333,121.933333,121.766667,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.610000,0.960000,29.642000,70.460000,0.417000,0.417000,444.072575,468489.492142,441.192000,NatG-1,
03/14/2022,19:32:48.214,27826.45,31971.00,241.880000,0.204490,28.720000,253.400000,0.000000,59.988000,49.460000,0.580600,1.464277,1.400819,31969.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.172222,75.400000,68.700000,82.600000,67.100000,0.005000,0.000000,0.062000,0.053000,0.052000,0.000000,0.000000,8.334764,65.853096,0.025831,320.900921,38.446367,6.232883,151.298782,0.000000,0.003000,0.000000,0.000000,122.500000,122.333333,122.433333,122.066667,121.933333,121.766667,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.640000,70.470000,0.417000,0.417000,444.072575,468496.946598,441.199000,NatG-1,
03/14/2022,19:33:49.213,27887.45,32032.00,241.890000,0.204400,28.710000,253.880000,0.000000,60.024000,49.440000,0.580600,1.467417,1.401505,32030.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.177778,75.397929,68.700000,82.600000,67.100000,0.005000,0.000000,0.059000,0.054000,0.052000,0.000000,0.000000,8.334412,65.896179,0.025831,320.900921,38.446367,6.233305,151.298691,0.000000,0.003000,0.000000,0.000000,122.500000,122.333333,122.400000,122.100000,121.933333,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.640000,70.470000,0.420000,0.420000,447.267341,468504.401054,441.206000,NatG-1,
03/14/2022,19:34:50.214,27948.45,32093.00,242.060000,0.204650,28.760000,254.370000,0.000000,60.000000,49.540000,0.580600,1.466113,1.400934,32091.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.172222,75.400000,68.700000,82.600000,67.000000,0.005000,0.000000,0.059000,0.054000,0.057000,0.000000,0.000000,8.334537,65.883171,0.025831,320.900921,38.446367,6.233121,151.298721,0.000000,0.003000,0.000000,0.000000,122.400000,122.333333,122.400000,122.100000,122.000000,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.641000,70.480000,0.420000,0.420000,447.267341,468511.855510,441.213000,NatG-1,
03/14/2022,19:35:50.214,28008.45,32153.00,242.110000,0.204740,28.780000,254.850000,0.000000,59.987000,49.570000,0.580700,1.466201,1.400768,32151.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.155556,75.401775,68.700000,82.600000,67.000000,0.005000,0.000000,0.058000,0.054000,0.056000,0.000000,0.000000,8.334986,65.828415,0.025831,320.900921,38.446367,6.233096,151.298660,0.000000,0.003000,0.000000,0.000000,122.400000,122.300000,122.400000,122.066667,121.966667,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.640000,70.480000,0.417000,0.417000,444.072575,468519.309965,441.220000,NatG-1,
03/14/2022,19:36:51.213,28069.45,32214.00,242.040000,0.204630,28.760000,255.340000,0.000000,60.001000,49.530000,0.580700,1.462493,1.401669,32212.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.172222,75.400148,68.700000,82.600000,66.900000,0.005000,0.000000,0.061000,0.054000,0.052000,0.000000,0.000000,8.334642,65.871254,0.025831,320.900921,38.446367,6.233106,151.298599,0.000000,0.003000,0.000000,0.000000,122.500000,122.300000,122.400000,122.100000,121.933333,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.641000,70.470000,0.417000,0.417000,444.072575,468526.764421,441.227000,NatG-1,
03/14/2022,19:37:52.214,28130.45,32275.00,242.040000,0.204580,28.750000,255.820000,0.000000,60.020000,49.520000,0.580700,1.464855,1.400884,32273.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.183333,75.405030,68.700000,82.600000,66.900000,0.005000,0.000000,0.058000,0.057000,0.056000,0.000000,0.000000,8.334688,65.867462,0.025831,320.900921,38.446367,6.233342,151.298630,0.000000,0.003000,0.000000,0.000000,122.500000,122.300000,122.400000,122.100000,122.000000,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.610000,0.960000,29.642000,70.470000,0.417000,0.417000,444.072575,468534.218877,441.234000,NatG-1,
03/14/2022,19:38:53.214,28191.45,32336.00,242.310000,0.204900,28.840000,256.310000,0.000000,60.007000,49.650000,0.580800,1.470083,1.400520,32334.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.177778,75.411391,68.700000,82.600000,66.900000,0.005000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.334550,65.885017,0.025831,320.900921,38.446367,6.233482,151.298553,0.000000,0.003000,0.000000,0.000000,122.500000,122.300000,122.400000,122.100000,121.966667,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.610000,0.960000,29.642000,70.470000,0.420000,0.420000,447.267341,468542.738255,441.242000,NatG-1,
03/14/2022,19:39:54.214,28252.45,32397.00,242.250000,0.204950,28.830000,256.800000,0.000000,59.971000,49.650000,0.580800,1.464211,1.400867,32395.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.177778,75.407840,68.700000,82.600000,66.800000,0.005000,0.000000,0.061000,0.054000,0.054000,0.000000,0.000000,8.334239,65.920204,0.025831,320.900921,38.446367,6.233335,151.298645,0.000000,0.003000,0.000000,0.000000,122.500000,122.300000,122.400000,122.100000,121.966667,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.643000,70.460000,0.420000,0.420000,447.267341,468550.192710,441.249000,NatG-1,
03/14/2022,19:40:55.213,28313.45,32458.00,242.330000,0.205010,28.860000,257.290000,0.000000,59.978000,49.680000,0.580800,1.466514,1.400404,32456.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.144444,75.400000,68.700000,82.600000,66.800000,0.005000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.334725,65.861946,0.025831,320.900921,38.446367,6.233216,151.298615,0.000000,0.003000,0.000000,0.000000,122.400000,122.233333,122.400000,122.100000,121.933333,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.600000,0.960000,29.643000,70.450000,0.420000,0.420000,447.267341,468557.647166,441.256000,NatG-1,
03/14/2022,19:41:55.214,28373.45,32518.00,242.080000,0.204740,28.780000,257.770000,0.000000,59.978000,49.570000,0.580700,1.466201,1.400818,32516.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.150000,75.401479,68.700000,82.600000,66.800000,0.005000,0.000000,0.058000,0.056000,0.054000,0.000000,0.000000,8.335342,65.788666,0.025831,320.900921,38.446367,6.233318,151.298584,0.000000,0.003000,0.000000,0.000000,122.400000,122.200000,122.400000,122.100000,122.000000,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.610000,0.960000,29.642000,70.450000,0.420000,0.420000,447.267341,468564.036699,441.262000,NatG-1,
03/14/2022,19:42:55.214,28433.45,32578.00,241.790000,0.204440,28.700000,258.250000,0.000000,59.977000,49.430000,0.580600,1.461358,1.401588,32576.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.150000,75.411686,68.700000,82.600000,66.900000,0.005000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.335072,65.819344,0.025831,320.900921,38.446367,6.233470,151.298630,0.000000,0.003000,0.000000,0.000000,122.400000,122.200000,122.400000,122.100000,122.000000,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.610000,0.960000,29.643000,70.450000,0.417000,0.417000,444.072575,468571.491155,441.269000,NatG-1,
03/14/2022,19:43:56.214,28494.45,32639.00,241.580000,0.204240,28.640000,258.730000,0.000000,59.970000,49.340000,0.580600,1.463817,1.400737,32637.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.144444,75.403107,68.700000,82.600000,66.900000,0.005000,0.000000,0.061000,0.056000,0.056000,0.000000,0.000000,8.335115,65.814651,0.025831,320.900921,38.446367,6.233213,151.298645,0.000000,0.003000,0.000000,0.000000,122.400000,122.200000,122.366667,122.100000,122.000000,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.610000,0.960000,29.644000,70.460000,0.420000,0.420000,447.267341,468580.010533,441.277000,NatG-1,
03/14/2022,19:44:57.215,28555.45,32700.00,241.830000,0.204460,28.710000,259.220000,0.000000,59.981000,49.440000,0.580600,1.459748,1.400488,32698.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.144444,75.401183,68.700000,82.600000,67.000000,0.005000,0.000000,0.062000,0.053000,0.052000,-0.001000,0.000000,8.334683,65.870712,0.025831,320.900921,38.446367,6.233528,151.298660,0.000000,0.003000,0.000000,0.000000,122.400000,122.200000,122.366667,122.100000,122.000000,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.610000,0.960000,29.643000,70.470000,0.417000,0.417000,444.072575,468587.464989,441.284000,NatG-1,
03/14/2022,19:45:58.214,28616.45,32761.00,241.970000,0.204590,28.740000,259.700000,0.000000,59.982000,49.500000,0.580600,1.460286,1.400793,32759.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.138889,75.400000,68.700000,82.500000,67.100000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334903,65.844955,0.025831,320.900921,38.446367,6.233418,151.298584,0.000000,0.003000,0.000000,0.000000,122.400000,122.200000,122.333333,122.100000,122.000000,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.610000,0.960000,29.643000,70.480000,0.414000,0.414000,440.877808,468594.919444,441.291000,NatG-1,
03/14/2022,19:46:59.213,28677.45,32822.00,242.100000,0.204710,28.770000,260.190000,0.000000,59.983000,49.560000,0.580600,1.462459,1.400826,32820.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.133333,75.404734,68.700000,82.500000,67.100000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.335210,65.805923,0.025831,320.900921,38.446367,6.233446,151.298538,0.000000,0.003000,0.000000,0.000000,122.400000,122.200000,122.300000,122.100000,122.000000,121.800000,0,0,0,0,0,1064.922,1384.788,0.591,93.203,6.180,0.354,30.610000,0.960000,29.642000,70.500000,0.414000,0.414000,440.877808,468602.373900,441.298000,NatG-1,
03/14/2022,19:47:59.213,28737.45,32882.00,241.940000,0.204570,28.730000,260.670000,0.000000,59.969000,49.490000,0.580600,1.462678,1.400471,32880.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.127778,75.400888,68.700000,82.500000,67.200000,0.005000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.334647,65.874359,0.025831,320.900921,38.446367,6.233334,151.298676,0.000000,0.003000,0.000000,0.000000,122.400000,122.200000,122.300000,122.100000,121.966667,121.800000,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.644000,70.510000,0.417000,0.417000,444.069469,468609.612190,441.305000,NatG-1,
03/14/2022,19:48:59.214,28797.45,32942.00,242.110000,0.204730,28.780000,261.150000,0.000000,59.982000,49.570000,0.580600,1.465296,1.401181,32940.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.133333,75.403698,68.700000,82.500000,67.200000,0.005000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.334841,65.855911,0.025831,320.900921,38.446367,6.233177,151.298538,0.000000,0.003000,0.000000,0.000000,122.400000,122.200000,122.300000,122.100000,122.000000,121.800000,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.642000,70.530000,0.420000,0.420000,447.264214,468617.066594,441.312000,NatG-1,
03/14/2022,19:50:00.214,28858.45,33003.00,242.140000,0.204800,28.800000,261.640000,0.000000,59.968000,49.590000,0.580700,1.465039,1.400842,33001.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.122222,75.401923,68.700000,82.500000,67.233333,0.005000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.334487,65.902145,0.025831,320.900921,38.446367,6.233245,151.298538,0.000000,0.003000,0.000000,0.000000,122.333333,122.200000,122.300000,122.100000,122.000000,121.800000,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.642000,70.540000,0.420000,0.420000,447.264214,468624.520997,441.319000,NatG-1,
03/14/2022,19:51:01.213,28919.45,33064.00,241.990000,0.204600,28.750000,262.130000,0.000000,59.976000,49.510000,0.580600,1.462219,1.400678,33062.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.122222,75.400000,68.700000,82.500000,67.200000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334528,65.899643,0.025831,320.900921,38.446367,6.233438,151.298462,0.000000,0.003000,0.000000,0.000000,122.366667,122.200000,122.300000,122.100000,121.966667,121.800000,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.642000,70.550000,0.427000,0.427000,454.718617,468631.975401,441.326000,NatG-1,
03/14/2022,19:52:02.214,28980.45,33125.00,241.740000,0.204350,28.680000,262.610000,0.000000,59.971000,49.400000,0.580600,1.463176,1.400761,33123.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.116667,75.400000,68.766667,82.500000,67.200000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334704,65.882721,0.025831,320.900921,38.446367,6.233332,151.298264,0.000000,0.003000,0.000000,0.000000,122.300000,122.200000,122.300000,122.100000,122.000000,121.800000,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.643000,70.560000,0.424000,0.424000,451.523873,468639.429804,441.333000,NatG-1,
03/14/2022,19:53:03.213,29041.45,33186.00,241.740000,0.204360,28.680000,263.100000,0.000000,59.967000,49.400000,0.580600,1.469172,1.400513,33184.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.094444,75.400000,68.800000,82.500000,67.133333,0.005000,0.000000,0.062000,0.054000,0.054000,0.000000,0.000000,8.334442,65.913582,0.025831,320.900921,38.446367,6.233507,151.298416,0.000000,0.003000,0.000000,0.000000,122.300000,122.100000,122.300000,122.100000,121.966667,121.800000,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.642000,70.570000,0.417000,0.417000,444.069469,468646.884208,441.340000,NatG-1,
03/14/2022,19:54:04.214,29102.45,33247.00,241.740000,0.204320,28.680000,263.580000,0.000000,59.986000,49.390000,0.580600,1.462118,1.401340,33245.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.105556,75.400444,68.800000,82.500000,67.100000,0.005000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.334517,65.909035,0.025831,320.900921,38.446367,6.233599,151.298264,0.000000,0.003000,0.000000,0.000000,122.233333,122.166667,122.300000,122.100000,122.000000,121.833333,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.970000,29.642000,70.570000,0.420000,0.420000,447.264214,468654.338611,441.347000,NatG-1,
03/14/2022,19:55:05.215,29163.45,33308.00,241.430000,0.203930,28.580000,264.070000,0.000000,60.009000,49.240000,0.580500,1.465013,1.400986,33306.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.100000,75.403402,68.800000,82.500000,67.033333,0.005000,0.000000,0.058000,0.054000,0.056000,0.000000,0.000000,8.334487,65.916412,0.025831,320.900921,38.446367,6.233960,151.298203,0.000000,0.003000,0.000000,0.000000,122.233333,122.133333,122.300000,122.100000,122.000000,121.833333,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.970000,29.643000,70.560000,0.417000,0.417000,444.069469,468661.793015,441.354000,NatG-1,
03/14/2022,19:56:06.213,29224.45,33369.00,241.460000,0.203980,28.600000,264.550000,0.000000,60.010000,49.250000,0.580600,1.468673,1.400398,33367.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.100000,75.403550,68.800000,82.500000,67.000000,0.005000,0.000000,0.061000,0.053000,0.054000,0.000000,0.000000,8.334296,65.939362,0.025831,320.900921,38.446367,6.233672,151.298187,0.000000,0.003000,0.000000,0.000000,122.300000,122.100000,122.300000,122.100000,122.000000,121.800000,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.643000,70.550000,0.424000,0.424000,451.523873,468670.312333,441.362000,NatG-1,
03/14/2022,19:57:06.214,29284.45,33429.00,241.770000,0.204370,28.690000,265.030000,0.000000,59.994000,49.410000,0.580600,1.465381,1.400918,33427.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.066667,75.408136,68.800000,82.500000,66.900000,0.005000,0.000000,0.058000,0.055000,0.057000,0.000000,0.000000,8.334117,65.962166,0.025831,320.900921,38.446367,6.233751,151.298111,0.000000,0.003000,0.000000,0.000000,122.200000,122.100000,122.200000,122.100000,122.000000,121.800000,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.644000,70.550000,0.417000,0.417000,444.069469,468676.701822,441.368000,NatG-1,
03/14/2022,19:58:07.213,29345.45,33490.00,241.540000,0.204060,28.620000,265.520000,0.000000,60.020000,49.290000,0.580600,1.465843,1.401755,33488.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.105556,75.410651,68.800000,82.500000,66.900000,0.005000,0.000000,0.058000,0.054000,0.056000,0.000000,0.000000,8.334882,65.868347,0.025831,320.900921,38.446367,6.233476,151.298203,0.000000,0.003000,0.000000,0.000000,122.300000,122.100000,122.266667,122.100000,122.000000,121.866667,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.644000,70.550000,0.420000,0.420000,447.264214,468685.221140,441.376000,NatG-1,
03/14/2022,19:59:08.213,29406.45,33551.00,241.340000,0.203890,28.570000,266.000000,0.000000,60.008000,49.210000,0.580600,1.463289,1.401881,33549.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.066667,75.415680,68.800000,82.500000,66.800000,0.005000,0.000000,0.060000,0.057000,0.056000,0.000000,0.000000,8.334921,65.866875,0.025831,320.900921,38.446367,6.233390,151.298126,0.000000,0.003000,0.000000,0.000000,122.200000,122.100000,122.200000,122.100000,122.000000,121.800000,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.644000,70.540000,0.420000,0.420000,447.264214,468692.675544,441.383000,NatG-1,
03/14/2022,20:00:08.214,29466.45,33611.00,241.540000,0.204140,28.630000,266.480000,0.000000,60.000000,49.310000,0.580600,1.464289,1.401383,33609.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.100000,75.415533,68.800000,82.500000,66.800000,0.005000,0.000000,0.059000,0.057000,0.056000,0.000000,0.000000,8.334460,65.923676,0.025831,320.900921,38.446367,6.233839,151.298035,0.000000,0.003000,0.000000,0.000000,122.266667,122.066667,122.266667,122.133333,122.000000,121.866667,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.643000,70.540000,0.420000,0.420000,447.264214,468700.129948,441.390000,NatG-1,
03/14/2022,20:01:08.214,29526.45,33671.00,241.750000,0.204340,28.680000,266.960000,0.000000,60.008000,49.400000,0.580600,1.467848,1.401986,33669.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.061111,75.411243,68.800000,82.500000,66.800000,0.005000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.334890,65.870674,0.025831,320.900921,38.446367,6.233829,151.298111,0.000000,0.003000,0.000000,0.000000,122.200000,122.066667,122.200000,122.100000,122.000000,121.800000,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.643000,70.530000,0.417000,0.417000,444.069469,468707.584351,441.397000,NatG-1,
03/14/2022,20:02:09.214,29587.45,33732.00,241.690000,0.204290,28.670000,267.440000,0.000000,60.002000,49.370000,0.580600,1.467717,1.400885,33730.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.066667,75.426183,68.800000,82.500000,66.800000,0.005000,0.000000,0.060000,0.056000,0.052000,0.000000,0.000000,8.335034,65.852745,0.025831,320.900921,38.446367,6.234112,151.298080,0.000000,0.003000,0.000000,0.000000,122.233333,122.033333,122.200000,122.100000,122.000000,121.833333,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.644000,70.530000,0.417000,0.417000,444.069469,468715.038755,441.404000,NatG-1,
03/14/2022,20:03:10.213,29648.45,33793.00,241.680000,0.204320,28.670000,267.930000,0.000000,59.987000,49.380000,0.580600,1.468726,1.401605,33791.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.061111,75.421893,68.800000,82.500000,66.900000,0.005000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.334716,65.893867,0.025831,320.900921,38.446367,6.233620,151.298004,0.000000,0.003000,0.000000,0.000000,122.200000,122.033333,122.200000,122.100000,122.000000,121.833333,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.646000,70.530000,0.417000,0.417000,444.069469,468722.493158,441.411000,NatG-1,
03/14/2022,20:04:10.213,29708.45,33853.00,241.790000,0.204390,28.690000,268.400000,0.000000,60.008000,49.420000,0.580600,1.466999,1.402498,33851.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.077778,75.439349,68.800000,82.500000,66.900000,0.005000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.335009,65.858978,0.025831,320.900921,38.446367,6.237678,151.298065,0.000000,0.003000,0.000000,0.000000,122.200000,122.100000,122.200000,122.100000,122.000000,121.866667,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.970000,29.645000,70.530000,0.420000,0.420000,447.264214,468729.947562,441.418000,NatG-1,
03/14/2022,20:05:10.215,29768.45,33913.00,241.600000,0.204180,28.640000,268.880000,0.000000,60.010000,49.330000,0.580500,1.471986,1.401035,33911.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.066667,75.447633,68.800000,82.500000,66.933333,0.005000,0.000000,0.060000,0.057000,0.054000,0.000000,0.000000,8.335131,65.843040,0.025831,320.900921,38.446367,6.233639,151.298203,0.000000,0.003000,0.000000,0.000000,122.100000,122.066667,122.200000,122.133333,122.000000,121.900000,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.646000,70.530000,0.417000,0.417000,444.069469,468737.401965,441.425000,NatG-1,
03/14/2022,20:06:11.214,29829.45,33974.00,241.690000,0.204270,28.660000,269.370000,0.000000,60.010000,49.370000,0.580500,1.468840,1.400637,33972.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.055556,75.488462,68.800000,82.500000,67.000000,0.005000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.334626,65.904999,0.025831,320.900921,38.446367,6.233355,151.298203,0.000000,0.003000,0.000000,0.000000,122.166667,122.000000,122.200000,122.133333,122.000000,121.833333,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.647000,70.530000,0.420000,0.420000,447.264214,468744.856369,441.432000,NatG-1,
03/14/2022,20:07:12.213,29890.45,34035.00,241.670000,0.204200,28.650000,269.850000,0.000000,60.022000,49.350000,0.580600,1.464594,1.401498,34033.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.050000,75.482988,68.800000,82.500000,67.000000,0.005000,0.000000,0.063000,0.054000,0.054000,0.000000,0.000000,8.334589,65.910904,0.025831,320.900921,38.446367,6.233441,151.298187,0.000000,0.003000,0.000000,0.000000,122.100000,122.000000,122.200000,122.133333,122.000000,121.866667,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.647000,70.530000,0.420000,0.420000,447.264214,468752.310772,441.439000,NatG-1,
03/14/2022,20:08:13.214,29951.45,34096.00,241.720000,0.204310,28.670000,270.340000,0.000000,60.001000,49.390000,0.580600,1.465029,1.401746,34094.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.066667,75.480030,68.800000,82.500000,67.000000,0.005000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.334748,65.889648,0.025831,320.900921,38.446367,6.233476,151.298157,0.000000,0.003000,0.000000,0.000000,122.200000,122.000000,122.200000,122.133333,122.000000,121.866667,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.620000,0.970000,29.647000,70.540000,0.417000,0.417000,444.069469,468759.765176,441.446000,NatG-1,
03/14/2022,20:09:14.213,30012.45,34157.00,241.510000,0.204130,28.620000,270.820000,0.000000,59.987000,49.300000,0.580500,1.467349,1.400397,34155.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.055556,75.495562,68.800000,82.500000,67.033333,0.005000,0.000000,0.061000,0.056000,0.056000,0.000000,0.000000,8.334738,65.890923,0.025831,320.900921,38.446367,6.233620,151.298203,0.000000,0.003000,0.000000,0.000000,122.200000,122.000000,122.200000,122.100000,122.000000,121.833333,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.647000,70.540000,0.417000,0.417000,444.069469,468767.219580,441.453000,NatG-1,
03/14/2022,20:10:14.214,30072.45,34217.00,241.680000,0.204200,28.650000,271.300000,0.000000,60.019000,49.350000,0.580600,1.468364,1.399661,34215.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.050000,75.490976,68.800000,82.500000,67.000000,0.005000,0.000000,0.061000,0.057000,0.056000,0.000000,0.000000,8.334524,65.917145,0.025831,320.900921,38.446367,6.233833,151.298187,0.000000,0.003000,0.000000,0.000000,122.200000,121.966667,122.200000,122.100000,122.000000,121.833333,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.646000,70.550000,0.414000,0.414000,440.874725,468774.673983,441.460000,NatG-1,
03/14/2022,20:11:15.213,30133.45,34278.00,241.650000,0.204160,28.640000,271.790000,0.000000,60.025000,49.340000,0.580600,1.464636,1.400745,34276.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.061111,75.493195,68.800000,82.500000,67.000000,0.005000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.334062,65.975670,0.025831,320.900921,38.446367,6.233476,151.298141,0.000000,0.003000,0.000000,0.000000,122.200000,122.000000,122.200000,122.100000,122.000000,121.866667,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.646000,70.550000,0.420000,0.420000,447.264214,468783.193302,441.468000,NatG-1,
03/14/2022,20:12:15.214,30193.45,34338.00,241.770000,0.204390,28.690000,272.260000,0.000000,59.990000,49.420000,0.580600,1.461715,1.400422,34336.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.066667,75.486391,68.800000,82.500000,67.000000,0.005000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.334647,65.903282,0.025831,320.900921,38.446367,6.233719,151.298050,0.000000,0.003000,0.000000,0.000000,122.200000,122.000000,122.200000,122.133333,122.000000,121.866667,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.646000,70.550000,0.417000,0.417000,444.069469,468789.582790,441.474000,NatG-1,
03/14/2022,20:13:15.214,30253.45,34398.00,241.780000,0.204350,28.690000,272.740000,0.000000,60.006000,49.410000,0.580600,1.467287,1.400281,34396.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.055556,75.499556,68.800000,82.500000,67.000000,0.005000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.334673,65.900940,0.025831,320.900921,38.446367,6.233576,151.298065,0.000000,0.003000,0.000000,0.000000,122.166667,121.933333,122.200000,122.166667,122.000000,121.866667,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.646000,70.550000,0.417000,0.417000,444.069469,468797.037194,441.481000,NatG-1,
03/14/2022,20:14:16.214,30314.45,34459.00,241.920000,0.204530,28.730000,273.230000,0.000000,59.996000,49.480000,0.580600,1.462475,1.400752,34457.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.027778,75.494675,68.800000,82.500000,66.900000,0.005000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.334599,65.909157,0.025831,320.900921,38.446367,6.233791,151.298035,0.000000,0.003000,0.000000,0.000000,122.100000,121.900000,122.200000,122.100000,122.000000,121.866667,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.970000,29.645000,70.550000,0.414000,0.414000,440.874725,468804.491597,441.488000,NatG-1,
03/14/2022,20:15:17.214,30375.45,34520.00,241.690000,0.204350,28.680000,273.720000,0.000000,59.976000,49.390000,0.580600,1.462784,1.401134,34518.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.038889,75.494527,68.800000,82.500000,66.900000,0.005000,0.000000,0.061000,0.057000,0.055000,0.000000,0.000000,8.334361,65.936661,0.025831,320.900921,38.446367,6.233616,151.298111,0.000000,0.003000,0.000000,0.000000,122.133333,121.900000,122.166667,122.166667,122.000000,121.866667,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.970000,29.645000,70.540000,0.414000,0.414000,440.874725,468811.946001,441.495000,NatG-1,
03/14/2022,20:16:17.214,30435.45,34580.00,241.680000,0.204350,28.670000,274.190000,0.000000,59.971000,49.390000,0.580600,1.466748,1.401192,34578.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.044444,75.482988,68.800000,82.500000,66.900000,0.005000,0.000000,0.061000,0.057000,0.056000,0.000000,0.000000,8.334578,65.911423,0.025831,320.900921,38.446367,6.233685,151.297974,0.000000,0.003000,0.000000,0.000000,122.166667,121.900000,122.166667,122.166667,122.000000,121.866667,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.970000,29.646000,70.540000,0.420000,0.420000,447.264214,468819.400405,441.502000,NatG-1,
03/14/2022,20:17:17.214,30495.45,34640.00,241.920000,0.204480,28.720000,274.670000,0.000000,60.013000,49.470000,0.580600,1.467821,1.400835,34638.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.050000,75.491864,68.800000,82.500000,66.900000,0.005000,0.000000,0.061000,0.057000,0.056000,0.000000,0.000000,8.334775,65.883545,0.025831,320.900921,38.446367,6.233643,151.298050,0.000000,0.003000,0.000000,0.000000,122.066667,121.933333,122.200000,122.200000,122.000000,121.900000,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.646000,70.550000,0.417000,0.417000,444.069469,468826.854808,441.509000,NatG-1,
03/14/2022,20:18:18.213,30556.45,34701.00,241.880000,0.204500,28.720000,275.160000,0.000000,59.989000,49.470000,0.580600,1.466455,1.401232,34699.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.050000,75.491716,68.800000,82.500000,66.966667,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.335243,65.829445,0.025831,320.900921,38.446367,6.233749,151.298019,0.000000,0.003000,0.000000,0.000000,122.100000,121.900000,122.200000,122.200000,122.000000,121.900000,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.644000,70.550000,0.414000,0.414000,440.874725,468834.309212,441.516000,NatG-1,
03/14/2022,20:19:18.215,30616.45,34761.00,241.790000,0.204410,28.690000,275.640000,0.000000,59.985000,49.420000,0.580600,1.465828,1.401340,34759.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.022222,75.497781,68.800000,82.500000,67.000000,0.005000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.335120,65.847961,0.025831,320.900921,38.446367,6.233828,151.298065,0.000000,0.003000,0.000000,0.000000,122.066667,121.900000,122.133333,122.166667,122.000000,121.866667,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.645000,70.550000,0.414000,0.414000,440.874725,468841.763615,441.523000,NatG-1,
03/14/2022,20:20:19.213,30677.45,34822.00,241.930000,0.204500,28.730000,276.120000,0.000000,60.005000,49.480000,0.580600,1.467188,1.400529,34820.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.994444,75.498521,68.800000,82.500000,67.100000,0.005000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.334607,65.909401,0.025831,320.900921,38.446367,6.233482,151.298035,0.000000,0.003000,0.000000,0.000000,121.933333,121.900000,122.100000,122.133333,122.000000,121.900000,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.970000,29.645000,70.560000,0.414000,0.414000,440.874725,468849.218019,441.530000,NatG-1,
03/14/2022,20:21:19.213,30737.45,34882.00,241.710000,0.204310,28.670000,276.600000,0.000000,59.990000,49.380000,0.580600,1.466056,1.401266,34880.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.000000,75.496006,68.800000,82.500000,67.100000,0.005000,0.000000,0.059000,0.056000,0.054000,0.000000,0.000000,8.334377,65.941658,0.025831,320.900921,38.446367,6.233867,151.298035,0.000000,0.003000,0.000000,0.000000,122.000000,121.900000,122.100000,122.100000,122.000000,121.900000,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.970000,29.645000,70.570000,0.414000,0.414000,440.874725,468856.672422,441.537000,NatG-1,
03/14/2022,20:22:19.213,30797.45,34942.00,241.530000,0.204130,28.620000,277.080000,0.000000,59.984000,49.300000,0.580500,1.467104,1.401027,34940.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.033333,75.500000,68.800000,82.500000,67.100000,0.005000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.334388,65.942177,0.025831,320.900921,38.446367,6.233778,151.298004,0.000000,0.003000,0.000000,0.000000,122.100000,121.900000,122.133333,122.166667,122.000000,121.900000,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.970000,29.645000,70.580000,0.411000,0.411000,437.679981,468864.126826,441.544000,NatG-1,
03/14/2022,20:23:20.215,30858.45,35003.00,241.600000,0.204170,28.640000,277.560000,0.000000,59.995000,49.330000,0.580500,1.466572,1.401656,35001.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.022222,75.500000,68.800000,82.500000,67.100000,0.005000,0.000000,0.061000,0.057000,0.056000,0.000000,0.000000,8.334914,65.877632,0.025831,320.900921,38.446367,6.233569,151.297958,0.000000,0.003000,0.000000,0.000000,122.066667,121.900000,122.133333,122.133333,122.000000,121.900000,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.644000,70.580000,0.417000,0.417000,444.069469,468871.581229,441.551000,NatG-1,
03/14/2022,20:24:21.214,30919.45,35064.00,241.460000,0.204040,28.600000,278.050000,0.000000,59.994000,49.270000,0.580500,1.462997,1.401681,35062.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.011111,75.500000,68.800000,82.400000,67.166667,0.005000,0.000000,0.059000,0.056000,0.054000,0.000000,0.000000,8.334544,65.921280,0.025831,320.900921,38.446367,6.233524,151.297989,0.000000,0.003000,0.000000,0.000000,122.066667,121.900000,122.100000,122.100000,122.000000,121.900000,0,0,0,0,0,1064.915,1384.781,0.591,93.203,6.179,0.353,30.610000,0.960000,29.644000,70.590000,0.417000,0.417000,444.069469,468879.035633,441.558000,NatG-1,
03/14/2022,20:25:21.214,30979.45,35124.00,241.380000,0.203980,28.580000,278.530000,0.000000,59.985000,49.240000,0.580500,1.466663,1.400613,35122.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.977778,75.498964,68.800000,82.400000,67.100000,0.005000,0.000000,0.060000,0.055000,0.053000,0.000000,0.000000,8.334576,65.919624,0.025831,320.900921,38.446367,6.233934,151.298019,0.000000,0.003000,0.000000,0.000000,121.900000,121.866667,122.100000,122.100000,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.644000,70.600000,0.417000,0.417000,444.057202,468885.628356,441.565000,NatG-1,
03/14/2022,20:26:22.214,31040.45,35185.00,241.560000,0.204130,28.630000,279.010000,0.000000,60.005000,49.310000,0.580500,1.461569,1.402136,35183.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.000000,75.500000,68.800000,82.400000,67.100000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334306,65.953789,0.025831,320.900921,38.446367,6.233942,151.297928,0.000000,0.003000,0.000000,0.000000,121.966667,121.866667,122.100000,122.166667,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.970000,29.643000,70.600000,0.414000,0.414000,440.862546,468893.082553,441.572000,NatG-1,
03/14/2022,20:27:23.213,31101.45,35246.00,241.640000,0.204160,28.640000,279.500000,0.000000,60.016000,49.330000,0.580500,1.466644,1.401341,35244.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.988889,75.500000,68.800000,82.400000,67.100000,0.005000,0.000000,0.061000,0.057000,0.052000,0.000000,0.000000,8.334673,65.907936,0.025831,320.900921,38.446367,6.233807,151.297943,0.000000,0.003000,0.000000,0.000000,122.000000,121.833333,122.100000,122.100000,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.644000,70.600000,0.417000,0.417000,444.057202,468900.536751,441.579000,NatG-1,
03/14/2022,20:28:23.214,31161.45,35306.00,241.590000,0.204230,28.650000,279.970000,0.000000,59.980000,49.340000,0.580600,1.467610,1.401093,35304.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.983333,75.500000,68.800000,82.400000,67.000000,0.005000,0.000000,0.060000,0.057000,0.054000,0.000000,0.000000,8.334733,65.900772,0.025831,320.900921,38.446367,6.233718,151.297852,0.000000,0.003000,0.000000,0.000000,121.933333,121.866667,122.066667,122.133333,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.644000,70.590000,0.414000,0.414000,440.862546,468907.990949,441.586000,NatG-1,
03/14/2022,20:29:24.214,31222.45,35367.00,241.680000,0.204320,28.670000,280.460000,0.000000,59.980000,49.380000,0.580600,1.466964,1.400695,35365.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.983333,75.500000,68.800000,82.400000,67.000000,0.005000,0.000000,0.059000,0.055000,0.057000,0.000000,0.000000,8.334753,65.900795,0.025831,320.900921,38.446367,6.233602,151.297974,0.000000,0.003000,0.000000,0.000000,121.933333,121.833333,122.100000,122.133333,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.970000,29.645000,70.580000,0.414000,0.414000,440.862546,468915.445146,441.593000,NatG-1,
03/14/2022,20:30:25.214,31283.45,35428.00,241.680000,0.204310,28.670000,280.940000,0.000000,59.989000,49.380000,0.580600,1.463805,1.400943,35426.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,122.005556,75.500000,68.800000,82.300000,66.900000,0.005000,0.000000,0.059000,0.054000,0.054000,-0.001000,0.000000,8.335049,65.864090,0.025831,320.900921,38.446367,6.233800,151.297821,0.000000,0.003000,0.000000,0.000000,122.000000,121.833333,122.100000,122.200000,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.645000,70.570000,0.411000,0.411000,437.667890,468922.899344,441.600000,NatG-1,
03/14/2022,20:31:26.213,31344.45,35489.00,241.700000,0.204370,28.680000,281.430000,0.000000,59.978000,49.400000,0.580700,1.466360,1.401489,35487.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.961111,75.496450,68.800000,82.300000,66.900000,0.005000,0.000000,0.060000,0.056000,0.055000,-0.001000,0.000000,8.334399,65.946053,0.025831,320.900921,38.446367,6.233708,151.297806,0.000000,0.003000,0.000000,0.000000,121.900000,121.800000,122.066667,122.133333,121.966667,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.645000,70.570000,0.411000,0.411000,437.667890,468930.353542,441.607000,NatG-1,
03/14/2022,20:32:26.214,31404.45,35549.00,241.620000,0.204280,28.660000,281.910000,0.000000,59.982000,49.360000,0.580700,1.464999,1.401043,35547.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.994444,75.500000,68.800000,82.300000,66.866667,0.005000,0.000000,0.061000,0.055000,0.056000,0.000000,0.000000,8.334669,65.916588,0.025831,320.900921,38.446367,6.233976,151.297867,0.000000,0.003000,0.000000,0.000000,122.000000,121.800000,122.100000,122.166667,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.648000,70.560000,0.414000,0.414000,440.862546,468937.807739,441.614000,NatG-1,
03/14/2022,20:33:27.213,31465.45,35610.00,242.030000,0.204710,28.770000,282.390000,0.000000,59.990000,49.540000,0.580700,1.467197,1.402223,35608.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.972222,75.500000,68.800000,82.200000,66.833333,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.335013,65.873589,0.025831,320.900921,38.446367,6.233751,151.297852,0.000000,0.003000,0.000000,0.000000,121.933333,121.800000,122.066667,122.133333,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.646000,70.550000,0.411000,0.411000,437.667890,468945.261937,441.621000,NatG-1,
03/14/2022,20:34:27.213,31525.45,35670.00,241.920000,0.204520,28.730000,282.870000,0.000000,60.011000,49.480000,0.580700,1.469294,1.401331,35668.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.972222,75.503698,68.800000,82.266667,66.900000,0.005000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.334732,65.906578,0.025831,320.900921,38.446367,6.233870,151.297836,0.000000,0.003000,0.000000,0.000000,121.900000,121.800000,122.100000,122.133333,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.646000,70.540000,0.414000,0.414000,440.862546,468952.716134,441.628000,NatG-1,
03/14/2022,20:35:27.214,31585.45,35730.00,241.750000,0.204320,28.680000,283.350000,0.000000,60.018000,49.390000,0.580600,1.466719,1.402068,35728.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.955556,75.500000,68.800000,82.266667,66.900000,0.005000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.334612,65.921066,0.025831,320.900921,38.446367,6.233888,151.297928,0.000000,0.003000,0.000000,0.000000,121.900000,121.800000,122.033333,122.100000,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.648000,70.540000,0.414000,0.414000,440.862546,468960.170332,441.635000,NatG-1,
03/14/2022,20:36:28.213,31646.45,35791.00,241.470000,0.204090,28.610000,283.840000,0.000000,59.997000,49.280000,0.580500,1.463619,1.401044,35789.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.950000,75.502071,68.800000,82.300000,66.900000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334692,65.911201,0.025831,320.900921,38.446367,6.233720,151.297882,0.000000,0.003000,0.000000,0.000000,121.900000,121.800000,122.000000,122.100000,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.648000,70.540000,0.417000,0.417000,444.057202,468967.624530,441.642000,NatG-1,
03/14/2022,20:37:28.215,31706.45,35851.00,241.320000,0.203900,28.560000,284.310000,0.000000,60.009000,49.210000,0.580500,1.461746,1.401997,35849.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.944444,75.500000,68.800000,82.300000,66.900000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334854,65.890862,0.025831,320.900921,38.446367,6.233782,151.297897,0.000000,0.003000,0.000000,0.000000,121.900000,121.766667,122.000000,122.100000,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.648000,70.540000,0.417000,0.417000,444.057202,468975.078727,441.649000,NatG-1,
