Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,20:38:29.214,31767.45,35912.00,241.470000,0.204110,28.610000,284.800000,0.000000,59.992000,49.290000,0.580500,1.467493,1.401913,35910.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.994444,75.501775,68.800000,82.300000,67.000000,0.005000,0.000000,0.061000,0.056000,0.055000,0.000000,0.000000,8.334661,65.915649,0.025831,320.900921,38.446367,6.233685,151.297806,0.000000,0.003000,0.000000,0.000000,121.966667,121.800000,122.066667,122.166667,122.000000,121.966667,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.647000,70.540000,0.417000,0.417000,444.057202,468982.532925,441.656000,NatG-1,
03/14/2022,20:39:30.213,31828.45,35973.00,241.460000,0.204100,28.610000,285.280000,0.000000,59.988000,49.280000,0.580500,1.468055,1.401102,35971.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.961111,75.501183,68.800000,82.200000,67.000000,0.005000,0.000000,0.059000,0.054000,0.052000,0.000000,0.000000,8.334924,65.884857,0.025831,320.900921,38.446367,6.233761,151.297867,0.000000,0.003000,0.000000,0.000000,121.933333,121.733333,122.033333,122.133333,122.000000,121.933333,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.648000,70.550000,0.414000,0.414000,440.862546,468989.987123,441.663000,NatG-1,
03/14/2022,20:40:30.215,31888.45,36033.00,241.350000,0.203920,28.570000,285.760000,0.000000,60.009000,49.220000,0.580500,1.467831,1.401202,36031.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.938889,75.500000,68.800000,82.200000,67.100000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334544,65.929779,0.025831,320.900921,38.446367,6.233930,151.297867,0.000000,0.003000,0.000000,0.000000,121.866667,121.766667,122.000000,122.100000,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.649000,70.560000,0.411000,0.411000,437.667890,468997.441320,441.670000,NatG-1,
03/14/2022,20:41:31.214,31949.45,36094.00,241.770000,0.204340,28.680000,286.240000,0.000000,60.015000,49.400000,0.580600,1.465597,1.401166,36092.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.955556,75.503698,68.800000,82.200000,67.100000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334538,65.931381,0.025831,320.900921,38.446367,6.234307,151.297836,0.000000,0.003000,0.000000,0.000000,121.900000,121.766667,122.000000,122.133333,122.000000,121.933333,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.648000,70.570000,0.420000,0.420000,447.251858,469004.895518,441.677000,NatG-1,
03/14/2022,20:42:32.213,32010.45,36155.00,241.910000,0.204500,28.720000,286.730000,0.000000,60.013000,49.470000,0.580600,1.463961,1.400645,36153.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.950000,75.500000,68.800000,82.200000,67.100000,0.005000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.334525,65.934273,0.025831,320.900921,38.446367,6.234098,151.297836,0.000000,0.003000,0.000000,0.000000,121.900000,121.766667,122.000000,122.100000,122.000000,121.933333,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.648000,70.570000,0.417000,0.417000,444.057202,469012.349715,441.684000,NatG-1,
03/14/2022,20:43:33.213,32071.45,36216.00,241.910000,0.204470,28.720000,287.220000,0.000000,60.016000,49.460000,0.580600,1.464909,1.400810,36214.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.944444,75.502367,68.800000,82.200000,67.200000,0.005000,0.000000,0.058000,0.055000,0.057000,0.000000,0.000000,8.334813,65.897980,0.025831,320.900921,38.446367,6.233687,151.297806,0.000000,0.003000,0.000000,0.000000,121.900000,121.766667,122.000000,122.100000,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.648000,70.580000,0.417000,0.417000,444.057202,469019.803913,441.691000,NatG-1,
03/14/2022,20:44:33.214,32131.45,36276.00,241.810000,0.204480,28.710000,287.690000,0.000000,59.980000,49.450000,0.580600,1.465816,1.401720,36274.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.933333,75.505917,68.800000,82.200000,67.200000,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334284,65.965622,0.025831,320.900921,38.446367,6.233961,151.297760,0.000000,0.003000,0.000000,0.000000,121.900000,121.700000,122.000000,122.100000,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.648000,70.590000,0.417000,0.417000,444.057202,469027.258111,441.698000,NatG-1,
03/14/2022,20:45:34.213,32192.45,36337.00,241.670000,0.204230,28.660000,288.180000,0.000000,60.014000,49.360000,0.580600,1.463301,1.401167,36335.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.933333,75.503698,68.800000,82.200000,67.100000,0.005000,0.000000,0.059000,0.054000,0.052000,0.000000,0.000000,8.334221,65.972839,0.025831,320.900921,38.446367,6.233778,151.297836,0.000000,0.003000,0.000000,0.000000,121.900000,121.700000,122.000000,122.100000,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.647000,70.590000,0.417000,0.417000,444.057202,469034.712308,441.705000,NatG-1,
03/14/2022,20:46:35.214,32253.45,36398.00,241.730000,0.204260,28.670000,288.670000,0.000000,60.023000,49.380000,0.580600,1.460638,1.402184,36396.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.927778,75.512426,68.800000,82.200000,67.100000,0.005000,0.000000,0.060000,0.056000,0.057000,0.000000,0.000000,8.334435,65.944923,0.025831,320.900921,38.446367,6.233672,151.297760,0.000000,0.003000,0.000000,0.000000,121.900000,121.700000,121.966667,122.100000,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.649000,70.590000,0.414000,0.414000,440.862546,469042.166506,441.712000,NatG-1,
03/14/2022,20:47:36.214,32314.45,36459.00,241.430000,0.204000,28.590000,289.150000,0.000000,60.009000,49.250000,0.580600,1.462010,1.402021,36457.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.933333,75.502071,68.800000,82.200000,67.033333,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334245,65.968956,0.025831,320.900921,38.446367,6.234079,151.297699,0.000000,0.003000,0.000000,0.000000,121.900000,121.700000,122.000000,122.100000,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.650000,70.580000,0.414000,0.414000,440.862546,469049.620704,441.719000,NatG-1,
03/14/2022,20:48:37.213,32375.45,36520.00,241.540000,0.204130,28.620000,289.630000,0.000000,60.005000,49.300000,0.580500,1.466614,1.402252,36518.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.927778,75.513609,68.800000,82.200000,67.000000,0.005000,0.000000,0.058000,0.054000,0.057000,0.000000,0.000000,8.334340,65.957481,0.025831,320.900921,38.446367,6.233644,151.297668,0.000000,0.003000,0.000000,0.000000,121.900000,121.700000,121.966667,122.100000,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.650000,70.580000,0.414000,0.414000,440.862546,469057.074901,441.726000,NatG-1,
03/14/2022,20:49:38.214,32436.45,36581.00,241.640000,0.204220,28.650000,290.120000,0.000000,60.013000,49.350000,0.580600,1.463716,1.402210,36579.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.894444,75.512870,68.800000,82.200000,67.000000,0.005000,0.000000,0.059000,0.057000,0.056000,0.000000,0.000000,8.334379,65.955269,0.025831,320.900921,38.446367,6.233950,151.297668,0.000000,0.003000,0.000000,0.000000,121.800000,121.700000,121.933333,122.066667,121.966667,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.651000,70.570000,0.417000,0.417000,444.057202,469064.529099,441.733000,NatG-1,
03/14/2022,20:50:38.214,32496.45,36641.00,241.700000,0.204370,28.680000,290.600000,0.000000,59.984000,49.400000,0.580700,1.463375,1.400745,36639.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.933333,75.520118,68.800000,82.200000,67.000000,0.005000,0.000000,0.059000,0.055000,0.056000,-0.001000,0.000000,8.334723,65.914223,0.025831,320.900921,38.446367,6.234222,151.297745,0.000000,0.003000,0.000000,0.000000,121.900000,121.700000,122.000000,122.000000,122.000000,122.000000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.651000,70.570000,0.417000,0.417000,444.057202,469071.983297,441.740000,NatG-1,
03/14/2022,20:51:39.213,32557.45,36702.00,241.340000,0.203930,28.570000,291.080000,0.000000,60.007000,49.220000,0.580500,1.463247,1.401384,36700.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.888889,75.531805,68.800000,82.200000,66.933333,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334210,65.976791,0.025831,320.900921,38.446367,6.233706,151.297638,0.000000,0.003000,0.000000,0.000000,121.866667,121.700000,121.900000,122.033333,121.933333,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.651000,70.560000,0.417000,0.417000,444.057202,469079.437494,441.747000,NatG-1,
03/14/2022,20:52:39.214,32617.45,36762.00,241.650000,0.204230,28.650000,291.560000,0.000000,60.020000,49.350000,0.580600,1.463889,1.401035,36760.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.905556,75.536391,68.800000,82.200000,66.966667,0.005000,0.000000,0.058000,0.054000,0.056000,0.000000,0.000000,8.334369,65.959290,0.025831,320.900921,38.446367,6.233892,151.297653,0.000000,0.003000,0.000000,0.000000,121.900000,121.666667,121.900000,122.066667,122.000000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.651000,70.560000,0.417000,0.417000,444.057202,469086.891692,441.754000,NatG-1,
03/14/2022,20:53:40.213,32678.45,36823.00,241.930000,0.204550,28.740000,292.050000,0.000000,60.007000,49.490000,0.580700,1.464336,1.401190,36821.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.911111,75.558580,68.800000,82.200000,66.933333,0.005000,0.000000,0.058000,0.054000,0.054000,0.000000,0.000000,8.335135,65.865967,0.025831,320.900921,38.446367,6.233713,151.297623,0.000000,0.003000,0.000000,0.000000,121.866667,121.733333,121.933333,122.000000,122.000000,121.933333,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.620000,0.960000,29.651000,70.550000,0.417000,0.417000,444.057202,469094.345889,441.761000,NatG-1,
03/14/2022,20:54:40.213,32738.45,36883.00,241.920000,0.204530,28.730000,292.530000,0.000000,60.006000,49.480000,0.580600,1.462964,1.401331,36881.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.888889,75.535947,68.800000,82.200000,67.000000,0.005000,0.000000,0.058000,0.055000,0.054000,0.000000,0.000000,8.334533,65.940422,0.025831,320.900921,38.446367,6.234042,151.297623,0.000000,0.003000,0.000000,0.000000,121.900000,121.633333,121.933333,122.000000,121.933333,121.933333,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.620000,0.960000,29.652000,70.550000,0.417000,0.417000,444.057202,469101.800087,441.768000,NatG-1,
03/14/2022,20:55:40.214,32798.45,36943.00,241.850000,0.204520,28.720000,293.000000,0.000000,59.986000,49.460000,0.580600,1.463035,1.402150,36941.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.911111,75.566716,68.800000,82.200000,67.000000,0.005000,0.000000,0.058000,0.054000,0.054000,0.000000,0.000000,8.334548,65.938850,0.025831,320.900921,38.446367,6.233920,151.297638,0.000000,0.003000,0.000000,0.000000,121.900000,121.700000,121.933333,122.000000,121.966667,121.966667,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.650000,70.560000,0.417000,0.417000,444.057202,469109.254285,441.775000,NatG-1,
03/14/2022,20:56:40.214,32858.45,37003.00,241.410000,0.204100,28.600000,293.480000,0.000000,59.974000,49.270000,0.580600,1.462028,1.400853,37001.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.900000,75.560355,68.800000,82.200000,67.000000,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334323,65.965744,0.025831,320.900921,38.446367,6.233722,151.297592,0.000000,0.003000,0.000000,0.000000,121.866667,121.666667,121.933333,122.000000,121.966667,121.966667,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.650000,70.560000,0.414000,0.414000,440.862546,469116.708482,441.782000,NatG-1,
03/14/2022,20:57:41.213,32919.45,37064.00,241.340000,0.203940,28.570000,293.970000,0.000000,59.995000,49.220000,0.580500,1.463470,1.401633,37062.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.888889,75.553994,68.800000,82.200000,67.100000,0.005000,0.000000,0.059000,0.056000,0.054000,0.000000,0.000000,8.334506,65.943565,0.025831,320.900921,38.446367,6.233836,151.297577,0.000000,0.003000,0.000000,0.000000,121.900000,121.666667,121.933333,122.000000,121.900000,121.933333,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.651000,70.570000,0.420000,0.420000,447.251858,469124.162680,441.789000,NatG-1,
03/14/2022,20:58:41.215,32979.45,37124.00,241.190000,0.203790,28.530000,294.440000,0.000000,60.000000,49.150000,0.580400,1.461897,1.400680,37122.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.888889,75.571450,68.800000,82.200000,67.100000,0.005000,0.000000,0.061000,0.055000,0.055000,0.000000,0.000000,8.334606,65.933693,0.025831,320.900921,38.446367,6.234167,151.297577,0.000000,0.003000,0.000000,0.000000,121.900000,121.700000,121.900000,122.000000,121.933333,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.649000,70.570000,0.417000,0.417000,444.057202,469131.616878,441.796000,NatG-1,
03/14/2022,20:59:42.213,33040.45,37185.00,241.330000,0.203980,28.580000,294.930000,0.000000,59.986000,49.230000,0.580500,1.469409,1.401691,37183.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.872222,75.554882,68.800000,82.200000,67.100000,0.005000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.334768,65.914780,0.025831,320.900921,38.446367,6.234065,151.297546,0.000000,0.003000,0.000000,0.000000,121.866667,121.666667,121.900000,122.000000,121.900000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.649000,70.570000,0.420000,0.420000,447.251858,469139.071075,441.803000,NatG-1,
03/14/2022,21:00:42.213,33100.45,37245.00,241.520000,0.204160,28.620000,295.400000,0.000000,59.986000,49.310000,0.580500,1.463362,1.401333,37243.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.872222,75.571746,68.800000,82.200000,67.100000,0.005000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.334588,65.937790,0.025831,320.900921,38.446367,6.234002,151.297562,0.000000,0.003000,0.000000,0.000000,121.900000,121.633333,121.900000,122.000000,121.900000,121.900000,0,0,0,0,0,1064.885,1384.785,0.591,93.209,6.176,0.352,30.610000,0.960000,29.650000,70.580000,0.420000,0.420000,447.251858,469146.525273,441.810000,NatG-1,
03/14/2022,21:01:42.214,33160.45,37305.00,241.420000,0.204040,28.600000,295.880000,0.000000,59.991000,49.260000,0.580500,1.462997,1.400547,37303.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.850000,75.563905,68.800000,82.200000,67.100000,0.005000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.334528,65.944702,0.025831,320.900921,38.446367,6.233993,151.297607,0.000000,0.003000,0.000000,0.000000,121.866667,121.600000,121.900000,121.933333,121.900000,121.900000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.960000,29.649000,70.580000,0.417000,0.417000,443.992046,469149.363533,441.817000,NatG-1,
03/14/2022,21:02:43.214,33221.45,37366.00,241.320000,0.203920,28.570000,296.360000,0.000000,60.001000,49.210000,0.580500,1.462093,1.400879,37364.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.838889,75.556953,68.800000,82.200000,67.100000,0.005000,0.000000,0.058000,0.055000,0.053000,0.000000,0.000000,8.334379,65.964111,0.025831,320.900921,38.446367,6.234099,151.297546,0.000000,0.003000,0.000000,0.000000,121.800000,121.600000,121.900000,121.933333,121.900000,121.900000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.960000,29.649000,70.590000,0.417000,0.417000,443.992046,469156.816637,441.824000,NatG-1,
03/14/2022,21:03:43.214,33281.45,37426.00,241.340000,0.203890,28.560000,296.840000,0.000000,60.016000,49.210000,0.580500,1.463289,1.401260,37424.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.877778,75.560355,68.800000,82.200000,67.100000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334200,65.988068,0.025831,320.900921,38.446367,6.234236,151.297470,0.000000,0.003000,0.000000,0.000000,121.866667,121.666667,121.900000,121.966667,121.933333,121.933333,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.970000,29.649000,70.580000,0.420000,0.420000,447.186233,469164.269741,441.831000,NatG-1,
03/14/2022,21:04:44.213,33342.45,37487.00,241.620000,0.204230,28.650000,297.320000,0.000000,60.002000,49.350000,0.580600,1.469618,1.400505,37485.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.861111,75.575148,68.800000,82.200000,67.000000,0.005000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.334195,65.989182,0.025831,320.900921,38.446367,6.233919,151.297485,0.000000,0.003000,0.000000,0.000000,121.833333,121.633333,121.900000,121.933333,121.933333,121.933333,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.960000,29.650000,70.580000,0.420000,0.420000,447.186233,469171.722845,441.838000,NatG-1,
03/14/2022,21:05:45.213,33403.45,37548.00,241.560000,0.204200,28.640000,297.810000,0.000000,59.995000,49.330000,0.580600,1.465818,1.400604,37546.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.855556,75.574704,68.800000,82.200000,67.000000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334778,65.918900,0.025831,320.900921,38.446367,6.234164,151.297455,0.000000,0.003000,0.000000,0.000000,121.833333,121.633333,121.900000,121.966667,121.900000,121.900000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.620000,0.960000,29.651000,70.580000,0.420000,0.420000,447.186233,469179.175948,441.845000,NatG-1,
03/14/2022,21:06:45.213,33463.45,37608.00,241.410000,0.204130,28.610000,298.290000,0.000000,59.966000,49.280000,0.580600,1.464606,1.401723,37606.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.872222,75.584763,68.800000,82.200000,67.000000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334719,65.925941,0.025831,320.900921,38.446367,6.234142,151.297531,0.000000,0.003000,0.000000,0.000000,121.866667,121.666667,121.900000,121.966667,121.933333,121.900000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.960000,29.651000,70.570000,0.417000,0.417000,443.992046,469186.629052,441.852000,NatG-1,
03/14/2022,21:07:46.213,33524.45,37669.00,241.360000,0.204070,28.590000,298.770000,0.000000,59.972000,49.250000,0.580500,1.463027,1.401268,37667.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.872222,75.578254,68.800000,82.200000,66.933333,0.005000,0.000000,0.058000,0.055000,0.055000,-0.001000,0.000000,8.334685,65.932526,0.025831,320.900921,38.446367,6.233965,151.297424,0.000000,0.003000,0.000000,0.000000,121.900000,121.600000,121.900000,122.000000,121.900000,121.933333,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.960000,29.651000,70.570000,0.420000,0.420000,447.186233,469194.082156,441.859000,NatG-1,
03/14/2022,21:08:46.214,33584.45,37729.00,241.250000,0.203860,28.550000,299.250000,0.000000,60.000000,49.180000,0.580500,1.467527,1.401617,37727.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.861111,75.592899,68.800000,82.200000,66.900000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334422,65.963196,0.025831,320.900921,38.446367,6.234419,151.297379,0.000000,0.003000,0.000000,0.000000,121.900000,121.600000,121.900000,121.966667,121.900000,121.900000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.960000,29.649000,70.570000,0.417000,0.417000,443.992046,469201.535260,441.866000,NatG-1,
03/14/2022,21:09:47.213,33645.45,37790.00,241.460000,0.204080,28.600000,299.730000,0.000000,60.006000,49.280000,0.580500,1.467219,1.399901,37788.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.850000,75.589645,68.800000,82.200000,66.966667,0.005000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.334671,65.933220,0.025831,320.900921,38.446367,6.234129,151.297379,0.000000,0.003000,0.000000,0.000000,121.866667,121.600000,121.900000,121.933333,121.900000,121.900000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.960000,29.647000,70.570000,0.417000,0.417000,443.992046,469208.988364,441.873000,NatG-1,
03/14/2022,21:10:47.214,33705.45,37850.00,241.580000,0.204220,28.640000,300.210000,0.000000,59.994000,49.330000,0.580500,1.465185,1.400406,37848.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.838889,75.596598,68.800000,82.200000,67.000000,0.005000,0.000000,0.060000,0.057000,0.055000,0.000000,0.000000,8.334788,65.918457,0.025831,320.900921,38.446367,6.233996,151.297440,0.000000,0.003000,0.000000,0.000000,121.800000,121.600000,121.900000,121.933333,121.900000,121.900000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.960000,29.650000,70.570000,0.420000,0.420000,447.186233,469216.441468,441.880000,NatG-1,
03/14/2022,21:11:48.213,33766.45,37911.00,241.830000,0.204430,28.700000,300.700000,0.000000,60.019000,49.440000,0.580600,1.469452,1.401853,37909.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.838889,75.600000,68.800000,82.200000,67.000000,0.005000,0.000000,0.058000,0.055000,0.054000,0.000000,0.000000,8.334838,65.914330,0.025831,320.900921,38.446367,6.234015,151.297501,0.000000,0.003000,0.000000,0.000000,121.800000,121.600000,121.900000,121.900000,121.900000,121.933333,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.960000,29.648000,70.570000,0.417000,0.417000,443.992046,469223.894572,441.887000,NatG-1,
03/14/2022,21:12:49.213,33827.45,37972.00,241.880000,0.204460,28.710000,301.180000,0.000000,60.023000,49.460000,0.580600,1.464492,1.401315,37970.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.838889,75.600000,68.800000,82.200000,67.000000,0.005000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.334516,65.953697,0.025831,320.900921,38.446367,6.234171,151.297455,0.000000,0.003000,0.000000,0.000000,121.800000,121.600000,121.900000,121.933333,121.900000,121.900000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.960000,29.648000,70.570000,0.417000,0.417000,443.992046,469232.412405,441.895000,NatG-1,
03/14/2022,21:13:50.213,33888.45,38033.00,241.930000,0.204490,28.730000,301.670000,0.000000,60.029000,49.470000,0.580600,1.466918,1.400694,38031.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.844444,75.600000,68.800000,82.200000,67.000000,0.005000,0.000000,0.061000,0.055000,0.057000,0.000000,0.000000,8.334777,65.922417,0.025831,320.900921,38.446367,6.234158,151.297440,0.000000,0.003000,0.000000,0.000000,121.833333,121.600000,121.900000,121.933333,121.900000,121.900000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.960000,29.648000,70.580000,0.411000,0.411000,437.603671,469239.865509,441.902000,NatG-1,
03/14/2022,21:14:50.214,33948.45,38093.00,241.730000,0.204300,28.670000,302.150000,0.000000,60.023000,49.380000,0.580500,1.467107,1.400654,38091.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.833333,75.598669,68.800000,82.200000,67.000000,0.005000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.334610,65.941719,0.025831,320.900921,38.446367,6.233997,151.297470,0.000000,0.003000,0.000000,0.000000,121.800000,121.600000,121.900000,121.900000,121.900000,121.900000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.960000,29.648000,70.580000,0.417000,0.417000,443.992046,469246.253883,441.908000,NatG-1,
03/14/2022,21:15:51.213,34009.45,38154.00,241.760000,0.204340,28.680000,302.630000,0.000000,60.014000,49.400000,0.580500,1.464814,1.400645,38152.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.838889,75.600000,68.800000,82.200000,67.000000,0.005000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.335066,65.886978,0.025831,320.900921,38.446367,6.234060,151.297409,0.000000,0.003000,0.000000,0.000000,121.800000,121.600000,121.900000,121.933333,121.900000,121.900000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.960000,29.648000,70.580000,0.414000,0.414000,440.797858,469253.706987,441.915000,NatG-1,
03/14/2022,21:16:51.214,34069.45,38214.00,241.970000,0.204610,28.750000,303.110000,0.000000,59.997000,49.510000,0.580600,1.463907,1.401041,38212.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.833333,75.600000,68.800000,82.200000,67.000000,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.335123,65.879608,0.025831,320.900921,38.446367,6.234509,151.297424,0.000000,0.003000,0.000000,0.000000,121.800000,121.600000,121.900000,121.900000,121.900000,121.900000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.960000,29.650000,70.580000,0.417000,0.417000,443.992046,469261.160091,441.922000,NatG-1,
03/14/2022,21:17:52.214,34130.45,38275.00,241.970000,0.204590,28.740000,303.600000,0.000000,60.001000,49.500000,0.580600,1.461557,1.400711,38273.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.833333,75.600000,68.800000,82.200000,67.000000,0.005000,0.000000,0.058000,0.055000,0.057000,0.000000,0.000000,8.334654,65.935074,0.025831,320.900921,38.446367,6.234468,151.297455,0.000000,0.003000,0.000000,0.000000,121.800000,121.600000,121.900000,121.900000,121.900000,121.900000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.960000,29.650000,70.580000,0.420000,0.420000,447.186233,469269.677924,441.930000,NatG-1,
03/14/2022,21:18:52.214,34190.45,38335.00,241.660000,0.204280,28.660000,304.080000,0.000000,60.001000,49.370000,0.580600,1.468034,1.400977,38333.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.827778,75.598669,68.800000,82.200000,66.900000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334677,65.933060,0.025831,320.900921,38.446367,6.234434,151.297379,0.000000,0.003000,0.000000,0.000000,121.800000,121.600000,121.900000,121.900000,121.900000,121.866667,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.960000,29.649000,70.580000,0.424000,0.424000,451.445149,469277.131028,441.937000,NatG-1,
03/14/2022,21:19:53.213,34251.45,38396.00,241.340000,0.203890,28.570000,304.560000,0.000000,60.017000,49.210000,0.580500,1.470597,1.400762,38394.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.822222,75.600000,68.800000,82.200000,66.900000,0.005000,0.000000,0.061000,0.056000,0.055000,0.000000,0.000000,8.334956,65.899681,0.025831,320.900921,38.446367,6.234204,151.297424,0.000000,0.003000,0.000000,0.000000,121.800000,121.600000,121.900000,121.900000,121.900000,121.833333,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.620000,0.960000,29.651000,70.570000,0.417000,0.417000,443.992046,469284.584132,441.944000,NatG-1,
03/14/2022,21:20:53.214,34311.45,38456.00,241.760000,0.204320,28.680000,305.040000,0.000000,60.024000,49.390000,0.580600,1.461971,1.400232,38454.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.811111,75.596598,68.800000,82.200000,66.900000,0.005000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.335022,65.890732,0.025831,320.900921,38.446367,6.234155,151.297455,0.000000,0.003000,0.000000,0.000000,121.800000,121.600000,121.833333,121.900000,121.866667,121.866667,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.960000,29.652000,70.560000,0.417000,0.417000,443.992046,469292.037236,441.951000,NatG-1,
03/14/2022,21:21:54.214,34372.45,38517.00,241.300000,0.203880,28.560000,305.520000,0.000000,60.012000,49.200000,0.580500,1.464881,1.400456,38515.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.805556,75.599852,68.800000,82.200000,66.800000,0.005000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.335014,65.893127,0.025831,320.900921,38.446367,6.234277,151.297470,0.000000,0.003000,0.000000,0.000000,121.700000,121.600000,121.833333,121.900000,121.900000,121.900000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.960000,29.652000,70.550000,0.417000,0.417000,443.992046,469299.490340,441.958000,NatG-1,
03/14/2022,21:22:55.213,34433.45,38578.00,241.320000,0.203860,28.560000,306.010000,0.000000,60.025000,49.190000,0.580500,1.470028,1.401127,38576.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.788889,75.600000,68.800000,82.200000,66.800000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334806,65.914886,0.025831,320.900921,38.446367,6.234164,151.297440,0.000000,0.003000,0.000000,0.000000,121.700000,121.600000,121.833333,121.900000,121.900000,121.800000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.610000,0.960000,29.652000,70.540000,0.420000,0.420000,447.186233,469306.943444,441.965000,NatG-1,
03/14/2022,21:23:56.213,34494.45,38639.00,241.320000,0.203870,28.560000,306.490000,0.000000,60.024000,49.200000,0.580500,1.463972,1.401210,38637.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.777778,75.600000,68.800000,82.200000,66.800000,0.005000,0.000000,0.061000,0.055000,0.055000,0.000000,0.000000,8.334720,65.925903,0.025831,320.900921,38.446367,6.234014,151.297424,0.000000,0.003000,0.000000,0.000000,121.700000,121.600000,121.800000,121.900000,121.866667,121.800000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.620000,0.960000,29.653000,70.530000,0.420000,0.420000,447.186233,469314.396547,441.972000,NatG-1,
03/14/2022,21:24:57.213,34555.45,38700.00,241.480000,0.204030,28.600000,306.980000,0.000000,60.027000,49.270000,0.580500,1.465569,1.401317,38698.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.788889,75.600000,68.800000,82.200000,66.800000,0.005000,0.000000,0.058000,0.055000,0.053000,0.000000,0.000000,8.335327,65.851646,0.025831,320.900921,38.446367,6.233912,151.297470,0.000000,0.003000,0.000000,0.000000,121.700000,121.566667,121.833333,121.900000,121.900000,121.833333,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.620000,0.960000,29.654000,70.530000,0.420000,0.420000,447.186233,469321.849651,441.979000,NatG-1,
03/14/2022,21:25:57.213,34615.45,38760.00,241.500000,0.204110,28.610000,307.450000,0.000000,60.005000,49.290000,0.580500,1.463966,1.401118,38758.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.794444,75.600000,68.800000,82.200000,66.900000,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334829,65.911949,0.025831,320.900921,38.446367,6.234249,151.297424,0.000000,0.003000,0.000000,0.000000,121.700000,121.600000,121.800000,121.900000,121.900000,121.866667,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.620000,0.960000,29.654000,70.530000,0.420000,0.420000,447.186233,469329.302755,441.986000,NatG-1,
03/14/2022,21:26:57.214,34675.45,38820.00,241.280000,0.203880,28.550000,307.930000,0.000000,60.003000,49.190000,0.580500,1.465617,1.401194,38818.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.800000,75.600000,68.800000,82.200000,66.900000,0.005000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.334738,65.925224,0.025831,320.900921,38.446367,6.233902,151.297424,0.000000,0.003000,0.000000,0.000000,121.733333,121.600000,121.866667,121.900000,121.900000,121.800000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.620000,0.960000,29.655000,70.530000,0.424000,0.424000,451.445149,469336.755859,441.993000,NatG-1,
03/14/2022,21:27:58.213,34736.45,38881.00,241.300000,0.203850,28.550000,308.410000,0.000000,60.022000,49.190000,0.580500,1.463821,1.401243,38879.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.794444,75.600000,68.800000,82.200000,67.000000,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334906,65.905273,0.025831,320.900921,38.446367,6.234056,151.297455,0.000000,0.003000,0.000000,0.000000,121.766667,121.600000,121.800000,121.900000,121.900000,121.800000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.620000,0.960000,29.655000,70.540000,0.420000,0.420000,447.186233,469344.208963,442.000000,NatG-1,
03/14/2022,21:28:58.214,34796.45,38941.00,241.800000,0.204440,28.700000,308.890000,0.000000,59.993000,49.430000,0.580500,1.466641,1.400910,38939.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.772222,75.600000,68.800000,82.200000,67.100000,0.005000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334424,65.963875,0.025831,320.900921,38.446367,6.233994,151.297516,0.000000,0.003000,0.000000,0.000000,121.700000,121.566667,121.800000,121.900000,121.866667,121.800000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.620000,0.960000,29.653000,70.550000,0.420000,0.420000,447.186233,469351.662067,442.007000,NatG-1,
03/14/2022,21:29:58.214,34856.45,39001.00,241.760000,0.204350,28.680000,309.370000,0.000000,60.013000,49.400000,0.580600,1.465525,1.401928,38999.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.777778,75.600000,68.800000,82.200000,67.100000,0.005000,0.000000,0.060000,0.055000,0.053000,0.000000,0.000000,8.334756,65.924988,0.025831,320.900921,38.446367,6.234328,151.297470,0.000000,0.003000,0.000000,0.000000,121.700000,121.600000,121.800000,121.900000,121.866667,121.800000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.620000,0.960000,29.653000,70.560000,0.417000,0.417000,443.992046,469359.115171,442.014000,NatG-1,
03/14/2022,21:30:59.214,34917.45,39062.00,241.820000,0.204370,28.690000,309.850000,0.000000,60.024000,49.420000,0.580600,1.462348,1.401828,39060.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.772222,75.600000,68.800000,82.200000,67.133333,0.005000,0.000000,0.061000,0.056000,0.055000,0.000000,0.000000,8.335079,65.885162,0.025831,320.900921,38.446367,6.234157,151.297501,0.000000,0.003000,0.000000,0.000000,121.700000,121.566667,121.800000,121.900000,121.866667,121.800000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.620000,0.960000,29.654000,70.570000,0.417000,0.417000,443.992046,469366.568275,442.021000,NatG-1,
03/14/2022,21:32:00.213,34978.45,39123.00,241.950000,0.204570,28.740000,310.340000,0.000000,60.005000,49.500000,0.580600,1.465953,1.400909,39121.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.755556,75.580917,68.800000,82.200000,67.200000,0.005000,0.000000,0.059000,0.055000,0.052000,0.000000,0.000000,8.335074,65.885445,0.025831,320.900921,38.446367,6.234187,151.297531,0.000000,0.003000,0.000000,0.000000,121.700000,121.566667,121.800000,121.866667,121.800000,121.800000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.620000,0.960000,29.654000,70.580000,0.417000,0.417000,443.992046,469375.086108,442.029000,NatG-1,
03/14/2022,21:33:00.214,35038.45,39183.00,241.780000,0.204380,28.690000,310.820000,0.000000,60.006000,49.420000,0.580600,1.468539,1.401812,39181.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.761111,75.600000,68.800000,82.200000,67.200000,0.005000,0.000000,0.058000,0.055000,0.054000,0.000000,0.000000,8.334525,65.953995,0.025831,320.900921,38.446367,6.234042,151.297470,0.000000,0.003000,0.000000,0.000000,121.700000,121.500000,121.800000,121.900000,121.866667,121.800000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.620000,0.960000,29.653000,70.590000,0.424000,0.424000,451.445149,469382.539212,442.036000,NatG-1,
03/14/2022,21:34:01.214,35099.45,39244.00,241.570000,0.204120,28.630000,311.300000,0.000000,60.019000,49.310000,0.580500,1.463404,1.400298,39242.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.750000,75.595562,68.800000,82.200000,67.100000,0.005000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.334376,65.970161,0.025831,320.900921,38.446367,6.233934,151.297409,0.000000,0.003000,0.000000,0.000000,121.700000,121.500000,121.800000,121.900000,121.800000,121.800000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.620000,0.960000,29.653000,70.590000,0.420000,0.420000,447.186233,469389.992315,442.043000,NatG-1,
03/14/2022,21:35:02.214,35160.45,39305.00,241.520000,0.204090,28.620000,311.790000,0.000000,60.011000,49.290000,0.580500,1.462639,1.402037,39303.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.766667,75.598373,68.800000,82.200000,67.100000,0.005000,0.000000,0.060000,0.056000,0.053000,0.000000,0.000000,8.334325,65.977226,0.025831,320.900921,38.446367,6.234362,151.297501,0.000000,0.003000,0.000000,0.000000,121.733333,121.533333,121.800000,121.900000,121.833333,121.800000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.620000,0.960000,29.653000,70.590000,0.424000,0.424000,451.445149,469397.445419,442.050000,NatG-1,
03/14/2022,21:36:03.213,35221.45,39366.00,241.240000,0.203800,28.540000,312.270000,0.000000,60.009000,49.160000,0.580500,1.465211,1.400141,39364.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.738889,75.600000,68.800000,82.200000,67.100000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334811,65.918083,0.025831,320.900921,38.446367,6.234285,151.297455,0.000000,0.003000,0.000000,0.000000,121.700000,121.500000,121.800000,121.833333,121.800000,121.800000,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.620000,0.970000,29.654000,70.590000,0.420000,0.420000,447.186233,469404.898523,442.057000,NatG-1,
03/14/2022,21:37:04.213,35282.45,39427.00,241.520000,0.204130,28.620000,312.760000,0.000000,59.999000,49.300000,0.580500,1.462744,1.400588,39425.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.722222,75.598225,68.866667,82.200000,67.000000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334945,65.903351,0.025831,320.900921,38.446367,6.234360,151.297394,0.000000,0.003000,0.000000,0.000000,121.700000,121.500000,121.733333,121.866667,121.800000,121.733333,0,0,0,0,0,1064.729,1384.723,0.591,93.228,6.161,0.350,30.620000,0.970000,29.655000,70.590000,0.420000,0.420000,447.186233,469412.351627,442.064000,NatG-1,
03/14/2022,21:38:04.214,35342.45,39487.00,241.580000,0.204130,28.630000,313.230000,0.000000,60.024000,49.310000,0.580600,1.462499,1.400116,39485.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.744444,75.601775,68.900000,82.200000,67.000000,0.005000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.335015,65.893196,0.025831,320.900921,38.446367,6.234278,151.297455,0.000000,0.003000,0.000000,0.000000,121.600000,121.566667,121.766667,121.900000,121.866667,121.766667,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.655000,70.580000,0.417000,0.417000,443.839336,469408.893110,442.071000,NatG-1,
03/14/2022,21:39:05.213,35403.45,39548.00,241.520000,0.204070,28.610000,313.720000,0.000000,60.022000,49.290000,0.580600,1.467536,1.400836,39546.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.750000,75.600000,68.866667,82.200000,66.900000,0.005000,0.000000,0.060000,0.057000,0.056000,0.000000,0.000000,8.334448,65.961372,0.025831,320.900921,38.446367,6.234274,151.297424,0.000000,0.003000,0.000000,0.000000,121.666667,121.533333,121.766667,121.900000,121.866667,121.766667,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.654000,70.570000,0.424000,0.424000,451.289876,469417.408013,442.079000,NatG-1,
03/14/2022,21:40:06.214,35464.45,39609.00,241.520000,0.204090,28.620000,314.200000,0.000000,60.022000,49.290000,0.580600,1.467392,1.400588,39607.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.722222,75.600592,68.833333,82.200000,66.900000,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334911,65.904022,0.025831,320.900921,38.446367,6.234230,151.297363,0.000000,0.003000,0.000000,0.000000,121.633333,121.500000,121.766667,121.866667,121.833333,121.733333,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.654000,70.550000,0.417000,0.417000,443.839336,469424.858554,442.086000,NatG-1,
03/14/2022,21:41:07.214,35525.45,39670.00,241.560000,0.204130,28.630000,314.690000,0.000000,60.020000,49.310000,0.580600,1.461324,1.401267,39668.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.733333,75.603107,68.900000,82.200000,66.800000,0.005000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.334955,65.899208,0.025831,320.900921,38.446367,6.234417,151.297470,0.000000,0.003000,0.000000,0.000000,121.666667,121.533333,121.766667,121.866667,121.800000,121.766667,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.652000,70.540000,0.417000,0.417000,443.839336,469432.309094,442.093000,NatG-1,
03/14/2022,21:42:08.213,35586.45,39731.00,241.710000,0.204320,28.680000,315.170000,0.000000,60.013000,49.390000,0.580600,1.465985,1.402052,39729.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.750000,75.601479,68.800000,82.133333,66.800000,0.005000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.334691,65.931931,0.025831,320.900921,38.446367,6.234242,151.297455,0.000000,0.003000,0.000000,0.000000,121.700000,121.500000,121.800000,121.900000,121.800000,121.800000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.654000,70.540000,0.420000,0.420000,447.032424,469439.759634,442.100000,NatG-1,
03/14/2022,21:43:08.214,35646.45,39791.00,241.660000,0.204240,28.650000,315.650000,0.000000,60.019000,49.360000,0.580600,1.463817,1.400811,39789.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.733333,75.602811,68.800000,82.100000,66.800000,0.005000,0.000000,0.060000,0.057000,0.052000,0.000000,0.000000,8.335168,65.873276,0.025831,320.900921,38.446367,6.234004,151.297424,0.000000,0.003000,0.000000,0.000000,121.700000,121.500000,121.800000,121.866667,121.800000,121.733333,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.970000,29.654000,70.540000,0.420000,0.420000,447.032424,469447.210175,442.107000,NatG-1,
03/14/2022,21:44:09.213,35707.45,39852.00,241.500000,0.204110,28.620000,316.140000,0.000000,60.011000,49.290000,0.580600,1.462741,1.401615,39850.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.744444,75.616568,68.800000,82.133333,66.900000,0.005000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.334844,65.912178,0.025831,320.900921,38.446367,6.234037,151.297455,0.000000,0.003000,0.000000,0.000000,121.700000,121.500000,121.800000,121.866667,121.800000,121.800000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.654000,70.540000,0.417000,0.417000,443.839336,469454.660715,442.114000,NatG-1,
03/14/2022,21:45:10.213,35768.45,39913.00,241.190000,0.203840,28.540000,316.620000,0.000000,59.989000,49.170000,0.580500,1.463157,1.400431,39911.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.738889,75.619970,68.800000,82.100000,66.900000,0.005000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.334695,65.930969,0.025831,320.900921,38.446367,6.234197,151.297409,0.000000,0.003000,0.000000,0.000000,121.700000,121.500000,121.766667,121.900000,121.800000,121.766667,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.654000,70.540000,0.420000,0.420000,447.032424,469462.111256,442.121000,NatG-1,
03/14/2022,21:46:10.213,35828.45,39973.00,241.170000,0.203840,28.530000,317.100000,0.000000,59.979000,49.160000,0.580400,1.463648,1.399925,39971.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.722222,75.627811,68.800000,82.100000,67.000000,0.005000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.334839,65.914055,0.025831,320.900921,38.446367,6.234081,151.297379,0.000000,0.003000,0.000000,0.000000,121.700000,121.500000,121.733333,121.900000,121.800000,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.654000,70.550000,0.420000,0.420000,447.032424,469469.561796,442.128000,NatG-1,
03/14/2022,21:47:10.213,35888.45,40033.00,241.350000,0.204060,28.590000,317.570000,0.000000,59.968000,49.250000,0.580400,1.466823,1.400456,40031.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.722222,75.617456,68.800000,82.100000,67.000000,0.005000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.335097,65.881241,0.025831,320.900921,38.446367,6.234094,151.297546,0.000000,0.003000,0.000000,0.000000,121.666667,121.500000,121.766667,121.866667,121.800000,121.733333,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.655000,70.550000,0.424000,0.424000,451.289876,469477.012336,442.135000,NatG-1,
03/14/2022,21:48:11.213,35949.45,40094.00,241.360000,0.204030,28.580000,318.060000,0.000000,59.974000,49.240000,0.580400,1.465079,1.399693,40092.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.705556,75.634615,68.800000,82.100000,67.100000,0.005000,0.000000,0.060000,0.057000,0.056000,0.000000,0.000000,8.334737,65.927376,0.025831,320.900921,38.446367,6.234327,151.297516,0.000000,0.003000,0.000000,0.000000,121.633333,121.500000,121.733333,121.833333,121.800000,121.733333,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.654000,70.560000,0.417000,0.417000,443.839336,469484.462877,442.142000,NatG-1,
03/14/2022,21:49:12.214,36010.45,40155.00,241.280000,0.203930,28.560000,318.540000,0.000000,59.977000,49.210000,0.580400,1.469279,1.399287,40153.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.727778,75.656065,68.800000,82.100000,67.100000,0.005000,0.000000,0.058000,0.054000,0.054000,0.000000,0.000000,8.334904,65.906700,0.025831,320.900921,38.446367,6.234164,151.297485,0.000000,0.003000,0.000000,0.000000,121.700000,121.500000,121.733333,121.866667,121.800000,121.766667,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.970000,29.655000,70.570000,0.414000,0.414000,440.646247,469491.913417,442.149000,NatG-1,
