Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,21:50:13.213,36071.45,40216.00,241.280000,0.203840,28.550000,319.030000,0.000000,60.007000,49.180000,0.580400,1.465905,1.400157,40214.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.716667,75.650740,68.800000,82.100000,67.200000,0.005000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334743,65.927650,0.025831,320.900921,38.446367,6.234342,151.297562,0.000000,0.003000,0.000000,0.000000,121.666667,121.500000,121.700000,121.866667,121.800000,121.766667,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.655000,70.580000,0.420000,0.420000,447.032424,469499.363958,442.156000,NatG-1,
03/14/2022,21:51:14.213,36132.45,40277.00,241.360000,0.203930,28.570000,319.510000,0.000000,60.008000,49.220000,0.580400,1.465503,1.400232,40274.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.694444,75.663166,68.800000,82.100000,67.200000,0.005000,0.000000,0.060000,0.056000,0.053000,0.000000,0.000000,8.334926,65.906380,0.025831,320.900921,38.446367,6.234195,151.297440,0.000000,0.003000,0.000000,0.000000,121.666667,121.500000,121.700000,121.833333,121.733333,121.733333,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.654000,70.580000,0.417000,0.417000,443.839336,469506.814498,442.163000,NatG-1,
03/14/2022,21:52:14.213,36192.45,40337.00,241.390000,0.203940,28.580000,319.980000,0.000000,60.018000,49.230000,0.580500,1.465725,1.400307,40334.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.700000,75.665533,68.800000,82.100000,67.200000,0.005000,0.000000,0.061000,0.055000,0.055000,0.000000,0.000000,8.334848,65.915619,0.025831,320.900921,38.446367,6.233851,151.297424,0.000000,0.003000,0.000000,0.000000,121.666667,121.500000,121.733333,121.833333,121.733333,121.733333,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.970000,29.655000,70.590000,0.417000,0.417000,443.839336,469514.265038,442.170000,NatG-1,
03/14/2022,21:53:14.213,36252.45,40397.00,241.850000,0.204420,28.700000,320.460000,0.000000,60.014000,49.440000,0.580600,1.463017,1.399421,40394.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.666667,75.668047,68.800000,82.100000,67.200000,0.005000,0.000000,0.061000,0.056000,0.057000,0.000000,0.000000,8.334805,65.922340,0.025831,320.900921,38.446367,6.234015,151.297379,0.000000,0.003000,0.000000,0.000000,121.600000,121.500000,121.700000,121.800000,121.700000,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.970000,29.655000,70.600000,0.407000,0.407000,433.195706,469521.715579,442.177000,NatG-1,
03/14/2022,21:54:14.214,36312.45,40457.00,241.890000,0.204470,28.720000,320.940000,0.000000,60.013000,49.460000,0.580600,1.462904,1.399975,40454.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.672222,75.665237,68.800000,82.100000,67.200000,0.005000,0.000000,0.061000,0.056000,0.057000,0.000000,0.000000,8.334030,66.016129,0.025831,320.900921,38.446367,6.234155,151.297333,0.000000,0.003000,0.000000,0.000000,121.600000,121.500000,121.700000,121.800000,121.733333,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.654000,70.600000,0.414000,0.414000,440.646247,469529.166119,442.184000,NatG-1,
03/14/2022,21:55:15.213,36373.45,40518.00,241.520000,0.204100,28.620000,321.430000,0.000000,60.010000,49.290000,0.580500,1.469819,1.399967,40515.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.672222,75.667751,68.800000,82.100000,67.100000,0.005000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.334617,65.941422,0.025831,320.900921,38.446367,6.234113,151.297470,0.000000,0.003000,0.000000,0.000000,121.600000,121.500000,121.700000,121.800000,121.733333,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.970000,29.655000,70.590000,0.414000,0.414000,440.646247,469536.616660,442.191000,NatG-1,
03/14/2022,21:56:15.214,36433.45,40578.00,241.710000,0.204360,28.680000,321.900000,0.000000,59.988000,49.400000,0.580600,1.463447,1.399487,40575.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.666667,75.672337,68.800000,82.100000,67.100000,0.005000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.334936,65.905426,0.025831,320.900921,38.446367,6.234436,151.297424,0.000000,0.003000,0.000000,0.000000,121.600000,121.500000,121.700000,121.800000,121.700000,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.655000,70.580000,0.417000,0.417000,443.839336,469544.067200,442.198000,NatG-1,
03/14/2022,21:57:16.213,36494.45,40639.00,241.840000,0.204430,28.710000,322.390000,0.000000,60.010000,49.440000,0.580700,1.466419,1.400017,40636.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.655556,75.665976,68.800000,82.100000,67.000000,0.005000,0.000000,0.059000,0.056000,0.052000,0.000000,0.000000,8.334613,65.945770,0.025831,320.900921,38.446367,6.234178,151.297440,0.000000,0.003000,0.000000,0.000000,121.600000,121.466667,121.666667,121.800000,121.700000,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.656000,70.580000,0.420000,0.420000,447.032424,469551.517740,442.205000,NatG-1,
03/14/2022,21:58:17.213,36555.45,40700.00,241.910000,0.204490,28.720000,322.880000,0.000000,60.014000,49.470000,0.580600,1.463006,1.399859,40697.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.666667,75.682249,68.800000,82.100000,66.900000,0.005000,0.000000,0.061000,0.057000,0.056000,0.000000,0.000000,8.334867,65.912117,0.025831,320.900921,38.446367,6.234367,151.297318,0.000000,0.003000,0.000000,0.000000,121.600000,121.500000,121.700000,121.800000,121.700000,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.658000,70.570000,0.417000,0.417000,443.839336,469558.968281,442.212000,NatG-1,
03/14/2022,21:59:17.213,36615.45,40760.00,241.760000,0.204390,28.690000,323.350000,0.000000,59.995000,49.420000,0.580600,1.463721,1.399942,40757.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.666667,75.683580,68.800000,82.100000,66.900000,0.005000,0.000000,0.061000,0.057000,0.057000,0.000000,0.000000,8.334764,65.926811,0.025831,320.900921,38.446367,6.234215,151.297379,0.000000,0.003000,0.000000,0.000000,121.600000,121.500000,121.700000,121.800000,121.700000,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.659000,70.560000,0.420000,0.420000,447.032424,469566.418821,442.219000,NatG-1,
03/14/2022,22:00:17.213,36675.45,40820.00,241.490000,0.204130,28.620000,323.830000,0.000000,59.993000,49.300000,0.580500,1.467006,1.400141,40817.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.666667,75.671598,68.800000,82.033333,66.800000,0.005000,0.000000,0.061000,0.057000,0.055000,0.000000,0.000000,8.334705,65.934311,0.025831,320.900921,38.446367,6.234205,151.297287,0.000000,0.003000,0.000000,0.000000,121.600000,121.500000,121.700000,121.800000,121.700000,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.657000,70.550000,0.420000,0.420000,447.032424,469573.869362,442.226000,NatG-1,
03/14/2022,22:01:18.213,36736.45,40881.00,241.400000,0.204060,28.600000,324.320000,0.000000,59.983000,49.260000,0.580600,1.466333,1.400414,40878.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.650000,75.672929,68.800000,82.000000,66.800000,0.005000,0.000000,0.060000,0.056000,0.057000,0.000000,0.000000,8.334671,65.939186,0.025831,320.900921,38.446367,6.234180,151.297287,0.000000,0.003000,0.000000,0.000000,121.533333,121.466667,121.700000,121.800000,121.700000,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.656000,70.540000,0.417000,0.417000,443.839336,469581.319902,442.233000,NatG-1,
03/14/2022,22:02:19.213,36797.45,40942.00,241.240000,0.203900,28.550000,324.800000,0.000000,59.981000,49.190000,0.580500,1.466013,1.400307,40939.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.638889,75.668195,68.800000,82.000000,66.800000,0.005000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.335184,65.878601,0.025831,320.900921,38.446367,6.234272,151.297287,0.000000,0.003000,0.000000,0.000000,121.500000,121.433333,121.700000,121.800000,121.700000,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.658000,70.530000,0.417000,0.417000,443.839336,469588.770443,442.240000,NatG-1,
03/14/2022,22:03:19.214,36857.45,41002.00,241.240000,0.203820,28.540000,325.280000,0.000000,60.009000,49.170000,0.580500,1.464577,1.399644,40999.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.666667,75.670414,68.800000,82.000000,66.800000,0.005000,0.000000,0.058000,0.057000,0.053000,0.000000,0.000000,8.334692,65.937843,0.025831,320.900921,38.446367,6.234197,151.297287,0.000000,0.003000,0.000000,0.000000,121.600000,121.500000,121.700000,121.800000,121.700000,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.657000,70.530000,0.414000,0.414000,440.646247,469596.220983,442.247000,NatG-1,
03/14/2022,22:04:20.213,36918.45,41063.00,241.440000,0.204080,28.600000,325.760000,0.000000,59.996000,49.270000,0.580500,1.462956,1.400431,41060.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.661111,75.689349,68.800000,82.000000,66.900000,0.005000,0.000000,0.061000,0.057000,0.055000,0.000000,0.000000,8.334937,65.906494,0.025831,320.900921,38.446367,6.234363,151.297333,0.000000,0.003000,0.000000,0.000000,121.600000,121.500000,121.700000,121.800000,121.666667,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.657000,70.530000,0.417000,0.417000,443.839336,469603.671523,442.254000,NatG-1,
03/14/2022,22:05:21.213,36979.45,41124.00,241.700000,0.204330,28.670000,326.240000,0.000000,59.999000,49.390000,0.580600,1.465668,1.399793,41121.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.644444,75.679290,68.800000,82.000000,66.900000,0.005000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.334356,65.978264,0.025831,320.900921,38.446367,6.233891,151.297318,0.000000,0.003000,0.000000,0.000000,121.533333,121.466667,121.666667,121.800000,121.700000,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.659000,70.530000,0.411000,0.411000,437.453158,469611.122064,442.261000,NatG-1,
03/14/2022,22:06:21.214,37039.45,41184.00,241.740000,0.204310,28.670000,326.720000,0.000000,60.019000,49.390000,0.580500,1.461798,1.399975,41181.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.650000,75.671154,68.800000,82.000000,67.000000,0.005000,0.000000,0.057000,0.057000,0.055000,0.000000,0.000000,8.334840,65.920807,0.025831,320.900921,38.446367,6.234059,151.297424,0.000000,0.003000,0.000000,0.000000,121.600000,121.433333,121.666667,121.800000,121.700000,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.659000,70.530000,0.414000,0.414000,440.646247,469618.572604,442.268000,NatG-1,
03/14/2022,22:07:22.213,37100.45,41245.00,241.800000,0.204380,28.690000,327.210000,0.000000,60.012000,49.420000,0.580600,1.465065,1.400248,41242.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.661111,75.678402,68.800000,82.000000,67.066667,0.005000,0.000000,0.058000,0.057000,0.054000,0.000000,0.000000,8.335086,65.890617,0.025831,320.900921,38.446367,6.234193,151.297348,0.000000,0.003000,0.000000,0.000000,121.600000,121.500000,121.666667,121.800000,121.700000,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.660000,70.540000,0.414000,0.414000,440.646247,469626.023145,442.275000,NatG-1,
03/14/2022,22:08:22.213,37160.45,41305.00,241.530000,0.204080,28.610000,327.690000,0.000000,60.018000,49.290000,0.580500,1.464181,1.399412,41302.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.633333,75.668639,68.800000,82.000000,67.100000,0.005000,0.000000,0.061000,0.056000,0.057000,0.000000,0.000000,8.334577,65.953056,0.025831,320.900921,38.446367,6.234293,151.297318,0.000000,0.003000,0.000000,0.000000,121.566667,121.433333,121.600000,121.800000,121.700000,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.620000,0.960000,29.661000,70.540000,0.417000,0.417000,443.839336,469633.473685,442.282000,NatG-1,
03/14/2022,22:09:22.214,37220.45,41365.00,241.870000,0.204430,28.710000,328.160000,0.000000,60.016000,49.450000,0.580600,1.466174,1.399471,41362.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.633333,75.677367,68.800000,82.000000,67.100000,0.005000,0.000000,0.058000,0.055000,0.057000,0.000000,0.000000,8.334808,65.923615,0.025831,320.900921,38.446367,6.234384,151.297272,0.000000,0.003000,0.000000,0.000000,121.600000,121.433333,121.633333,121.800000,121.633333,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.630000,0.960000,29.661000,70.550000,0.417000,0.417000,443.839336,469640.924225,442.289000,NatG-1,
03/14/2022,22:10:23.214,37281.45,41426.00,241.530000,0.204040,28.610000,328.650000,0.000000,60.033000,49.280000,0.580500,1.468732,1.399246,41423.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.666667,75.677367,68.800000,82.100000,67.100000,0.005000,0.000000,0.060000,0.057000,0.058000,0.000000,0.000000,8.334383,65.977097,0.025831,320.900921,38.446367,6.234495,151.297333,0.000000,0.003000,0.000000,0.000000,121.600000,121.500000,121.700000,121.800000,121.700000,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.630000,0.960000,29.662000,70.570000,0.417000,0.417000,443.839336,469648.374766,442.296000,NatG-1,
03/14/2022,22:11:24.213,37342.45,41487.00,241.580000,0.204130,28.630000,329.130000,0.000000,60.016000,49.310000,0.580500,1.466614,1.399122,41484.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.633333,75.607249,68.800000,82.000000,67.100000,0.005000,0.000000,0.058000,0.057000,0.054000,0.000000,0.000000,8.334383,65.982033,0.025831,320.900921,38.446367,6.234311,151.297424,0.000000,0.003000,0.000000,0.000000,121.600000,121.433333,121.633333,121.800000,121.633333,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.630000,0.960000,29.661000,70.570000,0.417000,0.417000,443.839336,469655.825306,442.303000,NatG-1,
03/14/2022,22:12:25.214,37403.45,41548.00,241.560000,0.204180,28.630000,329.620000,0.000000,59.997000,49.320000,0.580600,1.463464,1.399487,41545.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.622222,75.657396,68.800000,82.000000,67.100000,0.005000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.334784,65.935699,0.025831,320.900921,38.446367,6.234168,151.297363,0.000000,0.003000,0.000000,0.000000,121.600000,121.400000,121.633333,121.800000,121.633333,121.666667,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.630000,0.960000,29.663000,70.570000,0.411000,0.411000,437.453158,469663.275847,442.310000,NatG-1,
03/14/2022,22:13:26.213,37464.45,41609.00,241.440000,0.204040,28.600000,330.100000,0.000000,59.998000,49.260000,0.580500,1.467751,1.398981,41606.000000,60.000000,58.800000,0.000000,7.000000,Heating Tanks.... Waiting for Delay Cutout....,121.666667,75.652219,68.833333,82.000000,67.100000,0.005000,0.000000,0.059000,0.055000,0.057000,0.000000,0.000000,8.334641,65.954689,0.025831,320.900921,38.446367,6.234568,151.297348,0.000000,0.003000,0.000000,0.000000,121.600000,121.500000,121.700000,121.800000,121.700000,121.700000,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.630000,0.960000,29.661000,70.580000,0.417000,0.417000,443.839336,469670.726387,442.317000,NatG-1,
03/14/2022,22:14:26.213,37524.45,41669.00,241.220000,0.203850,28.540000,330.580000,0.000000,59.994000,49.170000,0.580400,1.467108,1.400174,41666.000000,100.000000,58.029600,92.350000,7.000000,Testing Tank A - Purging for 273 Seconds.... 0.348 ,121.616667,73.983580,72.333333,81.600000,67.000000,2.236000,5.460000,0.062000,0.054000,0.056000,0.000000,45.666027,8.349768,69.676514,18.666965,320.900921,38.446367,6.565828,151.198059,5.492000,2.245000,0.000000,0.000000,121.566667,121.433333,121.600000,121.766667,121.666667,121.666667,0,0,0,0,0,1064.363,1384.551,0.591,93.269,6.129,0.345,30.630000,0.960000,29.664000,70.570000,0.414000,0.414000,440.646247,469678.176927,442.324000,NatG-1,
03/14/2022,22:15:27.213,37585.45,41730.00,241.480000,0.204150,28.620000,331.060000,0.000000,59.985000,49.300000,0.580500,1.464707,1.401068,41727.000000,100.000000,58.115200,59.362500,7.000000,Testing Tank A - Purging for 212 Seconds.... 0.188 ,121.638889,54.975444,53.500000,81.800000,66.900000,6.153000,3.081000,0.059000,0.054000,0.056000,0.000000,25.768747,8.355825,53.438328,51.227534,320.900921,38.446367,6.201262,151.486633,3.099000,6.161000,0.000000,0.000000,121.600000,121.466667,121.600000,121.800000,121.666667,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.664000,70.560000,0.414000,0.414000,440.456177,469671.828564,442.331000,NatG-1,
03/14/2022,22:16:28.214,37646.45,41791.00,241.940000,0.204710,28.760000,331.550000,0.000000,59.962000,49.530000,0.580600,1.463925,1.400099,41788.000000,100.000000,58.457600,59.850000,7.000000,Testing Tank A - Purging for 151 Seconds.... 0.250 ,121.605556,56.585059,56.600000,81.800000,66.866667,9.255000,3.068000,0.058000,0.056000,0.055000,0.000000,25.400953,8.348484,56.136017,77.133141,320.900921,38.446367,6.214748,151.453918,3.055000,9.277000,0.000000,0.000000,121.566667,121.400000,121.633333,121.733333,121.633333,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.665000,70.540000,0.417000,0.417000,443.647888,469679.275891,442.338000,NatG-1,
03/14/2022,22:17:20.215,37698.45,41843.00,241.860000,0.204590,28.730000,331.970000,0.000000,59.976000,49.480000,0.580600,1.464050,1.400397,41840.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 99 Seconds.... 0.250 ,121.622222,56.959763,57.000000,81.800000,66.800000,11.923000,3.092000,0.061000,0.053000,0.053000,0.000000,25.776888,8.347822,56.520294,99.412928,320.900921,38.446367,6.221378,151.448837,3.100000,11.957000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.633333,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.665000,70.540000,0.417000,0.417000,443.647888,469685.659314,442.344000,NatG-1,
03/14/2022,22:17:22.213,37700.45,41845.00,241.890000,0.204620,28.740000,331.980000,0.000000,59.976000,49.500000,0.580700,1.468576,1.400141,41842.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 97 Seconds.... 0.500 ,121.605556,56.949704,57.000000,81.800000,66.800000,12.023000,3.056000,0.057000,0.057000,0.056000,0.000000,25.347977,8.348058,56.491261,100.248360,320.900921,38.446367,6.218472,151.449097,3.049000,12.057000,0.000000,0.000000,121.566667,121.400000,121.600000,121.766667,121.633333,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.665000,70.540000,0.414000,0.414000,440.456177,469685.659314,442.344000,NatG-1,
03/14/2022,22:17:23.214,37701.45,41846.00,241.920000,0.204640,28.750000,331.990000,0.000000,59.977000,49.510000,0.580700,1.464914,1.399802,41843.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 96 Seconds.... 0.250 ,121.605556,56.939497,57.000000,81.800000,66.800000,12.076000,3.053000,0.061000,0.057000,0.056000,-0.001000,25.694298,8.348024,56.496075,100.686178,320.900921,38.446367,6.219514,151.449188,3.090000,12.110000,0.000000,0.000000,121.566667,121.400000,121.600000,121.766667,121.633333,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.665000,70.540000,0.411000,0.411000,437.264465,469685.659314,442.344000,NatG-1,
03/14/2022,22:17:24.214,37702.45,41847.00,241.960000,0.204670,28.760000,332.000000,0.000000,59.982000,49.520000,0.580700,1.470220,1.400066,41844.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 95 Seconds.... 0.251 ,121.605556,56.930325,57.000000,81.800000,66.800000,12.126000,3.071000,0.059000,0.056000,0.053000,0.000000,25.858166,8.347833,56.517666,101.103530,320.900921,38.446367,6.221715,151.449005,3.110000,12.160000,0.000000,0.000000,121.566667,121.400000,121.600000,121.766667,121.633333,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.620000,0.960000,29.664000,70.540000,0.414000,0.414000,440.456177,469685.659314,442.344000,NatG-1,
03/14/2022,22:17:26.214,37704.45,41849.00,241.890000,0.204590,28.740000,332.010000,0.000000,59.985000,49.490000,0.580600,1.464294,1.399727,41846.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 93 Seconds.... 0.250 ,121.633333,56.919822,57.000000,81.800000,66.800000,12.229000,3.097000,0.061000,0.057000,0.057000,0.000000,25.924616,8.347730,56.528748,101.965637,320.900921,38.446367,6.222984,151.448395,3.118000,12.264000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.700000,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.540000,0.414000,0.414000,440.456177,469685.659314,442.344000,NatG-1,
03/14/2022,22:17:28.214,37706.45,41851.00,241.900000,0.204610,28.740000,332.030000,0.000000,59.985000,49.490000,0.580700,1.462148,1.400579,41848.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 91 Seconds.... 0.250 ,121.588889,56.920266,57.000000,81.800000,66.800000,12.333000,3.116000,0.058000,0.054000,0.056000,0.000000,26.087936,8.347961,56.498276,102.822416,320.900921,38.446367,6.220295,151.448059,3.138000,12.367000,0.000000,0.000000,121.533333,121.400000,121.600000,121.733333,121.633333,121.633333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.665000,70.530000,0.414000,0.414000,440.456177,469686.723218,442.345000,NatG-1,
03/14/2022,22:17:29.214,37707.45,41852.00,241.860000,0.204560,28.730000,332.040000,0.000000,59.986000,49.470000,0.580600,1.463776,1.401596,41849.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 90 Seconds.... 0.251 ,121.583333,56.924112,57.000000,81.800000,66.800000,12.384000,3.111000,0.060000,0.055000,0.057000,0.000000,25.822992,8.348080,56.487762,103.259383,320.900921,38.446367,6.220676,151.447998,3.106000,12.419000,0.000000,0.000000,121.533333,121.400000,121.600000,121.733333,121.600000,121.633333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.414000,0.414000,440.456177,469686.723218,442.345000,NatG-1,
03/14/2022,22:17:31.213,37709.45,41854.00,241.930000,0.204630,28.750000,332.050000,0.000000,59.988000,49.510000,0.580700,1.466256,1.401025,41851.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 88 Seconds.... 0.500 ,121.616667,56.938314,57.000000,81.800000,66.800000,12.485000,3.082000,0.060000,0.056000,0.054000,0.000000,25.740461,8.348059,56.495667,104.102497,320.900921,38.446367,6.218638,151.447876,3.096000,12.521000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.665000,70.530000,0.411000,0.411000,437.264465,469686.723218,442.345000,NatG-1,
03/14/2022,22:17:32.214,37710.45,41855.00,241.870000,0.204570,28.730000,332.060000,0.000000,59.988000,49.480000,0.580700,1.465415,1.401373,41852.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 87 Seconds.... 0.251 ,121.616667,56.952219,57.000000,81.800000,66.800000,12.537000,3.089000,0.062000,0.057000,0.055000,0.000000,25.988031,8.347943,56.510162,104.540004,320.900921,38.446367,6.222611,151.448029,3.126000,12.573000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.417000,0.417000,443.647888,469686.723218,442.345000,NatG-1,
03/14/2022,22:17:34.213,37712.45,41857.00,241.910000,0.204610,28.740000,332.080000,0.000000,59.989000,49.500000,0.580700,1.466888,1.401141,41854.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 85 Seconds.... 0.250 ,121.627778,56.973225,57.000000,81.800000,66.800000,12.639000,3.104000,0.059000,0.055000,0.056000,0.000000,25.794523,8.347796,56.528103,105.387369,320.900921,38.446367,6.223284,151.448074,3.102000,12.675000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.666667,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.414000,0.414000,440.456177,469687.787122,442.346000,NatG-1,
03/14/2022,22:17:35.213,37713.45,41858.00,241.870000,0.204560,28.730000,332.090000,0.000000,59.989000,49.480000,0.580700,1.471255,1.400752,41855.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 84 Seconds.... 0.500 ,121.627778,56.974112,57.000000,81.800000,66.800000,12.692000,3.092000,0.061000,0.056000,0.055000,0.000000,25.677765,8.347769,56.531609,105.828762,320.900921,38.446367,6.218729,151.447998,3.088000,12.728000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.666667,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.665000,70.530000,0.417000,0.417000,443.647888,469687.787122,442.346000,NatG-1,
03/14/2022,22:17:37.213,37715.45,41860.00,241.890000,0.204590,28.740000,332.100000,0.000000,59.988000,49.490000,0.580600,1.468547,1.400761,41857.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 82 Seconds.... 0.250 ,121.622222,56.969379,57.000000,81.800000,66.800000,12.793000,3.085000,0.058000,0.056000,0.055000,0.000000,25.785152,8.347327,56.585373,106.670358,320.900921,38.446367,6.217031,151.448212,3.101000,12.830000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.633333,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.420000,0.420000,446.839600,469687.787122,442.346000,NatG-1,
03/14/2022,22:17:38.214,37716.45,41861.00,241.830000,0.204520,28.720000,332.110000,0.000000,59.990000,49.460000,0.580600,1.464062,1.400984,41858.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 81 Seconds.... 0.500 ,121.627778,56.966864,57.033333,81.800000,66.800000,12.846000,3.091000,0.060000,0.057000,0.059000,0.000000,25.820505,8.347250,56.593025,107.110894,320.900921,38.446367,6.216795,151.448349,3.106000,12.883000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.666667,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.417000,0.417000,443.647888,469687.787122,442.346000,NatG-1,
03/14/2022,22:17:39.215,37717.45,41862.00,241.850000,0.204540,28.720000,332.120000,0.000000,59.987000,49.470000,0.580700,1.464163,1.400992,41859.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 80 Seconds.... 0.251 ,121.627778,56.965976,57.066667,81.800000,66.800000,12.896000,3.093000,0.058000,0.056000,0.056000,0.000000,25.848963,8.347166,56.602989,107.528845,320.900921,38.446367,6.217712,151.448486,3.109000,12.933000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.666667,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.414000,0.414000,440.456177,469687.787122,442.346000,NatG-1,
03/14/2022,22:17:41.214,37719.45,41864.00,241.860000,0.204550,28.730000,332.130000,0.000000,59.992000,49.470000,0.580700,1.465314,1.400397,41861.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 78 Seconds.... 0.250 ,121.611111,56.967012,57.100000,81.800000,66.800000,12.999000,3.096000,0.061000,0.057000,0.056000,0.000000,25.776592,8.347110,56.609638,108.395249,320.900921,38.446367,6.220602,151.448624,3.100000,13.037000,0.000000,0.000000,121.600000,121.400000,121.600000,121.766667,121.633333,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.417000,0.417000,443.647888,469687.787122,442.346000,NatG-1,
03/14/2022,22:17:42.214,37720.45,41865.00,241.790000,0.204480,28.710000,332.140000,0.000000,59.990000,49.440000,0.580700,1.465571,1.400223,41862.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 77 Seconds.... 0.251 ,121.611111,56.971746,57.100000,81.800000,66.800000,13.049000,3.091000,0.060000,0.055000,0.055000,0.000000,25.715567,8.347171,56.603489,108.811136,320.900921,38.446367,6.220641,151.448639,3.093000,13.087000,0.000000,0.000000,121.600000,121.400000,121.600000,121.766667,121.633333,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.420000,0.420000,446.839600,469688.851025,442.347000,NatG-1,
03/14/2022,22:17:44.213,37722.45,41867.00,241.820000,0.204510,28.720000,332.160000,0.000000,59.989000,49.460000,0.580600,1.466628,1.400877,41864.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 75 Seconds.... 0.500 ,121.638889,56.979882,57.100000,81.800000,66.800000,13.151000,3.048000,0.061000,0.055000,0.055000,0.000000,25.386864,8.347133,56.610268,109.662957,320.900921,38.446367,6.219519,151.448196,3.053000,13.190000,0.000000,0.000000,121.600000,121.433333,121.633333,121.800000,121.666667,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.414000,0.414000,440.456177,469688.851025,442.347000,NatG-1,
03/14/2022,22:17:45.214,37723.45,41868.00,241.840000,0.204530,28.720000,332.170000,0.000000,59.989000,49.460000,0.580700,1.464235,1.400761,41865.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 74 Seconds.... 0.250 ,121.638889,56.980473,57.100000,81.800000,66.800000,13.201000,3.047000,0.059000,0.054000,0.057000,0.000000,25.689114,8.346931,56.633533,110.075496,320.900921,38.446367,6.220092,151.448059,3.090000,13.239000,0.000000,0.000000,121.600000,121.433333,121.633333,121.800000,121.666667,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.665000,70.530000,0.414000,0.414000,440.456177,469688.851025,442.347000,NatG-1,
03/14/2022,22:17:47.214,37725.45,41870.00,241.920000,0.204620,28.740000,332.180000,0.000000,59.988000,49.500000,0.580600,1.464568,1.399719,41867.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 72 Seconds.... 0.251 ,121.616667,56.987870,57.066667,81.800000,66.800000,13.306000,3.117000,0.060000,0.055000,0.057000,0.000000,26.430044,8.346704,56.655304,110.955033,320.900921,38.446367,6.222920,151.447937,3.179000,13.345000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.414000,0.414000,440.456177,469688.851025,442.347000,NatG-1,
03/14/2022,22:17:48.214,37726.45,41871.00,241.870000,0.204570,28.730000,332.190000,0.000000,59.991000,49.480000,0.580700,1.463704,1.400008,41868.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 71 Seconds.... 0.500 ,121.611111,56.999112,57.033333,81.800000,66.800000,13.358000,3.130000,0.060000,0.055000,0.055000,0.000000,26.036385,8.346885,56.642216,111.384333,320.900921,38.446367,6.223484,151.447662,3.131000,13.397000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.414000,0.414000,440.456177,469688.851025,442.347000,NatG-1,
03/14/2022,22:17:50.213,37728.45,41873.00,241.920000,0.204620,28.750000,332.210000,0.000000,59.991000,49.500000,0.580700,1.465839,1.400298,41870.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 69 Seconds.... 0.500 ,121.611111,57.034024,57.033333,81.800000,66.800000,13.461000,3.087000,0.062000,0.056000,0.056000,0.000000,25.439974,8.347332,56.620041,112.246099,320.900921,38.446367,6.222310,151.447098,3.060000,13.500000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.414000,0.414000,440.456177,469688.851025,442.347000,NatG-1,
03/14/2022,22:17:51.214,37729.45,41874.00,241.920000,0.204610,28.740000,332.210000,0.000000,59.991000,49.500000,0.580700,1.462392,1.400463,41871.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 68 Seconds.... 0.250 ,121.605556,57.049852,57.033333,81.800000,66.800000,13.510000,3.067000,0.060000,0.055000,0.057000,0.000000,25.525496,8.347520,56.608238,112.657499,320.900921,38.446367,6.219570,151.446884,3.070000,13.550000,0.000000,0.000000,121.566667,121.400000,121.600000,121.800000,121.600000,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.414000,0.414000,440.456177,469689.914929,442.348000,NatG-1,
03/14/2022,22:17:53.213,37731.45,41876.00,241.860000,0.204540,28.730000,332.230000,0.000000,59.994000,49.470000,0.580700,1.465386,1.400397,41873.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 66 Seconds.... 0.500 ,121.594444,57.070414,57.033333,81.800000,66.800000,13.614000,3.085000,0.060000,0.055000,0.054000,0.000000,25.890976,8.347767,56.582760,113.523759,320.900921,38.446367,6.219587,151.446854,3.114000,13.654000,0.000000,0.000000,121.566667,121.400000,121.600000,121.766667,121.600000,121.633333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.411000,0.411000,437.264465,469689.914929,442.348000,NatG-1,
03/14/2022,22:17:55.214,37733.45,41878.00,241.910000,0.204590,28.740000,332.250000,0.000000,59.995000,49.490000,0.580700,1.465272,1.399611,41875.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 64 Seconds.... 0.250 ,121.616667,57.076331,57.033333,81.800000,66.800000,13.715000,3.093000,0.058000,0.055000,0.057000,0.000000,25.794937,8.347612,56.611790,114.369455,320.900921,38.446367,6.222601,151.446640,3.102000,13.756000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.411000,0.411000,437.264465,469689.914929,442.348000,NatG-1,
03/14/2022,22:17:57.213,37735.45,41880.00,241.770000,0.204430,28.700000,332.260000,0.000000,59.996000,49.430000,0.580700,1.463924,1.400422,41877.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 62 Seconds.... 0.499 ,121.622222,57.077367,57.100000,81.800000,66.800000,13.817000,3.080000,0.059000,0.056000,0.056000,0.000000,25.741394,8.347412,56.649429,115.218794,320.900921,38.446367,6.222665,151.446365,3.096000,13.858000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.633333,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.417000,0.417000,443.647888,469689.914929,442.348000,NatG-1,
03/14/2022,22:17:59.214,37737.45,41882.00,241.850000,0.204510,28.720000,332.280000,0.000000,59.999000,49.460000,0.580700,1.463107,1.400992,41879.000000,100.000000,58.800000,59.675000,7.000000,Testing Tank A - Purging for 60 Seconds.... 0.251 ,121.627778,57.077663,57.100000,81.800000,66.800000,13.919000,3.037000,0.061000,0.056000,0.058000,0.000000,25.122442,8.347429,56.662468,116.069401,320.900921,38.446367,6.220600,151.446091,3.022000,13.960000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.666667,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.414000,0.414000,440.456177,469689.914929,442.348000,NatG-1,
03/14/2022,22:18:01.214,37739.45,41884.00,242.020000,0.204700,28.770000,332.290000,0.000000,60.001000,49.540000,0.580700,1.464778,1.401165,41881.000000,100.000000,58.800000,59.725000,7.000000,Testing Tank A - Purging for 58 Seconds.... 0.349 ,121.627778,57.077071,57.100000,81.800000,66.800000,14.019000,3.069000,0.060000,0.054000,0.055000,-0.001000,26.143608,8.347156,56.689972,116.907718,320.900921,38.446367,6.225522,151.446823,3.144000,14.061000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.666667,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.665000,70.530000,0.417000,0.417000,443.647888,469690.978833,442.349000,NatG-1,
03/14/2022,22:18:03.213,37741.45,41886.00,241.910000,0.204570,28.740000,332.310000,0.000000,60.001000,49.490000,0.580700,1.469912,1.400273,41883.000000,100.000000,58.800000,59.737500,7.000000,Testing Tank A - Purging for 56 Seconds.... 0.500 ,121.600000,57.088609,57.133333,81.800000,66.800000,14.124000,3.149000,0.058000,0.054000,0.057000,0.000000,25.948950,8.347087,56.698235,117.785994,320.900921,38.446367,6.230291,151.446533,3.121000,14.167000,0.000000,0.000000,121.566667,121.400000,121.600000,121.766667,121.600000,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.414000,0.414000,440.456177,469690.978833,442.349000,NatG-1,
03/14/2022,22:18:04.213,37742.45,41887.00,242.060000,0.204730,28.780000,332.320000,0.000000,60.004000,49.560000,0.580700,1.464270,1.400768,41884.000000,100.000000,58.800000,59.712500,7.000000,Testing Tank A - Purging for 55 Seconds.... 0.343 ,121.594444,57.100296,57.133333,81.800000,66.800000,14.175000,3.121000,0.059000,0.053000,0.056000,0.000000,25.449812,8.347150,56.692017,118.207316,320.900921,38.446367,6.224674,151.446259,3.061000,14.217000,0.000000,0.000000,121.566667,121.400000,121.600000,121.766667,121.600000,121.633333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.665000,70.530000,0.414000,0.414000,440.456177,469690.978833,442.349000,NatG-1,
03/14/2022,22:18:05.214,37743.45,41888.00,242.070000,0.204740,28.780000,332.330000,0.000000,60.004000,49.560000,0.580700,1.464736,1.400628,41885.000000,100.000000,58.800000,59.700000,7.000000,Testing Tank A - Purging for 54 Seconds.... 0.206 ,121.611111,57.110651,57.166667,81.800000,66.800000,14.227000,3.073000,0.061000,0.054000,0.054000,0.000000,25.564293,8.347414,56.665253,118.640109,320.900921,38.446367,6.222432,151.445999,3.075000,14.269000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.414000,0.414000,440.456177,469690.978833,442.349000,NatG-1,
03/14/2022,22:18:07.214,37745.45,41890.00,242.000000,0.204660,28.760000,332.340000,0.000000,60.006000,49.530000,0.580700,1.467556,1.401116,41887.000000,100.000000,58.800000,59.700000,7.000000,Testing Tank A - Purging for 52 Seconds.... 0.249 ,121.611111,57.121746,57.200000,81.800000,66.800000,14.329000,3.100000,0.060000,0.055000,0.055000,0.000000,26.185654,8.347282,56.686352,119.494268,320.900921,38.446367,6.223779,151.445938,3.149000,14.372000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.414000,0.414000,440.456177,469690.978833,442.349000,NatG-1,
03/14/2022,22:18:08.214,37746.45,41891.00,242.020000,0.204670,28.760000,332.350000,0.000000,60.006000,49.530000,0.580700,1.464455,1.400917,41888.000000,100.000000,58.800000,59.700000,7.000000,Testing Tank A - Purging for 51 Seconds.... 0.251 ,121.611111,57.124112,57.200000,81.800000,66.800000,14.382000,3.122000,0.061000,0.056000,0.055000,0.000000,26.121483,8.347188,56.700203,119.934735,320.900921,38.446367,6.221762,151.445786,3.142000,14.425000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.414000,0.414000,440.456177,469690.978833,442.349000,NatG-1,
03/14/2022,22:18:10.214,37748.45,41893.00,242.000000,0.204660,28.760000,332.370000,0.000000,60.007000,49.530000,0.580700,1.465797,1.401901,41890.000000,100.000000,58.800000,59.700000,7.000000,Testing Tank A - Purging for 49 Seconds.... 0.249 ,121.622222,57.131509,57.200000,81.800000,66.800000,14.484000,3.103000,0.059000,0.054000,0.055000,0.000000,25.567783,8.347362,56.689045,120.791263,320.900921,38.446367,6.219695,151.445663,3.075000,14.528000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.633333,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.417000,0.417000,443.647888,469692.042737,442.350000,NatG-1,
03/14/2022,22:18:11.214,37749.45,41894.00,242.060000,0.204710,28.780000,332.370000,0.000000,60.007000,49.550000,0.580700,1.465927,1.401553,41891.000000,100.000000,58.800000,59.700000,7.000000,Testing Tank A - Purging for 48 Seconds.... 0.250 ,121.622222,57.139941,57.200000,81.800000,66.800000,14.536000,3.074000,0.060000,0.055000,0.055000,0.000000,25.404633,8.347548,56.674622,121.218567,320.900921,38.446367,6.221465,151.445557,3.056000,14.579000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.633333,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.414000,0.414000,440.456177,469692.042737,442.350000,NatG-1,
03/14/2022,22:18:13.213,37751.45,41896.00,241.990000,0.204640,28.760000,332.390000,0.000000,60.009000,49.520000,0.580700,1.467162,1.400926,41893.000000,100.000000,58.800000,59.700000,7.000000,Testing Tank A - Purging for 46 Seconds.... 0.250 ,121.611111,57.155178,57.200000,81.800000,66.800000,14.637000,3.071000,0.058000,0.056000,0.056000,0.000000,25.807066,8.347438,56.689316,122.063587,320.900921,38.446367,6.223598,151.445618,3.104000,14.681000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.665000,70.530000,0.414000,0.414000,440.456177,469692.042737,442.350000,NatG-1,
03/14/2022,22:18:14.214,37752.45,41897.00,241.930000,0.204570,28.740000,332.400000,0.000000,60.011000,49.490000,0.580700,1.466442,1.400694,41894.000000,100.000000,58.800000,59.700000,7.000000,Testing Tank A - Purging for 45 Seconds.... 0.251 ,121.611111,57.155030,57.200000,81.800000,66.800000,14.689000,3.085000,0.063000,0.057000,0.057000,0.000000,25.757215,8.347239,56.714630,122.501807,320.900921,38.446367,6.223153,151.445816,3.098000,14.734000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.414000,0.414000,440.456177,469692.042737,442.350000,NatG-1,
03/14/2022,22:18:16.214,37754.45,41899.00,241.990000,0.204640,28.760000,332.410000,0.000000,60.008000,49.520000,0.580700,1.464425,1.400430,41896.000000,100.000000,58.800000,59.700000,7.000000,Testing Tank A - Purging for 43 Seconds.... 0.251 ,121.616667,57.140828,57.200000,81.800000,66.800000,14.790000,3.082000,0.060000,0.055000,0.056000,0.000000,25.752361,8.347056,56.735813,123.343205,320.900921,38.446367,6.218974,151.446198,3.097000,14.835000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.665000,70.530000,0.417000,0.417000,443.647888,469692.042737,442.350000,NatG-1,
03/14/2022,22:18:18.213,37756.45,41901.00,241.880000,0.204530,28.730000,332.430000,0.000000,60.008000,49.470000,0.580700,1.464968,1.399000,41898.000000,100.000000,58.800000,59.700000,7.000000,Testing Tank A - Purging for 41 Seconds.... 0.251 ,121.616667,57.130917,57.200000,81.800000,66.800000,14.892000,3.086000,0.059000,0.054000,0.056000,0.000000,25.658171,8.347226,56.712547,124.194617,320.900921,38.446367,6.220887,151.445969,3.086000,14.937000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.417000,0.417000,443.647888,469692.042737,442.350000,NatG-1,
03/14/2022,22:18:19.214,37757.45,41902.00,241.980000,0.204620,28.750000,332.440000,0.000000,60.010000,49.520000,0.580700,1.472095,1.399455,41899.000000,100.000000,58.800000,59.700000,7.000000,Testing Tank A - Purging for 40 Seconds.... 0.251 ,121.616667,57.130473,57.200000,81.800000,66.800000,14.944000,3.089000,0.059000,0.054000,0.056000,0.000000,25.821903,8.347373,56.695301,124.625951,320.900921,38.446367,6.220977,151.446060,3.106000,14.989000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.414000,0.414000,440.456177,469693.106641,442.351000,NatG-1,
03/14/2022,22:18:21.214,37759.45,41904.00,242.010000,0.204650,28.760000,332.450000,0.000000,60.009000,49.530000,0.580700,1.467090,1.400314,41901.000000,100.000000,58.800000,59.700000,7.000000,Testing Tank A - Purging for 38 Seconds.... 0.251 ,121.611111,57.132988,57.200000,81.800000,66.800000,15.047000,3.111000,0.058000,0.054000,0.055000,-0.001000,25.880957,8.347507,56.681351,125.488431,320.900921,38.446367,6.223911,151.445358,3.113000,15.093000,0.000000,0.000000,121.600000,121.400000,121.600000,121.766667,121.600000,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.665000,70.530000,0.417000,0.417000,443.647888,469693.106641,442.351000,NatG-1,
03/14/2022,22:18:23.213,37761.45,41906.00,241.890000,0.204540,28.730000,332.470000,0.000000,60.007000,49.480000,0.580700,1.468661,1.399479,41903.000000,100.000000,58.800000,59.700000,7.000000,Testing Tank A - Purging for 36 Seconds.... 0.250 ,121.605556,57.138314,57.200000,81.800000,66.800000,15.151000,3.077000,0.062000,0.057000,0.057000,0.000000,25.585741,8.347640,56.684525,126.354031,320.900921,38.446367,6.223372,151.444977,3.077000,15.197000,0.000000,0.000000,121.600000,121.400000,121.600000,121.766667,121.600000,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.414000,0.414000,440.456177,469693.106641,442.351000,NatG-1,
03/14/2022,22:18:24.214,37762.45,41907.00,241.890000,0.204540,28.730000,332.480000,0.000000,60.005000,49.480000,0.580700,1.467390,1.400223,41904.000000,100.000000,58.800000,59.700000,7.000000,Testing Tank A - Purging for 35 Seconds.... 0.500 ,121.605556,57.139053,57.200000,81.800000,66.800000,15.201000,3.074000,0.060000,0.055000,0.057000,0.000000,25.790911,8.347915,56.661484,126.771754,320.900921,38.446367,6.221980,151.444885,3.102000,15.247000,0.000000,0.000000,121.600000,121.400000,121.600000,121.766667,121.600000,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.411000,0.411000,437.264465,469693.106641,442.351000,NatG-1,
03/14/2022,22:18:26.213,37764.45,41909.00,241.990000,0.204670,28.760000,332.490000,0.000000,60.004000,49.530000,0.580700,1.469732,1.400182,41906.000000,100.000000,58.800000,59.700000,7.000000,Testing Tank A - Purging for 33 Seconds.... 0.249 ,121.611111,57.143195,57.200000,81.800000,66.800000,15.304000,3.089000,0.061000,0.056000,0.055000,0.000000,25.693316,8.347617,56.706818,127.634348,320.900921,38.446367,6.225341,151.444748,3.090000,15.351000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.414000,0.414000,440.456177,469694.170544,442.352000,NatG-1,
