Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,22:18:27.214,37765.45,41910.00,241.900000,0.204560,28.730000,332.500000,0.000000,60.001000,49.480000,0.580700,1.469251,1.399587,41907.000000,100.000000,58.800000,59.700000,7.000000,Testing Tank A - Purging for 32 Seconds.... 0.251 ,121.594444,57.150888,57.200000,81.800000,66.800000,15.354000,3.077000,0.059000,0.055000,0.055000,0.000000,25.503843,8.347672,56.702370,128.050181,320.900921,38.446367,6.223450,151.444748,3.067000,15.401000,0.000000,0.000000,121.566667,121.400000,121.600000,121.766667,121.600000,121.633333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.417000,0.417000,443.647888,469694.170544,442.352000,NatG-1,
03/14/2022,22:18:28.214,37766.45,41911.00,241.920000,0.204590,28.740000,332.510000,0.000000,60.001000,49.490000,0.580700,1.462975,1.400835,41908.000000,100.000000,58.800000,59.700000,7.000000,Testing Tank A - Purging for 31 Seconds.... 0.500 ,121.572222,57.156213,57.200000,81.800000,66.800000,15.406000,3.063000,0.058000,0.054000,0.052000,0.000000,25.507992,8.347708,56.698772,128.485311,320.900921,38.446367,6.219790,151.444885,3.068000,15.453000,0.000000,0.000000,121.533333,121.366667,121.600000,121.733333,121.600000,121.600000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.417000,0.417000,443.647888,469694.170544,442.352000,NatG-1,
03/14/2022,22:18:30.213,37768.45,41913.00,242.020000,0.204690,28.770000,332.520000,0.000000,59.999000,49.540000,0.580700,1.472568,1.399884,41910.000000,100.000000,58.800000,59.700000,7.000000,Testing Tank A - Purging for 29 Seconds.... 0.250 ,121.588889,57.139793,57.200000,81.800000,66.800000,15.507000,3.079000,0.058000,0.056000,0.057000,0.000000,25.892517,8.347775,56.689442,129.325268,320.900921,38.446367,6.221831,151.445160,3.114000,15.554000,0.000000,0.000000,121.566667,121.366667,121.600000,121.766667,121.600000,121.633333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.414000,0.414000,440.456177,469694.170544,442.352000,NatG-1,
03/14/2022,22:18:31.214,37769.45,41914.00,242.040000,0.204730,28.780000,332.530000,0.000000,59.999000,49.550000,0.580700,1.470522,1.400388,41911.000000,100.000000,58.800000,59.700000,7.000000,Testing Tank A - Purging for 28 Seconds.... 0.500 ,121.605556,57.127959,57.200000,81.800000,66.800000,15.560000,3.086000,0.058000,0.056000,0.057000,-0.001000,25.688824,8.347614,56.709248,129.768566,320.900921,38.446367,6.222335,151.445328,3.090000,15.608000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.633333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.414000,0.414000,440.456177,469694.170544,442.352000,NatG-1,
03/14/2022,22:18:32.214,37770.45,41915.00,242.030000,0.204720,28.770000,332.540000,0.000000,59.997000,49.550000,0.580700,1.466589,1.400446,41912.000000,100.000000,58.800000,59.700000,7.000000,Testing Tank A - Purging for 27 Seconds.... 0.251 ,121.605556,57.122189,57.200000,81.800000,66.800000,15.609000,3.062000,0.061000,0.056000,0.057000,-0.001000,25.111961,8.347650,56.707207,130.181409,320.900921,38.446367,6.222528,151.445358,3.020000,15.657000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.633333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.414000,0.414000,440.456177,469694.170544,442.352000,NatG-1,
03/14/2022,22:18:34.213,37772.45,41917.00,242.000000,0.204690,28.760000,332.560000,0.000000,59.996000,49.530000,0.580700,1.464214,1.400000,41914.000000,100.000000,58.800000,59.725000,7.000000,Testing Tank A - Purging for 25 Seconds.... 0.343 ,121.600000,57.114349,57.200000,81.800000,66.800000,15.709000,3.042000,0.059000,0.055000,0.053000,0.000000,25.816139,8.347556,56.716167,131.010798,320.900921,38.446367,6.223180,151.445847,3.105000,15.757000,0.000000,0.000000,121.566667,121.400000,121.600000,121.766667,121.600000,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.414000,0.414000,440.456177,469695.234448,442.353000,NatG-1,
03/14/2022,22:18:35.214,37773.45,41918.00,242.040000,0.204720,28.780000,332.560000,0.000000,59.997000,49.550000,0.580700,1.466589,1.400388,41915.000000,100.000000,58.800000,59.750000,7.000000,Testing Tank A - Purging for 24 Seconds.... 0.451 ,121.594444,57.106065,57.200000,81.800000,66.800000,15.761000,3.073000,0.062000,0.053000,0.053000,0.000000,25.871723,8.347495,56.721405,131.450559,320.900921,38.446367,6.222748,151.446075,3.112000,15.810000,0.000000,0.000000,121.566667,121.400000,121.600000,121.766667,121.600000,121.633333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.417000,0.417000,443.647888,469695.234448,442.353000,NatG-1,
03/14/2022,22:18:36.214,37774.45,41919.00,242.050000,0.204740,28.780000,332.570000,0.000000,59.997000,49.560000,0.580700,1.465224,1.401281,41916.000000,100.000000,58.800000,59.762500,7.000000,Testing Tank A - Purging for 23 Seconds.... 0.205 ,121.588889,57.096154,57.233333,81.800000,66.800000,15.812000,3.122000,0.060000,0.055000,0.056000,0.000000,26.504589,8.347581,56.708084,131.873619,320.900921,38.446367,6.221870,151.446075,3.188000,15.861000,0.000000,0.000000,121.533333,121.400000,121.600000,121.766667,121.600000,121.633333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.414000,0.414000,440.456177,469695.234448,442.353000,NatG-1,
03/14/2022,22:18:38.214,37776.45,41921.00,242.000000,0.204690,28.770000,332.590000,0.000000,59.996000,49.530000,0.580700,1.468318,1.400785,41918.000000,100.000000,58.800000,59.762500,7.000000,Testing Tank A - Purging for 21 Seconds.... 0.250 ,121.605556,57.081361,57.300000,81.800000,66.800000,15.918000,3.140000,0.060000,0.055000,0.058000,0.000000,26.122343,8.347309,56.743519,132.754644,320.900921,38.446367,6.222278,151.446091,3.142000,15.967000,0.000000,0.000000,121.533333,121.400000,121.600000,121.800000,121.600000,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.665000,70.530000,0.411000,0.411000,437.264465,469695.234448,442.353000,NatG-1,
03/14/2022,22:18:40.213,37778.45,41923.00,241.990000,0.204690,28.770000,332.600000,0.000000,59.994000,49.530000,0.580700,1.471054,1.401339,41920.000000,100.000000,58.800000,59.737500,7.000000,Testing Tank A - Purging for 19 Seconds.... 0.187 ,121.594444,57.083728,57.233333,81.800000,66.800000,16.019000,3.100000,0.058000,0.053000,0.057000,0.000000,25.581148,8.347501,56.722736,133.600886,320.900921,38.446367,6.222116,151.446075,3.077000,16.069000,0.000000,0.000000,121.533333,121.400000,121.600000,121.766667,121.600000,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.417000,0.417000,443.647888,469695.234448,442.353000,NatG-1,
03/14/2022,22:18:42.213,37780.45,41925.00,241.950000,0.204640,28.750000,332.620000,0.000000,59.995000,49.510000,0.580700,1.475420,1.400041,41922.000000,100.000000,58.800000,59.737500,7.000000,Testing Tank A - Purging for 17 Seconds.... 0.249 ,121.600000,57.092899,57.200000,81.800000,66.800000,16.121000,3.077000,0.060000,0.055000,0.056000,0.000000,25.693499,8.347446,56.727627,134.457482,320.900921,38.446367,6.223015,151.446182,3.090000,16.172000,0.000000,0.000000,121.566667,121.400000,121.600000,121.766667,121.600000,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.414000,0.414000,440.456177,469695.234448,442.353000,NatG-1,
03/14/2022,22:18:43.214,37781.45,41926.00,241.880000,0.204560,28.730000,332.630000,0.000000,59.993000,49.480000,0.580700,1.468518,1.399950,41923.000000,100.000000,58.800000,59.737500,7.000000,Testing Tank A - Purging for 16 Seconds.... 0.251 ,121.616667,57.096746,57.200000,81.800000,66.800000,16.172000,3.076000,0.059000,0.054000,0.057000,0.000000,25.550388,8.347505,56.720329,134.882076,320.900921,38.446367,6.221262,151.446304,3.073000,16.223000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.668000,70.530000,0.411000,0.411000,437.264465,469696.298352,442.354000,NatG-1,
03/14/2022,22:18:45.214,37783.45,41928.00,242.010000,0.204710,28.770000,332.640000,0.000000,59.993000,49.540000,0.580700,1.466172,1.400727,41925.000000,100.000000,58.800000,59.737500,7.000000,Testing Tank A - Purging for 14 Seconds.... 0.250 ,121.616667,57.095118,57.200000,81.800000,66.800000,16.274000,3.071000,0.059000,0.054000,0.055000,0.000000,25.768358,8.347837,56.680328,135.729578,320.900921,38.446367,6.222027,151.446609,3.099000,16.325000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.665000,70.530000,0.414000,0.414000,440.456177,469696.298352,442.354000,NatG-1,
03/14/2022,22:18:47.214,37785.45,41930.00,242.030000,0.204730,28.780000,332.660000,0.000000,59.995000,49.550000,0.580700,1.465052,1.400611,41927.000000,100.000000,58.800000,59.737500,7.000000,Testing Tank A - Purging for 12 Seconds.... 0.251 ,121.622222,57.088314,57.200000,81.800000,66.800000,16.378000,3.085000,0.060000,0.055000,0.057000,0.000000,25.641956,8.347614,56.708088,136.593796,320.900921,38.446367,6.221423,151.446777,3.084000,16.429000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.633333,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.668000,70.530000,0.414000,0.414000,440.456177,469696.298352,442.354000,NatG-1,
03/14/2022,22:18:49.213,37787.45,41932.00,242.020000,0.204710,28.770000,332.680000,0.000000,59.997000,49.540000,0.580700,1.463436,1.400669,41929.000000,100.000000,58.800000,59.737500,7.000000,Testing Tank A - Purging for 10 Seconds.... 0.250 ,121.622222,57.077811,57.200000,81.800000,66.800000,16.479000,3.061000,0.061000,0.056000,0.054000,0.000000,25.517403,8.347385,56.738087,137.435696,320.900921,38.446367,6.221909,151.447006,3.069000,16.530000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.633333,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.668000,70.530000,0.417000,0.417000,443.647888,469696.298352,442.354000,NatG-1,
03/14/2022,22:18:50.214,37788.45,41933.00,242.130000,0.204820,28.800000,332.680000,0.000000,59.997000,49.590000,0.580800,1.468411,1.400363,41930.000000,100.000000,58.800000,59.737500,7.000000,Testing Tank A - Purging for 9 Seconds.... 0.251 ,121.616667,57.075000,57.200000,81.800000,66.800000,16.530000,3.063000,0.062000,0.056000,0.057000,0.000000,25.700005,8.347243,56.753830,137.864571,320.900921,38.446367,6.222046,151.447037,3.091000,16.581000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.414000,0.414000,440.456177,469696.298352,442.354000,NatG-1,
03/14/2022,22:18:51.214,37789.45,41934.00,242.120000,0.204800,28.800000,332.690000,0.000000,60.001000,49.590000,0.580700,1.466553,1.400421,41931.000000,100.000000,58.800000,59.737500,7.000000,Testing Tank A - Purging for 8 Seconds.... 0.500 ,121.616667,57.073817,57.200000,81.800000,66.800000,16.580000,3.071000,0.060000,0.055000,0.054000,0.000000,25.690081,8.347271,56.749355,138.287570,320.900921,38.446367,6.223301,151.447144,3.090000,16.632000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.414000,0.414000,440.456177,469696.298352,442.354000,NatG-1,
03/14/2022,22:18:52.215,37790.45,41935.00,242.100000,0.204770,28.790000,332.700000,0.000000,60.002000,49.570000,0.580800,1.465986,1.400826,41932.000000,100.000000,58.800000,59.737500,7.000000,Testing Tank A - Purging for 7 Seconds.... 0.500 ,121.616667,57.071006,57.200000,81.800000,66.800000,16.630000,3.073000,0.060000,0.055000,0.057000,0.000000,25.564295,8.347445,56.728527,138.701825,320.900921,38.446367,6.222195,151.446884,3.075000,16.682000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.414000,0.414000,440.456177,469697.362256,442.355000,NatG-1,
03/14/2022,22:18:54.214,37792.45,41937.00,242.040000,0.204690,28.780000,332.720000,0.000000,60.004000,49.540000,0.580800,1.467341,1.400388,41934.000000,100.000000,58.800000,59.737500,7.000000,Testing Tank A - Purging for 7 Seconds.... 0.500 ,121.616667,57.061391,57.200000,81.800000,66.800000,0.034000,3.064000,0.059000,0.054000,0.053000,0.000000,25.666498,8.347596,56.710167,0.282549,321.363350,38.502011,6.219437,151.446915,3.087000,0.034000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.600000,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.411000,0.411000,437.264465,469697.362256,442.355000,NatG-1,
03/14/2022,22:18:56.213,37794.45,41939.00,242.060000,0.204720,28.790000,332.730000,0.000000,60.006000,49.560000,0.580900,1.468347,1.400686,41936.000000,100.000000,58.800000,59.737500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.500 ,121.600000,57.069970,57.200000,83.433333,66.800000,0.136000,3.049000,0.059000,0.056000,0.058000,0.000000,25.166010,8.347658,56.707626,1.137297,322.215938,38.604143,6.220047,151.446152,3.028000,0.137000,0.000000,0.000000,121.566667,121.400000,121.600000,121.766667,121.600000,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.414000,0.414000,440.456177,469697.362256,442.355000,NatG-1,
03/14/2022,22:18:57.213,37795.45,41940.00,242.040000,0.204690,28.780000,332.740000,0.000000,60.005000,49.540000,0.580900,1.469051,1.400554,41937.000000,100.000000,58.800000,59.737500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.250 ,121.583333,57.078698,57.166667,88.500000,66.800000,0.185000,3.019000,0.061000,0.056000,0.057000,0.000000,24.917152,8.347412,56.739868,1.542343,322.623011,38.652906,6.219781,151.445923,3.000000,0.186000,0.000000,0.000000,121.533333,121.400000,121.600000,121.733333,121.600000,121.633333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.414000,0.414000,440.456177,469697.362256,442.355000,NatG-1,
03/14/2022,22:18:59.214,37797.45,41942.00,242.030000,0.204670,28.770000,332.760000,0.000000,60.007000,49.540000,0.580800,1.465970,1.400364,41939.000000,100.000000,58.800000,59.737500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.252 ,121.600000,57.086095,57.166667,104.900000,66.800000,0.284000,2.956000,0.061000,0.056000,0.057000,0.000000,24.361065,8.347310,56.752361,2.372384,323.452947,38.752328,6.215515,151.445511,2.943000,0.287000,0.000000,0.000000,121.566667,121.400000,121.600000,121.766667,121.600000,121.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.411000,0.411000,437.264465,469697.362256,442.355000,NatG-1,
03/14/2022,22:19:01.214,37799.45,41944.00,242.070000,0.204710,28.780000,332.770000,0.000000,60.008000,49.550000,0.580800,1.469689,1.399967,41941.000000,100.000000,58.800000,59.762500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.363 ,121.611111,57.096746,57.133333,114.933333,66.800000,0.380000,2.958000,0.060000,0.055000,0.056000,0.000000,24.949570,8.347443,56.733364,3.173710,324.254400,38.848096,6.215559,151.445831,3.021000,0.384000,0.000000,0.000000,121.600000,121.433333,121.633333,121.800000,121.500000,121.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.411000,0.411000,437.264465,469697.362256,442.355000,NatG-1,
03/14/2022,22:19:05.214,37803.45,41948.00,242.020000,0.204660,28.770000,332.800000,0.000000,60.007000,49.530000,0.580900,1.470292,1.400008,41945.000000,100.000000,58.800000,59.775000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.252 ,121.311111,57.090089,57.200000,120.166667,66.800000,0.578000,2.950000,0.060000,0.055000,0.057000,0.000000,24.652763,8.347646,56.709831,4.828607,325.909232,39.046584,6.215379,151.446060,2.989000,0.585000,0.000000,0.000000,121.600000,121.400000,121.600000,121.800000,121.300000,120.166667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.417000,0.417000,443.647888,469698.426160,442.356000,NatG-1,
03/14/2022,22:19:09.214,37807.45,41952.00,242.080000,0.204720,28.790000,332.840000,0.000000,60.008000,49.560000,0.580800,1.466344,1.399909,41949.000000,100.000000,58.800000,59.850000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.250 ,120.783333,57.055621,57.200000,120.966667,66.800000,0.773000,2.936000,0.059000,0.055000,0.056000,0.000000,24.390902,8.347435,56.736675,6.452214,327.532817,39.241075,6.215887,151.446503,2.957000,0.782000,0.000000,0.000000,121.500000,121.400000,121.600000,121.766667,121.066667,117.366667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.414000,0.414000,440.456177,469698.426160,442.356000,NatG-1,
03/14/2022,22:19:13.214,37811.45,41956.00,241.950000,0.204590,28.750000,332.870000,0.000000,60.008000,49.500000,0.580800,1.462290,1.400827,41953.000000,100.000000,58.800000,59.900000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.499 ,120.305556,57.051036,57.200000,121.100000,66.800000,0.972000,2.957000,0.059000,0.055000,0.056000,0.000000,24.141146,8.347447,56.734016,8.104013,329.192568,39.439913,6.215478,151.446548,2.927000,0.983000,0.000000,0.000000,121.566667,121.366667,121.600000,120.533333,118.666667,118.100000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.414000,0.414000,440.456177,469699.490063,442.357000,NatG-1,
03/14/2022,22:19:17.213,37815.45,41960.00,241.990000,0.204630,28.760000,332.900000,0.000000,60.008000,49.520000,0.580800,1.466012,1.399810,41957.000000,100.000000,58.800000,59.975000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.446 ,120.450000,57.048373,57.200000,121.166667,66.800000,1.165000,2.931000,0.063000,0.054000,0.052000,0.000000,24.514498,8.347499,56.725986,9.721131,330.801730,39.632689,6.218341,151.446838,2.973000,1.179000,0.000000,0.000000,121.600000,121.400000,121.600000,120.666667,119.966667,117.466667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.411000,0.411000,437.264465,469700.553967,442.358000,NatG-1,
03/14/2022,22:19:20.214,37818.45,41963.00,241.960000,0.204620,28.760000,332.920000,0.000000,60.004000,49.510000,0.580800,1.463249,1.399983,41960.000000,100.000000,58.800000,60.062500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.446 ,120.022222,57.043195,57.200000,121.200000,66.800000,1.310000,2.931000,0.061000,0.053000,0.052000,0.000000,24.645334,8.347753,56.695118,10.940471,332.019032,39.778517,6.214790,151.447083,2.988000,1.327000,0.000000,0.000000,121.533333,121.400000,121.600000,120.700000,118.500000,116.400000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.411000,0.411000,437.264465,469700.553967,442.358000,NatG-1,
03/14/2022,22:19:24.214,37822.45,41967.00,241.930000,0.204590,28.750000,332.960000,0.000000,60.000000,49.500000,0.580800,1.470062,1.400157,41964.000000,100.000000,58.800000,60.175000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.500 ,119.511111,57.022485,57.200000,121.200000,66.800000,1.503000,2.914000,0.059000,0.055000,0.057000,-0.001000,24.665722,8.347920,56.665318,12.545706,333.626312,39.971061,6.216969,151.447510,2.991000,1.521000,0.000000,0.000000,121.500000,121.400000,121.466667,120.000000,116.133333,116.566667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.414000,0.414000,440.456177,469700.553967,442.358000,NatG-1,
03/14/2022,22:19:27.214,37825.45,41970.00,241.960000,0.204620,28.760000,332.980000,0.000000,60.001000,49.510000,0.580800,1.462809,1.399488,41967.000000,100.000000,58.800000,60.250000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.206 ,119.261111,57.013166,57.200000,121.200000,66.800000,1.654000,3.037000,0.060000,0.055000,0.055000,0.000000,25.543390,8.347529,56.675442,13.807446,334.886095,40.121979,6.219992,151.448029,3.097000,1.674000,0.000000,0.000000,121.500000,121.400000,121.066667,119.533333,115.533333,116.533333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.417000,0.417000,443.647888,469701.617871,442.359000,NatG-1,
03/14/2022,22:19:31.214,37829.45,41974.00,241.960000,0.204630,28.760000,333.010000,0.000000,60.003000,49.510000,0.580800,1.466745,1.400231,41971.000000,100.000000,58.800000,60.187500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.206 ,119.016667,57.065089,57.166667,121.200000,66.800000,1.854000,2.981000,0.058000,0.054000,0.056000,0.000000,24.539383,8.347713,56.657936,15.478206,336.566949,40.323325,6.217336,151.447464,2.976000,1.877000,0.000000,0.000000,121.500000,121.400000,121.066667,118.500000,115.900000,115.733333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.417000,0.417000,443.647888,469701.617871,442.359000,NatG-1,
03/14/2022,22:19:35.215,37833.45,41978.00,241.900000,0.204570,28.740000,333.040000,0.000000,60.004000,49.490000,0.580800,1.464193,1.399917,41975.000000,100.000000,58.800000,60.262500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.445 ,118.861111,57.109320,57.100000,121.200000,66.800000,2.050000,2.943000,0.062000,0.054000,0.052000,0.000000,24.802111,8.348123,56.605106,17.111693,338.192326,40.518037,6.214179,151.447464,3.007000,2.075000,0.000000,0.000000,121.600000,121.366667,121.166667,118.666667,115.566667,114.800000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.530000,0.417000,0.417000,443.647888,469701.617871,442.359000,NatG-1,
03/14/2022,22:19:39.214,37837.45,41982.00,241.900000,0.204550,28.740000,333.080000,0.000000,60.006000,49.480000,0.580800,1.463065,1.400413,41979.000000,100.000000,58.800000,60.312500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.250 ,118.633333,57.121450,57.100000,121.200000,66.800000,2.246000,2.942000,0.058000,0.057000,0.056000,0.000000,24.346373,8.348001,56.622150,18.745434,339.826023,40.713728,6.214761,151.447372,2.952000,2.273000,0.000000,0.000000,121.566667,121.366667,121.100000,118.100000,115.600000,114.066667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.414000,0.414000,440.456177,469702.681775,442.360000,NatG-1,
03/14/2022,22:19:43.213,37841.45,41986.00,241.740000,0.204370,28.690000,333.110000,0.000000,60.009000,49.400000,0.580800,1.464599,1.400596,41983.000000,100.000000,58.800000,60.375000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.252 ,118.583333,57.136686,57.100000,121.200000,66.800000,2.447000,3.059000,0.060000,0.056000,0.054000,0.000000,25.287998,8.348293,56.581715,20.418676,341.507788,40.915188,6.215792,151.446686,3.066000,2.476000,0.000000,0.000000,121.600000,121.400000,121.100000,117.166667,115.733333,114.500000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.665000,70.530000,0.414000,0.414000,440.456177,469702.681775,442.360000,NatG-1,
03/14/2022,22:19:46.213,37844.45,41989.00,241.880000,0.204510,28.730000,333.130000,0.000000,60.012000,49.470000,0.580800,1.466383,1.399785,41986.000000,100.000000,58.800000,60.312500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.499 ,118.438889,57.172633,57.100000,121.200000,66.800000,2.592000,2.948000,0.059000,0.055000,0.053000,0.000000,24.490625,8.348626,56.612671,21.641738,342.720323,41.060424,6.216496,151.444168,2.970000,2.624000,0.000000,0.000000,121.566667,121.333333,121.033333,116.833333,115.666667,114.200000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.530000,0.414000,0.414000,440.456177,469703.745679,442.361000,NatG-1,
03/14/2022,22:19:49.213,37847.45,41992.00,241.790000,0.204410,28.710000,333.160000,0.000000,60.012000,49.420000,0.580800,1.464605,1.399520,41989.000000,100.000000,58.800000,60.337500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.500 ,118.338889,57.189645,57.100000,121.200000,66.800000,2.742000,2.997000,0.058000,0.056000,0.054000,0.000000,24.796272,8.349088,56.602409,22.887403,343.968020,41.209630,6.221935,151.443268,3.007000,2.775000,0.000000,0.000000,121.600000,121.333333,121.000000,116.666667,115.500000,113.933333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.520000,0.417000,0.417000,443.647888,469703.745679,442.361000,NatG-1,
03/14/2022,22:19:52.214,37850.45,41995.00,241.920000,0.204550,28.740000,333.180000,0.000000,60.011000,49.480000,0.580800,1.468834,1.400215,41992.000000,100.000000,58.800000,60.350000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.250 ,118.138889,57.215385,57.133333,121.200000,66.800000,2.888000,2.957000,0.060000,0.055000,0.055000,0.000000,24.898449,8.348663,56.655273,24.112110,345.190727,41.356323,6.218421,151.444046,3.019000,2.924000,0.000000,0.000000,121.600000,121.366667,120.833333,116.033333,115.133333,113.866667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.520000,0.414000,0.414000,440.456177,469703.745679,442.361000,NatG-1,
03/14/2022,22:19:56.214,37854.45,41999.00,241.960000,0.204590,28.750000,333.210000,0.000000,60.011000,49.500000,0.580800,1.463806,1.399983,41996.000000,100.000000,58.800000,60.362500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.251 ,117.627778,57.157544,57.233333,121.200000,66.800000,3.089000,2.995000,0.060000,0.056000,0.055000,0.000000,24.671143,8.348106,56.724152,25.784866,346.865478,41.556687,6.214969,151.445389,2.992000,3.127000,0.000000,0.000000,121.600000,121.333333,120.933333,115.566667,113.666667,112.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.520000,0.414000,0.414000,440.456177,469704.809583,442.362000,NatG-1,
03/14/2022,22:20:00.214,37858.45,42003.00,241.780000,0.204400,28.700000,333.240000,0.000000,60.012000,49.420000,0.580700,1.466145,1.400116,42000.000000,100.000000,58.800000,60.362500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.252 ,117.477778,57.106805,57.300000,121.200000,66.800000,3.286000,3.017000,0.059000,0.056000,0.053000,0.000000,24.888187,8.347682,56.767761,27.431503,348.512141,41.754188,6.219566,151.445374,3.018000,3.326000,0.000000,0.000000,121.600000,121.233333,121.033333,115.566667,112.400000,113.033333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.520000,0.414000,0.414000,440.456177,469704.809583,442.362000,NatG-1,
03/14/2022,22:20:04.213,37862.45,42007.00,241.770000,0.204380,28.700000,333.280000,0.000000,60.011000,49.410000,0.580700,1.465554,1.400918,42004.000000,100.000000,58.800000,60.362500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.250 ,117.016667,57.108136,57.300000,121.200000,66.800000,3.484000,2.985000,0.058000,0.055000,0.053000,0.000000,24.873493,8.347752,56.758995,29.088127,350.166729,41.952145,6.215545,151.445480,3.016000,3.527000,0.000000,0.000000,121.566667,121.133333,120.966667,114.633333,111.966667,111.833333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.666000,70.520000,0.414000,0.414000,440.456177,469705.873486,442.363000,NatG-1,
03/14/2022,22:20:07.214,37865.45,42010.00,241.830000,0.204450,28.710000,333.300000,0.000000,60.012000,49.440000,0.580800,1.464563,1.400074,42007.000000,100.000000,58.800000,60.362500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.250 ,116.805556,57.112278,57.233333,121.200000,66.800000,3.632000,2.960000,0.058000,0.056000,0.057000,0.000000,24.757626,8.347644,56.771595,30.315662,351.396299,42.099442,6.219342,151.445694,3.002000,3.676000,0.000000,0.000000,121.600000,121.100000,120.900000,114.200000,111.833333,111.200000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.520000,0.414000,0.414000,440.456177,469705.873486,442.363000,NatG-1,
03/14/2022,22:20:11.214,37869.45,42014.00,241.990000,0.204610,28.760000,333.330000,0.000000,60.014000,49.510000,0.580800,1.467377,1.400058,42011.000000,100.000000,58.800000,60.362500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.250 ,116.433333,57.064349,57.200000,121.200000,66.800000,3.830000,2.980000,0.061000,0.056000,0.056000,0.000000,24.884407,8.347910,56.714588,31.978407,353.056991,42.298629,6.220077,151.446442,3.017000,3.878000,0.000000,0.000000,121.600000,120.933333,120.800000,113.433333,111.200000,110.633333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.630000,0.960000,29.667000,70.520000,0.414000,0.414000,440.456177,469706.937390,442.364000,NatG-1,
03/14/2022,22:20:15.213,37873.45,42018.00,241.770000,0.204380,28.700000,333.360000,0.000000,60.017000,49.410000,0.580800,1.463793,1.399884,42015.000000,100.000000,58.800000,60.362500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.250 ,116.283333,57.034911,57.200000,121.200000,66.800000,4.026000,2.940000,0.060000,0.057000,0.055000,0.000000,24.288115,8.347502,56.764996,33.606757,354.687348,42.493682,6.217212,151.446152,2.945000,4.075000,0.000000,0.000000,121.566667,120.800000,120.733333,112.866667,111.166667,110.566667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.520000,0.850000,29.667000,70.410000,39.421000,39.315000,41827.378235,469734.598889,442.390000,NatG-1,
03/14/2022,22:20:18.214,37876.45,42021.00,241.980000,0.204590,28.750000,333.390000,0.000000,60.020000,49.510000,0.580800,1.468302,1.400116,42018.000000,100.000000,58.800000,60.437500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.446 ,116.061111,57.010799,57.200000,121.200000,66.800000,4.174000,2.995000,0.060000,0.055000,0.055000,0.000000,25.368679,8.347498,56.756050,34.844695,355.923354,42.642007,6.217940,151.446426,3.076000,4.225000,0.000000,0.000000,121.600000,120.700000,120.666667,112.433333,110.733333,110.233333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.520000,0.850000,29.666000,70.240000,39.408000,39.318000,41830.569946,469767.579907,442.421000,NatG-1,
03/14/2022,22:20:22.214,37880.45,42025.00,241.870000,0.204450,28.720000,333.420000,0.000000,60.027000,49.450000,0.580800,1.469797,1.399843,42022.000000,100.000000,58.800000,60.462500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.499 ,115.722222,57.035503,57.200000,121.200000,66.800000,4.370000,2.957000,0.059000,0.054000,0.056000,0.000000,25.010334,8.348169,56.677422,36.481816,357.562517,42.838108,6.215318,151.446457,3.033000,4.424000,0.000000,0.000000,121.600000,120.533333,120.133333,111.633333,110.700000,109.733333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.520000,0.850000,29.668000,70.050000,39.395000,39.318000,41830.569946,469814.391675,442.465000,NatG-1,
03/14/2022,22:20:26.213,37884.45,42029.00,241.820000,0.204420,28.710000,333.450000,0.000000,60.024000,49.430000,0.580800,1.473779,1.399760,42026.000000,100.000000,58.800000,60.450000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.364 ,115.488889,57.046893,57.200000,121.200000,66.800000,4.575000,3.079000,0.063000,0.054000,0.056000,0.000000,25.890366,8.347466,56.704750,38.187684,359.268514,43.042734,6.225027,151.447586,3.139000,4.631000,0.000000,0.000000,121.600000,120.500000,120.000000,111.033333,110.900000,108.900000,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.520000,0.850000,29.668000,69.910000,39.408000,39.345000,41859.295349,469861.203442,442.509000,NatG-1,
03/14/2022,22:20:30.214,37888.45,42033.00,241.790000,0.204390,28.700000,333.480000,0.000000,60.023000,49.420000,0.580700,1.471990,1.400968,42030.000000,100.000000,58.800000,60.337500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.446 ,115.211111,57.080178,57.200000,121.200000,66.800000,4.778000,3.087000,0.059000,0.054000,0.056000,0.000000,25.696781,8.347511,56.683853,39.882688,360.963487,43.245785,6.220736,151.447922,3.116000,4.836000,0.000000,0.000000,121.600000,120.500000,120.066667,110.700000,110.266667,108.133333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.520000,0.850000,29.667000,69.810000,39.342000,39.282000,41792.269409,469908.015210,442.553000,NatG-1,
03/14/2022,22:20:34.213,37892.45,42037.00,241.930000,0.204530,28.740000,333.510000,0.000000,60.020000,49.480000,0.580800,1.469711,1.400529,42034.000000,100.000000,58.800000,60.212500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.350 ,115.011111,57.142160,57.200000,121.200000,66.800000,4.981000,3.058000,0.060000,0.056000,0.057000,0.000000,25.498098,8.347322,56.692600,41.585473,362.664139,43.449515,6.219575,151.448029,3.092000,5.043000,0.000000,0.000000,121.600000,120.400000,120.000000,111.233333,109.566667,107.266667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.520000,0.850000,29.667000,69.730000,39.345000,39.292000,41802.908447,469953.763074,442.596000,NatG-1,
03/14/2022,22:20:37.214,37895.45,42040.00,242.030000,0.204650,28.770000,333.540000,0.000000,60.020000,49.530000,0.580800,1.466113,1.399950,42037.000000,100.000000,58.800000,60.125000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.350 ,114.627778,57.204438,57.200000,121.200000,66.800000,5.134000,3.065000,0.060000,0.055000,0.055000,0.000000,25.828949,8.347548,56.663853,42.855914,363.936736,43.601974,6.218970,151.447937,3.132000,5.197000,0.000000,0.000000,121.566667,120.400000,119.833333,111.100000,107.133333,107.733333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.667000,69.680000,39.335000,39.285000,41795.461121,469988.871899,442.629000,NatG-1,
03/14/2022,22:20:41.215,37899.45,42044.00,242.000000,0.204620,28.760000,333.570000,0.000000,60.022000,49.520000,0.580800,1.469553,1.400000,42041.000000,100.000000,58.800000,60.012500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.446 ,114.444444,57.272337,57.100000,121.200000,66.800000,5.338000,3.039000,0.061000,0.053000,0.056000,0.000000,25.287420,8.347795,56.637527,44.554486,365.635202,43.805438,6.220125,151.446732,3.066000,5.403000,0.000000,0.000000,121.500000,120.400000,119.366667,110.666667,106.766667,107.966667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.520000,0.850000,29.667000,69.630000,39.318000,39.279000,41789.077698,470035.683667,442.673000,NatG-1,
03/14/2022,22:20:45.214,37903.45,42048.00,241.890000,0.204500,28.730000,333.600000,0.000000,60.020000,49.470000,0.580800,1.465428,1.398942,42045.000000,100.000000,58.800000,60.000000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.500 ,114.077778,57.340089,57.100000,121.300000,66.833333,5.537000,3.017000,0.059000,0.055000,0.055000,0.000000,25.173004,8.348930,56.633430,46.221235,367.301936,44.005084,6.220495,151.442856,3.053000,5.605000,0.000000,0.000000,121.500000,120.400000,119.166667,109.566667,107.333333,106.500000,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.520000,0.850000,29.668000,69.590000,39.305000,39.262000,41770.991333,470083.559338,442.718000,NatG-1,
03/14/2022,22:20:49.213,37907.45,42052.00,241.910000,0.204530,28.740000,333.630000,0.000000,60.017000,49.480000,0.580800,1.463991,1.399363,42049.000000,100.000000,58.800000,60.000000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.251 ,113.883333,57.376775,57.133333,121.366667,66.800000,5.737000,3.016000,0.058000,0.056000,0.057000,0.000000,25.183527,8.350121,56.650223,47.893147,368.973863,44.206324,6.219931,151.439865,3.054000,5.808000,0.000000,0.000000,121.500000,120.400000,119.033333,108.800000,107.133333,106.433333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.667000,69.560000,39.265000,39.232000,41739.074219,470129.307202,442.761000,NatG-1,
03/14/2022,22:20:53.213,37911.45,42056.00,241.970000,0.204590,28.750000,333.670000,0.000000,60.018000,49.500000,0.580800,1.468547,1.399926,42053.000000,100.000000,58.800000,60.000000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.250 ,113.516667,57.388018,57.233333,121.400000,66.900000,5.939000,3.028000,0.061000,0.057000,0.057000,-0.001000,25.322403,8.349607,56.735008,49.578096,370.658816,44.407117,6.223846,151.439636,3.071000,6.012000,0.000000,0.000000,121.500000,120.400000,117.933333,108.533333,106.366667,106.366667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.520000,0.850000,29.667000,69.540000,39.246000,39.213000,41718.860046,470176.118970,442.805000,NatG-1,
03/14/2022,22:20:56.213,37914.45,42059.00,241.970000,0.204590,28.750000,333.690000,0.000000,60.021000,49.510000,0.580800,1.464050,1.400793,42056.000000,100.000000,58.800000,60.000000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.251 ,113.033333,57.331509,57.366667,121.400000,66.900000,6.090000,3.046000,0.060000,0.056000,0.054000,0.000000,25.452564,8.348589,56.855217,50.841993,371.920633,44.558251,6.224793,151.440567,3.086000,6.165000,0.000000,0.000000,121.500000,120.400000,117.500000,108.533333,105.300000,104.966667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.520000,0.860000,29.668000,69.520000,39.213000,39.179000,41682.687317,470210.163892,442.837000,NatG-1,
03/14/2022,22:20:59.214,37917.45,42062.00,241.840000,0.204450,28.710000,333.710000,0.000000,60.024000,49.440000,0.580800,1.464808,1.400182,42059.000000,100.000000,58.800000,59.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.446 ,112.961111,57.263905,57.500000,121.333333,66.900000,6.242000,3.073000,0.061000,0.055000,0.056000,0.000000,25.823074,8.347869,56.929977,52.111110,373.191924,44.710535,6.224856,151.442215,3.131000,6.319000,0.000000,0.000000,121.500000,120.400000,117.300000,108.133333,105.800000,104.633333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.668000,69.510000,39.179000,39.153000,41655.025818,470244.208813,442.869000,NatG-1,
03/14/2022,22:21:03.213,37921.45,42066.00,241.780000,0.204380,28.700000,333.750000,0.000000,60.025000,49.410000,0.580800,1.462570,1.400364,42063.000000,100.000000,58.800000,59.812500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.500 ,112.872222,57.229142,57.600000,121.300000,66.900000,6.446000,3.074000,0.060000,0.056000,0.054000,0.000000,25.672310,8.346069,56.988823,53.806831,374.885471,44.913434,6.224795,151.445312,3.113000,6.525000,0.000000,0.000000,121.500000,120.400000,117.066667,107.633333,105.733333,104.900000,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.520000,0.860000,29.669000,69.500000,39.143000,39.117000,41616.725281,470291.020581,442.913000,NatG-1,
03/14/2022,22:21:06.213,37924.45,42069.00,241.770000,0.204360,28.700000,333.770000,0.000000,60.025000,49.410000,0.580800,1.463936,1.399636,42066.000000,100.000000,58.800000,59.712500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.350 ,112.783333,57.221598,57.600000,121.266667,66.900000,6.599000,3.064000,0.059000,0.054000,0.052000,0.000000,25.590191,8.345095,57.004009,55.083804,376.162471,45.066447,6.223799,151.447357,3.103000,6.679000,0.000000,0.000000,121.433333,120.400000,117.400000,107.633333,104.766667,105.066667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.668000,69.490000,39.117000,39.087000,41584.808167,470325.065503,442.945000,NatG-1,
03/14/2022,22:21:09.214,37927.45,42072.00,241.800000,0.204420,28.710000,333.790000,0.000000,60.021000,49.430000,0.580800,1.464534,1.400248,42069.000000,100.000000,58.800000,59.625000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.350 ,112.588889,57.219822,57.500000,121.266667,66.900000,6.750000,3.064000,0.059000,0.056000,0.055000,0.001000,25.518473,8.344935,56.960354,56.350115,377.430877,45.218188,6.216640,151.448456,3.094000,6.833000,0.000000,0.000000,121.433333,120.366667,117.666667,107.533333,104.266667,104.266667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.520000,0.850000,29.669000,69.480000,39.083000,39.054000,41549.699341,470360.174329,442.978000,NatG-1,
03/14/2022,22:21:12.215,37930.45,42075.00,241.820000,0.204430,28.710000,333.820000,0.000000,60.023000,49.430000,0.580800,1.461919,1.400546,42072.000000,100.000000,58.800000,59.537500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.351 ,112.644444,57.252811,57.400000,121.300000,66.900000,6.903000,3.067000,0.060000,0.054000,0.053000,0.000000,25.541201,8.345689,56.859749,57.623175,378.703929,45.370993,6.219858,151.448532,3.097000,6.987000,0.000000,0.000000,121.466667,120.300000,117.566667,107.300000,105.400000,103.833333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.668000,69.470000,39.034000,39.007000,41499.695862,470394.219250,443.010000,NatG-1,
03/14/2022,22:21:16.214,37934.45,42079.00,241.670000,0.204290,28.670000,333.850000,0.000000,60.020000,49.370000,0.580700,1.467717,1.399594,42076.000000,100.000000,58.800000,59.412500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.350 ,112.222222,57.337722,57.233333,121.400000,66.900000,7.106000,3.059000,0.059000,0.056000,0.056000,0.000000,25.525639,8.346339,56.781586,59.321842,380.400512,45.574267,6.220623,151.446426,3.095000,7.194000,0.000000,0.000000,121.500000,120.266667,116.266667,106.366667,105.800000,103.133333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.668000,69.470000,39.011000,38.981000,41472.034363,470441.031018,443.054000,NatG-1,
03/14/2022,22:21:20.214,37938.45,42083.00,241.740000,0.204350,28.690000,333.880000,0.000000,60.020000,49.400000,0.580700,1.471495,1.398776,42080.000000,100.000000,58.800000,59.287500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.350 ,111.950000,57.486538,57.166667,121.400000,66.900000,7.310000,3.058000,0.063000,0.054000,0.054000,0.000000,25.525562,8.348240,56.726780,61.022350,382.103108,45.778244,6.218896,151.442673,3.095000,7.400000,0.000000,0.000000,121.466667,120.200000,114.866667,106.400000,104.766667,104.000000,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.460000,38.981000,38.961000,41450.756287,470486.778882,443.097000,NatG-1,
03/14/2022,22:21:24.213,37942.45,42087.00,241.680000,0.204300,28.680000,333.910000,0.000000,60.018000,49.380000,0.580800,1.469604,1.398254,42084.000000,100.000000,58.800000,59.175000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.500 ,111.394444,57.705030,57.166667,121.433333,66.900000,7.511000,3.058000,0.058000,0.054000,0.056000,0.000000,25.490532,8.349141,56.774761,62.701632,383.782383,45.979382,6.226577,151.439682,3.091000,7.604000,0.000000,0.000000,121.333333,120.166667,113.400000,106.300000,103.500000,103.666667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.667000,69.460000,38.911000,38.891000,41376.283020,470532.526746,443.140000,NatG-1,
03/14/2022,22:21:28.215,37946.45,42091.00,241.770000,0.204410,28.700000,333.950000,0.000000,60.018000,49.420000,0.580800,1.465095,1.400050,42088.000000,100.000000,58.800000,59.050000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.351 ,110.977778,57.910355,57.266667,121.600000,66.900000,7.714000,3.054000,0.060000,0.055000,0.055000,0.000000,25.480410,8.349070,56.883514,64.397844,385.478602,46.182543,6.223448,151.437592,3.090000,7.810000,0.000000,0.000000,121.200000,120.200000,112.733333,105.766667,102.966667,103.000000,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.668000,69.450000,38.881000,38.862000,41345.429810,470579.338513,443.184000,NatG-1,
03/14/2022,22:21:32.215,37950.45,42095.00,241.670000,0.204310,28.680000,333.980000,0.000000,60.017000,49.380000,0.580800,1.466791,1.400215,42092.000000,100.000000,58.800000,58.937500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.446 ,110.572222,58.097781,57.466667,121.600000,66.900000,7.917000,3.043000,0.061000,0.053000,0.054000,0.000000,25.368532,8.348732,57.006268,66.093037,387.173757,46.385586,6.224318,151.436172,3.076000,8.015000,0.000000,0.000000,121.200000,120.100000,112.833333,104.966667,102.266667,102.066667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.450000,38.828000,38.805000,41284.787292,470625.086377,443.227000,NatG-1,
03/14/2022,22:21:36.213,37954.45,42099.00,241.690000,0.204340,28.690000,334.010000,0.000000,60.018000,49.390000,0.580800,1.463835,1.399479,42096.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.251 ,110.550000,58.297189,57.633333,121.600000,66.900000,8.119000,3.038000,0.060000,0.056000,0.055000,0.000000,25.355700,8.348598,57.140144,67.773451,388.854186,46.586864,6.226329,151.433838,3.075000,8.219000,0.000000,0.000000,121.200000,120.100000,112.766667,104.366667,103.600000,101.266667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.668000,69.440000,38.822000,38.799000,41278.403870,470671.898145,443.271000,NatG-1,
03/14/2022,22:21:40.213,37958.45,42103.00,241.680000,0.204340,28.680000,334.040000,0.000000,60.016000,49.380000,0.580800,1.465597,1.399040,42100.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.250 ,110.272222,58.485355,57.766667,121.533333,66.900000,8.320000,3.038000,0.059000,0.055000,0.057000,0.000000,25.377377,8.349743,57.180195,69.454320,390.532945,46.787933,6.227956,151.430283,3.077000,8.423000,0.000000,0.000000,121.200000,119.966667,112.400000,103.966667,103.033333,101.066667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.668000,69.430000,38.739000,38.719000,41193.291565,470717.646008,443.314000,NatG-1,
03/14/2022,22:21:43.213,37961.45,42106.00,241.680000,0.204330,28.680000,334.070000,0.000000,60.016000,49.380000,0.580800,1.464396,1.399412,42103.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.250 ,109.961111,58.606509,57.833333,121.566667,66.900000,8.471000,3.040000,0.059000,0.056000,0.054000,0.000000,25.404049,8.350152,57.280632,70.714839,391.795613,46.939147,6.227194,151.427399,3.081000,8.576000,0.000000,0.000000,121.266667,119.900000,112.100000,104.133333,101.133333,101.233333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.668000,69.430000,38.703000,38.683000,41154.991028,470751.690930,443.346000,NatG-1,
03/14/2022,22:21:46.214,37964.45,42109.00,241.600000,0.204250,28.660000,334.090000,0.000000,60.014000,49.350000,0.580800,1.464969,1.399876,42106.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.498 ,109.777778,58.696006,57.933333,121.500000,66.900000,8.623000,3.041000,0.059000,0.055000,0.053000,0.000000,25.378633,8.350348,57.404877,71.981917,393.071064,47.091894,6.228523,151.424576,3.078000,8.729000,0.000000,0.000000,121.300000,119.800000,111.833333,104.200000,101.133333,100.400000,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.430000,38.676000,38.660000,41130.521240,470785.735852,443.378000,NatG-1,
03/14/2022,22:21:50.213,37968.45,42113.00,241.620000,0.204300,28.670000,334.120000,0.000000,60.012000,49.360000,0.580900,1.466618,1.399222,42110.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.498 ,110.094444,58.751923,58.100000,121.566667,66.900000,8.825000,3.038000,0.062000,0.057000,0.056000,0.000000,25.383387,8.350146,57.585899,73.671008,394.749640,47.292914,6.233540,151.421646,3.078000,8.934000,0.000000,0.000000,121.200000,119.733333,111.733333,103.900000,102.733333,101.266667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.668000,69.430000,38.646000,38.630000,41098.604126,470832.547620,443.422000,NatG-1,
