Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,22:21:53.213,37971.45,42116.00,241.680000,0.204360,28.690000,334.140000,0.000000,60.012000,49.390000,0.580800,1.465208,1.400074,42113.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.498 ,109.866667,58.747485,58.266667,121.566667,66.900000,8.976000,3.038000,0.061000,0.057000,0.057000,0.001000,25.372986,8.349813,57.697948,74.935520,396.014160,47.444356,6.233730,151.420151,3.077000,9.087000,0.000000,0.000000,121.166667,119.733333,111.666667,103.700000,102.000000,100.933333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.420000,38.610000,38.593000,41059.239685,470866.592542,443.454000,NatG-1,
03/14/2022,22:21:57.214,37975.45,42120.00,241.730000,0.204410,28.700000,334.180000,0.000000,60.018000,49.410000,0.580900,1.468079,1.400654,42117.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.251 ,109.400000,58.689793,58.466667,121.500000,66.900000,9.177000,3.039000,0.058000,0.055000,0.054000,0.000000,25.359880,8.348733,57.857487,76.608487,397.689245,47.644977,6.232408,151.419693,3.075000,9.290000,0.000000,0.000000,121.100000,119.600000,111.300000,103.600000,100.600000,100.200000,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.668000,69.420000,38.550000,38.537000,40999.661072,470911.276501,443.496000,NatG-1,
03/14/2022,22:22:01.213,37979.45,42124.00,241.650000,0.204320,28.680000,334.210000,0.000000,60.017000,49.370000,0.580900,1.467991,1.398800,42121.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.250 ,109.200000,58.555769,58.666667,121.633333,66.900000,9.378000,3.038000,0.060000,0.055000,0.057000,0.000000,25.351677,8.347171,58.046139,78.291201,399.371951,47.846297,6.231165,151.420868,3.074000,9.494000,0.000000,0.000000,121.100000,119.566667,110.900000,103.333333,100.400000,99.900000,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.668000,69.420000,38.524000,38.507000,40967.743958,470957.024365,443.539000,NatG-1,
03/14/2022,22:22:04.214,37982.45,42127.00,241.590000,0.204270,28.660000,334.230000,0.000000,60.014000,49.350000,0.580900,1.464092,1.399561,42124.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.252 ,109.044444,58.411391,58.766667,121.700000,66.900000,9.529000,3.040000,0.060000,0.055000,0.054000,0.000000,25.374769,8.346384,58.115120,79.551689,400.632432,47.997564,6.232855,151.422745,3.077000,9.648000,0.000000,0.000000,121.100000,119.433333,110.700000,102.766667,100.466667,99.800000,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.668000,69.420000,38.474000,38.458000,40915.612671,470991.069287,443.571000,NatG-1,
03/14/2022,22:22:08.213,37986.45,42131.00,241.540000,0.204230,28.650000,334.260000,0.000000,60.014000,49.330000,0.580800,1.463791,1.399685,42128.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.250 ,108.961111,58.176627,58.800000,121.633333,66.900000,9.732000,3.040000,0.063000,0.057000,0.058000,0.000000,25.362471,8.344602,58.156204,81.242738,402.323489,48.200197,6.236053,151.426132,3.076000,9.852000,0.000000,0.000000,121.033333,119.366667,110.500000,102.700000,100.633333,99.533333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.668000,69.410000,38.415000,38.401000,40854.970154,471036.817151,443.614000,NatG-1,
03/14/2022,22:22:11.214,37989.45,42134.00,241.610000,0.204320,28.670000,334.290000,0.000000,60.014000,49.370000,0.580900,1.464712,1.399694,42131.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.250 ,108.861111,57.992308,58.800000,121.700000,66.900000,9.883000,3.039000,0.061000,0.056000,0.057000,0.000000,25.362371,8.343486,58.134418,82.508161,403.586794,48.351601,6.231600,151.429092,3.076000,10.006000,0.000000,0.000000,121.000000,119.300000,110.200000,102.466667,100.866667,99.333333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.410000,38.398000,38.385000,40837.947693,471070.862073,443.646000,NatG-1,
03/14/2022,22:22:14.214,37992.45,42137.00,241.590000,0.204300,28.670000,334.310000,0.000000,60.011000,49.360000,0.580900,1.466862,1.399561,42134.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.498 ,108.705556,57.811391,58.733333,121.766667,66.900000,10.034000,3.039000,0.060000,0.055000,0.055000,0.000000,25.344767,8.342928,58.048817,83.763572,404.844299,48.502322,6.231084,151.432083,3.074000,10.158000,0.000000,0.000000,121.000000,119.300000,109.833333,102.400000,100.300000,99.400000,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.668000,69.410000,38.342000,38.325000,40774.113464,471104.906995,443.678000,NatG-1,
03/14/2022,22:22:18.214,37996.45,42141.00,241.630000,0.204340,28.680000,334.340000,0.000000,60.010000,49.380000,0.580900,1.463345,1.398129,42138.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.251 ,108.411111,57.595266,58.533333,121.700000,66.900000,10.235000,3.037000,0.061000,0.056000,0.056000,0.000000,25.352869,8.342052,57.961151,85.440243,406.518898,48.703049,6.224792,151.435837,3.075000,10.362000,0.000000,0.000000,120.900000,119.300000,109.400000,102.133333,99.700000,99.033333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.410000,38.312000,38.295000,40742.196350,471150.654858,443.721000,NatG-1,
03/14/2022,22:22:21.214,37999.45,42144.00,241.710000,0.204430,28.710000,334.370000,0.000000,60.013000,49.410000,0.580900,1.467935,1.399239,42141.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.499 ,108.122222,57.452811,58.400000,121.666667,66.900000,10.386000,3.036000,0.059000,0.054000,0.055000,0.000000,25.337992,8.341913,57.859257,86.698409,407.777071,48.853622,6.222887,151.438141,3.073000,10.514000,0.000000,0.000000,120.900000,119.366667,109.033333,101.800000,98.566667,99.066667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.400000,38.315000,38.302000,40749.643677,471183.635876,443.752000,NatG-1,
03/14/2022,22:22:25.213,38003.45,42148.00,241.770000,0.204510,28.720000,334.400000,0.000000,60.011000,49.440000,0.581000,1.466383,1.398892,42145.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.500 ,108.183333,57.287426,58.166667,121.600000,66.900000,10.588000,3.034000,0.058000,0.053000,0.057000,0.000000,25.304432,8.342378,57.665806,88.382185,409.460810,49.056722,6.222782,151.440765,3.069000,10.718000,0.000000,0.000000,120.800000,119.300000,108.333333,101.200000,100.600000,98.866667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.668000,69.390000,38.226000,38.213000,40654.956238,471229.383740,443.795000,NatG-1,
03/14/2022,22:22:28.214,38006.45,42151.00,241.760000,0.204480,28.720000,334.420000,0.000000,60.014000,49.430000,0.580900,1.466354,1.399694,42148.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.498 ,108.000000,57.174704,58.033333,121.533333,66.900000,10.738000,3.037000,0.060000,0.055000,0.055000,0.000000,25.316067,8.342689,57.545441,89.638127,410.716767,49.206258,6.221383,151.442352,3.070000,10.870000,0.000000,0.000000,120.800000,119.300000,107.866667,100.866667,100.900000,98.266667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.668000,69.390000,38.196000,38.183000,40623.039124,471263.428662,443.827000,NatG-1,
03/14/2022,22:22:32.213,38010.45,42155.00,241.680000,0.204410,28.700000,334.460000,0.000000,60.011000,49.400000,0.580900,1.465584,1.399412,42152.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.500 ,107.777778,57.042160,57.833333,121.500000,66.900000,10.941000,3.037000,0.060000,0.055000,0.057000,0.000000,25.365866,8.343627,57.336388,91.328994,412.409736,49.408925,6.222297,151.444199,3.076000,11.075000,0.000000,0.000000,120.800000,119.300000,107.566667,100.733333,99.900000,98.366667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.390000,38.156000,38.143000,40580.482971,471308.112622,443.869000,NatG-1,
03/14/2022,22:22:35.214,38013.45,42158.00,241.780000,0.204520,28.730000,334.480000,0.000000,60.014000,49.450000,0.581000,1.467778,1.400281,42155.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.498 ,107.677778,56.958580,57.733333,121.500000,66.900000,11.092000,3.039000,0.062000,0.057000,0.057000,0.000000,25.377697,8.343820,57.247425,92.590462,413.671220,49.560113,6.225065,151.445419,3.077000,11.228000,0.000000,0.000000,120.800000,119.200000,107.200000,100.733333,99.966667,98.166667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.390000,38.127000,38.113000,40548.565857,471342.157544,443.901000,NatG-1,
03/14/2022,22:22:39.214,38017.45,42162.00,241.780000,0.204510,28.730000,334.510000,0.000000,60.018000,49.450000,0.581000,1.468094,1.399247,42159.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.499 ,107.455556,56.876183,57.566667,121.500000,66.900000,11.293000,3.039000,0.059000,0.055000,0.055000,0.000000,25.380323,8.344143,57.107689,94.265842,415.344513,49.761155,6.220312,151.447388,3.078000,11.431000,0.000000,0.000000,120.766667,118.933333,107.100000,100.400000,99.400000,98.133333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.390000,38.064000,38.050000,40481.539917,471387.905408,443.944000,NatG-1,
03/14/2022,22:22:43.214,38021.45,42166.00,241.620000,0.204370,28.690000,334.540000,0.000000,60.012000,49.380000,0.580900,1.470372,1.400008,42163.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.252 ,107.255556,56.831657,57.466667,121.400000,66.900000,11.494000,3.038000,0.060000,0.056000,0.056000,0.000000,25.346384,8.344492,56.932022,95.943538,417.022178,49.961963,6.220156,151.449982,3.074000,11.635000,0.000000,0.000000,120.700000,118.700000,107.266667,100.600000,99.100000,97.166667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.668000,69.390000,38.037000,38.024000,40453.878418,471432.589368,443.986000,NatG-1,
03/14/2022,22:22:47.214,38025.45,42170.00,241.560000,0.204310,28.670000,334.580000,0.000000,60.012000,49.350000,0.580900,1.465029,1.399735,42167.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.499 ,107.283333,56.818491,57.333333,121.500000,66.900000,11.697000,3.038000,0.061000,0.056000,0.056000,0.000000,25.350266,8.344422,56.815334,97.637533,418.718276,50.165218,6.218026,151.452484,3.074000,11.840000,0.000000,0.000000,120.700000,118.600000,106.866667,99.900000,99.566667,98.066667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.380000,37.978000,37.964000,40390.044189,471477.273328,444.028000,NatG-1,
03/14/2022,22:22:50.214,38028.45,42173.00,241.680000,0.204430,28.710000,334.600000,0.000000,60.013000,49.410000,0.581000,1.465440,1.398626,42170.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.498 ,106.855556,56.832101,57.233333,121.500000,66.900000,11.848000,3.039000,0.059000,0.058000,0.055000,0.000000,25.352022,8.344519,56.751820,98.898804,419.977451,50.316121,6.217041,151.453445,3.074000,11.993000,0.000000,0.000000,120.666667,118.600000,106.433333,99.833333,98.966667,96.633333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.670000,69.380000,37.984000,37.971000,40397.491516,471511.318250,444.060000,NatG-1,
03/14/2022,22:22:54.214,38032.45,42177.00,241.740000,0.204500,28.720000,334.630000,0.000000,60.010000,49.430000,0.580900,1.468460,1.399313,42174.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.251 ,107.038889,56.892012,57.100000,121.433333,66.900000,12.048000,3.037000,0.059000,0.055000,0.055000,0.000000,25.344810,8.345595,56.621159,100.569159,421.649894,50.516534,6.220183,151.452789,3.073000,12.196000,0.000000,0.000000,120.700000,118.500000,106.033333,99.400000,98.733333,98.866667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.380000,37.911000,37.901000,40323.018250,471556.002209,444.102000,NatG-1,
03/14/2022,22:22:57.213,38035.45,42180.00,241.650000,0.204420,28.700000,334.650000,0.000000,60.010000,49.400000,0.580900,1.467518,1.400083,42177.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.498 ,107.038889,56.963905,57.000000,121.333333,66.900000,12.200000,3.035000,0.059000,0.056000,0.055000,0.000000,25.342131,8.346204,56.546917,101.831796,422.912531,50.668078,6.218066,151.450974,3.073000,12.348000,0.000000,0.000000,120.666667,118.433333,105.833333,99.400000,98.633333,99.266667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.670000,69.380000,37.882000,37.868000,40287.909424,471588.983228,444.133000,NatG-1,
03/14/2022,22:23:00.214,38038.45,42183.00,241.760000,0.204550,28.730000,334.680000,0.000000,60.008000,49.450000,0.581000,1.467807,1.399859,42180.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.252 ,106.366667,57.045858,56.933333,121.300000,66.900000,12.350000,3.037000,0.058000,0.057000,0.056000,0.000000,25.367353,8.347346,56.511929,103.088504,424.169247,50.818385,6.214351,151.448914,3.076000,12.501000,0.000000,0.000000,120.533333,118.400000,105.700000,98.933333,98.233333,96.400000,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.380000,37.848000,37.835000,40252.800598,471623.028149,444.165000,NatG-1,
03/14/2022,22:23:04.213,38042.45,42187.00,241.770000,0.204570,28.730000,334.710000,0.000000,60.008000,49.460000,0.581000,1.467664,1.399636,42184.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.499 ,105.861111,57.140385,56.900000,121.200000,66.900000,12.552000,3.037000,0.059000,0.055000,0.055000,-0.001000,25.359653,8.348175,56.537605,104.773966,425.863097,51.021299,6.218322,151.446411,3.075000,12.705000,0.000000,0.000000,120.500000,118.400000,105.500000,98.833333,97.333333,94.600000,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.850000,29.670000,69.380000,37.796000,37.782000,40196.413696,471667.712109,444.207000,NatG-1,
03/14/2022,22:23:08.213,38046.45,42191.00,241.780000,0.204570,28.740000,334.740000,0.000000,60.010000,49.460000,0.581000,1.467957,1.399578,42188.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.251 ,105.727778,57.195562,57.000000,121.233333,66.900000,12.753000,3.036000,0.060000,0.056000,0.058000,0.000000,25.339407,8.348315,56.596390,106.454759,427.535479,51.221620,6.222084,151.444946,3.073000,12.909000,0.000000,0.000000,120.466667,118.233333,105.000000,99.000000,96.566667,95.100000,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.670000,69.370000,37.779000,37.769000,40182.582947,471712.396069,444.249000,NatG-1,
03/14/2022,22:23:11.214,38049.45,42194.00,241.800000,0.204600,28.750000,334.770000,0.000000,60.012000,49.470000,0.581000,1.469453,1.399380,42191.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.250 ,105.711111,57.214645,57.100000,121.200000,66.900000,12.904000,3.031000,0.061000,0.057000,0.056000,0.000000,25.293282,8.348137,56.638649,107.714656,428.795384,51.372534,6.218903,151.444687,3.067000,13.061000,0.000000,0.000000,120.433333,118.100000,104.800000,98.966667,96.800000,95.166667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.370000,37.766000,37.756000,40168.752197,471746.440991,444.281000,NatG-1,
03/14/2022,22:23:14.214,38052.45,42197.00,241.760000,0.204580,28.740000,334.790000,0.000000,60.009000,49.460000,0.581000,1.468619,1.400480,42194.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.500 ,105.588889,57.217308,57.200000,121.200000,66.900000,13.056000,3.035000,0.060000,0.056000,0.057000,0.000000,25.298048,8.347721,56.686436,108.981757,430.062484,51.524325,6.221705,151.444824,3.068000,13.215000,0.000000,0.000000,120.400000,117.933333,104.700000,98.533333,97.066667,94.900000,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.370000,37.719000,37.713000,40123.004333,471779.422009,444.312000,NatG-1,
03/14/2022,22:23:17.214,38055.45,42200.00,241.770000,0.204560,28.730000,334.810000,0.000000,60.012000,49.460000,0.581000,1.465780,1.398519,42197.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.499 ,105.444444,57.198521,57.300000,121.200000,66.900000,13.207000,3.031000,0.060000,0.056000,0.057000,0.000000,25.278700,8.347225,56.750580,110.244872,431.323512,51.675634,6.222303,151.445312,3.065000,13.368000,0.000000,0.000000,120.400000,117.800000,104.300000,97.966667,97.066667,95.133333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.670000,69.370000,37.709000,37.703000,40112.365295,471813.466931,444.344000,NatG-1,
03/14/2022,22:23:20.214,38058.45,42203.00,241.730000,0.204530,28.730000,334.840000,0.000000,60.012000,49.440000,0.581000,1.461742,1.398502,42200.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.250 ,105.255556,57.144379,57.300000,121.200000,66.900000,13.357000,3.020000,0.061000,0.056000,0.055000,-0.001000,25.153763,8.347413,56.725410,111.497587,432.576220,51.825458,6.218458,151.445847,3.050000,13.520000,0.000000,0.000000,120.400000,117.666667,103.666667,98.066667,97.000000,94.733333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.670000,69.370000,37.673000,37.666000,40073.000854,471846.447949,444.375000,NatG-1,
03/14/2022,22:23:24.213,38062.45,42207.00,241.600000,0.204410,28.690000,334.870000,0.000000,60.012000,49.380000,0.581000,1.468568,1.398593,42204.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.498 ,104.961111,56.989941,57.366667,121.200000,66.900000,13.556000,3.006000,0.058000,0.055000,0.056000,0.000000,25.046099,8.346969,56.779720,113.155918,434.236608,52.024372,6.215094,151.446533,3.037000,13.721000,0.000000,0.000000,120.366667,117.200000,102.266667,97.533333,97.633333,94.766667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.370000,37.620000,37.617000,40020.869568,471891.131909,444.417000,NatG-1,
03/14/2022,22:23:27.213,38065.45,42210.00,241.620000,0.204420,28.700000,334.890000,0.000000,60.013000,49.390000,0.581000,1.471285,1.398974,42207.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.250 ,104.494444,56.800592,57.300000,121.100000,66.900000,13.705000,2.986000,0.058000,0.057000,0.053000,0.000000,24.853022,8.346935,56.784985,114.394878,435.475530,52.172800,6.215401,151.446899,3.014000,13.871000,0.000000,0.000000,120.300000,116.966667,101.533333,96.433333,97.133333,94.600000,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.360000,37.623000,37.617000,40020.869568,471924.112927,444.448000,NatG-1,
03/14/2022,22:23:30.214,38068.45,42213.00,241.690000,0.204510,28.720000,334.920000,0.000000,60.014000,49.430000,0.581000,1.466139,1.399479,42210.000000,100.000000,58.800000,58.925000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.250 ,104.394444,56.550592,57.300000,121.033333,66.900000,13.852000,2.958000,0.060000,0.056000,0.054000,0.000000,24.751905,8.346961,56.760765,115.623020,436.703672,52.319937,6.214036,151.447510,3.001000,14.020000,0.000000,0.000000,120.166667,116.833333,101.400000,96.600000,96.700000,94.666667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.360000,37.597000,37.590000,39992.144165,471958.157849,444.480000,NatG-1,
03/14/2022,22:23:34.214,38072.45,42217.00,241.580000,0.204390,28.690000,334.950000,0.000000,60.011000,49.380000,0.581000,1.467244,1.398419,42214.000000,100.000000,58.800000,59.000000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.446 ,104.688889,56.144527,57.266667,121.000000,66.900000,14.045000,2.890000,0.059000,0.055000,0.055000,0.000000,23.889250,8.346770,56.711189,117.235659,438.314170,52.513108,6.212065,151.449112,2.897000,14.215000,0.000000,0.000000,120.100000,116.766667,102.433333,96.933333,96.066667,95.833333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.670000,69.360000,37.567000,37.560000,39960.227051,472000.714001,444.520000,NatG-1,
03/14/2022,22:23:38.214,38076.45,42221.00,241.550000,0.204370,28.680000,334.980000,0.000000,60.010000,49.370000,0.581000,1.466849,1.398592,42218.000000,100.000000,58.800000,59.112500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.500 ,104.416667,55.681213,57.200000,120.900000,66.900000,14.234000,2.837000,0.063000,0.054000,0.053000,0.000000,23.240591,8.345564,56.650517,118.814312,439.894698,52.702232,6.207307,151.453278,2.818000,14.406000,0.000000,0.000000,120.100000,116.633333,102.666667,97.200000,95.000000,94.900000,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.360000,37.491000,37.484000,39879.370361,472045.397961,444.562000,NatG-1,
03/14/2022,22:23:42.213,38080.45,42225.00,241.710000,0.204540,28.730000,335.010000,0.000000,60.009000,49.440000,0.581000,1.466901,1.399115,42222.000000,100.000000,58.800000,59.237500,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.446 ,104.188889,55.201627,57.166667,121.000000,66.900000,14.420000,2.831000,0.059000,0.054000,0.054000,0.000000,23.602030,8.342663,56.596619,120.363808,441.444285,52.887945,6.202662,151.461456,2.862000,14.594000,0.000000,0.000000,119.966667,116.100000,102.866667,96.233333,94.633333,95.333333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.360000,37.491000,37.484000,39879.370361,472090.081921,444.604000,NatG-1,
03/14/2022,22:23:45.214,38083.45,42228.00,241.740000,0.204580,28.740000,335.040000,0.000000,60.011000,49.450000,0.581100,1.468863,1.399065,42225.000000,100.000000,58.800000,59.325000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.351 ,104.022222,54.873964,57.100000,120.900000,66.900000,14.561000,2.828000,0.061000,0.056000,0.053000,0.000000,23.730724,8.340974,56.464245,121.540459,442.620928,53.029005,6.201660,151.469574,2.877000,14.737000,0.000000,0.000000,119.900000,115.666667,103.000000,96.066667,94.833333,94.666667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.668000,69.360000,37.468000,37.461000,39854.900574,472123.062939,444.635000,NatG-1,
03/14/2022,22:23:49.214,38087.45,42232.00,241.670000,0.204550,28.720000,335.070000,0.000000,60.007000,49.430000,0.581000,1.461599,1.399470,42229.000000,100.000000,58.800000,0.000000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.500 ,104.127778,54.548373,56.900000,120.866667,66.900000,14.740000,2.318000,0.058000,0.055000,0.055000,0.000000,11.331347,8.338789,56.151665,123.038105,444.116373,53.208079,6.177620,151.482132,1.374000,14.918000,0.000000,0.000000,119.900000,115.200000,102.966667,96.266667,95.600000,94.833333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.670000,69.360000,37.461000,37.455000,39848.517151,472167.746899,444.677000,NatG-1,
03/14/2022,22:23:52.215,38090.45,42235.00,241.690000,0.204550,28.720000,335.100000,0.000000,60.008000,49.440000,0.581000,1.464092,1.399230,42233.000000,100.000000,58.800000,0.000000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.500 ,103.888889,54.428698,56.700000,120.800000,66.900000,14.752000,0.091000,0.059000,0.054000,0.055000,0.000000,0.257540,8.340123,55.869320,123.139851,444.216426,53.220073,6.106248,151.482086,0.031000,14.930000,0.000000,0.000000,119.800000,114.900000,102.733333,96.100000,95.666667,94.133333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.350000,37.405000,37.398000,39787.874634,472203.919629,444.711000,NatG-1,
03/14/2022,22:23:56.214,38094.45,42239.00,241.840000,0.204700,28.760000,335.130000,0.000000,60.011000,49.500000,0.581000,1.467025,1.399148,42236.000000,100.000000,58.800000,0.000000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.500 ,103.477778,54.460355,56.666667,120.800000,66.900000,14.752000,0.000000,0.063000,0.053000,0.053000,0.000000,0.000000,8.342066,55.639313,123.140496,444.217033,53.220145,6.109204,151.481308,0.000000,14.930000,0.000000,0.000000,119.800000,114.500000,102.433333,95.533333,95.133333,93.466667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.670000,69.350000,37.418000,37.411000,39801.705383,472244.347974,444.749000,NatG-1,
03/14/2022,22:23:59.214,38097.45,42242.00,241.740000,0.204600,28.740000,335.150000,0.000000,60.011000,49.460000,0.581000,1.464223,1.398941,42239.000000,100.000000,58.800000,0.000000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.500 ,103.600000,54.614349,56.633333,120.800000,66.900000,14.752000,0.000000,0.060000,0.055000,0.057000,0.000000,-0.418128,8.342863,55.543583,123.140496,444.217033,53.220145,6.110947,151.479935,-0.051000,14.930000,0.000000,0.000000,119.800000,114.333333,102.266667,95.566667,95.366667,94.266667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.669000,69.350000,37.359000,37.352000,39738.935059,472279.456799,444.782000,NatG-1,
03/14/2022,22:24:03.214,38101.45,42246.00,241.700000,0.204550,28.720000,335.180000,0.000000,60.015000,49.440000,0.581000,1.466830,1.399959,42243.000000,100.000000,58.800000,0.000000,7.000000,Testing Tank A - Drawing Water Until 15.0Gallons.... 0.500 ,103.644444,54.939497,56.700000,120.766667,66.900000,14.752000,0.000000,0.060000,0.055000,0.053000,0.000000,-0.573830,8.344215,55.452744,123.140496,444.217033,53.220145,6.113364,151.478165,-0.070000,14.930000,0.000000,0.000000,119.766667,114.933333,101.900000,95.866667,94.700000,94.700000,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.670000,69.340000,37.342000,37.335000,39720.848694,472323.076855,444.823000,NatG-1,
03/14/2022,22:25:04.213,38162.45,42307.00,241.670000,0.204620,28.730000,335.670000,0.000000,60.007000,49.450000,0.581100,1.466083,1.399967,42304.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... ,105.177778,56.670118,56.733333,120.500000,67.000000,0.003000,0.000000,0.060000,0.055000,0.054000,0.000000,-0.518732,8.344104,55.966202,0.025471,444.242510,53.223444,6.117938,151.468414,-0.063000,0.003000,0.000000,0.000000,120.200000,115.700000,103.000000,98.466667,97.100000,96.600000,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.670000,69.320000,36.968000,36.965000,39327.204285,472992.272351,445.452000,NatG-1,
03/14/2022,22:26:05.213,38223.45,42368.00,241.480000,0.204530,28.700000,336.150000,0.000000,59.992000,49.390000,0.581000,1.466875,1.399702,42365.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... ,106.705556,56.873669,57.000000,119.700000,67.000000,0.023000,0.000000,0.061000,0.056000,0.056000,0.000000,-0.681497,8.346278,56.137619,0.181908,444.398950,53.242657,6.122864,151.460068,-0.083000,0.022000,0.000000,0.000000,120.866667,115.500000,104.733333,100.900000,99.000000,99.233333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.540000,0.860000,29.671000,69.300000,36.726000,36.726000,39072.931274,473657.212231,446.077000,NatG-1,
03/14/2022,22:27:06.213,38284.45,42429.00,241.500000,0.204650,28.720000,336.640000,0.000000,59.981000,49.420000,0.581100,1.467090,1.399296,42426.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... ,108.233333,57.286391,57.233333,119.000000,67.100000,0.044000,0.000000,0.060000,0.055000,0.057000,0.000000,-0.259057,8.346041,56.456230,0.361997,444.579014,53.264421,6.127159,151.454407,-0.031000,0.044000,0.000000,0.000000,121.833333,115.833333,106.500000,102.700000,101.600000,100.933333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.672000,69.280000,36.547000,36.547000,38882.492493,474317.896497,446.698000,NatG-1,
03/14/2022,22:28:06.213,38344.45,42489.00,241.640000,0.204870,28.770000,337.120000,0.000000,59.983000,49.500000,0.581200,1.463806,1.400306,42486.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... ,109.288889,57.754882,58.533333,118.500000,67.100000,0.065000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.345521,56.777325,0.535519,444.752550,53.285381,6.130341,151.449402,0.000000,0.065000,0.000000,0.000000,122.400000,116.300000,107.600000,103.433333,102.933333,103.066667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.530000,0.860000,29.671000,69.270000,36.405000,36.408000,38734.609863,474964.750012,447.306000,NatG-1,
03/14/2022,22:29:06.214,38404.45,42549.00,241.650000,0.204940,28.780000,337.600000,0.000000,59.982000,49.520000,0.581200,1.465795,1.399710,42546.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... ,110.822222,58.136686,61.133333,117.900000,67.100000,0.087000,0.000000,0.060000,0.056000,0.055000,0.000000,-0.674786,8.344865,57.107796,0.719388,444.936410,53.307460,6.133925,151.444351,-0.082000,0.087000,0.000000,0.000000,123.000000,116.700000,109.133333,106.033333,105.133333,104.933333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.540000,0.870000,29.672000,69.260000,36.306000,36.312000,38632.475098,475609.475720,447.912000,NatG-1,
03/14/2022,22:30:07.214,38465.45,42610.00,241.810000,0.205140,28.830000,338.090000,0.000000,59.990000,49.600000,0.581200,1.468363,1.398908,42607.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... ,112.027778,58.528107,64.100000,117.300000,67.100000,0.111000,0.000000,0.058000,0.055000,0.057000,0.000000,-0.676684,8.344765,57.337204,0.916684,445.133722,53.331304,6.137304,151.440033,-0.082000,0.111000,0.000000,0.000000,123.600000,117.000000,110.700000,107.500000,106.800000,106.566667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.540000,0.860000,29.672000,69.240000,36.233000,36.239000,38554.810120,476263.776562,448.527000,NatG-1,
03/14/2022,22:31:08.213,38526.45,42671.00,241.770000,0.205050,28.810000,338.580000,0.000000,60.025000,49.570000,0.581200,1.465740,1.399140,42668.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... ,113.538889,59.007544,69.566667,116.800000,67.000000,0.134000,0.000000,0.059000,0.057000,0.056000,0.000000,-0.670321,8.344711,57.579803,1.101911,445.318949,53.353709,6.139875,151.435501,-0.081000,0.133000,0.000000,0.000000,123.966667,117.433333,112.033333,109.733333,109.100000,108.966667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.540000,0.860000,29.673000,69.230000,36.163000,36.173000,38484.592468,476915.949597,449.140000,NatG-1,
03/14/2022,22:32:08.214,38586.45,42731.00,241.690000,0.205030,28.800000,339.060000,0.000000,60.025000,49.550000,0.581200,1.465151,1.400265,42728.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... ,115.061111,59.414053,74.833333,116.233333,67.000000,0.157000,0.000000,0.059000,0.057000,0.057000,0.000000,-0.472343,8.344259,57.847305,1.297840,445.514863,53.377436,6.143966,151.431305,-0.057000,0.157000,0.000000,0.000000,124.400000,117.866667,113.633333,112.400000,111.433333,110.633333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.540000,0.860000,29.673000,69.200000,36.077000,36.087000,38393.096741,477556.419690,449.742000,NatG-1,
03/14/2022,22:33:09.213,38647.45,42792.00,241.630000,0.205070,28.800000,339.540000,0.000000,60.009000,49.550000,0.581200,1.469108,1.400199,42789.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... ,116.488889,59.733284,79.900000,115.733333,67.000000,0.181000,0.035000,0.058000,0.056000,0.057000,0.000000,0.000000,8.343528,58.123215,1.497739,445.714756,53.401420,6.146131,151.427582,0.000000,0.181000,0.000000,0.000000,124.766667,118.433333,115.866667,114.000000,112.966667,112.900000,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.540000,0.860000,29.674000,69.190000,36.028000,36.038000,38340.965454,478206.464917,450.353000,NatG-1,
03/14/2022,22:34:09.213,38707.45,42852.00,241.740000,0.205210,28.830000,340.020000,0.000000,60.014000,49.610000,0.581300,1.463866,1.399479,42849.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... ,117.872222,60.068047,84.000000,115.200000,67.000000,0.187000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.342578,58.384521,1.534854,445.751862,53.406856,6.147852,151.424820,0.000000,0.186000,0.000000,0.000000,125.133333,119.500000,116.933333,116.233333,115.066667,114.366667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.540000,0.870000,29.672000,69.180000,36.018000,36.031000,38333.518127,478845.871106,450.954000,NatG-1,
03/14/2022,22:35:09.214,38767.45,42912.00,241.670000,0.205190,28.820000,340.500000,0.000000,60.010000,49.590000,0.581200,1.470734,1.401001,42909.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... ,119.216667,60.417604,91.300000,114.700000,67.000000,0.187000,0.000000,0.058000,0.055000,0.054000,0.000000,0.000000,8.341558,58.650997,1.534854,445.751862,53.406856,6.150216,151.421921,0.000000,0.186000,0.000000,0.000000,125.333333,120.500000,118.766667,117.666667,116.766667,116.266667,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.540000,0.870000,29.673000,69.170000,35.958000,35.971000,38269.683899,479485.277295,451.555000,NatG-1,
03/14/2022,22:36:10.214,38828.45,42973.00,241.620000,0.205170,28.810000,340.990000,0.000000,60.015000,49.570000,0.581200,1.464639,1.400257,42970.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... ,120.788889,60.700444,97.100000,114.200000,67.000000,0.187000,0.000000,0.059000,0.055000,0.056000,0.001000,0.000000,8.341446,58.846191,1.534854,445.751862,53.406856,6.152718,151.418427,0.000000,0.186000,0.000000,0.000000,126.066667,121.666667,120.366667,119.166667,118.433333,119.033333,0,1,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.540000,0.870000,29.673000,69.160000,35.955000,35.971000,38269.683899,480133.194714,452.164000,NatG-1,
03/14/2022,22:37:11.214,38889.45,43034.00,241.650000,0.205240,28.820000,341.480000,0.000000,60.006000,49.600000,0.581200,1.464627,1.399462,43031.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,121.522222,60.926923,95.200000,113.800000,67.000000,0.187000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.341343,59.082054,1.534854,445.751862,53.406856,6.156069,151.414062,0.000000,0.186000,0.000000,0.000000,125.566667,122.700000,121.033333,120.300000,119.900000,119.633333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.650000,0.970000,29.673000,69.690000,0.338000,0.338000,359.599487,480266.182690,452.289000,NatG-1,
03/14/2022,22:38:12.213,38950.45,43095.00,241.650000,0.205200,28.810000,341.970000,0.000000,60.011000,49.590000,0.581000,1.463938,1.399214,43092.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,121.766667,60.978550,93.733333,113.300000,67.000000,0.187000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.339952,59.464252,1.534854,445.751862,53.406856,6.158705,151.409836,0.000000,0.186000,0.000000,0.000000,125.966667,122.833333,121.533333,120.200000,120.000000,120.066667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.640000,0.970000,29.673000,69.820000,0.348000,0.348000,370.238525,480272.566113,452.295000,NatG-1,
03/14/2022,22:39:12.214,39010.45,43155.00,241.710000,0.205250,28.820000,342.450000,0.000000,60.010000,49.610000,0.581000,1.464068,1.399487,43152.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,121.877778,61.039349,92.633333,112.900000,67.033333,0.187000,0.000000,0.059000,0.055000,0.052000,0.000000,0.000000,8.339875,59.655346,1.534854,445.751862,53.406856,6.160965,151.406342,0.000000,0.186000,0.000000,0.000000,125.966667,122.900000,121.500000,120.600000,120.100000,120.200000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.640000,0.970000,29.674000,69.870000,0.358000,0.358000,380.877563,480277.885632,452.300000,NatG-1,
03/14/2022,22:40:13.214,39071.45,43216.00,241.400000,0.204860,28.720000,342.940000,0.000000,60.016000,49.450000,0.580800,1.464610,1.399461,43213.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,121.972222,61.119675,91.733333,112.500000,67.100000,0.187000,0.000000,0.059000,0.056000,0.054000,0.000000,0.000000,8.339635,59.853310,1.534854,445.751862,53.406856,6.163332,151.403015,0.000000,0.186000,0.000000,0.000000,126.033333,122.900000,121.600000,120.600000,120.300000,120.400000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.640000,0.970000,29.674000,69.900000,0.371000,0.371000,394.708313,480285.332959,452.307000,NatG-1,
03/14/2022,22:41:14.214,39132.45,43277.00,241.670000,0.205150,28.790000,343.420000,0.000000,60.002000,49.580000,0.580700,1.463515,1.399470,43274.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.122222,61.206805,90.966667,112.100000,67.100000,0.187000,0.000000,0.061000,0.056000,0.057000,0.000000,0.000000,8.339616,60.016781,1.534854,445.751862,53.406856,6.165580,151.399841,0.000000,0.186000,0.000000,0.000000,126.300000,123.000000,121.700000,120.600000,120.400000,120.733333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.640000,0.960000,29.675000,69.930000,0.374000,0.374000,397.900024,480291.716382,452.313000,NatG-1,
03/14/2022,22:42:15.213,39193.45,43338.00,241.440000,0.204880,28.720000,343.910000,0.000000,60.001000,49.470000,0.580700,1.463735,1.399934,43335.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.083333,61.378846,90.200000,111.700000,67.100000,0.187000,0.000000,0.059000,0.056000,0.054000,0.000000,0.000000,8.339003,60.247097,1.534854,445.751862,53.406856,6.167696,151.396881,0.000000,0.186000,0.000000,0.000000,126.100000,123.000000,121.700000,120.700000,120.500000,120.500000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.640000,0.960000,29.674000,69.950000,0.387000,0.387000,411.730774,480298.099805,452.319000,NatG-1,
03/14/2022,22:43:15.214,39253.45,43398.00,241.560000,0.204940,28.740000,344.390000,0.000000,60.011000,49.510000,0.580600,1.465795,1.399487,43395.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.111111,61.551923,89.600000,111.300000,67.100000,0.187000,0.000000,0.060000,0.055000,0.056000,-0.001000,0.000000,8.338730,60.424015,1.534854,445.751862,53.406856,6.171485,151.394058,0.000000,0.186000,0.000000,0.000000,126.233333,122.900000,121.700000,120.700000,120.500000,120.633333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.640000,0.960000,29.675000,69.970000,0.391000,0.391000,415.986389,480305.547131,452.326000,NatG-1,
03/14/2022,22:44:16.214,39314.45,43459.00,241.270000,0.204620,28.660000,344.880000,0.000000,60.008000,49.370000,0.580600,1.464813,1.399221,43456.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.155556,61.721302,89.000000,110.900000,67.100000,0.187000,0.000000,0.060000,0.054000,0.054000,0.000000,0.000000,8.338112,60.641197,1.534854,445.751862,53.406856,6.172104,151.391205,0.000000,0.186000,0.000000,0.000000,126.300000,123.000000,121.800000,120.800000,120.500000,120.533333,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.640000,0.960000,29.675000,69.990000,0.397000,0.397000,422.369812,480311.930554,452.332000,NatG-1,
03/14/2022,22:45:17.214,39375.45,43520.00,241.730000,0.205150,28.790000,345.360000,0.000000,59.978000,49.590000,0.580600,1.465757,1.398585,43517.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.144444,61.943491,88.400000,110.600000,67.100000,0.187000,0.000000,0.060000,0.057000,0.055000,0.000000,0.000000,8.337846,60.809700,1.534854,445.751862,53.406856,6.173548,151.388565,0.000000,0.186000,0.000000,0.000000,126.166667,123.000000,121.700000,120.800000,120.600000,120.600000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.640000,0.970000,29.674000,70.010000,0.401000,0.401000,426.625427,480320.441785,452.340000,NatG-1,
03/14/2022,22:46:18.213,39436.45,43581.00,241.910000,0.205260,28.830000,345.850000,0.000000,59.997000,49.660000,0.580700,1.465994,1.399611,43578.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.183333,62.113462,87.800000,110.200000,67.100000,0.187000,0.000000,0.059000,0.056000,0.053000,0.000000,0.000000,8.337735,60.955677,1.534854,445.751862,53.406856,6.175261,151.386032,0.000000,0.186000,0.000000,0.000000,126.300000,123.000000,121.800000,120.800000,120.600000,120.600000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.640000,0.960000,29.675000,70.030000,0.401000,0.401000,426.625427,480326.825208,452.346000,NatG-1,
03/14/2022,22:47:18.214,39496.45,43641.00,241.890000,0.205150,28.810000,346.330000,0.000000,60.014000,49.620000,0.580600,1.465757,1.399727,43638.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.172222,62.318343,87.300000,109.900000,67.033333,0.187000,0.000000,0.059000,0.055000,0.053000,-0.001000,0.000000,8.337339,61.127682,1.534854,445.751862,53.406856,6.177121,151.383606,0.000000,0.186000,0.000000,0.000000,126.300000,123.000000,121.700000,120.800000,120.633333,120.600000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.640000,0.960000,29.675000,70.040000,0.404000,0.404000,429.817139,480334.272534,452.353000,NatG-1,
03/14/2022,22:48:18.214,39556.45,43701.00,241.720000,0.205010,28.770000,346.810000,0.000000,59.990000,49.550000,0.580600,1.467782,1.399429,43698.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.222222,62.532544,86.866667,109.500000,67.000000,0.187000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.337955,61.166153,1.534854,445.751862,53.406856,6.178555,151.381439,0.000000,0.186000,0.000000,0.000000,126.300000,123.000000,121.800000,120.833333,120.700000,120.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.640000,0.960000,29.676000,70.050000,0.407000,0.407000,433.008850,480341.719861,452.360000,NatG-1,
03/14/2022,22:49:19.214,39617.45,43762.00,241.760000,0.204950,28.770000,347.300000,0.000000,60.016000,49.550000,0.580600,1.468456,1.399198,43759.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.222222,62.674408,86.400000,109.100000,67.000000,0.187000,0.000000,0.060000,0.055000,0.052000,0.000000,0.000000,8.336960,61.404091,1.534854,445.751862,53.406856,6.181125,151.379120,0.000000,0.186000,0.000000,0.000000,126.400000,123.000000,121.700000,120.866667,120.700000,120.666667,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.640000,0.960000,29.676000,70.060000,0.411000,0.411000,437.264465,480349.167187,452.367000,NatG-1,
03/14/2022,22:50:20.213,39678.45,43823.00,241.770000,0.204950,28.770000,347.790000,0.000000,60.012000,49.550000,0.580600,1.461234,1.400587,43820.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.255556,62.818787,86.000000,108.800000,67.000000,0.187000,0.000000,0.061000,0.057000,0.054000,0.000000,0.000000,8.336590,61.561367,1.534854,445.751862,53.406856,6.182005,151.376984,0.000000,0.186000,0.000000,0.000000,126.400000,123.000000,121.800000,120.933333,120.700000,120.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.640000,0.960000,29.675000,70.080000,0.414000,0.414000,440.456177,480355.550610,452.373000,NatG-1,
03/14/2022,22:51:20.214,39738.45,43883.00,241.850000,0.205030,28.790000,348.270000,0.000000,60.005000,49.590000,0.580600,1.465639,1.399876,43880.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.272222,62.986834,85.600000,108.500000,67.000000,0.187000,0.000000,0.059000,0.057000,0.055000,0.000000,0.000000,8.336789,61.640495,1.534854,445.751862,53.406856,6.183140,151.375046,0.000000,0.186000,0.000000,0.000000,126.433333,123.000000,121.800000,121.000000,120.700000,120.700000,0,0,0,0,0,1063.904,1384.314,0.591,93.326,6.078,0.341,30.640000,0.960000,29.675000,70.090000,0.414000,0.414000,440.456177,480364.061841,452.381000,NatG-1,
03/14/2022,22:52:21.214,39799.45,43944.00,242.380000,0.205520,28.930000,348.760000,0.000000,60.017000,49.810000,0.580700,1.463653,1.399620,43941.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.288889,63.116124,85.200000,108.100000,67.000000,0.187000,0.000000,0.060000,0.057000,0.056000,0.000000,0.000000,8.336116,61.825397,1.534854,445.751862,53.406856,6.184792,151.372955,0.000000,0.186000,0.000000,0.000000,126.433333,123.000000,121.800000,120.966667,120.800000,120.733333,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.100000,0.414000,0.414000,440.326044,480358.900406,452.388000,NatG-1,
03/14/2022,22:53:22.214,39860.45,44005.00,242.190000,0.205330,28.880000,349.250000,0.000000,60.007000,49.730000,0.580600,1.464764,1.398737,44002.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.294444,63.308432,84.800000,107.800000,67.000000,0.187000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.335828,61.962307,1.534854,445.751862,53.406856,6.186337,151.371094,0.000000,0.186000,0.000000,0.000000,126.533333,122.966667,121.766667,120.966667,120.800000,120.733333,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.110000,0.411000,0.411000,437.135275,480365.281943,452.394000,NatG-1,
03/14/2022,22:54:23.213,39921.45,44066.00,242.160000,0.205260,28.860000,349.730000,0.000000,60.004000,49.710000,0.580600,1.466969,1.398910,44063.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.316667,63.444822,84.500000,107.500000,67.100000,0.187000,0.000000,0.062000,0.057000,0.057000,0.001000,0.000000,8.335885,62.045673,1.534854,445.751862,53.406856,6.187683,151.369247,0.000000,0.186000,0.000000,0.000000,126.500000,123.000000,121.800000,121.000000,120.800000,120.800000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.674000,70.130000,0.411000,0.411000,437.135275,480372.727069,452.401000,NatG-1,
03/14/2022,22:55:23.214,39981.45,44126.00,242.070000,0.205150,28.830000,350.210000,0.000000,60.002000,49.660000,0.580600,1.469266,1.399884,44123.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.311111,63.622189,84.200000,107.200000,67.100000,0.187000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.335459,62.187729,1.534854,445.751862,53.406856,6.189085,151.367538,0.000000,0.185000,0.000000,0.000000,126.500000,123.000000,121.766667,121.000000,120.800000,120.800000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.140000,0.417000,0.417000,443.516812,480380.172195,452.408000,NatG-1,
03/14/2022,22:56:24.214,40042.45,44187.00,242.150000,0.205180,28.850000,350.700000,0.000000,60.009000,49.680000,0.580600,1.462082,1.399917,44184.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.333333,63.784320,83.833333,106.900000,67.100000,0.187000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.335649,62.250362,1.534854,445.751862,53.406856,6.190079,151.365692,0.000000,0.185000,0.000000,0.000000,126.600000,123.000000,121.800000,121.000000,120.800000,120.800000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.160000,0.417000,0.417000,443.516812,480387.617322,452.415000,NatG-1,
