Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,22:57:25.213,40103.45,44248.00,242.220000,0.205260,28.870000,351.190000,0.000000,60.001000,49.720000,0.580600,1.464728,1.399843,44245.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.300000,63.956509,83.600000,106.500000,67.100000,0.187000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.334982,62.419674,1.534854,445.751862,53.406856,6.191050,151.364044,0.000000,0.185000,0.000000,0.000000,126.500000,123.000000,121.700000,121.000000,120.800000,120.800000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.180000,0.417000,0.417000,443.516812,480396.126038,452.423000,NatG-1,
03/14/2022,22:58:25.214,40163.45,44308.00,242.190000,0.205270,28.870000,351.670000,0.000000,59.972000,49.710000,0.580600,1.466167,1.399026,44305.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.327778,64.076775,83.300000,106.233333,67.200000,0.187000,0.000000,0.058000,0.054000,0.056000,0.000000,0.000000,8.334914,62.509018,1.534854,445.751862,53.406856,6.192152,151.362640,0.000000,0.185000,0.000000,0.000000,126.600000,123.000000,121.766667,121.000000,120.800000,120.800000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.200000,0.417000,0.417000,443.516812,480402.507574,452.429000,NatG-1,
03/14/2022,22:59:26.213,40224.45,44369.00,242.100000,0.205170,28.840000,352.160000,0.000000,59.971000,49.670000,0.580600,1.465614,1.399546,44366.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.333333,64.241124,83.000000,105.900000,67.133333,0.187000,0.000000,0.060000,0.057000,0.057000,0.000000,0.000000,8.334541,62.631058,1.534854,445.751862,53.406856,6.193564,151.361008,0.000000,0.185000,0.000000,0.000000,126.600000,123.000000,121.733333,121.000000,120.866667,120.800000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.220000,0.417000,0.417000,443.516812,480409.952701,452.436000,NatG-1,
03/14/2022,23:00:26.215,40284.45,44429.00,242.260000,0.205240,28.870000,352.640000,0.000000,59.996000,49.720000,0.580600,1.469109,1.399117,44426.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.333333,64.339201,82.800000,105.600000,67.166667,0.187000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.334605,62.701694,1.534854,445.751862,53.406856,6.195009,151.359558,0.000000,0.185000,0.000000,0.000000,126.600000,123.000000,121.733333,121.000000,120.866667,120.800000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.230000,0.417000,0.417000,443.516812,480417.397827,452.443000,NatG-1,
03/14/2022,23:01:27.213,40345.45,44490.00,242.060000,0.204990,28.810000,353.130000,0.000000,59.997000,49.620000,0.580600,1.464413,1.398661,44487.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.338889,64.526036,82.500000,105.300000,67.100000,0.187000,0.000000,0.059000,0.054000,0.057000,0.000000,0.000000,8.334023,62.845131,1.534854,445.751862,53.406856,6.195501,151.358185,0.000000,0.185000,0.000000,0.000000,126.600000,123.000000,121.733333,121.000000,120.900000,120.800000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.230000,0.414000,0.414000,440.326044,480424.842953,452.450000,NatG-1,
03/14/2022,23:02:28.214,40406.45,44551.00,241.910000,0.204860,28.770000,353.620000,0.000000,59.979000,49.560000,0.580600,1.465098,1.399529,44548.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.361111,64.696746,82.300000,105.066667,67.100000,0.187000,0.000000,0.059000,0.056000,0.056000,0.000000,0.000000,8.334286,62.885391,1.534854,445.751862,53.406856,6.196607,151.356766,0.000000,0.185000,0.000000,0.000000,126.633333,123.000000,121.800000,121.033333,120.900000,120.800000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.240000,0.417000,0.417000,443.516812,480433.351669,452.458000,NatG-1,
03/14/2022,23:03:29.213,40467.45,44612.00,242.310000,0.205190,28.870000,354.110000,0.000000,60.011000,49.720000,0.580700,1.466982,1.398498,44609.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.361111,64.786095,82.100000,104.800000,67.100000,0.187000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.334270,62.954723,1.534854,445.751862,53.406856,6.197700,151.355377,0.000000,0.185000,0.000000,0.000000,126.633333,123.000000,121.733333,121.100000,120.900000,120.800000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.250000,0.420000,0.420000,446.707581,480440.796796,452.465000,NatG-1,
03/14/2022,23:04:30.214,40528.45,44673.00,242.260000,0.205120,28.860000,354.600000,0.000000,60.012000,49.690000,0.580700,1.466995,1.399529,44670.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.377778,64.961538,81.800000,104.500000,67.000000,0.187000,0.000000,0.058000,0.054000,0.055000,0.000000,0.000000,8.334417,63.003014,1.534854,445.751862,53.406856,6.198720,151.354111,0.000000,0.185000,0.000000,0.000000,126.666667,123.000000,121.766667,121.066667,120.900000,120.866667,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.250000,0.420000,0.420000,446.707581,480448.241922,452.472000,NatG-1,
03/14/2022,23:05:31.213,40589.45,44734.00,242.360000,0.205240,28.890000,355.090000,0.000000,60.003000,49.740000,0.580700,1.468135,1.398457,44731.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.355556,65.028107,81.600000,104.200000,67.000000,0.187000,0.000000,0.058000,0.056000,0.054000,0.000000,0.000000,8.334229,63.089645,1.534854,445.751862,53.406856,6.200772,151.352905,0.000000,0.185000,0.000000,0.000000,126.600000,123.000000,121.733333,121.100000,120.900000,120.800000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.250000,0.414000,0.414000,440.326044,480455.687048,452.479000,NatG-1,
03/14/2022,23:06:32.213,40650.45,44795.00,242.390000,0.205270,28.900000,355.580000,0.000000,59.997000,49.760000,0.580800,1.469674,1.398614,44792.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.383333,65.203846,81.400000,103.900000,66.900000,0.187000,0.000000,0.060000,0.055000,0.058000,0.000000,0.000000,8.333730,63.214901,1.534854,445.751862,53.406856,6.202125,151.351624,0.000000,0.185000,0.000000,0.000000,126.666667,123.000000,121.766667,121.100000,120.900000,120.866667,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.250000,0.414000,0.414000,440.326044,480463.132175,452.486000,NatG-1,
03/14/2022,23:07:32.214,40710.45,44855.00,242.080000,0.204960,28.810000,356.060000,0.000000,59.994000,49.620000,0.580700,1.468140,1.399042,44852.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.377778,65.318491,81.200000,103.600000,66.800000,0.187000,0.000000,0.059000,0.056000,0.057000,0.000000,0.000000,8.333891,63.250538,1.534854,445.751862,53.406856,6.202848,151.350632,0.000000,0.185000,0.000000,0.000000,126.666667,123.000000,121.733333,121.100000,120.900000,120.866667,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.250000,0.417000,0.417000,443.516812,480470.577301,452.493000,NatG-1,
03/14/2022,23:08:33.214,40771.45,44916.00,241.930000,0.204720,28.760000,356.540000,0.000000,60.016000,49.530000,0.580700,1.465270,1.398628,44913.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.361111,65.455473,81.000000,103.300000,66.766667,0.187000,0.000000,0.058000,0.055000,0.053000,0.000000,0.000000,8.333599,63.344364,1.534854,445.751862,53.406856,6.202817,151.349442,0.000000,0.185000,0.000000,0.000000,126.666667,123.000000,121.700000,121.066667,120.900000,120.833333,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.240000,0.414000,0.414000,440.326044,480478.022427,452.500000,NatG-1,
03/14/2022,23:09:34.213,40832.45,44977.00,242.100000,0.204930,28.810000,357.030000,0.000000,60.013000,49.610000,0.580700,1.461377,1.399711,44974.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.377778,65.541568,80.800000,103.100000,66.700000,0.187000,0.000000,0.058000,0.054000,0.055000,0.000000,0.000000,8.333362,63.428013,1.534854,445.751862,53.406856,6.203209,151.348419,0.000000,0.185000,0.000000,0.000000,126.700000,123.000000,121.733333,121.100000,120.900000,120.833333,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.230000,0.417000,0.417000,443.516812,480485.467554,452.507000,NatG-1,
03/14/2022,23:10:35.213,40893.45,45038.00,241.680000,0.204550,28.700000,357.520000,0.000000,59.992000,49.430000,0.580700,1.466585,1.400695,45035.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.372222,65.701775,80.666667,102.800000,66.700000,0.187000,0.000000,0.059000,0.056000,0.057000,0.000000,0.000000,8.333576,63.456848,1.534854,445.751862,53.406856,6.204026,151.347321,0.000000,0.185000,0.000000,0.000000,126.700000,122.933333,121.733333,121.100000,120.933333,120.833333,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.674000,70.230000,0.417000,0.417000,443.516812,480492.912680,452.514000,NatG-1,
03/14/2022,23:11:36.213,40954.45,45099.00,241.680000,0.204530,28.700000,358.010000,0.000000,59.995000,49.430000,0.580700,1.463746,1.400943,45096.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.377778,65.699112,80.400000,102.566667,66.700000,0.187000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.334037,63.466366,1.537857,445.754899,53.407216,6.204917,151.346115,0.000000,0.186000,0.000000,0.000000,126.700000,122.966667,121.733333,121.100000,120.900000,120.866667,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.674000,70.230000,0.411000,0.411000,437.135275,480500.357806,452.521000,NatG-1,
03/14/2022,23:12:37.213,41015.45,45160.00,242.060000,0.204930,28.810000,358.490000,0.000000,59.989000,49.600000,0.580700,1.467623,1.400521,45157.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.400000,65.688166,80.366667,102.300000,66.700000,0.187000,0.000000,0.058000,0.054000,0.057000,0.000000,0.000000,8.333909,63.534065,1.537857,445.754899,53.407216,6.205969,151.345078,0.000000,0.186000,0.000000,0.000000,126.700000,123.000000,121.766667,121.100000,120.966667,120.866667,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.970000,29.674000,70.230000,0.420000,0.420000,446.707581,480507.802933,452.528000,NatG-1,
03/14/2022,23:13:37.215,41075.45,45220.00,242.010000,0.204860,28.780000,358.970000,0.000000,59.984000,49.580000,0.580600,1.463634,1.399777,45217.000000,100.000000,58.800000,0.000000,8.000000,Heating Tanks.... Waiting for Delay Cutout....,122.388889,65.793491,80.200000,102.000000,66.800000,0.187000,0.000000,0.058000,0.055000,0.056000,0.000000,0.000000,8.333394,63.643356,1.537857,445.754899,53.407216,6.206552,151.344101,0.000000,0.186000,0.000000,0.000000,126.700000,123.000000,121.733333,121.100000,120.933333,120.866667,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.230000,0.420000,0.420000,446.707581,480515.248059,452.535000,NatG-1,
03/14/2022,23:14:38.214,41136.45,45281.00,242.010000,0.204810,28.770000,359.460000,0.000000,60.001000,49.570000,0.580500,1.466969,1.399529,45278.000000,60.000000,57.944000,79.750000,8.000000,Testing Tank A - Purging for 261 Seconds.... 0.500 ,122.394444,57.810059,57.500000,101.600000,66.800000,3.143000,4.843000,0.062000,0.053000,0.052000,0.000000,40.160091,8.319376,58.158642,26.158443,445.754899,53.407216,6.342643,151.485382,4.848000,3.158000,0.000000,0.000000,126.800000,122.933333,121.700000,121.100000,120.933333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.240000,0.414000,0.414000,440.326044,480522.693185,452.542000,NatG-1,
03/14/2022,23:15:39.214,41197.45,45342.00,241.670000,0.204490,28.690000,359.950000,0.000000,59.987000,49.420000,0.580500,1.462517,1.399719,45339.000000,60.000000,58.286400,42.625000,8.000000,Testing Tank A - Purging for 200 Seconds.... 0.250 ,122.405556,56.153698,56.700000,101.500000,66.900000,5.905000,1.774000,0.059000,0.054000,0.057000,0.000000,14.785776,8.347493,56.109554,49.219231,445.754899,53.407216,6.160513,151.459503,1.785000,5.941000,0.000000,0.000000,126.700000,123.000000,121.700000,121.100000,121.033333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.250000,0.420000,0.420000,446.707581,480530.138312,452.549000,NatG-1,
03/14/2022,23:16:40.214,41258.45,45403.00,241.820000,0.204600,28.720000,360.430000,0.000000,60.001000,49.480000,0.580500,1.468475,1.400132,45400.000000,60.000000,58.628800,42.562500,8.000000,Testing Tank A - Purging for 139 Seconds.... 0.251 ,122.416667,57.020710,56.766667,101.200000,66.900000,7.705000,1.824000,0.059000,0.055000,0.055000,0.000000,15.393934,8.347662,56.338413,64.247180,445.754899,53.407216,6.166347,151.452057,1.858000,7.755000,0.000000,0.000000,126.733333,123.000000,121.700000,121.100000,121.066667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.260000,0.417000,0.417000,443.516812,480537.583438,452.556000,NatG-1,
03/14/2022,23:17:20.214,41298.45,45443.00,241.870000,0.204670,28.740000,360.750000,0.000000,59.995000,49.500000,0.580500,1.462989,1.400752,45440.000000,60.000000,58.628800,42.400000,8.000000,Testing Tank A - Purging for 99 Seconds.... 0.500 ,122.411111,57.151627,57.100000,101.000000,66.900000,8.886000,1.757000,0.062000,0.055000,0.052000,0.000000,14.025304,8.347066,56.659088,74.103504,445.754899,53.407216,6.164336,151.447372,1.693000,8.944000,0.000000,0.000000,126.733333,123.000000,121.733333,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.270000,0.417000,0.417000,443.516812,480542.901385,452.561000,NatG-1,
03/14/2022,23:17:22.214,41300.45,45445.00,241.920000,0.204730,28.760000,360.770000,0.000000,59.992000,49.530000,0.580600,1.461779,1.400215,45442.000000,60.000000,58.628800,42.400000,8.000000,Testing Tank A - Purging for 97 Seconds.... 0.442 ,122.422222,57.165533,57.100000,101.000000,66.900000,8.944000,1.743000,0.059000,0.056000,0.056000,0.000000,14.825210,8.346970,56.672382,74.583764,445.754899,53.407216,6.166338,151.447296,1.789000,9.002000,0.000000,0.000000,126.700000,123.000000,121.766667,121.100000,121.066667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.270000,0.417000,0.417000,443.516812,480542.901385,452.561000,NatG-1,
03/14/2022,23:17:23.214,41301.45,45446.00,241.880000,0.204680,28.740000,360.780000,0.000000,59.991000,49.510000,0.580600,1.469904,1.400198,45443.000000,60.000000,58.628800,42.562500,8.000000,Testing Tank A - Purging for 96 Seconds.... 0.362 ,122.416667,57.162722,57.100000,101.000000,66.933333,8.974000,1.764000,0.062000,0.054000,0.054000,0.000000,14.561220,8.346928,56.678829,74.835650,445.754899,53.407216,6.167086,151.447281,1.757000,9.032000,0.000000,0.000000,126.700000,122.966667,121.766667,121.100000,121.066667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.270000,0.417000,0.417000,443.516812,480542.901385,452.561000,NatG-1,
03/14/2022,23:17:25.213,41303.45,45448.00,241.910000,0.204700,28.750000,360.790000,0.000000,59.991000,49.520000,0.580500,1.468490,1.399239,45445.000000,60.000000,58.628800,42.625000,8.000000,Testing Tank A - Purging for 94 Seconds.... 0.500 ,122.394444,57.160947,57.133333,101.000000,66.933333,9.033000,1.795000,0.058000,0.055000,0.057000,0.000000,15.444139,8.347001,56.668903,75.324571,445.754899,53.407216,6.169621,151.447540,1.864000,9.091000,0.000000,0.000000,126.700000,122.933333,121.733333,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.270000,0.417000,0.417000,443.516812,480542.901385,452.561000,NatG-1,
03/14/2022,23:17:26.213,41304.45,45449.00,241.890000,0.204690,28.750000,360.800000,0.000000,59.992000,49.510000,0.580600,1.464556,1.399644,45446.000000,60.000000,58.628800,42.625000,8.000000,Testing Tank A - Purging for 93 Seconds.... 0.249 ,122.388889,57.160355,57.166667,101.000000,66.900000,9.064000,1.821000,0.059000,0.058000,0.057000,0.000000,15.202612,8.347068,56.659157,75.588557,445.754899,53.407216,6.170599,151.447418,1.835000,9.123000,0.000000,0.000000,126.700000,122.933333,121.733333,121.100000,120.966667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.270000,0.417000,0.417000,443.516812,480542.901385,452.561000,NatG-1,
03/14/2022,23:17:27.215,41305.45,45450.00,241.890000,0.204680,28.740000,360.810000,0.000000,59.990000,49.510000,0.580500,1.462380,1.399727,45447.000000,60.000000,58.628800,42.562500,8.000000,Testing Tank A - Purging for 92 Seconds.... 0.500 ,122.377778,57.161834,57.200000,101.000000,66.933333,9.093000,1.806000,0.060000,0.056000,0.056000,0.000000,14.589391,8.347245,56.642551,75.826801,445.754899,53.407216,6.169245,151.447220,1.761000,9.152000,0.000000,0.000000,126.700000,122.900000,121.700000,121.100000,120.966667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.270000,0.420000,0.420000,446.707581,480543.964975,452.562000,NatG-1,
03/14/2022,23:17:29.214,41307.45,45452.00,241.890000,0.204690,28.740000,360.830000,0.000000,59.993000,49.510000,0.580500,1.463823,1.400141,45449.000000,60.000000,58.628800,42.337500,8.000000,Testing Tank A - Purging for 90 Seconds.... 0.500 ,122.405556,57.175296,57.200000,101.000000,66.966667,9.150000,1.729000,0.062000,0.054000,0.052000,0.000000,14.507887,8.347256,56.653294,76.306408,445.754899,53.407216,6.165673,151.447067,1.751000,9.210000,0.000000,0.000000,126.700000,122.966667,121.733333,121.100000,121.033333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.270000,0.417000,0.417000,443.516812,480543.964975,452.562000,NatG-1,
03/14/2022,23:17:31.214,41309.45,45454.00,241.850000,0.204640,28.730000,360.840000,0.000000,59.991000,49.490000,0.580500,1.466673,1.399338,45451.000000,60.000000,58.628800,42.562500,8.000000,Testing Tank A - Purging for 88 Seconds.... 0.362 ,122.416667,57.186095,57.200000,101.000000,66.933333,9.207000,1.749000,0.059000,0.055000,0.055000,0.000000,14.655267,8.347144,56.665226,76.786031,445.754899,53.407216,6.166439,151.447128,1.769000,9.268000,0.000000,0.000000,126.700000,123.000000,121.766667,121.100000,121.033333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.270000,0.417000,0.417000,443.516812,480543.964975,452.562000,NatG-1,
03/14/2022,23:17:33.213,41311.45,45456.00,241.980000,0.204770,28.770000,360.860000,0.000000,59.995000,49.550000,0.580600,1.466230,1.399950,45453.000000,60.000000,58.628800,42.737500,8.000000,Testing Tank A - Purging for 86 Seconds.... 0.500 ,122.411111,57.192751,57.200000,101.000000,67.000000,9.266000,1.766000,0.059000,0.055000,0.054000,0.000000,14.850713,8.346979,56.685406,77.276152,445.754899,53.407216,6.167120,151.447083,1.792000,9.327000,0.000000,0.000000,126.700000,123.000000,121.766667,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.270000,0.417000,0.417000,443.516812,480543.964975,452.562000,NatG-1,
03/14/2022,23:17:34.213,41312.45,45457.00,242.010000,0.204830,28.780000,360.870000,0.000000,59.994000,49.570000,0.580600,1.465801,1.399198,45454.000000,60.000000,58.628800,42.737500,8.000000,Testing Tank A - Purging for 85 Seconds.... 0.250 ,122.405556,57.194675,57.200000,101.000000,67.000000,9.297000,1.791000,0.058000,0.056000,0.056000,0.000000,15.276563,8.346847,56.699707,77.528660,445.754899,53.407216,6.168959,151.447144,1.844000,9.357000,0.000000,0.000000,126.700000,122.966667,121.766667,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.270000,0.417000,0.417000,443.516812,480543.964975,452.562000,NatG-1,
03/14/2022,23:17:35.214,41313.45,45458.00,241.900000,0.204690,28.740000,360.870000,0.000000,59.996000,49.510000,0.580500,1.464312,1.399917,45455.000000,60.000000,58.628800,42.737500,8.000000,Testing Tank A - Purging for 84 Seconds.... 0.500 ,122.405556,57.195118,57.200000,101.000000,67.000000,9.327000,1.799000,0.059000,0.057000,0.057000,0.000000,14.921158,8.346822,56.704041,77.785434,445.754899,53.407216,6.169543,151.446930,1.801000,9.388000,0.000000,0.000000,126.700000,122.966667,121.766667,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.270000,0.417000,0.417000,443.516812,480543.964975,452.562000,NatG-1,
03/14/2022,23:17:36.214,41314.45,45459.00,241.990000,0.204790,28.770000,360.880000,0.000000,59.995000,49.560000,0.580600,1.465599,1.399810,45456.000000,60.000000,58.628800,42.737500,8.000000,Testing Tank A - Purging for 83 Seconds.... 0.250 ,122.405556,57.191864,57.200000,101.000000,67.000000,9.356000,1.781000,0.060000,0.056000,0.056000,0.000000,14.399976,8.346940,56.704910,78.022569,445.754899,53.407216,6.167549,151.446732,1.738000,9.417000,0.000000,0.000000,126.700000,122.966667,121.766667,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.270000,0.420000,0.420000,446.707581,480545.028564,452.563000,NatG-1,
03/14/2022,23:17:38.213,41316.45,45461.00,241.970000,0.204770,28.770000,360.900000,0.000000,59.993000,49.550000,0.580600,1.462275,1.401041,45458.000000,60.000000,58.628800,42.737500,8.000000,Testing Tank A - Purging for 81 Seconds.... 0.249 ,122.400000,57.179734,57.200000,101.000000,67.000000,9.415000,1.735000,0.061000,0.057000,0.057000,0.000000,14.283813,8.347293,56.677647,78.512850,445.754899,53.407216,6.166893,151.446457,1.724000,9.476000,0.000000,0.000000,126.666667,122.966667,121.766667,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.270000,0.417000,0.417000,443.516812,480545.028564,452.563000,NatG-1,
03/14/2022,23:17:39.213,41317.45,45462.00,241.940000,0.204720,28.750000,360.910000,0.000000,59.996000,49.530000,0.580500,1.466100,1.400099,45459.000000,60.000000,58.628800,42.787500,8.000000,Testing Tank A - Purging for 80 Seconds.... 0.499 ,122.394444,57.177515,57.200000,101.000000,67.000000,9.442000,1.732000,0.059000,0.055000,0.055000,0.000000,14.330693,8.347378,56.674076,78.743555,445.754899,53.407216,6.167116,151.446350,1.730000,9.504000,0.000000,0.000000,126.666667,122.966667,121.733333,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.270000,0.420000,0.420000,446.707581,480545.028564,452.563000,NatG-1,
03/14/2022,23:17:40.214,41318.45,45463.00,241.910000,0.204700,28.750000,360.910000,0.000000,59.995000,49.520000,0.580600,1.461016,1.400645,45460.000000,60.000000,58.628800,42.962500,8.000000,Testing Tank A - Purging for 79 Seconds.... 0.362 ,122.372222,57.178107,57.200000,100.966667,67.000000,9.471000,1.734000,0.059000,0.055000,0.056000,0.000000,14.808840,8.347319,56.679768,78.981966,445.754899,53.407216,6.167633,151.446396,1.787000,9.533000,0.000000,0.000000,126.666667,122.933333,121.700000,121.100000,120.933333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.270000,0.417000,0.417000,443.516812,480545.028564,452.563000,NatG-1,
03/14/2022,23:17:42.213,41320.45,45465.00,241.890000,0.204690,28.740000,360.930000,0.000000,59.995000,49.510000,0.580500,1.464068,1.400761,45462.000000,60.000000,58.628800,43.125000,8.000000,Testing Tank A - Purging for 77 Seconds.... 0.500 ,122.372222,57.182396,57.200000,100.900000,67.000000,9.532000,1.862000,0.058000,0.054000,0.055000,0.000000,16.506989,8.347075,56.704472,79.495939,445.754899,53.407216,6.171919,151.446960,1.992000,9.595000,0.000000,0.000000,126.666667,122.933333,121.700000,121.100000,120.933333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.270000,0.417000,0.417000,443.516812,480545.028564,452.563000,NatG-1,
03/14/2022,23:17:44.213,41322.45,45467.00,241.960000,0.204760,28.760000,360.950000,0.000000,59.998000,49.540000,0.580600,1.464837,1.400851,45464.000000,60.000000,58.628800,42.900000,8.000000,Testing Tank A - Purging for 75 Seconds.... 0.362 ,122.394444,57.184911,57.200000,100.900000,67.000000,9.595000,1.885000,0.063000,0.055000,0.053000,0.000000,15.043527,8.347102,56.705952,80.023288,445.754899,53.407216,6.171953,151.446655,1.816000,9.658000,0.000000,0.000000,126.666667,122.966667,121.700000,121.100000,121.033333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.270000,0.414000,0.414000,440.326044,480545.028564,452.563000,NatG-1,
03/14/2022,23:17:46.214,41324.45,45469.00,242.020000,0.204810,28.780000,360.960000,0.000000,59.998000,49.570000,0.580600,1.462966,1.400504,45466.000000,60.000000,58.628800,42.737500,8.000000,Testing Tank A - Purging for 73 Seconds.... 0.192 ,122.388889,57.177811,57.200000,100.900000,67.000000,9.652000,1.760000,0.060000,0.056000,0.053000,0.000000,14.710883,8.347110,56.716568,80.496397,445.754899,53.407216,6.167531,151.446167,1.776000,9.715000,0.000000,0.000000,126.666667,122.966667,121.700000,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.270000,0.417000,0.417000,443.516812,480546.092154,452.564000,NatG-1,
03/14/2022,23:17:48.213,41326.45,45471.00,242.050000,0.204840,28.790000,360.980000,0.000000,59.998000,49.580000,0.580600,1.469488,1.400083,45468.000000,60.000000,58.628800,42.737500,8.000000,Testing Tank A - Purging for 71 Seconds.... 0.249 ,122.377778,57.160207,57.200000,100.900000,67.000000,9.712000,1.790000,0.059000,0.055000,0.056000,0.000000,14.985786,8.346848,56.747143,80.998642,445.754899,53.407216,6.168406,151.446106,1.809000,9.776000,0.000000,0.000000,126.633333,122.966667,121.700000,121.100000,120.966667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.270000,0.417000,0.417000,443.516812,480546.092154,452.564000,NatG-1,
03/14/2022,23:17:49.214,41327.45,45472.00,242.080000,0.204860,28.790000,360.990000,0.000000,60.000000,49.590000,0.580600,1.463878,1.400405,45469.000000,60.000000,58.628800,42.737500,8.000000,Testing Tank A - Purging for 70 Seconds.... 0.251 ,122.394444,57.160947,57.200000,100.900000,67.000000,9.742000,1.792000,0.058000,0.055000,0.052000,0.000000,14.763338,8.346843,56.751060,81.244773,445.754899,53.407216,6.167997,151.446091,1.782000,9.806000,0.000000,0.000000,126.666667,123.000000,121.700000,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.270000,0.414000,0.414000,440.326044,480546.092154,452.564000,NatG-1,
03/14/2022,23:17:51.214,41329.45,45474.00,241.950000,0.204730,28.760000,361.000000,0.000000,60.000000,49.530000,0.580500,1.465052,1.401157,45471.000000,60.000000,58.628800,42.737500,8.000000,Testing Tank A - Purging for 68 Seconds.... 0.250 ,122.400000,57.160059,57.200000,100.900000,67.000000,9.802000,1.823000,0.058000,0.054000,0.057000,0.000000,15.640538,8.346668,56.767300,81.750517,445.754899,53.407216,6.170522,151.446365,1.888000,9.867000,0.000000,0.000000,126.700000,123.000000,121.700000,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.270000,0.414000,0.414000,440.326044,480547.155743,452.565000,NatG-1,
03/14/2022,23:17:53.213,41331.45,45476.00,242.040000,0.204820,28.780000,361.020000,0.000000,60.001000,49.570000,0.580600,1.463627,1.400140,45473.000000,60.000000,58.628800,42.512500,8.000000,Testing Tank A - Purging for 66 Seconds.... 0.461 ,122.405556,57.159763,57.200000,100.900000,67.000000,9.865000,1.828000,0.061000,0.055000,0.053000,0.000000,14.727269,8.346862,56.746735,82.270366,445.754899,53.407216,6.170497,151.445999,1.777000,9.929000,0.000000,0.000000,126.700000,123.000000,121.700000,121.100000,121.033333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.270000,0.417000,0.417000,443.516812,480547.155743,452.565000,NatG-1,
03/14/2022,23:17:54.213,41332.45,45477.00,241.990000,0.204770,28.770000,361.030000,0.000000,60.002000,49.550000,0.580600,1.462763,1.400843,45474.000000,60.000000,58.628800,42.400000,8.000000,Testing Tank A - Purging for 65 Seconds.... 0.348 ,122.388889,57.157396,57.200000,100.900000,67.000000,9.892000,1.773000,0.060000,0.056000,0.056000,0.000000,14.252025,8.347023,56.736710,82.496099,445.754899,53.407216,6.167617,151.445847,1.720000,9.957000,0.000000,0.000000,126.666667,122.966667,121.700000,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.270000,0.414000,0.414000,440.326044,480547.155743,452.565000,NatG-1,
03/14/2022,23:17:56.214,41334.45,45479.00,242.070000,0.204850,28.790000,361.040000,0.000000,60.000000,49.590000,0.580600,1.461850,1.399884,45476.000000,60.000000,58.628800,42.400000,8.000000,Testing Tank A - Purging for 63 Seconds.... 0.442 ,122.366667,57.152219,57.200000,100.900000,67.000000,9.950000,1.736000,0.062000,0.053000,0.053000,0.000000,14.632519,8.346770,56.771107,82.974029,445.754899,53.407216,6.166944,151.445923,1.766000,10.014000,0.000000,0.000000,126.633333,122.933333,121.700000,121.100000,120.933333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.270000,0.414000,0.414000,440.326044,480547.155743,452.565000,NatG-1,
03/14/2022,23:17:58.213,41336.45,45481.00,242.150000,0.204940,28.810000,361.060000,0.000000,60.004000,49.630000,0.580600,1.463062,1.400537,45478.000000,60.000000,58.628800,42.625000,8.000000,Testing Tank A - Purging for 61 Seconds.... 0.500 ,122.394444,57.148817,57.266667,100.900000,67.000000,10.008000,1.764000,0.058000,0.054000,0.056000,0.000000,14.821745,8.346508,56.802391,83.465850,445.754899,53.407216,6.167629,151.445999,1.789000,10.074000,0.000000,0.000000,126.666667,122.966667,121.700000,121.100000,121.033333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.270000,0.414000,0.414000,440.326044,480547.155743,452.565000,NatG-1,
03/14/2022,23:17:59.214,41337.45,45482.00,242.080000,0.204860,28.790000,361.070000,0.000000,60.003000,49.590000,0.580600,1.460754,1.399909,45479.000000,60.000000,58.628800,42.625000,8.000000,Testing Tank A - Purging for 60 Seconds.... 0.250 ,122.416667,57.149112,57.300000,100.900000,67.000000,10.038000,1.775000,0.060000,0.055000,0.056000,0.000000,14.911357,8.346305,56.826904,83.708892,445.754899,53.407216,6.168705,151.446182,1.800000,10.103000,0.000000,0.000000,126.700000,123.000000,121.700000,121.100000,121.100000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.270000,0.417000,0.417000,443.516812,480547.155743,452.565000,NatG-1,
03/14/2022,23:18:01.213,41339.45,45484.00,241.990000,0.204750,28.770000,361.080000,0.000000,60.001000,49.550000,0.580600,1.465153,1.400595,45481.000000,60.000000,58.628800,42.625000,8.000000,Testing Tank A - Purging for 58 Seconds.... 0.500 ,122.411111,57.153698,57.300000,100.900000,67.000000,10.098000,1.800000,0.060000,0.057000,0.054000,0.000000,14.979652,8.346511,56.798847,84.214476,445.754899,53.407216,6.169325,151.446243,1.808000,10.164000,0.000000,0.000000,126.700000,123.000000,121.700000,121.100000,121.066667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.270000,0.417000,0.417000,443.516812,480548.219333,452.566000,NatG-1,
03/14/2022,23:18:02.213,41340.45,45485.00,242.050000,0.204810,28.780000,361.090000,0.000000,60.007000,49.580000,0.580600,1.464479,1.399546,45482.000000,60.000000,58.628800,42.625000,8.000000,Testing Tank A - Purging for 57 Seconds.... 0.251 ,122.405556,57.158728,57.300000,100.866667,67.000000,10.127000,1.780000,0.061000,0.057000,0.055000,-0.001000,14.393719,8.346663,56.783043,84.462179,445.754899,53.407216,6.168128,151.446136,1.737000,10.194000,0.000000,0.000000,126.700000,123.000000,121.700000,121.100000,121.033333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.280000,0.414000,0.414000,440.326044,480548.219333,452.566000,NatG-1,
03/14/2022,23:18:03.214,41341.45,45486.00,242.020000,0.204790,28.780000,361.100000,0.000000,60.005000,49.560000,0.580600,1.463597,1.399719,45483.000000,60.000000,58.628800,42.625000,8.000000,Testing Tank A - Purging for 56 Seconds.... 0.500 ,122.377778,57.163609,57.300000,100.833333,67.000000,10.155000,1.736000,0.060000,0.056000,0.057000,0.000000,14.101763,8.346785,56.768803,84.695868,445.754899,53.407216,6.166431,151.445938,1.702000,10.222000,0.000000,0.000000,126.666667,122.966667,121.666667,121.100000,120.966667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.280000,0.417000,0.417000,443.516812,480548.219333,452.566000,NatG-1,
03/14/2022,23:18:05.214,41343.45,45488.00,241.970000,0.204740,28.760000,361.110000,0.000000,60.006000,49.540000,0.580600,1.461708,1.401207,45485.000000,60.000000,58.628800,42.850000,8.000000,Testing Tank A - Purging for 54 Seconds.... 0.362 ,122.377778,57.170562,57.300000,100.800000,67.000000,10.212000,1.725000,0.062000,0.053000,0.053000,0.000000,14.778134,8.346798,56.765163,85.167694,445.754899,53.407216,6.166519,151.446152,1.784000,10.279000,0.000000,0.000000,126.666667,122.966667,121.666667,121.100000,120.966667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.280000,0.414000,0.414000,440.326044,480548.219333,452.566000,NatG-1,
03/14/2022,23:18:06.214,41344.45,45489.00,241.950000,0.204710,28.750000,361.120000,0.000000,60.006000,49.530000,0.580500,1.464413,1.400289,45486.000000,60.000000,58.628800,42.962500,8.000000,Testing Tank A - Purging for 53 Seconds.... 0.446 ,122.400000,57.169527,57.300000,100.800000,67.000000,10.242000,1.771000,0.059000,0.055000,0.055000,0.000000,15.251716,8.346876,56.752144,85.423162,445.754899,53.407216,6.168833,151.446777,1.841000,10.310000,0.000000,0.000000,126.700000,123.000000,121.700000,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.280000,0.414000,0.414000,440.326044,480548.219333,452.566000,NatG-1,
03/14/2022,23:18:08.213,41346.45,45491.00,242.060000,0.204830,28.790000,361.140000,0.000000,60.006000,49.580000,0.580600,1.466338,1.400686,45488.000000,60.000000,58.628800,42.962500,8.000000,Testing Tank A - Purging for 51 Seconds.... 0.442 ,122.405556,57.171746,57.300000,100.800000,67.000000,10.306000,1.884000,0.061000,0.053000,0.055000,0.000000,15.788885,8.346839,56.757202,85.951711,445.754899,53.407216,6.173259,151.447006,1.906000,10.374000,0.000000,0.000000,126.700000,123.000000,121.700000,121.100000,121.033333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.280000,0.414000,0.414000,440.326044,480548.219333,452.566000,NatG-1,
03/14/2022,23:18:09.213,41347.45,45492.00,242.010000,0.204770,28.770000,361.150000,0.000000,60.007000,49.560000,0.580600,1.463984,1.400231,45489.000000,60.000000,58.628800,42.787500,8.000000,Testing Tank A - Purging for 50 Seconds.... 0.362 ,122.405556,57.176331,57.300000,100.800000,67.000000,10.337000,1.913000,0.057000,0.056000,0.058000,0.000000,15.987147,8.346982,56.737263,86.211719,445.754899,53.407216,6.173855,151.447144,1.929000,10.405000,0.000000,0.000000,126.700000,123.000000,121.700000,121.100000,121.033333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.280000,0.417000,0.417000,443.516812,480548.219333,452.566000,NatG-1,
03/14/2022,23:18:11.213,41349.45,45494.00,242.000000,0.204750,28.770000,361.160000,0.000000,60.008000,49.550000,0.580600,1.462662,1.400372,45491.000000,60.000000,58.628800,42.512500,8.000000,Testing Tank A - Purging for 48 Seconds.... 0.461 ,122.394444,57.184024,57.300000,100.800000,67.000000,10.401000,1.878000,0.062000,0.055000,0.052000,0.000000,15.247337,8.347034,56.736187,86.745975,445.754899,53.407216,6.171126,151.446838,1.840000,10.469000,0.000000,0.000000,126.700000,122.966667,121.700000,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.280000,0.420000,0.420000,446.707581,480549.282922,452.567000,NatG-1,
03/14/2022,23:18:13.214,41351.45,45496.00,242.010000,0.204770,28.770000,361.180000,0.000000,60.008000,49.560000,0.580600,1.461493,1.400562,45493.000000,60.000000,58.628800,42.225000,8.000000,Testing Tank A - Purging for 46 Seconds.... 0.409 ,122.400000,57.201775,57.300000,100.800000,67.000000,10.457000,1.765000,0.060000,0.056000,0.057000,0.000000,14.388653,8.347100,56.729050,87.215631,445.754899,53.407216,6.166584,151.446426,1.737000,10.526000,0.000000,0.000000,126.700000,122.966667,121.700000,121.100000,121.033333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.280000,0.420000,0.420000,446.707581,480549.282922,452.567000,NatG-1,
03/14/2022,23:18:15.213,41353.45,45498.00,242.050000,0.204790,28.780000,361.190000,0.000000,60.008000,49.570000,0.580500,1.464134,1.401363,45495.000000,60.000000,58.628800,42.225000,8.000000,Testing Tank A - Purging for 44 Seconds.... 0.424 ,122.405556,57.220858,57.300000,100.800000,67.000000,10.515000,1.733000,0.058000,0.054000,0.053000,-0.001000,14.485409,8.347467,56.683071,87.700317,445.754899,53.407216,6.166442,151.446274,1.748000,10.585000,0.000000,0.000000,126.700000,123.000000,121.700000,121.100000,121.033333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.280000,0.417000,0.417000,443.516812,480549.282922,452.567000,NatG-1,
03/14/2022,23:18:17.214,41355.45,45500.00,242.000000,0.204750,28.770000,361.210000,0.000000,60.006000,49.550000,0.580500,1.464908,1.400785,45497.000000,60.000000,58.628800,42.512500,8.000000,Testing Tank A - Purging for 42 Seconds.... 0.464 ,122.383333,57.223521,57.300000,100.800000,67.000000,10.574000,1.749000,0.061000,0.055000,0.052000,0.000000,14.783378,8.347092,56.731915,88.191000,445.754899,53.407216,6.167884,151.446228,1.784000,10.644000,0.000000,0.000000,126.666667,122.966667,121.700000,121.100000,120.966667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.280000,0.420000,0.420000,446.707581,480549.282922,452.567000,NatG-1,
03/14/2022,23:18:18.214,41356.45,45501.00,242.130000,0.204890,28.810000,361.220000,0.000000,60.007000,49.610000,0.580600,1.462394,1.400529,45498.000000,60.000000,58.628800,42.625000,8.000000,Testing Tank A - Purging for 41 Seconds.... 0.483 ,122.383333,57.222189,57.300000,100.800000,67.000000,10.603000,1.767000,0.057000,0.056000,0.054000,0.000000,14.953519,8.346834,56.761581,88.430617,445.754899,53.407216,6.168309,151.446289,1.805000,10.673000,0.000000,0.000000,126.666667,122.966667,121.700000,121.100000,120.966667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.280000,0.417000,0.417000,443.516812,480549.282922,452.567000,NatG-1,
03/14/2022,23:18:20.214,41358.45,45503.00,242.140000,0.204900,28.810000,361.230000,0.000000,60.006000,49.610000,0.580600,1.461835,1.400471,45500.000000,60.000000,58.628800,42.675000,8.000000,Testing Tank A - Purging for 39 Seconds.... 0.251 ,122.377778,57.211686,57.300000,100.800000,67.000000,10.662000,1.774000,0.061000,0.057000,0.057000,0.000000,14.810325,8.346827,56.761421,88.928763,445.754899,53.407216,6.168091,151.446106,1.787000,10.733000,0.000000,0.000000,126.666667,122.966667,121.666667,121.100000,120.966667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.280000,0.411000,0.411000,437.135275,480550.346512,452.568000,NatG-1,
03/14/2022,23:18:22.213,41360.45,45505.00,241.990000,0.204740,28.760000,361.250000,0.000000,60.006000,49.550000,0.580600,1.467471,1.400347,45502.000000,60.000000,58.628800,42.675000,8.000000,Testing Tank A - Purging for 37 Seconds.... 0.249 ,122.383333,57.201479,57.300000,100.800000,67.000000,10.722000,1.801000,0.059000,0.056000,0.055000,0.000000,15.176839,8.346789,56.766167,89.425602,445.754899,53.407216,6.169472,151.446213,1.832000,10.793000,0.000000,0.000000,126.666667,122.966667,121.666667,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.280000,0.417000,0.417000,443.516812,480550.346512,452.568000,NatG-1,
03/14/2022,23:18:23.214,41361.45,45506.00,241.940000,0.204690,28.750000,361.260000,0.000000,60.006000,49.520000,0.580500,1.462846,1.399851,45503.000000,60.000000,58.628800,42.675000,8.000000,Testing Tank A - Purging for 36 Seconds.... 0.251 ,122.400000,57.200444,57.300000,100.800000,67.000000,10.752000,1.830000,0.060000,0.056000,0.056000,0.000000,15.530423,8.346726,56.771587,89.678436,445.754899,53.407216,6.171122,151.446320,1.874000,10.823000,0.000000,0.000000,126.700000,122.966667,121.700000,121.100000,121.033333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.280000,0.411000,0.411000,437.135275,480550.346512,452.568000,NatG-1,
03/14/2022,23:18:25.214,41363.45,45508.00,241.990000,0.204750,28.760000,361.270000,0.000000,60.007000,49.550000,0.580600,1.463394,1.399397,45505.000000,60.000000,58.628800,42.450000,8.000000,Testing Tank A - Purging for 34 Seconds.... 0.362 ,122.388889,57.201036,57.300000,100.766667,67.000000,10.816000,1.913000,0.058000,0.055000,0.053000,0.000000,16.213282,8.346622,56.780483,90.206855,445.754899,53.407216,6.174887,151.446899,1.957000,10.887000,0.000000,0.000000,126.700000,122.933333,121.700000,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.280000,0.414000,0.414000,440.326044,480550.346512,452.568000,NatG-1,
03/14/2022,23:18:27.213,41365.45,45510.00,241.990000,0.204730,28.760000,361.290000,0.000000,60.010000,49.540000,0.580600,1.463537,1.399397,45507.000000,60.000000,58.628800,42.225000,8.000000,Testing Tank A - Purging for 32 Seconds.... 0.500 ,122.400000,57.213609,57.300000,100.766667,67.000000,10.878000,1.880000,0.058000,0.055000,0.057000,0.000000,15.161284,8.346764,56.769291,90.725140,445.754899,53.407216,6.172251,151.446716,1.830000,10.950000,0.000000,0.000000,126.700000,123.000000,121.700000,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.280000,0.414000,0.414000,440.326044,480550.346512,452.568000,NatG-1,
03/14/2022,23:18:28.214,41366.45,45511.00,242.070000,0.204820,28.790000,361.300000,0.000000,60.010000,49.580000,0.580600,1.465287,1.399884,45508.000000,60.000000,58.628800,42.062500,8.000000,Testing Tank A - Purging for 31 Seconds.... 0.362 ,122.400000,57.225444,57.300000,100.733333,67.000000,10.907000,1.820000,0.058000,0.057000,0.055000,0.000000,14.710981,8.346683,56.778675,90.972501,445.754899,53.407216,6.169933,151.446457,1.775000,10.979000,0.000000,0.000000,126.700000,123.000000,121.700000,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.280000,0.417000,0.417000,443.516812,480551.410101,452.569000,NatG-1,
03/14/2022,23:18:30.214,41368.45,45513.00,242.190000,0.204930,28.820000,361.310000,0.000000,60.013000,49.630000,0.580600,1.465622,1.400306,45510.000000,60.000000,58.628800,41.887500,8.000000,Testing Tank A - Purging for 29 Seconds.... 0.192 ,122.400000,57.245562,57.300000,100.700000,67.000000,10.964000,1.727000,0.060000,0.056000,0.054000,0.000000,14.248675,8.346683,56.782051,91.449262,445.754899,53.407216,6.165295,151.446243,1.720000,11.037000,0.000000,0.000000,126.700000,123.000000,121.700000,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.280000,0.417000,0.417000,443.516812,480551.410101,452.569000,NatG-1,
03/14/2022,23:18:32.214,41370.45,45515.00,242.140000,0.204870,28.800000,361.330000,0.000000,60.015000,49.610000,0.580600,1.461561,1.400058,45512.000000,60.000000,58.628800,42.000000,8.000000,Testing Tank A - Purging for 27 Seconds.... 0.174 ,122.411111,57.258136,57.300000,100.700000,67.000000,11.025000,1.793000,0.062000,0.054000,0.051000,0.000000,14.929152,8.346527,56.798225,91.955264,445.754899,53.407216,6.168064,151.446609,1.802000,11.098000,0.000000,0.000000,126.700000,123.000000,121.700000,121.100000,121.066667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.280000,0.417000,0.417000,443.516812,480551.410101,452.569000,NatG-1,
03/14/2022,23:18:34.213,41372.45,45517.00,242.250000,0.205000,28.840000,361.350000,0.000000,60.015000,49.660000,0.580600,1.465610,1.400124,45514.000000,60.000000,58.628800,42.000000,8.000000,Testing Tank A - Purging for 25 Seconds.... 0.249 ,122.405556,57.269379,57.300000,100.700000,67.000000,11.082000,1.718000,0.058000,0.055000,0.056000,0.000000,13.838847,8.346832,56.765064,92.427925,445.754899,53.407216,6.165239,151.446014,1.670000,11.155000,0.000000,0.000000,126.700000,123.000000,121.700000,121.100000,121.033333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.280000,0.414000,0.414000,440.326044,480551.410101,452.569000,NatG-1,
03/14/2022,23:18:35.214,41373.45,45518.00,242.120000,0.204850,28.800000,361.350000,0.000000,60.016000,49.600000,0.580600,1.465658,1.400339,45515.000000,60.000000,58.628800,42.062500,8.000000,Testing Tank A - Purging for 24 Seconds.... 0.500 ,122.400000,57.268047,57.300000,100.700000,67.000000,11.109000,1.687000,0.061000,0.054000,0.055000,0.000000,14.159355,8.346769,56.771912,92.659299,445.754899,53.407216,6.164197,151.446014,1.709000,11.183000,0.000000,0.000000,126.700000,123.000000,121.700000,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.280000,0.417000,0.417000,443.516812,480551.410101,452.569000,NatG-1,
03/14/2022,23:18:37.213,41375.45,45520.00,242.030000,0.204760,28.770000,361.370000,0.000000,60.015000,49.560000,0.580600,1.464055,1.401107,45517.000000,60.000000,58.628800,42.337500,8.000000,Testing Tank A - Purging for 22 Seconds.... 0.447 ,122.394444,57.250000,57.300000,100.700000,67.000000,11.168000,1.772000,0.058000,0.057000,0.054000,0.000000,15.238755,8.346833,56.761646,93.152669,445.754899,53.407216,6.169767,151.446060,1.839000,11.242000,0.000000,0.000000,126.700000,122.966667,121.700000,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.280000,0.414000,0.414000,440.326044,480552.473691,452.570000,NatG-1,
03/14/2022,23:18:39.215,41377.45,45522.00,241.990000,0.204730,28.760000,361.390000,0.000000,60.015000,49.540000,0.580500,1.467201,1.400843,45519.000000,60.000000,58.628800,42.400000,8.000000,Testing Tank A - Purging for 20 Seconds.... 0.250 ,122.383333,57.217456,57.300000,100.700000,67.000000,11.227000,1.765000,0.059000,0.056000,0.054000,0.000000,14.204831,8.347051,56.760906,93.642297,445.754899,53.407216,6.168302,151.445297,1.714000,11.302000,0.000000,0.000000,126.666667,122.933333,121.700000,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.290000,0.417000,0.417000,443.516812,480552.473691,452.570000,NatG-1,
