Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,23:18:41.213,41379.45,45524.00,242.040000,0.204770,28.770000,361.400000,0.000000,60.016000,49.560000,0.580600,1.462275,1.400636,45521.000000,60.000000,58.628800,42.450000,8.000000,Testing Tank A - Purging for 18 Seconds.... 0.500 ,122.383333,57.195562,57.300000,100.700000,67.033333,11.284000,1.731000,0.062000,0.054000,0.052000,0.000000,14.773965,8.347360,56.728828,94.119073,445.754899,53.407216,6.168402,151.445236,1.783000,11.359000,0.000000,0.000000,126.700000,122.900000,121.700000,121.100000,121.000000,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.290000,0.417000,0.417000,443.516812,480552.473691,452.570000,NatG-1,
03/14/2022,23:18:43.213,41381.45,45526.00,241.970000,0.204680,28.750000,361.420000,0.000000,60.018000,49.530000,0.580600,1.464921,1.400298,45523.000000,60.000000,58.628800,42.675000,8.000000,Testing Tank A - Purging for 16 Seconds.... 0.192 ,122.372222,57.190533,57.300000,100.700000,67.033333,11.343000,1.799000,0.058000,0.054000,0.056000,-0.001000,15.373363,8.347259,56.744099,94.613848,445.754899,53.407216,6.171197,151.445435,1.855000,11.419000,0.000000,0.000000,126.666667,122.900000,121.700000,121.100000,120.966667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.290000,0.417000,0.417000,443.516812,480552.473691,452.570000,NatG-1,
03/14/2022,23:18:44.213,41382.45,45527.00,242.060000,0.204790,28.780000,361.430000,0.000000,60.018000,49.570000,0.580600,1.464378,1.400190,45524.000000,60.000000,58.628800,42.675000,8.000000,Testing Tank A - Purging for 15 Seconds.... 0.500 ,122.366667,57.192012,57.300000,100.700000,67.000000,11.375000,1.848000,0.059000,0.057000,0.056000,0.000000,16.004330,8.346999,56.771912,94.878881,445.754899,53.407216,6.173859,151.445755,1.932000,11.451000,0.000000,0.000000,126.633333,122.900000,121.700000,121.100000,120.966667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.290000,0.417000,0.417000,443.516812,480553.537280,452.571000,NatG-1,
03/14/2022,23:18:46.214,41384.45,45529.00,242.050000,0.204770,28.780000,361.440000,0.000000,60.020000,49.560000,0.580600,1.463740,1.400578,45526.000000,60.000000,58.628800,42.450000,8.000000,Testing Tank A - Purging for 13 Seconds.... 0.362 ,122.400000,57.207249,57.300000,100.666667,67.000000,11.437000,1.886000,0.060000,0.055000,0.054000,0.000000,15.316285,8.346845,56.792496,95.394395,445.754899,53.407216,6.173050,151.445847,1.848000,11.513000,0.000000,0.000000,126.666667,122.966667,121.700000,121.100000,121.066667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.290000,0.417000,0.417000,443.516812,480553.537280,452.571000,NatG-1,
03/14/2022,23:18:48.214,41386.45,45531.00,242.010000,0.204740,28.770000,361.460000,0.000000,60.017000,49.550000,0.580600,1.462733,1.401223,45528.000000,60.000000,58.628800,42.225000,8.000000,Testing Tank A - Purging for 11 Seconds.... 0.500 ,122.405556,57.235355,57.300000,100.633333,67.033333,11.496000,1.766000,0.060000,0.055000,0.055000,0.000000,14.234421,8.346677,56.816189,95.885731,445.754899,53.407216,6.168059,151.445435,1.718000,11.572000,0.000000,0.000000,126.700000,122.966667,121.700000,121.100000,121.066667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.290000,0.417000,0.417000,443.516812,480553.537280,452.571000,NatG-1,
03/14/2022,23:18:50.213,41388.45,45533.00,242.050000,0.204770,28.770000,361.470000,0.000000,60.019000,49.560000,0.580600,1.465986,1.400826,45530.000000,60.000000,58.628800,42.225000,8.000000,Testing Tank A - Purging for 9 Seconds.... 0.442 ,122.405556,57.250000,57.300000,100.600000,67.066667,11.554000,1.736000,0.062000,0.054000,0.052000,0.000000,14.676136,8.346562,56.828144,96.362765,445.754899,53.407216,6.166905,151.445480,1.771000,11.630000,0.000000,0.000000,126.700000,122.966667,121.700000,121.100000,121.066667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.290000,0.417000,0.417000,443.516812,480553.537280,452.571000,NatG-1,
03/14/2022,23:18:51.214,41389.45,45534.00,242.110000,0.204840,28.790000,361.480000,0.000000,60.018000,49.590000,0.580600,1.465485,1.401760,45531.000000,60.000000,58.628800,42.400000,8.000000,Testing Tank A - Purging for 8 Seconds.... 0.362 ,122.416667,57.248817,57.300000,100.600000,67.066667,11.583000,1.758000,0.059000,0.054000,0.055000,0.000000,14.774406,8.346657,56.814739,96.609359,445.754899,53.407216,6.167747,151.445511,1.783000,11.659000,0.000000,0.000000,126.700000,123.000000,121.733333,121.100000,121.066667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.290000,0.414000,0.414000,440.326044,480553.537280,452.571000,NatG-1,
03/14/2022,23:18:52.215,41390.45,45535.00,242.120000,0.204850,28.800000,361.490000,0.000000,60.017000,49.600000,0.580600,1.463168,1.400586,45532.000000,60.000000,58.628800,42.450000,8.000000,Testing Tank A - Purging for 8 Seconds.... 0.192 ,122.405556,57.240533,57.300000,100.600000,67.100000,11.612000,1.784000,0.059000,0.054000,0.054000,0.000000,15.223182,8.346780,56.800823,96.854860,445.754899,53.407216,6.169260,151.445526,1.837000,11.689000,0.000000,0.000000,126.700000,122.966667,121.733333,121.100000,121.033333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.290000,0.417000,0.417000,443.516812,480553.537280,452.571000,NatG-1,
03/14/2022,23:18:54.213,41392.45,45537.00,242.080000,0.204800,28.790000,361.510000,0.000000,60.015000,49.580000,0.580700,1.467773,1.400653,45534.000000,60.000000,58.628800,42.450000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... -145.985 ,122.405556,57.198964,57.300000,100.633333,67.066667,0.043000,1.775000,0.061000,0.055000,0.052000,0.000000,14.068642,8.346616,56.829517,0.362464,446.118519,53.450923,6.166222,151.445038,1.698000,0.044000,0.000000,0.000000,126.700000,122.966667,121.700000,121.100000,121.066667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.674000,70.290000,0.417000,0.417000,443.516812,480554.600870,452.572000,NatG-1,
03/14/2022,23:18:56.214,41394.45,45539.00,241.720000,0.204420,28.690000,361.520000,0.000000,60.013000,49.410000,0.580600,1.463653,1.402242,45536.000000,60.000000,58.628800,42.450000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.250 ,122.394444,57.158876,57.300000,102.500000,67.100000,0.099000,1.676000,0.062000,0.056000,0.056000,0.000000,13.902731,8.346965,56.818035,0.822562,446.579764,53.506180,6.165107,151.444504,1.679000,0.099000,0.000000,0.000000,126.666667,122.966667,121.700000,121.100000,121.033333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.290000,0.417000,0.417000,443.516812,480554.600870,452.572000,NatG-1,
03/14/2022,23:18:57.214,41395.45,45540.00,241.750000,0.204440,28.700000,361.530000,0.000000,60.012000,49.420000,0.580600,1.464880,1.400165,45537.000000,60.000000,58.628800,42.450000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.252 ,122.394444,57.146006,57.300000,106.000000,67.100000,0.126000,1.678000,0.060000,0.055000,0.054000,0.000000,14.121104,8.346887,56.833130,1.052659,446.809870,53.533614,6.165367,151.444473,1.706000,0.127000,0.000000,0.000000,126.666667,122.966667,121.700000,121.100000,121.033333,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.290000,0.414000,0.414000,440.326044,480554.600870,452.572000,NatG-1,
03/14/2022,23:18:58.214,41396.45,45541.00,242.040000,0.204750,28.780000,361.540000,0.000000,60.014000,49.560000,0.580600,1.464078,1.400884,45538.000000,60.000000,58.628800,42.450000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.499 ,122.400000,57.137130,57.300000,111.000000,67.100000,0.155000,1.711000,0.059000,0.055000,0.056000,0.000000,14.761393,8.346750,56.847614,1.292148,447.049510,53.562465,6.167443,151.444687,1.786000,0.156000,0.000000,0.000000,126.666667,122.966667,121.700000,121.100000,121.066667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.290000,0.417000,0.417000,443.516812,480554.600870,452.572000,NatG-1,
03/14/2022,23:18:59.214,41397.45,45542.00,242.100000,0.204830,28.800000,361.550000,0.000000,60.013000,49.590000,0.580700,1.468828,1.400537,45539.000000,60.000000,58.628800,42.450000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.252 ,122.400000,57.125592,57.300000,116.233333,67.100000,0.186000,1.798000,0.060000,0.055000,0.057000,0.000000,16.159002,8.346762,56.838703,1.554619,447.312198,53.593953,6.171922,151.445221,1.957000,0.188000,0.000000,0.000000,126.666667,122.966667,121.700000,121.100000,121.066667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.290000,0.417000,0.417000,443.516812,480554.600870,452.572000,NatG-1,
03/14/2022,23:19:03.214,41401.45,45546.00,241.980000,0.204700,28.760000,361.580000,0.000000,60.010000,49.530000,0.580700,1.465266,1.400116,45543.000000,60.000000,58.628800,42.450000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.250 ,122.372222,57.127219,57.300000,125.966667,67.100000,0.303000,1.691000,0.060000,0.055000,0.056000,0.000000,13.674212,8.346930,56.829937,2.525459,448.282602,53.710187,6.165556,151.444687,1.660000,0.307000,0.000000,0.000000,126.666667,122.933333,121.666667,121.100000,120.966667,120.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.290000,0.417000,0.417000,443.516812,480555.664459,452.573000,NatG-1,
03/14/2022,23:19:07.213,41405.45,45550.00,242.030000,0.204760,28.780000,361.610000,0.000000,60.014000,49.560000,0.580700,1.463567,1.400694,45547.000000,60.000000,58.628800,42.400000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.250 ,122.027778,57.153550,57.300000,127.500000,67.100000,0.418000,1.773000,0.059000,0.054000,0.054000,0.000000,15.199812,8.346639,56.858070,3.488439,449.245840,53.825608,6.170214,151.445724,1.846000,0.424000,0.000000,0.000000,126.600000,122.933333,121.666667,121.100000,120.700000,119.166667,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.290000,0.417000,0.417000,443.516812,480555.664459,452.573000,NatG-1,
03/14/2022,23:19:10.214,41408.45,45553.00,242.080000,0.204820,28.790000,361.630000,0.000000,60.014000,49.580000,0.580700,1.464896,1.400818,45550.000000,60.000000,58.628800,42.000000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.485 ,121.705556,57.168491,57.366667,127.733333,67.100000,0.504000,1.696000,0.060000,0.054000,0.055000,0.000000,13.530888,8.347020,56.816055,4.204107,449.960116,53.911165,6.164649,151.445557,1.644000,0.511000,0.000000,0.000000,126.533333,122.966667,121.666667,121.100000,119.333333,118.633333,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.290000,0.414000,0.414000,440.326044,480555.664459,452.573000,NatG-1,
03/14/2022,23:19:14.213,41412.45,45557.00,242.140000,0.204850,28.810000,361.670000,0.000000,60.019000,49.600000,0.580700,1.461167,1.400760,45554.000000,60.000000,58.628800,42.287500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.462 ,121.583333,57.128846,57.400000,127.800000,67.100000,0.613000,1.659000,0.063000,0.053000,0.054000,0.000000,14.087257,8.347415,56.768536,5.113347,450.870549,54.020244,6.164797,151.445694,1.711000,0.621000,0.000000,0.000000,126.333333,122.900000,121.600000,121.066667,120.033333,117.566667,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.290000,0.414000,0.414000,440.326044,480556.728049,452.574000,NatG-1,
03/14/2022,23:19:17.214,41415.45,45560.00,241.950000,0.204650,28.750000,361.690000,0.000000,60.021000,49.510000,0.580700,1.462595,1.400289,45557.000000,60.000000,58.628800,42.450000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.250 ,121.555556,57.096893,57.400000,127.800000,67.100000,0.698000,1.722000,0.062000,0.053000,0.053000,0.001000,13.871876,8.347163,56.796703,5.829560,451.586768,54.105896,6.166534,151.445847,1.685000,0.708000,0.000000,0.000000,126.300000,122.866667,121.600000,120.966667,120.066667,117.533333,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.290000,0.417000,0.417000,443.516812,480556.728049,452.574000,NatG-1,
03/14/2022,23:19:21.213,41419.45,45564.00,241.940000,0.204630,28.750000,361.720000,0.000000,60.022000,49.510000,0.580600,1.461272,1.401215,45561.000000,60.000000,58.628800,42.737500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.446 ,121.488889,57.134467,57.400000,127.766667,67.100000,0.805000,1.625000,0.060000,0.055000,0.057000,0.000000,13.668322,8.346999,56.821140,6.722899,452.478922,54.212917,6.162877,151.445709,1.660000,0.817000,0.000000,0.000000,126.166667,122.900000,121.500000,120.933333,119.233333,118.200000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.300000,0.417000,0.417000,443.516812,480557.791638,452.575000,NatG-1,
03/14/2022,23:19:24.213,41422.45,45567.00,241.990000,0.204690,28.760000,361.750000,0.000000,60.016000,49.530000,0.580700,1.464556,1.399562,45564.000000,60.000000,58.628800,43.075000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.175 ,121.177778,57.142456,57.366667,127.700000,67.100000,0.892000,1.739000,0.059000,0.055000,0.054000,0.000000,14.680533,8.347340,56.775097,7.441697,453.199028,54.299196,6.167764,151.446671,1.783000,0.904000,0.000000,0.000000,126.033333,122.866667,121.400000,120.766667,117.966667,118.033333,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.300000,0.417000,0.417000,443.516812,480557.791638,452.575000,NatG-1,
03/14/2022,23:19:28.213,41426.45,45571.00,242.010000,0.204720,28.770000,361.780000,0.000000,60.016000,49.540000,0.580700,1.466100,1.400314,45568.000000,60.000000,58.628800,42.850000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.426 ,120.822222,57.167012,57.300000,127.600000,67.100000,1.000000,1.610000,0.061000,0.057000,0.057000,0.000000,13.648220,8.347391,56.770588,8.350848,454.108004,54.408081,6.161936,151.446152,1.658000,1.014000,0.000000,0.000000,125.866667,122.800000,121.166667,120.400000,117.433333,117.266667,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.300000,0.420000,0.420000,446.707581,480557.791638,452.575000,NatG-1,
03/14/2022,23:19:31.214,41429.45,45574.00,241.930000,0.204650,28.750000,361.800000,0.000000,60.013000,49.510000,0.580700,1.465380,1.399992,45571.000000,60.000000,58.628800,43.300000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.363 ,120.633333,57.131953,57.300000,127.600000,67.100000,1.082000,1.656000,0.059000,0.056000,0.053000,0.000000,14.292596,8.347037,56.813530,9.030980,454.788271,54.489580,6.164795,151.446503,1.736000,1.097000,0.000000,0.000000,125.800000,122.800000,121.166667,120.466667,116.600000,116.966667,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.300000,0.420000,0.420000,446.707581,480558.855228,452.576000,NatG-1,
03/14/2022,23:19:35.213,41433.45,45578.00,241.980000,0.204700,28.760000,361.830000,0.000000,60.011000,49.530000,0.580700,1.466243,1.399868,45575.000000,60.000000,58.628800,43.462500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.499 ,120.566667,57.125592,57.300000,127.500000,67.100000,1.195000,1.671000,0.059000,0.058000,0.057000,0.000000,14.264482,8.347046,56.810738,9.976815,455.732895,54.602751,6.166553,151.446320,1.733000,1.212000,0.000000,0.000000,125.700000,122.766667,120.900000,120.166667,116.700000,117.166667,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.300000,0.420000,0.420000,446.707581,480559.918817,452.577000,NatG-1,
03/14/2022,23:19:39.215,41437.45,45582.00,241.850000,0.204570,28.730000,361.860000,0.000000,60.010000,49.470000,0.580700,1.462433,1.399959,45579.000000,60.000000,58.628800,43.912500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.192 ,120.444444,57.100740,57.300000,127.466667,67.100000,1.307000,1.733000,0.059000,0.056000,0.055000,0.000000,15.138373,8.347063,56.806622,10.911460,456.667590,54.714744,6.168015,151.446518,1.839000,1.325000,0.000000,0.000000,125.533333,122.700000,120.700000,119.900000,116.833333,117.000000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.310000,0.420000,0.420000,446.707581,480559.918817,452.577000,NatG-1,
03/14/2022,23:19:43.213,41441.45,45586.00,242.100000,0.204830,28.800000,361.900000,0.000000,60.015000,49.590000,0.580700,1.462335,1.400537,45583.000000,60.000000,58.628800,43.525000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.175 ,120.461111,57.148373,57.300000,127.400000,67.100000,1.420000,1.649000,0.058000,0.054000,0.055000,0.000000,13.377499,8.347094,56.807899,11.854879,457.610879,54.827732,6.162965,151.445938,1.625000,1.440000,0.000000,0.000000,125.400000,122.700000,120.533333,120.200000,116.900000,117.033333,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.310000,0.420000,0.420000,446.707581,480559.918817,452.577000,NatG-1,
03/14/2022,23:19:46.214,41444.45,45589.00,242.080000,0.204790,28.790000,361.920000,0.000000,60.016000,49.570000,0.580700,1.463792,1.401355,45586.000000,60.000000,58.628800,43.862500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.446 ,120.394444,57.133580,57.300000,127.366667,67.100000,1.504000,1.695000,0.061000,0.056000,0.056000,0.000000,14.316315,8.347501,56.754993,12.551090,458.308363,54.911297,6.165724,151.446213,1.739000,1.524000,0.000000,0.000000,125.266667,122.633333,120.733333,119.933333,116.900000,116.900000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.310000,0.420000,0.420000,446.707581,480560.982407,452.578000,NatG-1,
03/14/2022,23:19:49.214,41447.45,45592.00,241.820000,0.204530,28.720000,361.940000,0.000000,60.014000,49.460000,0.580700,1.464480,1.401166,45589.000000,60.000000,58.628800,43.687500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.363 ,120.294444,57.152219,57.300000,127.300000,67.100000,1.592000,1.769000,0.059000,0.055000,0.053000,-0.001000,14.372484,8.347142,56.801720,13.288660,459.045928,54.999515,6.167549,151.446671,1.746000,1.614000,0.000000,0.000000,125.200000,122.633333,120.933333,119.233333,116.966667,116.800000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.310000,0.417000,0.417000,443.516812,480560.982407,452.578000,NatG-1,
03/14/2022,23:19:53.213,41451.45,45596.00,241.820000,0.204520,28.720000,361.980000,0.000000,60.011000,49.460000,0.580600,1.466311,1.401580,45593.000000,60.000000,58.628800,43.750000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.412 ,120.133333,57.150148,57.300000,127.200000,67.100000,1.703000,1.650000,0.062000,0.054000,0.052000,0.000000,13.864597,8.347181,56.795589,14.211977,459.968022,55.110119,6.164428,151.446243,1.684000,1.726000,0.000000,0.000000,125.133333,122.600000,121.166667,118.733333,116.900000,116.266667,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.310000,0.417000,0.417000,443.516812,480562.045996,452.579000,NatG-1,
03/14/2022,23:19:57.213,41455.45,45600.00,242.050000,0.204770,28.780000,362.010000,0.000000,60.014000,49.560000,0.580700,1.464765,1.400496,45597.000000,60.000000,58.628800,43.862500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.250 ,120.077778,57.166716,57.300000,127.066667,67.100000,1.817000,1.762000,0.060000,0.056000,0.054000,0.000000,14.301347,8.347421,56.767811,15.170827,460.926888,55.224998,6.167280,151.446640,1.737000,1.842000,0.000000,0.000000,124.966667,122.466667,121.166667,118.733333,116.933333,116.200000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.310000,0.417000,0.417000,443.516812,480562.045996,452.579000,NatG-1,
03/14/2022,23:20:00.214,41458.45,45603.00,242.060000,0.204800,28.790000,362.030000,0.000000,60.010000,49.570000,0.580700,1.462549,1.400190,45600.000000,60.000000,58.628800,43.687500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.441 ,119.800000,57.187426,57.300000,126.966667,67.100000,1.901000,1.668000,0.059000,0.054000,0.054000,0.000000,14.250019,8.347398,56.768551,15.865738,461.623005,55.308384,6.164012,151.446411,1.731000,1.927000,0.000000,0.000000,124.866667,122.433333,121.100000,118.266667,116.566667,115.566667,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.310000,0.414000,0.414000,440.326044,480562.045996,452.579000,NatG-1,
03/14/2022,23:20:03.214,41461.45,45606.00,242.000000,0.204730,28.770000,362.060000,0.000000,60.008000,49.540000,0.580700,1.468520,1.400537,45603.000000,60.000000,58.628800,43.912500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.499 ,119.655556,57.197633,57.300000,126.866667,67.100000,1.986000,1.735000,0.058000,0.056000,0.057000,0.000000,14.936466,8.347651,56.734539,16.578305,462.335671,55.393770,6.167048,151.446686,1.814000,2.013000,0.000000,0.000000,124.733333,122.400000,121.133333,118.166667,116.066667,115.433333,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.310000,0.417000,0.417000,443.516812,480563.109586,452.580000,NatG-1,
03/14/2022,23:20:07.214,41465.45,45610.00,242.030000,0.204750,28.780000,362.090000,0.000000,60.010000,49.560000,0.580700,1.464664,1.400942,45607.000000,60.000000,58.628800,43.412500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.410 ,119.472222,57.208580,57.300000,126.733333,67.100000,2.101000,1.686000,0.059000,0.055000,0.054000,0.000000,13.563812,8.347812,56.720512,17.537718,463.294841,55.508660,6.163884,151.446182,1.647000,2.130000,0.000000,0.000000,124.633333,122.366667,121.100000,117.700000,116.000000,115.033333,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.310000,0.417000,0.417000,443.516812,480563.109586,452.580000,NatG-1,
03/14/2022,23:20:11.214,41469.45,45614.00,241.920000,0.204650,28.750000,362.120000,0.000000,60.009000,49.510000,0.580700,1.463376,1.401083,45611.000000,60.000000,58.628800,43.687500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.400 ,119.233333,57.189793,57.300000,126.600000,67.100000,2.213000,1.741000,0.061000,0.051000,0.055000,0.000000,15.513244,8.347394,56.764488,18.464694,464.227289,55.620380,6.167680,151.446655,1.884000,2.242000,0.000000,0.000000,124.500000,122.300000,121.000000,116.933333,116.000000,114.666667,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.310000,0.417000,0.417000,443.516812,480563.109586,452.580000,NatG-1,
03/14/2022,23:20:14.214,41472.45,45617.00,242.080000,0.204810,28.790000,362.140000,0.000000,60.013000,49.580000,0.580700,1.460476,1.401438,45614.000000,60.000000,58.628800,43.412500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.500 ,118.933333,57.204586,57.300000,126.533333,67.100000,2.300000,1.729000,0.064000,0.054000,0.054000,0.000000,13.903704,8.347322,56.778839,19.195117,464.956929,55.707771,6.166318,151.446121,1.688000,2.331000,0.000000,0.000000,124.400000,122.300000,121.000000,116.266667,115.900000,113.733333,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.310000,0.414000,0.414000,440.326044,480564.173175,452.581000,NatG-1,
03/14/2022,23:20:17.214,41475.45,45620.00,242.080000,0.204780,28.790000,362.170000,0.000000,60.016000,49.570000,0.580700,1.466159,1.400157,45617.000000,60.000000,58.628800,43.350000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.500 ,118.822222,57.197929,57.300000,126.500000,67.200000,2.383000,1.679000,0.062000,0.053000,0.054000,0.000000,14.488790,8.347497,56.755123,19.894217,465.651528,55.790986,6.165637,151.446075,1.759000,2.416000,0.000000,0.000000,124.300000,122.233333,120.966667,115.900000,115.733333,113.800000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.320000,0.420000,0.420000,446.707581,480564.173175,452.581000,NatG-1,
03/14/2022,23:20:21.213,41479.45,45624.00,241.900000,0.204610,28.740000,362.200000,0.000000,60.016000,49.500000,0.580700,1.472411,1.401116,45621.000000,60.000000,58.628800,43.525000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.357 ,118.588889,57.216420,57.300000,126.433333,67.200000,2.493000,1.641000,0.058000,0.056000,0.055000,0.000000,13.964718,8.347702,56.732613,20.812548,466.569735,55.900987,6.163870,151.445694,1.696000,2.527000,0.000000,0.000000,124.266667,122.200000,121.000000,115.633333,114.933333,113.500000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.320000,0.420000,0.420000,446.707581,480565.236765,452.582000,NatG-1,
03/14/2022,23:20:24.214,41482.45,45627.00,241.880000,0.204580,28.730000,362.220000,0.000000,60.013000,49.480000,0.580700,1.463877,1.400198,45624.000000,60.000000,58.628800,43.800000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.191 ,118.466667,57.209615,57.300000,126.400000,67.200000,2.579000,1.739000,0.060000,0.054000,0.054000,0.000000,15.085061,8.347559,56.745468,21.525356,467.281490,55.986259,6.168175,151.446091,1.832000,2.614000,0.000000,0.000000,124.166667,122.166667,120.933333,115.333333,114.600000,113.600000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.320000,0.417000,0.417000,443.516812,480565.236765,452.582000,NatG-1,
03/14/2022,23:20:28.215,41486.45,45631.00,241.830000,0.204540,28.720000,362.260000,0.000000,60.012000,49.470000,0.580600,1.466168,1.399992,45628.000000,60.000000,58.628800,43.350000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.482 ,118.461111,57.217160,57.300000,126.266667,67.200000,2.695000,1.695000,0.059000,0.055000,0.056000,0.000000,13.640265,8.347145,56.804043,22.497199,468.254354,56.102789,6.164807,151.445755,1.656000,2.732000,0.000000,0.000000,124.100000,122.200000,121.000000,115.300000,114.466667,113.700000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.320000,0.420000,0.420000,446.707581,480566.300354,452.583000,NatG-1,
03/14/2022,23:20:32.214,41490.45,45635.00,241.850000,0.204560,28.730000,362.290000,0.000000,60.007000,49.470000,0.580600,1.462994,1.400207,45632.000000,60.000000,58.628800,43.637500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.464 ,118.166667,57.228254,57.300000,126.133333,67.200000,2.805000,1.693000,0.063000,0.054000,0.052000,0.000000,14.579885,8.347048,56.808548,23.417389,469.174717,56.213063,6.165995,151.445862,1.770000,2.843000,0.000000,0.000000,124.066667,122.100000,121.000000,115.166667,113.966667,112.700000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.320000,0.417000,0.417000,443.516812,480566.300354,452.583000,NatG-1,
03/14/2022,23:20:36.214,41494.45,45639.00,241.970000,0.204720,28.760000,362.320000,0.000000,60.003000,49.540000,0.580700,1.465367,1.400008,45636.000000,60.000000,58.628800,43.750000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.499 ,117.938889,57.213757,57.300000,125.933333,67.200000,2.917000,1.661000,0.060000,0.054000,0.057000,0.000000,14.162477,8.346857,56.835609,24.346577,470.103825,56.324370,6.165740,151.445419,1.719000,2.956000,0.000000,0.000000,124.000000,122.100000,120.900000,114.800000,113.733333,112.100000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.320000,0.414000,0.414000,440.326044,480567.363943,452.584000,NatG-1,
03/14/2022,23:20:39.214,41497.45,45642.00,242.000000,0.204740,28.770000,362.340000,0.000000,60.003000,49.550000,0.580700,1.461708,1.400372,45639.000000,60.000000,58.628800,43.975000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.499 ,117.927778,57.214053,57.300000,125.833333,67.200000,3.003000,1.757000,0.060000,0.055000,0.055000,-0.001000,15.116943,8.346661,56.855988,25.066396,470.822534,56.410485,6.168820,151.445969,1.835000,3.043000,0.000000,0.000000,124.000000,122.066667,120.866667,114.966667,113.633333,112.033333,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.320000,0.417000,0.417000,443.516812,480567.363943,452.584000,NatG-1,
03/14/2022,23:20:43.213,41501.45,45646.00,241.970000,0.204710,28.760000,362.380000,0.000000,60.003000,49.530000,0.580700,1.466172,1.400298,45643.000000,60.000000,58.628800,43.462500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.412 ,117.794444,57.181065,57.300000,125.633333,67.200000,3.118000,1.693000,0.059000,0.055000,0.054000,0.000000,13.694292,8.347169,56.796150,26.030559,471.787716,56.526107,6.165314,151.445267,1.662000,3.160000,0.000000,0.000000,124.000000,122.000000,120.900000,114.533333,113.500000,111.833333,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.675000,70.330000,0.420000,0.420000,446.707581,480567.363943,452.584000,NatG-1,
03/14/2022,23:20:47.213,41505.45,45650.00,242.080000,0.204830,28.800000,362.410000,0.000000,60.005000,49.590000,0.580800,1.462725,1.401355,45647.000000,60.000000,58.628800,43.750000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.399 ,117.555556,57.172189,57.333333,125.433333,67.200000,3.229000,1.709000,0.060000,0.054000,0.053000,-0.001000,15.063073,8.347228,56.786346,26.952897,472.709050,56.636499,6.166894,151.445541,1.829000,3.272000,0.000000,0.000000,123.900000,121.966667,120.800000,114.500000,112.866667,111.300000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.330000,0.420000,0.420000,446.707581,480568.427533,452.585000,NatG-1,
03/14/2022,23:20:51.214,41509.45,45654.00,241.940000,0.204670,28.750000,362.440000,0.000000,60.006000,49.520000,0.580700,1.464992,1.400471,45651.000000,60.000000,58.628800,43.525000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.177 ,117.366667,57.178254,57.333333,125.166667,67.200000,3.342000,1.669000,0.059000,0.054000,0.056000,0.000000,14.055653,8.347383,56.772602,27.899173,473.656408,56.749980,6.164930,151.445267,1.706000,3.386000,0.000000,0.000000,123.866667,121.900000,120.800000,113.633333,112.633333,111.366667,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.678000,70.330000,0.420000,0.420000,446.707581,480568.427533,452.585000,NatG-1,
03/14/2022,23:20:55.213,41513.45,45658.00,241.870000,0.204590,28.740000,362.470000,0.000000,60.006000,49.490000,0.580700,1.464050,1.400752,45655.000000,60.000000,58.628800,43.637500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.499 ,117.194444,57.123521,57.366667,124.900000,67.200000,3.455000,1.680000,0.058000,0.056000,0.057000,0.000000,13.771270,8.347084,56.807705,28.842433,474.598451,56.862976,6.164746,151.445114,1.671000,3.501000,0.000000,0.000000,123.800000,121.833333,120.700000,113.333333,112.333333,111.166667,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.676000,70.330000,0.414000,0.414000,440.326044,480569.491122,452.586000,NatG-1,
03/14/2022,23:20:58.214,41516.45,45661.00,242.010000,0.204740,28.770000,362.500000,0.000000,60.006000,49.550000,0.580700,1.465957,1.399777,45658.000000,60.000000,58.628800,43.750000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.191 ,117.200000,57.111391,57.400000,124.666667,67.200000,3.539000,1.717000,0.060000,0.055000,0.054000,0.000000,14.607632,8.347493,56.754795,29.543334,475.300641,56.946966,6.166817,151.445404,1.773000,3.586000,0.000000,0.000000,123.800000,121.800000,120.700000,113.233333,112.233333,111.433333,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.330000,0.417000,0.417000,443.516812,480569.491122,452.586000,NatG-1,
03/14/2022,23:21:02.213,41520.45,45665.00,241.970000,0.204700,28.760000,362.530000,0.000000,60.006000,49.530000,0.580700,1.461993,1.401207,45662.000000,60.000000,58.628800,43.412500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.446 ,116.972222,57.128698,57.400000,124.400000,67.200000,3.657000,1.733000,0.062000,0.053000,0.053000,0.000000,13.896977,8.347099,56.804436,30.527312,476.284498,57.064687,6.166503,151.445602,1.687000,3.705000,0.000000,0.000000,123.800000,121.800000,120.700000,112.933333,112.033333,110.566667,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.640000,0.960000,29.677000,70.330000,0.420000,0.420000,446.707581,480569.491122,452.586000,NatG-1,
03/14/2022,23:21:05.214,41523.45,45668.00,241.950000,0.204660,28.750000,362.550000,0.000000,60.006000,49.520000,0.580700,1.466530,1.400661,45665.000000,60.000000,58.628800,43.412500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.411 ,116.800000,57.147485,57.400000,124.233333,67.200000,3.739000,1.649000,0.061000,0.055000,0.054000,0.000000,13.863695,8.347284,56.781494,31.206668,476.968469,57.146764,6.164221,151.445679,1.682000,3.787000,0.000000,0.000000,123.800000,121.733333,120.600000,112.500000,111.866667,110.300000,0,1,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.530000,0.850000,29.677000,70.300000,39.259000,39.176000,41667.181372,480583.317786,452.599000,NatG-1,
03/14/2022,23:21:09.214,41527.45,45672.00,241.970000,0.204690,28.760000,362.580000,0.000000,60.010000,49.530000,0.580700,1.463823,1.400793,45669.000000,60.000000,58.628800,43.637500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.441 ,116.550000,57.138166,57.400000,124.033333,67.200000,3.853000,1.732000,0.059000,0.055000,0.055000,0.000000,14.061349,8.347175,56.795406,32.162582,477.919804,57.260739,6.166397,151.445923,1.706000,3.903000,0.000000,0.000000,123.766667,121.700000,120.500000,112.033333,111.600000,109.700000,0,1,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.530000,0.850000,29.677000,70.080000,39.256000,39.196000,41688.453162,480630.115723,452.643000,NatG-1,
03/14/2022,23:21:13.214,41531.45,45676.00,241.910000,0.204620,28.740000,362.620000,0.000000,60.010000,49.500000,0.580700,1.463835,1.401926,45673.000000,60.000000,58.628800,43.637500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.364 ,116.433333,57.134024,57.400000,123.933333,67.233333,3.963000,1.673000,0.058000,0.057000,0.057000,0.000000,14.002877,8.347067,56.810024,33.078535,478.835734,57.370466,6.164761,151.445786,1.699000,4.014000,0.000000,0.000000,123.633333,121.633333,120.500000,111.733333,111.100000,110.000000,0,1,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.530000,0.850000,29.676000,69.910000,39.269000,39.219000,41712.915720,480675.850070,452.686000,NatG-1,
03/14/2022,23:21:17.213,41535.45,45680.00,241.870000,0.204590,28.730000,362.650000,0.000000,60.010000,49.480000,0.580600,1.464783,1.401373,45677.000000,60.000000,58.628800,43.575000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.409 ,116.194444,57.122929,57.400000,123.900000,67.233333,4.081000,1.782000,0.062000,0.054000,0.054000,0.000000,14.499456,8.346731,56.849857,34.064228,479.820318,57.488427,6.167964,151.446411,1.759000,4.133000,0.000000,0.000000,123.500000,121.600000,120.366667,111.766667,110.300000,109.633333,0,1,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.530000,0.850000,29.677000,69.780000,39.265000,39.226000,41720.360846,480722.648007,452.730000,NatG-1,
03/14/2022,23:21:21.214,41539.45,45684.00,241.870000,0.204580,28.730000,362.680000,0.000000,60.011000,49.480000,0.580700,1.463388,1.400877,45681.000000,60.000000,58.628800,43.462500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.365 ,116.038889,57.171006,57.366667,123.933333,67.300000,4.190000,1.636000,0.058000,0.056000,0.056000,0.000000,13.764450,8.346755,56.848049,34.976521,480.733697,57.597847,6.163238,151.446075,1.670000,4.244000,0.000000,0.000000,123.433333,121.533333,120.300000,111.500000,110.033333,109.433333,0,1,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.540000,0.860000,29.675000,69.690000,39.239000,39.209000,41702.279825,480768.382355,452.773000,NatG-1,
03/14/2022,23:21:24.214,41542.45,45687.00,241.760000,0.204460,28.700000,362.700000,0.000000,60.010000,49.430000,0.580600,1.467964,1.399446,45684.000000,60.000000,58.628800,43.800000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.175 ,115.705556,57.173521,57.366667,124.000000,67.300000,4.275000,1.710000,0.059000,0.056000,0.054000,0.000000,14.370527,8.347002,56.812706,35.682629,481.438712,57.682319,6.165975,151.446442,1.744000,4.330000,0.000000,0.000000,123.333333,121.500000,120.233333,110.700000,109.800000,108.666667,0,1,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.540000,0.860000,29.677000,69.630000,39.186000,39.163000,41653.354709,480803.480807,452.806000,NatG-1,
03/14/2022,23:21:28.213,41546.45,45691.00,241.820000,0.204520,28.720000,362.740000,0.000000,60.012000,49.460000,0.580700,1.460542,1.400546,45688.000000,60.000000,58.628800,43.687500,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.500 ,115.622222,57.167308,57.300000,124.133333,67.300000,4.387000,1.655000,0.058000,0.057000,0.057000,0.000000,13.906569,8.347187,56.792702,36.617009,482.374196,57.794388,6.163935,151.446182,1.688000,4.443000,0.000000,0.000000,123.233333,121.500000,120.000000,110.300000,109.666667,109.033333,0,1,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.540000,0.860000,29.677000,69.570000,39.189000,39.169000,41659.736246,480851.342334,452.851000,NatG-1,
03/14/2022,23:21:31.214,41549.45,45694.00,241.790000,0.204500,28.710000,362.760000,0.000000,60.012000,49.450000,0.580600,1.469438,1.400223,45691.000000,60.000000,58.628800,43.750000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.440 ,115.605556,57.126036,57.300000,124.200000,67.300000,4.474000,1.765000,0.060000,0.056000,0.054000,0.000000,14.513568,8.347299,56.777489,37.341776,483.099069,57.881236,6.167520,151.446609,1.761000,4.531000,0.000000,0.000000,123.200000,121.500000,119.866667,110.266667,109.666667,109.133333,0,1,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.540000,0.860000,29.677000,69.540000,39.140000,39.120000,41607.620361,480884.313608,452.882000,NatG-1,
03/14/2022,23:21:34.215,41552.45,45697.00,241.910000,0.204610,28.740000,362.780000,0.000000,60.012000,49.500000,0.580700,1.466155,1.399363,45694.000000,60.000000,58.628800,43.525000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.409 ,115.566667,57.151183,57.300000,124.300000,67.300000,4.556000,1.646000,0.059000,0.055000,0.056000,0.000000,13.880729,8.347194,56.795036,38.031607,483.787656,57.963722,6.163427,151.446167,1.684000,4.615000,0.000000,0.000000,123.166667,121.466667,119.700000,110.333333,109.666667,109.066667,0,1,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.530000,0.860000,29.676000,69.510000,39.136000,39.120000,41607.620361,480919.412061,452.915000,NatG-1,
03/14/2022,23:21:38.214,41556.45,45701.00,242.010000,0.204730,28.770000,362.820000,0.000000,60.009000,49.550000,0.580700,1.466517,1.400562,45698.000000,60.000000,58.628800,43.800000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.500 ,115.294444,57.150444,57.300000,124.233333,67.300000,4.671000,1.765000,0.061000,0.057000,0.056000,0.000000,15.242408,8.347520,56.750965,38.993400,484.750834,58.079121,6.169504,151.446884,1.850000,4.732000,0.000000,0.000000,123.133333,121.400000,119.700000,110.133333,109.566667,107.833333,0,1,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.540000,0.860000,29.676000,69.480000,39.097000,39.083000,41568.267551,480966.209998,452.959000,NatG-1,
03/14/2022,23:21:42.213,41560.45,45705.00,241.980000,0.204720,28.770000,362.850000,0.000000,60.005000,49.540000,0.580700,1.468591,1.400116,45702.000000,60.000000,58.628800,43.350000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.484 ,115.061111,57.176923,57.300000,124.166667,67.300000,4.785000,1.668000,0.059000,0.056000,0.054000,0.000000,13.437179,8.347694,56.732094,39.944139,485.701258,58.192963,6.163130,151.446350,1.631000,4.847000,0.000000,0.000000,123.000000,121.300000,119.733333,109.766667,109.466667,107.100000,0,1,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.540000,0.860000,29.678000,69.460000,39.070000,39.060000,41543.804993,481011.944345,453.002000,NatG-1,
03/14/2022,23:21:45.214,41563.45,45708.00,242.000000,0.204730,28.770000,362.870000,0.000000,60.004000,49.550000,0.580700,1.464026,1.399339,45705.000000,60.000000,58.628800,0.000000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.502 ,115.050000,57.155769,57.300000,124.033333,67.300000,4.868000,1.662000,0.058000,0.055000,0.053000,0.000000,14.085798,8.347629,56.740025,40.633147,486.389207,58.275381,6.164329,151.446335,1.709000,4.931000,0.000000,0.000000,123.000000,121.300000,119.800000,109.700000,109.466667,107.033333,0,1,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.540000,0.860000,29.677000,69.440000,39.040000,39.027000,41508.706540,481045.979208,453.034000,NatG-1,
03/14/2022,23:21:48.215,41566.45,45711.00,242.120000,0.204890,28.810000,362.900000,0.000000,60.002000,49.610000,0.580700,1.465128,1.400421,45708.000000,60.000000,58.628800,0.000000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.502 ,115.111111,57.132544,57.300000,123.966667,67.300000,4.909000,0.516000,0.058000,0.057000,0.054000,0.000000,0.204766,8.347622,56.742195,40.980587,486.735490,58.316727,6.137176,151.447144,0.025000,4.973000,0.000000,0.000000,123.100000,121.366667,119.833333,109.700000,109.333333,107.333333,0,1,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.530000,0.850000,29.677000,69.430000,39.004000,39.001000,41481.053214,481082.141251,453.068000,NatG-1,
03/14/2022,23:21:52.213,41570.45,45715.00,242.050000,0.204820,28.790000,362.930000,0.000000,59.998000,49.580000,0.580700,1.463138,1.399835,45712.000000,60.000000,58.628800,0.000000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.502 ,115.088889,57.139053,57.300000,123.900000,67.300000,4.910000,0.031000,0.059000,0.055000,0.053000,0.000000,0.232601,8.347824,56.718945,40.986493,486.741380,58.317843,6.129654,151.447067,0.028000,4.973000,0.000000,0.000000,123.100000,121.266667,119.700000,110.000000,109.166667,107.300000,0,1,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.540000,0.860000,29.677000,69.420000,38.994000,38.987000,41466.162961,481127.875598,453.111000,NatG-1,
03/14/2022,23:21:55.214,41573.45,45718.00,241.990000,0.204760,28.770000,362.950000,0.000000,59.995000,49.550000,0.580600,1.463567,1.400182,45715.000000,60.000000,58.628800,0.000000,8.000000,Testing Tank A - Drawing Water Until 5.0Gallons.... 0.502 ,115.155556,57.154734,57.300000,123.900000,67.300000,4.911000,0.000000,0.058000,0.057000,0.057000,0.000000,0.000000,8.347353,56.775681,40.987214,486.742079,58.317922,6.131623,151.446716,0.000000,4.973000,0.000000,0.000000,123.200000,121.300000,119.566667,109.966667,109.200000,107.700000,0,1,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.540000,0.860000,29.677000,69.410000,38.951000,38.944000,41420.428613,481162.974051,453.144000,NatG-1,
03/14/2022,23:22:55.215,41633.45,45778.00,242.020000,0.204830,28.790000,363.430000,0.000000,60.005000,49.570000,0.580800,1.460821,1.400504,45775.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... ,116.133333,58.117160,57.333333,123.666667,67.300000,0.000000,0.000000,0.059000,0.053000,0.057000,-0.001000,0.000000,8.344206,57.279293,0.000000,486.742079,58.317922,6.134906,151.442429,0.000000,0.000000,0.000000,0.000000,123.700000,121.700000,119.400000,112.400000,109.666667,109.933333,0,1,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.540000,0.860000,29.678000,69.350000,38.362000,38.362000,40801.419537,481848.989264,453.789000,NatG-1,
03/14/2022,23:23:56.213,41694.45,45839.00,242.200000,0.205090,28.860000,363.920000,0.000000,60.011000,49.670000,0.581000,1.461212,1.400991,45836.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... ,117.172222,58.030030,57.500000,122.800000,67.300000,0.000000,0.000000,0.059000,0.058000,0.057000,0.000000,0.000000,8.342284,57.691669,0.000000,486.742079,58.317922,6.137610,151.438828,0.000000,0.000000,0.000000,0.000000,124.700000,122.100000,119.833333,112.800000,111.933333,111.666667,0,1,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.540000,0.860000,29.679000,69.330000,37.683000,37.683000,40079.242282,482533.940887,454.433000,NatG-1,
03/14/2022,23:24:57.214,41755.45,45900.00,242.190000,0.205200,28.880000,364.410000,0.000000,59.996000,49.700000,0.581200,1.465692,1.399686,45897.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... ,118.838889,57.306065,57.700000,122.100000,67.300000,0.000000,0.000000,0.058000,0.054000,0.055000,0.000000,0.000000,8.342031,57.928055,0.000000,486.742079,58.317922,6.140296,151.434799,0.000000,0.000000,0.000000,0.000000,125.366667,122.700000,120.700000,116.200000,114.166667,113.900000,0,1,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.540000,0.860000,29.678000,69.300000,37.203000,37.206000,39571.910101,483208.256616,455.067000,NatG-1,
03/14/2022,23:25:57.214,41815.45,45960.00,242.190000,0.205310,28.900000,364.890000,0.000000,59.990000,49.720000,0.581300,1.463884,1.400801,45957.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... ,120.316667,56.626775,59.033333,121.500000,67.133333,0.000000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.342101,58.128284,0.000000,486.742079,58.317922,6.143724,151.430695,0.000000,0.000000,0.000000,0.000000,126.000000,123.500000,121.700000,118.366667,116.233333,116.100000,0,1,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.540000,0.860000,29.679000,69.260000,36.878000,36.892000,39237.943005,483865.554913,455.685000,NatG-1,
03/14/2022,23:26:58.214,41876.45,46021.00,241.770000,0.204920,28.800000,365.380000,0.000000,59.996000,49.540000,0.581200,1.463937,1.400174,46018.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... Waiting for Delay Cutout....,121.672222,56.531953,61.000000,120.800000,67.000000,0.000000,0.000000,0.058000,0.055000,0.052000,-0.001000,0.000000,8.341613,58.399933,0.000000,486.742079,58.317922,6.146430,151.426620,0.000000,0.000000,0.000000,0.000000,126.800000,124.100000,122.200000,120.100000,118.633333,118.200000,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.650000,0.970000,29.679000,69.630000,0.354000,0.354000,376.510675,484305.880957,456.099000,NatG-1,
03/14/2022,23:27:58.214,41936.45,46081.00,241.840000,0.205010,28.810000,365.860000,0.000000,60.001000,49.580000,0.581200,1.463538,1.400182,46078.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... Waiting for Delay Cutout....,122.072222,56.962870,60.700000,120.200000,66.900000,0.000000,0.000000,0.060000,0.056000,0.053000,0.001000,0.000000,8.340423,58.794178,0.000000,486.742079,58.317922,6.149933,151.421646,0.000000,0.000000,0.000000,0.000000,126.900000,124.500000,122.800000,120.500000,118.800000,118.933333,0,0,0,0,0,1063.589,1384.148,0.590,93.360,6.050,0.336,30.650000,0.970000,29.678000,69.960000,0.361000,0.361000,383.955801,484312.262494,456.105000,NatG-1,
03/14/2022,23:28:59.213,41997.45,46142.00,242.350000,0.205470,28.940000,366.350000,0.000000,60.032000,49.800000,0.581200,1.464739,1.400536,46139.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... Waiting for Delay Cutout....,122.172222,57.331065,60.600000,119.600000,66.800000,0.000000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.340150,59.056660,0.000000,486.742079,58.317922,6.153074,151.417221,0.000000,0.000000,0.000000,0.000000,127.033333,124.600000,123.000000,120.400000,119.000000,119.000000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.970000,29.678000,70.010000,0.367000,0.367000,390.175656,484299.332004,456.111000,NatG-1,
