Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,23:29:59.213,42057.45,46202.00,242.240000,0.205400,28.920000,366.830000,0.000000,60.014000,49.750000,0.581200,1.465482,1.399150,46199.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... Waiting for Delay Cutout....,122.266667,57.624112,60.700000,119.033333,66.600000,0.000000,0.000000,0.060000,0.056000,0.057000,0.000000,0.000000,8.339785,59.294861,0.000000,486.742079,58.317922,6.155883,151.413361,0.000000,0.000000,0.000000,0.000000,127.100000,124.700000,123.000000,120.500000,119.200000,119.100000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.970000,29.678000,70.020000,0.381000,0.381000,405.059741,484305.710897,456.117000,NatG-1,
03/14/2022,23:30:59.214,42117.45,46262.00,242.210000,0.205360,28.900000,367.310000,0.000000,60.009000,49.740000,0.581000,1.464014,1.399653,46259.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... Waiting for Delay Cutout....,122.322222,57.884615,60.700000,118.500000,66.533333,0.000000,0.000000,0.062000,0.056000,0.057000,0.000000,0.000000,8.339746,59.482689,0.000000,486.742079,58.317922,6.157968,151.409866,0.000000,0.000000,0.000000,0.000000,127.100000,124.733333,123.000000,120.600000,119.300000,119.200000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.970000,29.678000,70.020000,0.391000,0.391000,415.691230,484313.152940,456.124000,NatG-1,
03/14/2022,23:31:59.214,42177.45,46322.00,242.220000,0.205350,28.900000,367.790000,0.000000,60.021000,49.740000,0.581000,1.462868,1.399761,46319.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... Waiting for Delay Cutout....,122.400000,58.108728,60.700000,117.900000,66.400000,0.000000,0.000000,0.062000,0.057000,0.056000,0.000000,0.000000,8.339451,59.687035,0.000000,486.742079,58.317922,6.160338,151.406433,0.000000,0.000000,0.000000,0.000000,127.100000,124.700000,123.100000,120.700000,119.400000,119.400000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.970000,29.677000,70.020000,0.394000,0.394000,418.880677,484319.531833,456.130000,NatG-1,
03/14/2022,23:33:00.214,42238.45,46383.00,242.240000,0.205330,28.900000,368.280000,0.000000,60.028000,49.740000,0.581000,1.465982,1.399645,46380.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... Waiting for Delay Cutout....,122.388889,58.348521,60.800000,117.400000,66.300000,0.000000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.339134,59.890591,0.000000,486.742079,58.317922,6.162498,151.403320,0.000000,0.000000,0.000000,0.000000,127.133333,124.700000,123.000000,120.700000,119.400000,119.400000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.970000,29.677000,70.020000,0.401000,0.401000,426.322719,484326.973876,456.137000,NatG-1,
03/14/2022,23:34:01.214,42299.45,46444.00,242.250000,0.205340,28.900000,368.770000,0.000000,60.025000,49.750000,0.580900,1.462453,1.399835,46441.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... Waiting for Delay Cutout....,122.427778,58.508136,60.800000,116.800000,66.200000,0.000000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.339059,60.051323,0.000000,486.742079,58.317922,6.165082,151.400330,0.000000,0.000000,0.000000,0.000000,127.200000,124.766667,123.100000,120.600000,119.500000,119.400000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.640000,0.960000,29.678000,70.010000,0.404000,0.404000,429.512166,484334.415918,456.144000,NatG-1,
03/14/2022,23:35:02.213,42360.45,46505.00,242.160000,0.205260,28.870000,369.260000,0.000000,60.016000,49.710000,0.580900,1.469502,1.400727,46502.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... Waiting for Delay Cutout....,122.450000,58.670710,60.900000,116.300000,66.233333,0.000000,0.000000,0.062000,0.056000,0.057000,0.000000,0.000000,8.338863,60.220295,0.000000,486.742079,58.317922,6.166588,151.397522,0.000000,0.000000,0.000000,0.000000,127.200000,124.733333,123.066667,120.700000,119.500000,119.500000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.970000,29.679000,70.000000,0.404000,0.404000,429.512166,484341.857961,456.151000,NatG-1,
03/14/2022,23:36:02.213,42420.45,46565.00,242.300000,0.205370,28.900000,369.740000,0.000000,60.021000,49.760000,0.580900,1.464722,1.400165,46562.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... Waiting for Delay Cutout....,122.455556,58.828550,60.900000,115.800000,66.300000,0.000000,0.000000,0.061000,0.057000,0.057000,0.000000,0.000000,8.338548,60.401047,0.000000,486.742079,58.317922,6.167968,151.394653,0.000000,0.000000,0.000000,0.000000,127.200000,124.733333,123.100000,120.633333,119.500000,119.566667,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.640000,0.960000,29.677000,70.000000,0.407000,0.407000,432.701613,484348.236854,456.157000,NatG-1,
03/14/2022,23:37:02.215,42480.45,46625.00,241.990000,0.205090,28.820000,370.230000,0.000000,60.000000,49.630000,0.580800,1.463943,1.399397,46622.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... Waiting for Delay Cutout....,122.444444,59.016864,61.000000,115.266667,66.400000,0.000000,0.000000,0.061000,0.057000,0.057000,0.000000,0.000000,8.338510,60.539001,0.000000,486.742079,58.317922,6.170638,151.392181,0.000000,0.000000,0.000000,0.000000,127.200000,124.700000,123.033333,120.600000,119.600000,119.533333,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.640000,0.970000,29.678000,70.000000,0.411000,0.411000,436.954208,484355.678897,456.164000,NatG-1,
03/14/2022,23:38:03.213,42541.45,46686.00,242.100000,0.205170,28.840000,370.710000,0.000000,60.000000,49.670000,0.580700,1.465370,1.400537,46683.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... Waiting for Delay Cutout....,122.477778,59.215976,61.000000,114.800000,66.500000,0.000000,0.000000,0.057000,0.056000,0.056000,0.000000,0.000000,8.337935,60.737774,0.000000,486.742079,58.317922,6.171926,151.389526,0.000000,0.000000,0.000000,0.000000,127.133333,124.733333,123.100000,120.700000,119.600000,119.600000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.970000,29.678000,70.000000,0.411000,0.411000,436.954208,484363.120939,456.171000,NatG-1,
03/14/2022,23:39:03.214,42601.45,46746.00,241.840000,0.204810,28.760000,371.190000,0.000000,60.023000,49.530000,0.580600,1.471461,1.401050,46743.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... Waiting for Delay Cutout....,122.438889,59.420562,61.000000,114.300000,66.666667,0.000000,0.000000,0.059000,0.056000,0.057000,0.000000,0.000000,8.337754,60.883060,0.000000,486.742079,58.317922,6.173840,151.387207,0.000000,0.000000,0.000000,0.000000,127.166667,124.700000,123.000000,120.566667,119.600000,119.600000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.640000,0.960000,29.679000,70.010000,0.414000,0.414000,440.143655,484370.562982,456.178000,NatG-1,
03/14/2022,23:40:04.214,42662.45,46807.00,241.940000,0.204920,28.790000,371.680000,0.000000,60.014000,49.580000,0.580600,1.462668,1.400719,46804.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... Waiting for Delay Cutout....,122.500000,59.615828,61.100000,113.833333,66.800000,0.000000,0.000000,0.058000,0.053000,0.057000,0.000000,0.000000,8.337747,61.005043,0.000000,486.742079,58.317922,6.175663,151.384857,0.000000,0.000000,0.000000,0.000000,127.200000,124.800000,123.100000,120.600000,119.700000,119.600000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.970000,29.678000,70.030000,0.414000,0.414000,440.143655,484378.005024,456.185000,NatG-1,
03/14/2022,23:41:05.215,42723.45,46868.00,241.690000,0.204700,28.720000,372.170000,0.000000,59.992000,49.470000,0.580500,1.465755,1.400348,46865.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... Waiting for Delay Cutout....,122.450000,59.881213,61.200000,113.400000,66.900000,0.000000,0.000000,0.060000,0.058000,0.057000,0.000000,0.000000,8.336837,61.182003,0.000000,486.742079,58.317922,6.176616,151.383560,0.000000,0.000000,0.000000,0.000000,127.100000,124.700000,123.100000,120.500000,119.700000,119.600000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.970000,29.679000,70.050000,0.417000,0.417000,443.333102,484385.447067,456.192000,NatG-1,
03/14/2022,23:42:06.213,42784.45,46929.00,241.920000,0.204830,28.770000,372.660000,0.000000,60.014000,49.550000,0.580500,1.461065,1.401083,46926.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... Waiting for Delay Cutout....,122.477778,60.108876,61.200000,112.900000,67.000000,0.000000,0.000000,0.058000,0.056000,0.056000,0.000000,0.000000,8.337370,61.258514,0.000000,486.742079,58.317922,6.178069,151.380981,0.000000,0.000000,0.000000,0.000000,127.166667,124.733333,123.100000,120.566667,119.700000,119.600000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.970000,29.679000,70.080000,0.417000,0.417000,443.333102,484392.889109,456.199000,NatG-1,
03/14/2022,23:43:06.215,42844.45,46989.00,241.820000,0.204800,28.750000,373.140000,0.000000,59.993000,49.520000,0.580500,1.465039,1.401042,46986.000000,60.000000,58.628800,0.000000,9.000000,Heating Tanks.... Waiting for Delay Cutout....,122.477778,60.279438,61.200000,112.500000,67.100000,0.000000,0.000000,0.058000,0.054000,0.054000,0.000000,0.000000,8.336929,61.422241,0.000000,486.742079,58.317922,6.179962,151.378860,0.000000,0.000000,0.000000,0.000000,127.166667,124.766667,123.066667,120.566667,119.700000,119.600000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.680000,70.100000,0.417000,0.417000,443.333102,484400.331152,456.206000,NatG-1,
03/14/2022,23:44:07.214,42905.45,47050.00,241.960000,0.204870,28.770000,373.620000,0.000000,60.008000,49.570000,0.580500,1.462781,1.401347,47047.000000,50.000000,58.029600,100.000000,9.000000,Testing Tank A - Purging for 292 Seconds.... 0.462 ,122.422222,60.532101,62.433333,111.900000,67.133333,0.480000,5.288000,0.058000,0.055000,0.057000,0.000000,43.769672,8.317817,61.074448,3.989543,486.742079,58.317922,6.391737,151.427414,5.295000,0.483000,0.000000,0.000000,127.100000,124.700000,123.000000,120.433333,119.700000,119.600000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.680000,70.120000,0.417000,0.417000,443.333102,484407.773194,456.213000,NatG-1,
03/14/2022,23:45:07.213,42965.45,47110.00,242.240000,0.205160,28.850000,374.100000,0.000000,60.005000,49.700000,0.580500,1.463199,1.400017,47107.000000,50.000000,58.200800,49.150000,9.000000,Testing Tank A - Purging for 232 Seconds.... 0.367 ,122.438889,56.390237,56.800000,111.733333,67.200000,4.834000,2.534000,0.059000,0.054000,0.053000,0.000000,20.658239,8.348307,56.182243,40.306868,486.742079,58.317922,6.192023,151.455505,2.499000,4.876000,0.000000,0.000000,127.100000,124.700000,123.033333,120.433333,119.733333,119.633333,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.680000,70.140000,0.417000,0.417000,443.333102,484415.215237,456.220000,NatG-1,
03/14/2022,23:46:08.213,43026.45,47171.00,242.250000,0.205110,28.850000,374.590000,0.000000,60.018000,49.690000,0.580600,1.467310,1.399835,47168.000000,50.000000,58.628800,31.262500,9.000000,Testing Tank A - Purging for 171 Seconds.... 0.488 ,122.466667,56.768343,56.500000,111.200000,67.133333,6.109000,1.037000,0.061000,0.053000,0.056000,-0.001000,8.813128,8.347456,55.901203,50.951212,486.742079,58.317922,6.133591,151.463776,1.066000,6.163000,0.000000,0.000000,127.100000,124.700000,123.000000,120.500000,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.680000,70.160000,0.417000,0.417000,443.333102,484422.657279,456.227000,NatG-1,
03/14/2022,23:47:09.214,43087.45,47232.00,242.140000,0.204980,28.820000,375.080000,0.000000,60.020000,49.640000,0.580600,1.463265,1.400058,47229.000000,50.000000,58.628800,31.262500,9.000000,Testing Tank A - Purging for 110 Seconds.... 0.500 ,122.450000,57.010059,56.500000,110.800000,67.100000,7.182000,1.064000,0.059000,0.054000,0.057000,0.000000,9.362340,8.348774,56.124878,59.908038,486.742079,58.317922,6.140111,151.453751,1.132000,7.246000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.180000,0.414000,0.414000,440.143655,484430.099322,456.234000,NatG-1,
03/14/2022,23:47:20.213,43098.45,47243.00,242.130000,0.204970,28.810000,375.170000,0.000000,60.020000,49.630000,0.580600,1.463824,1.400818,47240.000000,50.000000,58.714400,30.862500,9.000000,Testing Tank A - Purging for 99 Seconds.... 0.500 ,122.455556,56.802663,56.700000,110.700000,67.100000,7.375000,0.989000,0.061000,0.054000,0.053000,0.000000,8.029076,8.348613,56.339584,61.514543,486.742079,58.317922,6.139628,151.449905,0.971000,7.440000,0.000000,0.000000,127.100000,124.700000,123.033333,120.400000,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.180000,0.414000,0.414000,440.143655,484431.162471,456.235000,NatG-1,
03/14/2022,23:47:21.215,43099.45,47244.00,241.980000,0.204810,28.770000,375.180000,0.000000,60.020000,49.560000,0.580600,1.469215,1.401149,47241.000000,50.000000,58.714400,30.975000,9.000000,Testing Tank A - Purging for 98 Seconds.... 0.500 ,122.455556,56.810207,56.700000,110.700000,67.100000,7.391000,0.983000,0.060000,0.055000,0.057000,-0.001000,8.359899,8.348759,56.340992,61.652423,486.742079,58.317922,6.139811,151.449631,1.011000,7.457000,0.000000,0.000000,127.100000,124.700000,123.033333,120.400000,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.180000,0.417000,0.417000,443.333102,484432.225620,456.236000,NatG-1,
03/14/2022,23:47:23.213,43101.45,47246.00,242.050000,0.204880,28.790000,375.190000,0.000000,60.017000,49.590000,0.580600,1.467200,1.401115,47243.000000,50.000000,58.714400,31.262500,9.000000,Testing Tank A - Purging for 96 Seconds.... 0.401 ,122.461111,56.831065,56.700000,110.700000,67.100000,7.426000,1.047000,0.060000,0.053000,0.052000,0.000000,8.860464,8.348823,56.353523,61.943305,486.742079,58.317922,6.142607,151.449127,1.072000,7.492000,0.000000,0.000000,127.100000,124.700000,123.066667,120.400000,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.180000,0.417000,0.417000,443.333102,484432.225620,456.236000,NatG-1,
03/14/2022,23:47:25.215,43103.45,47248.00,242.100000,0.204930,28.800000,375.210000,0.000000,60.018000,49.610000,0.580600,1.466598,1.400537,47245.000000,50.000000,58.714400,31.312500,9.000000,Testing Tank A - Purging for 94 Seconds.... 0.251 ,122.461111,56.856805,56.733333,110.666667,67.100000,7.460000,1.030000,0.059000,0.054000,0.054000,0.000000,8.610433,8.349006,56.375740,62.226678,486.742079,58.317922,6.142338,151.448349,1.041000,7.526000,0.000000,0.000000,127.100000,124.700000,123.066667,120.400000,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.180000,0.417000,0.417000,443.333102,484432.225620,456.236000,NatG-1,
03/14/2022,23:47:27.215,43105.45,47250.00,242.100000,0.204930,28.800000,375.220000,0.000000,60.016000,49.610000,0.580500,1.465378,1.399257,47247.000000,50.000000,58.714400,31.537500,9.000000,Testing Tank A - Purging for 92 Seconds.... 0.367 ,122.461111,56.888314,56.800000,110.633333,67.100000,7.495000,1.047000,0.058000,0.056000,0.057000,0.000000,8.899615,8.348873,56.414616,62.519780,486.742079,58.317922,6.143194,151.447968,1.076000,7.562000,0.000000,0.000000,127.100000,124.700000,123.033333,120.433333,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.180000,0.414000,0.414000,440.143655,484433.288769,456.237000,NatG-1,
03/14/2022,23:47:29.213,43107.45,47252.00,242.150000,0.204990,28.820000,375.240000,0.000000,60.015000,49.640000,0.580600,1.466413,1.400537,47249.000000,50.000000,58.714400,31.537500,9.000000,Testing Tank A - Purging for 90 Seconds.... 0.436 ,122.472222,56.916124,56.800000,110.600000,67.100000,7.532000,1.120000,0.063000,0.054000,0.056000,0.000000,9.688453,8.348420,56.468861,62.825332,486.742079,58.317922,6.146375,151.448013,1.172000,7.599000,0.000000,0.000000,127.100000,124.700000,123.066667,120.466667,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.180000,0.414000,0.414000,440.143655,484433.288769,456.237000,NatG-1,
03/14/2022,23:47:31.215,43109.45,47254.00,242.100000,0.204940,28.800000,375.260000,0.000000,60.016000,49.610000,0.580600,1.463550,1.399793,47251.000000,50.000000,58.714400,31.262500,9.000000,Testing Tank A - Purging for 88 Seconds.... 0.446 ,122.477778,56.959172,56.800000,110.600000,67.100000,7.569000,1.102000,0.059000,0.055000,0.057000,0.000000,8.689551,8.348430,56.497425,63.132011,486.742079,58.317922,6.145549,151.447296,1.051000,7.636000,0.000000,0.000000,127.100000,124.700000,123.066667,120.500000,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.180000,0.414000,0.414000,440.143655,484433.288769,456.237000,NatG-1,
03/14/2022,23:47:33.214,43111.45,47256.00,242.100000,0.204930,28.800000,375.270000,0.000000,60.016000,49.610000,0.580600,1.466110,1.399009,47253.000000,50.000000,58.800000,31.037500,9.000000,Testing Tank A - Purging for 86 Seconds.... 0.488 ,122.466667,57.007396,56.866667,110.600000,67.100000,7.602000,1.000000,0.059000,0.055000,0.056000,0.000000,8.089617,8.348421,56.538857,63.409657,486.742079,58.317922,6.143082,151.446625,0.978000,7.669000,0.000000,0.000000,127.100000,124.700000,123.033333,120.466667,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.190000,0.414000,0.414000,440.143655,484433.288769,456.237000,NatG-1,
03/14/2022,23:47:35.213,43113.45,47258.00,242.140000,0.204960,28.820000,375.290000,0.000000,60.018000,49.630000,0.580600,1.463407,1.399314,47255.000000,50.000000,58.800000,31.262500,9.000000,Testing Tank A - Purging for 84 Seconds.... 0.368 ,122.466667,57.044527,56.900000,110.600000,67.100000,7.635000,1.016000,0.061000,0.053000,0.053000,0.000000,8.741671,8.347968,56.596901,63.690506,486.742079,58.317922,6.143883,151.446503,1.057000,7.703000,0.000000,0.000000,127.100000,124.700000,123.000000,120.500000,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.190000,0.414000,0.414000,440.143655,484433.288769,456.237000,NatG-1,
03/14/2022,23:47:36.214,43114.45,47259.00,242.100000,0.204940,28.810000,375.300000,0.000000,60.018000,49.620000,0.580600,1.470284,1.399793,47256.000000,50.000000,58.800000,31.375000,9.000000,Testing Tank A - Purging for 83 Seconds.... 0.446 ,122.466667,57.066864,56.900000,110.600000,67.100000,7.654000,1.065000,0.058000,0.054000,0.057000,0.000000,9.310565,8.347866,56.607281,63.842597,486.742079,58.317922,6.145433,151.446732,1.126000,7.722000,0.000000,0.000000,127.100000,124.700000,123.000000,120.500000,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.190000,0.417000,0.417000,443.333102,484434.351917,456.238000,NatG-1,
03/14/2022,23:47:38.214,43116.45,47261.00,242.060000,0.204890,28.790000,375.310000,0.000000,60.017000,49.600000,0.580500,1.464640,1.399488,47258.000000,50.000000,58.800000,31.375000,9.000000,Testing Tank A - Purging for 81 Seconds.... 0.436 ,122.461111,57.112278,56.933333,110.600000,67.100000,7.689000,1.075000,0.060000,0.055000,0.052000,-0.001000,8.536527,8.348063,56.589622,64.139354,486.742079,58.317922,6.144777,151.446411,1.032000,7.758000,0.000000,0.000000,127.100000,124.700000,123.000000,120.466667,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.190000,0.414000,0.414000,440.143655,484434.351917,456.238000,NatG-1,
03/14/2022,23:47:40.213,43118.45,47263.00,242.060000,0.204890,28.790000,375.330000,0.000000,60.017000,49.600000,0.580600,1.463127,1.400273,47260.000000,50.000000,58.800000,31.375000,9.000000,Testing Tank A - Purging for 79 Seconds.... 0.435 ,122.461111,57.134172,57.000000,110.600000,67.100000,7.723000,1.019000,0.060000,0.057000,0.052000,0.001000,8.701661,8.347718,56.640526,64.419312,486.742079,58.317922,6.144123,151.446350,1.052000,7.791000,0.000000,0.000000,127.100000,124.700000,123.000000,120.466667,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.190000,0.417000,0.417000,443.333102,484434.351917,456.238000,NatG-1,
03/14/2022,23:47:41.213,43119.45,47264.00,242.040000,0.204890,28.790000,375.340000,0.000000,60.014000,49.590000,0.580500,1.465372,1.400388,47261.000000,50.000000,58.800000,31.537500,9.000000,Testing Tank A - Purging for 78 Seconds.... 0.369 ,122.461111,57.147929,57.000000,110.600000,67.100000,7.740000,1.029000,0.062000,0.054000,0.052000,0.000000,8.775593,8.347587,56.654930,64.564775,486.742079,58.317922,6.144321,151.446320,1.061000,7.809000,0.000000,0.000000,127.100000,124.700000,123.000000,120.466667,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.190000,0.417000,0.417000,443.333102,484434.351917,456.238000,NatG-1,
03/14/2022,23:47:42.214,43120.45,47265.00,242.100000,0.204940,28.810000,375.340000,0.000000,60.015000,49.620000,0.580600,1.461550,1.400991,47262.000000,50.000000,58.800000,31.650000,9.000000,Testing Tank A - Purging for 77 Seconds.... 0.446 ,122.455556,57.160651,57.000000,110.600000,67.100000,7.758000,1.064000,0.058000,0.055000,0.054000,-0.001000,9.153863,8.347606,56.652775,64.714976,486.742079,58.317922,6.145152,151.446579,1.107000,7.827000,0.000000,0.000000,127.100000,124.700000,123.000000,120.433333,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.680000,70.190000,0.417000,0.417000,443.333102,484434.351917,456.238000,NatG-1,
03/14/2022,23:47:44.213,43122.45,47267.00,241.990000,0.204840,28.780000,375.360000,0.000000,60.012000,49.570000,0.580600,1.464997,1.400595,47264.000000,50.000000,58.800000,31.650000,9.000000,Testing Tank A - Purging for 75 Seconds.... 0.436 ,122.461111,57.178994,57.033333,110.566667,67.100000,7.796000,1.126000,0.061000,0.054000,0.052000,0.000000,9.395239,8.347203,56.702061,65.026543,486.742079,58.317922,6.146821,151.447021,1.136000,7.865000,0.000000,0.000000,127.100000,124.700000,123.000000,120.466667,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.680000,70.190000,0.417000,0.417000,443.333102,484434.351917,456.238000,NatG-1,
03/14/2022,23:47:45.214,43123.45,47268.00,242.000000,0.204840,28.780000,375.370000,0.000000,60.011000,49.570000,0.580600,1.464753,1.400124,47265.000000,50.000000,58.800000,31.487500,9.000000,Testing Tank A - Purging for 74 Seconds.... 0.368 ,122.466667,57.183136,57.066667,110.533333,67.100000,7.814000,1.113000,0.060000,0.056000,0.056000,0.000000,8.843063,8.347066,56.718895,65.180630,486.742079,58.317922,6.146086,151.446915,1.070000,7.883000,0.000000,0.000000,127.100000,124.700000,123.000000,120.500000,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.190000,0.417000,0.417000,443.333102,484435.415066,456.239000,NatG-1,
03/14/2022,23:47:47.215,43125.45,47270.00,242.020000,0.204870,28.790000,375.380000,0.000000,60.013000,49.580000,0.580600,1.468785,1.400174,47267.000000,50.000000,58.800000,31.312500,9.000000,Testing Tank A - Purging for 72 Seconds.... 0.186 ,122.461111,57.173964,57.100000,110.500000,67.100000,7.847000,1.020000,0.062000,0.055000,0.052000,0.000000,8.281116,8.347082,56.717480,65.459259,486.742079,58.317922,6.143779,151.446640,1.002000,7.917000,0.000000,0.000000,127.100000,124.700000,123.000000,120.466667,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.970000,29.681000,70.190000,0.420000,0.420000,446.522549,484435.415066,456.239000,NatG-1,
03/14/2022,23:47:49.214,43127.45,47272.00,241.970000,0.204820,28.770000,375.400000,0.000000,60.012000,49.560000,0.580600,1.471390,1.401827,47269.000000,50.000000,58.800000,31.537500,9.000000,Testing Tank A - Purging for 70 Seconds.... 0.368 ,122.450000,57.183876,57.100000,110.500000,67.100000,7.882000,1.034000,0.059000,0.056000,0.056000,0.000000,8.854543,8.347108,56.713757,65.745799,486.742079,58.317922,6.144474,151.446793,1.071000,7.952000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.190000,0.414000,0.414000,440.143655,484435.415066,456.239000,NatG-1,
03/14/2022,23:47:51.214,43129.45,47274.00,242.060000,0.204910,28.800000,375.420000,0.000000,60.013000,49.600000,0.580600,1.466009,1.401223,47271.000000,50.000000,58.800000,31.650000,9.000000,Testing Tank A - Purging for 68 Seconds.... 0.500 ,122.466667,57.214201,57.166667,110.500000,67.100000,7.919000,1.111000,0.059000,0.055000,0.052000,0.000000,9.539632,8.346915,56.735065,66.058406,486.742079,58.317922,6.146230,151.447296,1.154000,7.989000,0.000000,0.000000,127.100000,124.700000,123.000000,120.433333,119.866667,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.190000,0.411000,0.411000,436.954208,484435.415066,456.239000,NatG-1,
03/14/2022,23:47:52.215,43130.45,47275.00,242.100000,0.204960,28.810000,375.420000,0.000000,60.010000,49.620000,0.580600,1.463554,1.400991,47272.000000,50.000000,58.800000,31.537500,9.000000,Testing Tank A - Purging for 67 Seconds.... 0.500 ,122.466667,57.226479,57.200000,110.500000,67.100000,7.937000,1.118000,0.058000,0.055000,0.057000,0.000000,9.051589,8.346913,56.735775,66.209669,486.742079,58.317922,6.145561,151.447220,1.095000,8.008000,0.000000,0.000000,127.100000,124.700000,123.000000,120.433333,119.866667,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.190000,0.414000,0.414000,440.143655,484435.415066,456.239000,NatG-1,
03/14/2022,23:47:54.213,43132.45,47277.00,242.130000,0.204990,28.820000,375.440000,0.000000,60.009000,49.630000,0.580600,1.466901,1.400529,47274.000000,50.000000,58.800000,31.262500,9.000000,Testing Tank A - Purging for 65 Seconds.... 0.446 ,122.450000,57.255621,57.200000,110.500000,67.100000,7.972000,1.032000,0.058000,0.056000,0.056000,0.000000,8.259732,8.347194,56.702976,66.498638,486.742079,58.317922,6.143737,151.446793,0.999000,8.043000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.190000,0.414000,0.414000,440.143655,484435.415066,456.239000,NatG-1,
03/14/2022,23:47:55.213,43133.45,47278.00,242.140000,0.205010,28.820000,375.450000,0.000000,60.010000,49.640000,0.580600,1.463294,1.400595,47275.000000,50.000000,58.800000,31.312500,9.000000,Testing Tank A - Purging for 64 Seconds.... 0.369 ,122.450000,57.280769,57.200000,110.500000,67.100000,7.988000,0.993000,0.060000,0.056000,0.052000,0.000000,8.059738,8.347157,56.707565,66.630961,486.742079,58.317922,6.142946,151.446609,0.975000,8.059000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.190000,0.417000,0.417000,443.333102,484436.478215,456.240000,NatG-1,
03/14/2022,23:47:56.215,43134.45,47279.00,242.120000,0.204980,28.820000,375.460000,0.000000,60.009000,49.630000,0.580600,1.467997,1.400958,47276.000000,50.000000,58.800000,31.425000,9.000000,Testing Tank A - Purging for 63 Seconds.... 0.445 ,122.450000,57.305473,57.200000,110.500000,67.100000,8.004000,1.003000,0.062000,0.054000,0.053000,0.000000,8.782531,8.347292,56.689499,66.767846,486.742079,58.317922,6.143383,151.446930,1.062000,8.075000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.190000,0.414000,0.414000,440.143655,484436.478215,456.240000,NatG-1,
03/14/2022,23:47:58.213,43136.45,47281.00,242.120000,0.204990,28.810000,375.470000,0.000000,60.009000,49.630000,0.580600,1.464169,1.400958,47278.000000,50.000000,58.800000,31.650000,9.000000,Testing Tank A - Purging for 61 Seconds.... 0.499 ,122.455556,57.332101,57.200000,110.433333,67.100000,8.043000,1.128000,0.060000,0.056000,0.054000,0.000000,9.796207,8.347158,56.703400,67.089252,486.742079,58.317922,6.147342,151.447601,1.185000,8.114000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.833333,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.190000,0.414000,0.414000,440.143655,484436.478215,456.240000,NatG-1,
03/14/2022,23:47:59.214,43137.45,47282.00,242.120000,0.204970,28.810000,375.480000,0.000000,60.011000,49.630000,0.580600,1.464068,1.400710,47279.000000,50.000000,58.800000,31.600000,9.000000,Testing Tank A - Purging for 60 Seconds.... 0.435 ,122.455556,57.330917,57.233333,110.400000,67.100000,8.061000,1.136000,0.061000,0.054000,0.052000,0.000000,9.002253,8.347094,56.715546,67.242360,486.742079,58.317922,6.146246,151.447418,1.089000,8.133000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.833333,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.190000,0.417000,0.417000,443.333102,484436.478215,456.240000,NatG-1,
03/14/2022,23:48:01.214,43139.45,47284.00,242.140000,0.205000,28.820000,375.500000,0.000000,60.010000,49.640000,0.580600,1.463024,1.401255,47281.000000,50.000000,58.800000,31.312500,9.000000,Testing Tank A - Purging for 58 Seconds.... 0.447 ,122.450000,57.326479,57.300000,110.400000,67.100000,8.095000,1.038000,0.057000,0.054000,0.054000,0.000000,8.396966,8.346786,56.751846,67.529157,486.742079,58.317922,6.143580,151.447037,1.016000,8.167000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.190000,0.411000,0.411000,436.954208,484436.478215,456.240000,NatG-1,
03/14/2022,23:48:03.213,43141.45,47286.00,242.070000,0.204930,28.800000,375.510000,0.000000,60.010000,49.610000,0.580600,1.467867,1.400132,47283.000000,50.000000,58.800000,31.487500,9.000000,Testing Tank A - Purging for 56 Seconds.... 0.446 ,122.455556,57.355769,57.300000,110.400000,67.100000,8.131000,1.056000,0.058000,0.056000,0.055000,0.000000,9.343077,8.346853,56.742416,67.823971,486.742079,58.317922,6.145282,151.447205,1.130000,8.203000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.833333,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.190000,0.414000,0.414000,440.143655,484436.478215,456.240000,NatG-1,
03/14/2022,23:48:04.214,43142.45,47287.00,242.060000,0.204920,28.800000,375.520000,0.000000,60.010000,49.600000,0.580600,1.465450,1.400686,47284.000000,50.000000,58.800000,31.537500,9.000000,Testing Tank A - Purging for 55 Seconds.... 0.187 ,122.455556,57.379290,57.300000,110.400000,67.100000,8.149000,1.084000,0.060000,0.056000,0.054000,0.000000,9.106675,8.346947,56.730606,67.974050,486.742079,58.317922,6.146053,151.447174,1.101000,8.221000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.833333,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.190000,0.414000,0.414000,440.143655,484437.541364,456.241000,NatG-1,
03/14/2022,23:48:05.215,43143.45,47288.00,242.090000,0.204950,28.810000,375.530000,0.000000,60.010000,49.620000,0.580600,1.463625,1.399851,47285.000000,50.000000,58.800000,31.487500,9.000000,Testing Tank A - Purging for 54 Seconds.... 0.250 ,122.444444,57.403107,57.300000,110.400000,67.100000,8.166000,1.080000,0.062000,0.053000,0.056000,0.000000,8.605137,8.347039,56.721203,68.120523,486.742079,58.317922,6.144955,151.447021,1.041000,8.239000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.800000,119.666667,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.190000,0.414000,0.414000,440.143655,484437.541364,456.241000,NatG-1,
03/14/2022,23:48:07.213,43145.45,47290.00,242.070000,0.204920,28.800000,375.540000,0.000000,60.010000,49.600000,0.580600,1.466182,1.399719,47287.000000,50.000000,58.800000,31.312500,9.000000,Testing Tank A - Purging for 52 Seconds.... 0.446 ,122.444444,57.429586,57.300000,110.400000,67.100000,8.200000,1.021000,0.059000,0.055000,0.052000,-0.001000,8.673596,8.346901,56.737221,68.401528,486.742079,58.317922,6.144135,151.446777,1.049000,8.273000,0.000000,0.000000,127.066667,124.700000,123.000000,120.433333,119.833333,119.633333,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.200000,0.414000,0.414000,440.143655,484437.541364,456.241000,NatG-1,
03/14/2022,23:48:08.213,43146.45,47291.00,242.120000,0.204970,28.810000,375.550000,0.000000,60.010000,49.630000,0.580600,1.465092,1.399926,47288.000000,50.000000,58.800000,31.487500,9.000000,Testing Tank A - Purging for 51 Seconds.... 0.369 ,122.438889,57.440828,57.300000,110.400000,67.100000,8.217000,1.031000,0.062000,0.054000,0.052000,0.000000,8.833832,8.346985,56.726093,68.545975,486.742079,58.317922,6.144651,151.446823,1.068000,8.290000,0.000000,0.000000,127.033333,124.700000,123.000000,120.433333,119.833333,119.633333,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.200000,0.417000,0.417000,443.333102,484437.541364,456.241000,NatG-1,
03/14/2022,23:48:09.214,43147.45,47292.00,242.100000,0.204960,28.810000,375.560000,0.000000,60.009000,49.620000,0.580600,1.463407,1.399793,47289.000000,50.000000,58.800000,31.600000,9.000000,Testing Tank A - Purging for 50 Seconds.... 0.446 ,122.450000,57.456657,57.300000,110.400000,67.100000,8.235000,1.073000,0.059000,0.054000,0.057000,0.000000,9.329686,8.347086,56.713329,68.697830,486.742079,58.317922,6.145428,151.447128,1.128000,8.309000,0.000000,0.000000,127.066667,124.700000,123.000000,120.433333,119.833333,119.666667,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.200000,0.417000,0.417000,443.333102,484437.541364,456.241000,NatG-1,
03/14/2022,23:48:11.213,43149.45,47294.00,242.210000,0.205070,28.840000,375.580000,0.000000,60.007000,49.670000,0.580600,1.465353,1.400066,47291.000000,50.000000,58.800000,31.600000,9.000000,Testing Tank A - Purging for 48 Seconds.... 0.435 ,122.455556,57.490089,57.300000,110.366667,67.100000,8.273000,1.131000,0.061000,0.054000,0.054000,0.000000,9.304742,8.347065,56.715485,69.012419,486.742079,58.317922,6.146919,151.447311,1.125000,8.347000,0.000000,0.000000,127.100000,124.700000,123.000000,120.433333,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.200000,0.414000,0.414000,440.143655,484437.541364,456.241000,NatG-1,
03/14/2022,23:48:12.214,43150.45,47295.00,242.180000,0.205040,28.830000,375.580000,0.000000,60.009000,49.660000,0.580600,1.463080,1.400611,47292.000000,50.000000,58.800000,31.425000,9.000000,Testing Tank A - Purging for 47 Seconds.... 0.368 ,122.461111,57.505030,57.300000,110.333333,67.100000,8.291000,1.107000,0.061000,0.056000,0.056000,0.000000,8.751284,8.347141,56.707645,69.163280,486.742079,58.317922,6.145760,151.447128,1.058000,8.365000,0.000000,0.000000,127.100000,124.700000,123.000000,120.466667,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.200000,0.414000,0.414000,440.143655,484437.541364,456.241000,NatG-1,
03/14/2022,23:48:14.214,43152.45,47297.00,242.230000,0.205100,28.850000,375.600000,0.000000,60.007000,49.680000,0.580600,1.466407,1.400735,47294.000000,50.000000,58.800000,31.262500,9.000000,Testing Tank A - Purging for 45 Seconds.... 0.185 ,122.461111,57.526036,57.300000,110.300000,67.100000,8.324000,1.018000,0.063000,0.054000,0.054000,0.000000,8.355621,8.347150,56.706722,69.440261,486.742079,58.317922,6.143383,151.446716,1.011000,8.398000,0.000000,0.000000,127.100000,124.700000,123.000000,120.433333,119.833333,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.200000,0.414000,0.414000,440.143655,484438.604513,456.242000,NatG-1,
03/14/2022,23:48:16.213,43154.45,47299.00,242.220000,0.205100,28.840000,375.620000,0.000000,60.005000,49.680000,0.580600,1.467626,1.400875,47296.000000,50.000000,58.800000,31.487500,9.000000,Testing Tank A - Purging for 43 Seconds.... 0.368 ,122.455556,57.543491,57.300000,110.300000,67.100000,8.359000,1.033000,0.058000,0.055000,0.054000,0.000000,8.832212,8.347208,56.699436,69.728000,486.742079,58.317922,6.144652,151.446808,1.068000,8.433000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.833333,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.200000,0.417000,0.417000,443.333102,484438.604513,456.242000,NatG-1,
03/14/2022,23:48:17.213,43155.45,47300.00,242.190000,0.205070,28.840000,375.620000,0.000000,60.005000,49.670000,0.580600,1.466621,1.400471,47297.000000,50.000000,58.800000,31.600000,9.000000,Testing Tank A - Purging for 42 Seconds.... 0.446 ,122.450000,57.552515,57.300000,110.300000,67.100000,8.377000,1.077000,0.062000,0.053000,0.052000,0.000000,9.470477,8.347076,56.714287,69.879962,486.742079,58.317922,6.146162,151.447083,1.145000,8.451000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.200000,0.417000,0.417000,443.333102,484438.604513,456.242000,NatG-1,
03/14/2022,23:48:18.214,43156.45,47301.00,242.200000,0.205080,28.840000,375.630000,0.000000,60.004000,49.670000,0.580600,1.464014,1.400743,47298.000000,50.000000,58.800000,31.537500,9.000000,Testing Tank A - Purging for 41 Seconds.... 0.369 ,122.461111,57.561095,57.300000,110.300000,67.100000,8.396000,1.101000,0.059000,0.054000,0.055000,0.000000,9.256754,8.347087,56.711975,70.039644,486.742079,58.317922,6.146725,151.447037,1.120000,8.471000,0.000000,0.000000,127.100000,124.700000,123.033333,120.400000,119.833333,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.200000,0.414000,0.414000,440.143655,484438.604513,456.242000,NatG-1,
03/14/2022,23:48:20.213,43158.45,47303.00,242.240000,0.205120,28.850000,375.650000,0.000000,60.002000,49.690000,0.580600,1.465240,1.399893,47300.000000,50.000000,58.800000,31.262500,9.000000,Testing Tank A - Purging for 39 Seconds.... 0.369 ,122.450000,57.566420,57.300000,110.300000,67.100000,8.430000,1.048000,0.061000,0.054000,0.052000,-0.001000,8.327164,8.347264,56.693680,70.324794,486.742079,58.317922,6.144810,151.446548,1.007000,8.505000,0.000000,0.000000,127.066667,124.700000,123.033333,120.400000,119.833333,119.666667,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.200000,0.417000,0.417000,443.333102,484439.667662,456.243000,NatG-1,
03/14/2022,23:48:21.213,43159.45,47304.00,242.190000,0.205070,28.840000,375.660000,0.000000,60.002000,49.670000,0.580600,1.461598,1.400017,47301.000000,50.000000,58.800000,31.200000,9.000000,Testing Tank A - Purging for 38 Seconds.... 0.186 ,122.438889,57.559172,57.300000,110.300000,67.100000,8.447000,1.010000,0.061000,0.056000,0.053000,0.000000,8.289503,8.347218,56.700382,70.463266,486.742079,58.317922,6.143944,151.446426,1.003000,8.522000,0.000000,0.000000,127.066667,124.700000,123.000000,120.400000,119.800000,119.666667,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.200000,0.414000,0.414000,440.143655,484439.667662,456.243000,NatG-1,
03/14/2022,23:48:23.213,43161.45,47306.00,242.130000,0.205020,28.820000,375.670000,0.000000,60.000000,49.640000,0.580600,1.460979,1.400033,47303.000000,50.000000,58.800000,31.425000,9.000000,Testing Tank A - Purging for 36 Seconds.... 0.368 ,122.450000,57.547781,57.300000,110.300000,67.100000,8.481000,1.035000,0.063000,0.053000,0.054000,0.000000,8.900274,8.347001,56.723816,70.748909,486.742079,58.317922,6.144931,151.446579,1.076000,8.556000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.800000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.200000,0.414000,0.414000,440.143655,484439.667662,456.243000,NatG-1,
03/14/2022,23:48:24.215,43162.45,47307.00,242.100000,0.204990,28.810000,375.680000,0.000000,59.997000,49.630000,0.580600,1.461193,1.399959,47304.000000,50.000000,58.800000,31.537500,9.000000,Testing Tank A - Purging for 35 Seconds.... 0.446 ,122.455556,57.552219,57.300000,110.300000,67.100000,8.500000,1.083000,0.058000,0.056000,0.054000,0.000000,9.498306,8.346992,56.725006,70.904332,486.742079,58.317922,6.146776,151.446823,1.149000,8.575000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.833333,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.200000,0.417000,0.417000,443.333102,484439.667662,456.243000,NatG-1,
03/14/2022,23:48:26.213,43164.45,47309.00,242.120000,0.205010,28.820000,375.700000,0.000000,59.997000,49.640000,0.580600,1.465294,1.400091,47306.000000,50.000000,58.800000,31.425000,9.000000,Testing Tank A - Purging for 33 Seconds.... 0.500 ,122.466667,57.582544,57.300000,110.233333,67.100000,8.536000,1.104000,0.062000,0.053000,0.054000,0.000000,8.800320,8.346613,56.770519,71.209455,486.742079,58.317922,6.146331,151.446594,1.064000,8.612000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.900000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.200000,0.417000,0.417000,443.333102,484439.667662,456.243000,NatG-1,
03/14/2022,23:48:27.215,43165.45,47310.00,242.120000,0.205010,28.820000,375.700000,0.000000,59.997000,49.640000,0.580600,1.464026,1.400173,47307.000000,50.000000,58.800000,31.262500,9.000000,Testing Tank A - Purging for 32 Seconds.... 0.368 ,122.466667,57.588314,57.300000,110.200000,67.100000,8.553000,1.059000,0.059000,0.054000,0.054000,0.000000,8.372506,8.346595,56.775284,71.352740,486.742079,58.317922,6.145077,151.446274,1.013000,8.629000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.900000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.200000,0.414000,0.414000,440.143655,484439.667662,456.243000,NatG-1,
03/14/2022,23:48:29.213,43167.45,47312.00,242.170000,0.205060,28.830000,375.720000,0.000000,59.997000,49.660000,0.580600,1.462938,1.399637,47309.000000,50.000000,58.800000,31.262500,9.000000,Testing Tank A - Purging for 30 Seconds.... 0.436 ,122.461111,57.566716,57.300000,110.200000,67.100000,8.587000,1.013000,0.061000,0.055000,0.053000,0.000000,8.547538,8.346448,56.797489,71.632219,486.742079,58.317922,6.144601,151.446045,1.034000,8.663000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.866667,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.970000,29.681000,70.200000,0.414000,0.414000,440.143655,484440.730811,456.244000,NatG-1,
03/14/2022,23:48:30.213,43168.45,47313.00,242.190000,0.205100,28.840000,375.730000,0.000000,59.994000,49.670000,0.580600,1.464164,1.399521,47310.000000,50.000000,58.800000,31.425000,9.000000,Testing Tank A - Purging for 29 Seconds.... 0.368 ,122.455556,57.552367,57.300000,110.200000,67.100000,8.604000,1.027000,0.061000,0.056000,0.055000,0.000000,8.699194,8.346458,56.799774,71.777956,486.742079,58.317922,6.144749,151.446152,1.052000,8.681000,0.000000,0.000000,127.066667,124.700000,123.000000,120.400000,119.866667,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.200000,0.417000,0.417000,443.333102,484440.730811,456.244000,NatG-1,
03/14/2022,23:48:31.214,43169.45,47314.00,242.090000,0.204990,28.820000,375.740000,0.000000,59.994000,49.630000,0.580600,1.467194,1.400595,47311.000000,50.000000,58.800000,31.537500,9.000000,Testing Tank A - Purging for 28 Seconds.... 0.447 ,122.444444,57.542751,57.300000,110.200000,67.100000,8.622000,1.061000,0.061000,0.055000,0.055000,0.000000,9.299941,8.346497,56.793808,71.923624,486.742079,58.317922,6.145760,151.446289,1.125000,8.698000,0.000000,0.000000,127.033333,124.700000,123.000000,120.400000,119.833333,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.200000,0.414000,0.414000,440.143655,484440.730811,456.244000,NatG-1,
03/14/2022,23:48:33.214,43171.45,47316.00,242.130000,0.205030,28.820000,375.750000,0.000000,59.993000,49.640000,0.580600,1.462566,1.399620,47313.000000,50.000000,58.800000,31.537500,9.000000,Testing Tank A - Purging for 26 Seconds.... 0.435 ,122.455556,57.536095,57.300000,110.200000,67.100000,8.660000,1.117000,0.059000,0.056000,0.054000,0.000000,9.103544,8.346564,56.785053,72.239610,486.742079,58.317922,6.146698,151.446198,1.101000,8.736000,0.000000,0.000000,127.066667,124.700000,123.000000,120.400000,119.866667,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.210000,0.417000,0.417000,443.333102,484440.730811,456.244000,NatG-1,
03/14/2022,23:48:35.213,43173.45,47318.00,242.170000,0.205080,28.840000,375.770000,0.000000,59.992000,49.670000,0.580600,1.461527,1.400050,47315.000000,50.000000,58.800000,31.262500,9.000000,Testing Tank A - Purging for 24 Seconds.... 0.447 ,122.461111,57.520858,57.300000,110.200000,67.100000,8.694000,1.036000,0.062000,0.053000,0.054000,0.000000,8.260153,8.347138,56.738735,72.522520,486.742079,58.317922,6.144848,151.445633,0.999000,8.771000,0.000000,0.000000,127.066667,124.700000,123.000000,120.400000,119.900000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.210000,0.414000,0.414000,440.143655,484440.730811,456.244000,NatG-1,
03/14/2022,23:48:36.213,43174.45,47319.00,242.110000,0.205010,28.820000,375.780000,0.000000,59.991000,49.630000,0.580700,1.467538,1.399983,47316.000000,50.000000,58.800000,31.312500,9.000000,Testing Tank A - Purging for 23 Seconds.... 0.369 ,122.461111,57.520562,57.300000,110.200000,67.100000,8.710000,1.000000,0.059000,0.054000,0.055000,0.000000,8.195418,8.347321,56.731922,72.662291,486.742079,58.317922,6.144221,151.445465,0.991000,8.788000,0.000000,0.000000,127.066667,124.700000,123.000000,120.400000,119.900000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.210000,0.414000,0.414000,440.143655,484440.730811,456.244000,NatG-1,
03/14/2022,23:48:37.213,43175.45,47320.00,242.130000,0.205040,28.830000,375.780000,0.000000,59.990000,49.650000,0.580600,1.467567,1.399785,47317.000000,50.000000,58.800000,31.425000,9.000000,Testing Tank A - Purging for 22 Seconds.... 0.446 ,122.455556,57.527811,57.300000,110.200000,67.100000,8.726000,0.992000,0.059000,0.055000,0.057000,0.000000,8.385575,8.347425,56.723843,72.793065,486.742079,58.317922,6.144256,151.445267,1.014000,8.803000,0.000000,0.000000,127.066667,124.700000,123.000000,120.400000,119.866667,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.210000,0.417000,0.417000,443.333102,484440.730811,456.244000,NatG-1,
03/14/2022,23:48:39.215,43177.45,47322.00,242.130000,0.205040,28.820000,375.800000,0.000000,59.992000,49.640000,0.580600,1.464592,1.400363,47319.000000,50.000000,58.800000,31.712500,9.000000,Testing Tank A - Purging for 20 Seconds.... 0.446 ,122.455556,57.536834,57.300000,110.200000,67.100000,8.763000,1.112000,0.061000,0.056000,0.053000,0.000000,10.493176,8.347228,56.747215,73.102697,486.742079,58.317922,6.148673,151.445770,1.269000,8.841000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.833333,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.210000,0.414000,0.414000,440.143655,484441.793960,456.245000,NatG-1,
