Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/14/2022,23:48:41.214,43179.45,47324.00,242.240000,0.205150,28.850000,375.820000,0.000000,59.990000,49.690000,0.580600,1.464684,1.400264,47321.000000,50.000000,58.800000,31.537500,9.000000,Testing Tank A - Purging for 18 Seconds.... 0.446 ,122.466667,57.508432,57.300000,110.200000,67.100000,8.800000,1.129000,0.062000,0.054000,0.054000,-0.001000,8.617154,8.346663,56.820019,73.408776,486.742079,58.317922,6.147087,151.445419,1.042000,8.878000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.900000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.210000,0.414000,0.414000,440.143655,484441.793960,456.245000,NatG-1,
03/14/2022,23:48:43.214,43181.45,47326.00,242.120000,0.205020,28.820000,375.830000,0.000000,59.990000,49.640000,0.580600,1.467954,1.399678,47323.000000,50.000000,58.800000,31.487500,9.000000,Testing Tank A - Purging for 16 Seconds.... 0.368 ,122.466667,57.482249,57.300000,110.166667,67.100000,8.833000,1.016000,0.059000,0.055000,0.054000,0.000000,8.441948,8.346769,56.827126,73.687261,486.742079,58.317922,6.145359,151.444870,1.021000,8.911000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.900000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.210000,0.414000,0.414000,440.143655,484441.793960,456.245000,NatG-1,
03/14/2022,23:48:45.215,43183.45,47328.00,242.120000,0.205040,28.820000,375.850000,0.000000,59.992000,49.640000,0.580600,1.466299,1.400586,47325.000000,50.000000,58.800000,31.712500,9.000000,Testing Tank A - Purging for 14 Seconds.... 0.500 ,122.466667,57.493343,57.300000,110.100000,67.100000,8.870000,1.081000,0.058000,0.056000,0.056000,0.000000,9.355321,8.346932,56.805489,73.992672,486.742079,58.317922,6.147359,151.445007,1.131000,8.948000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.900000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.210000,0.411000,0.411000,436.954208,484441.793960,456.245000,NatG-1,
03/14/2022,23:48:47.213,43185.45,47330.00,242.110000,0.205010,28.820000,375.860000,0.000000,59.991000,49.630000,0.580600,1.462563,1.400479,47327.000000,50.000000,58.800000,31.537500,9.000000,Testing Tank A - Purging for 12 Seconds.... 0.446 ,122.466667,57.502071,57.333333,110.100000,67.100000,8.905000,1.064000,0.063000,0.055000,0.052000,0.000000,8.436009,8.347077,56.808945,74.285770,486.742079,58.317922,6.146003,151.444412,1.020000,8.984000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.900000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.210000,0.414000,0.414000,440.143655,484442.857109,456.246000,NatG-1,
03/14/2022,23:48:48.214,43186.45,47331.00,242.100000,0.205000,28.820000,375.870000,0.000000,59.993000,49.630000,0.580600,1.465854,1.399711,47328.000000,50.000000,58.800000,31.487500,9.000000,Testing Tank A - Purging for 11 Seconds.... 0.186 ,122.466667,57.496154,57.333333,110.100000,67.100000,8.921000,1.019000,0.060000,0.056000,0.056000,0.000000,8.233233,8.347038,56.830441,74.425730,486.742079,58.317922,6.145468,151.444153,0.996000,9.001000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.900000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.210000,0.414000,0.414000,440.143655,484442.857109,456.246000,NatG-1,
03/14/2022,23:48:50.215,43188.45,47333.00,242.160000,0.205070,28.830000,375.890000,0.000000,59.991000,49.660000,0.580600,1.465109,1.400644,47330.000000,50.000000,58.800000,31.712500,9.000000,Testing Tank A - Purging for 9 Seconds.... 0.367 ,122.466667,57.489201,57.366667,110.100000,67.100000,8.956000,1.037000,0.062000,0.055000,0.052000,0.000000,8.920167,8.347110,56.823669,74.711267,486.742079,58.317922,6.146769,151.444122,1.079000,9.035000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.900000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.210000,0.414000,0.414000,440.143655,484442.857109,456.246000,NatG-1,
03/14/2022,23:48:52.215,43190.45,47335.00,242.120000,0.205030,28.820000,375.900000,0.000000,59.991000,49.640000,0.580600,1.464664,1.400421,47332.000000,50.000000,58.800000,31.875000,9.000000,Testing Tank A - Purging for 8 Seconds.... 0.499 ,122.466667,57.491420,57.400000,110.100000,67.100000,8.993000,1.122000,0.058000,0.055000,0.052000,0.000000,9.652942,8.347120,56.820019,75.022933,486.742079,58.317922,6.148844,151.444366,1.167000,9.073000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.900000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.210000,0.411000,0.411000,436.954208,484442.857109,456.246000,NatG-1,
03/14/2022,23:48:54.214,43192.45,47337.00,242.140000,0.205030,28.830000,375.920000,0.000000,59.991000,49.650000,0.580700,1.461640,1.400306,47334.000000,50.000000,58.800000,31.875000,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... -146.085 ,122.461111,57.492604,57.400000,110.066667,67.100000,0.026000,1.084000,0.058000,0.057000,0.055000,0.000000,8.370136,8.347250,56.817165,0.217173,486.963773,58.344564,6.146123,151.443878,1.012000,0.026000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.866667,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.210000,0.414000,0.414000,440.143655,484442.857109,456.246000,NatG-1,
03/14/2022,23:48:56.214,43194.45,47339.00,242.220000,0.205120,28.850000,375.940000,0.000000,59.992000,49.690000,0.580700,1.461242,1.401288,47336.000000,50.000000,58.800000,31.875000,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.250 ,122.450000,57.492456,57.400000,110.266667,67.100000,0.059000,1.016000,0.061000,0.058000,0.055000,0.000000,8.758025,8.346974,56.872314,0.493310,487.239973,58.377658,6.146326,151.443420,1.059000,0.060000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.833333,119.666667,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.210000,0.414000,0.414000,440.143655,484443.920258,456.247000,NatG-1,
03/14/2022,23:48:58.213,43196.45,47341.00,242.170000,0.205060,28.840000,375.950000,0.000000,59.995000,49.660000,0.580800,1.466400,1.399884,47338.000000,50.000000,58.800000,31.875000,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.249 ,122.455556,57.501775,57.400000,112.566667,67.100000,0.094000,1.070000,0.060000,0.056000,0.054000,0.000000,9.285578,8.346892,56.887356,0.786726,487.533481,58.412824,6.147459,151.443436,1.124000,0.095000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.833333,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.210000,0.414000,0.414000,440.143655,484443.920258,456.247000,NatG-1,
03/14/2022,23:48:59.214,43197.45,47342.00,242.150000,0.205040,28.830000,375.960000,0.000000,59.993000,49.650000,0.580700,1.464592,1.400413,47339.000000,50.000000,58.800000,31.875000,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.252 ,122.461111,57.508876,57.400000,115.100000,67.100000,0.113000,1.105000,0.060000,0.056000,0.056000,0.000000,9.619462,8.346793,56.897606,0.944400,487.691197,58.431723,6.148881,151.443649,1.165000,0.114000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.866667,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.680000,70.210000,0.414000,0.414000,440.143655,484443.920258,456.247000,NatG-1,
03/14/2022,23:49:02.215,43200.45,47345.00,242.180000,0.205070,28.840000,375.980000,0.000000,59.997000,49.660000,0.580700,1.462379,1.401024,47342.000000,50.000000,58.800000,31.875000,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.499 ,122.466667,57.503107,57.400000,122.733333,67.100000,0.166000,1.042000,0.059000,0.056000,0.057000,0.000000,8.340974,8.346996,56.900078,1.386936,488.133554,58.484706,6.146883,151.442886,1.012000,0.168000,0.000000,0.000000,127.100000,124.700000,123.000000,120.400000,119.900000,119.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.210000,0.414000,0.414000,440.143655,484443.920258,456.247000,NatG-1,
03/14/2022,23:49:06.213,43204.45,47349.00,242.140000,0.205020,28.830000,376.020000,0.000000,59.999000,49.650000,0.580700,1.464199,1.401338,47346.000000,50.000000,58.800000,31.600000,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.398 ,122.338889,57.496450,57.400000,126.266667,67.100000,0.237000,1.107000,0.060000,0.056000,0.055000,0.000000,9.617046,8.346981,56.905735,1.984639,488.730652,58.556253,6.149652,151.443130,1.168000,0.241000,0.000000,0.000000,127.000000,124.700000,123.000000,120.233333,119.433333,119.666667,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.210000,0.414000,0.414000,440.143655,484444.983407,456.248000,NatG-1,
03/14/2022,23:49:10.215,43208.45,47353.00,242.150000,0.205020,28.830000,376.050000,0.000000,59.997000,49.650000,0.580800,1.463467,1.400785,47350.000000,50.000000,58.800000,31.037500,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.369 ,122.138889,57.507544,57.400000,127.066667,67.100000,0.306000,0.981000,0.059000,0.055000,0.054000,0.000000,7.781381,8.346764,56.951244,2.558370,489.304884,58.625030,6.145429,151.442474,0.945000,0.311000,0.000000,0.000000,127.033333,124.700000,123.000000,120.200000,118.766667,119.133333,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.210000,0.417000,0.417000,443.333102,484444.983407,456.248000,NatG-1,
03/14/2022,23:49:14.214,43212.45,47357.00,242.130000,0.205020,28.830000,376.080000,0.000000,59.991000,49.640000,0.580700,1.466442,1.400116,47354.000000,50.000000,58.800000,31.375000,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.186 ,121.883333,57.501036,57.500000,127.266667,67.100000,0.372000,1.010000,0.063000,0.055000,0.054000,0.001000,8.573200,8.346491,56.985756,3.105913,489.851848,58.690573,6.147129,151.442703,1.041000,0.377000,0.000000,0.000000,127.000000,124.700000,123.000000,120.200000,119.066667,117.333333,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.970000,29.680000,70.210000,0.414000,0.414000,440.143655,484446.046556,456.249000,NatG-1,
03/14/2022,23:49:17.214,43215.45,47360.00,242.090000,0.204990,28.820000,376.100000,0.000000,59.988000,49.620000,0.580800,1.466413,1.400595,47357.000000,50.000000,58.800000,31.425000,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.498 ,121.766667,57.473817,57.500000,127.300000,67.100000,0.418000,0.915000,0.062000,0.054000,0.054000,0.000000,7.382139,8.346324,57.022305,3.492137,490.238577,58.736819,6.144671,151.442154,0.897000,0.424000,0.000000,0.000000,126.966667,124.700000,122.900000,120.100000,118.566667,117.366667,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.210000,0.414000,0.414000,440.143655,484446.046556,456.249000,NatG-1,
03/14/2022,23:49:20.214,43218.45,47363.00,242.070000,0.204970,28.810000,376.130000,0.000000,59.989000,49.620000,0.580700,1.464312,1.401000,47360.000000,50.000000,58.800000,31.875000,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.370 ,121.838889,57.477515,57.500000,127.400000,67.100000,0.466000,1.002000,0.061000,0.053000,0.053000,-0.001000,9.310097,8.346628,56.990688,3.889680,490.636449,58.784587,6.147619,151.442780,1.131000,0.472000,0.000000,0.000000,126.933333,124.700000,122.933333,120.100000,118.100000,118.266667,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.210000,0.414000,0.414000,440.143655,484447.109705,456.250000,NatG-1,
03/14/2022,23:49:24.214,43222.45,47367.00,241.990000,0.204880,28.790000,376.160000,0.000000,59.985000,49.580000,0.580700,1.461490,1.400058,47364.000000,50.000000,58.800000,31.712500,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.462 ,121.933333,57.423964,57.500000,127.400000,67.100000,0.532000,0.927000,0.059000,0.056000,0.055000,0.000000,7.498659,8.346497,57.009403,4.440435,491.186299,58.850437,6.145010,151.442093,0.911000,0.539000,0.000000,0.000000,126.900000,124.666667,122.966667,120.066667,118.466667,118.533333,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.210000,0.414000,0.414000,440.143655,484447.109705,456.250000,NatG-1,
03/14/2022,23:49:27.214,43225.45,47370.00,241.960000,0.204860,28.780000,376.180000,0.000000,59.984000,49.570000,0.580700,1.461632,1.399570,47367.000000,50.000000,58.800000,32.050000,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.500 ,121.716667,57.435503,57.500000,127.400000,67.100000,0.580000,0.978000,0.059000,0.053000,0.053000,0.000000,8.098433,8.346213,57.041340,4.841562,491.588119,58.898512,6.146646,151.442154,0.984000,0.588000,0.000000,0.000000,126.833333,124.633333,122.900000,120.000000,117.933333,118.000000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.683000,70.210000,0.417000,0.417000,443.333102,484447.109705,456.250000,NatG-1,
03/14/2022,23:49:31.214,43229.45,47374.00,242.010000,0.204920,28.800000,376.220000,0.000000,59.979000,49.590000,0.580700,1.466572,1.400314,47371.000000,50.000000,58.800000,32.612500,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.417 ,121.755556,57.411686,57.600000,127.400000,67.100000,0.642000,0.960000,0.060000,0.056000,0.055000,0.000000,8.311282,8.346455,57.019886,5.361776,492.108362,58.960844,6.146807,151.441910,1.009000,0.651000,0.000000,0.000000,126.866667,124.600000,122.900000,119.966667,118.300000,117.900000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.683000,70.210000,0.417000,0.417000,443.333102,484448.172854,456.251000,NatG-1,
03/14/2022,23:49:35.213,43233.45,47378.00,242.070000,0.204970,28.810000,376.250000,0.000000,59.984000,49.620000,0.580700,1.465824,1.399595,47375.000000,50.000000,58.800000,32.550000,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.369 ,121.666667,57.386834,57.600000,127.400000,67.100000,0.711000,1.036000,0.062000,0.053000,0.053000,0.000000,8.216832,8.346708,56.990234,5.937443,492.684021,59.029894,6.147558,151.442322,0.998000,0.721000,0.000000,0.000000,126.800000,124.600000,122.866667,119.900000,118.300000,117.533333,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.210000,0.417000,0.417000,443.333102,484448.172854,456.251000,NatG-1,
03/14/2022,23:49:38.214,43236.45,47381.00,242.030000,0.204930,28.800000,376.270000,0.000000,59.986000,49.600000,0.580700,1.466110,1.399661,47378.000000,50.000000,58.800000,32.437500,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.433 ,121.488889,57.376923,57.600000,127.366667,67.100000,0.757000,0.912000,0.061000,0.054000,0.052000,0.000000,7.510592,8.346569,57.018726,6.320809,493.066651,59.075730,6.145085,151.441528,0.912000,0.768000,0.000000,0.000000,126.800000,124.566667,122.800000,119.733333,117.933333,117.100000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.210000,0.417000,0.417000,443.333102,484448.172854,456.251000,NatG-1,
03/14/2022,23:49:42.213,43240.45,47385.00,242.030000,0.204930,28.800000,376.300000,0.000000,59.986000,49.600000,0.580700,1.464110,1.400694,47382.000000,50.000000,58.800000,33.000000,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.445 ,121.477778,57.401923,57.600000,127.300000,67.066667,0.821000,0.972000,0.060000,0.055000,0.054000,0.000000,7.706740,8.346806,56.989727,6.859165,493.605660,59.140309,6.146486,151.441681,0.936000,0.833000,0.000000,0.000000,126.733333,124.533333,122.766667,119.566667,117.900000,117.366667,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.210000,0.417000,0.417000,443.333102,484449.236002,456.252000,NatG-1,
03/14/2022,23:49:46.214,43244.45,47389.00,241.980000,0.204870,28.790000,376.340000,0.000000,59.985000,49.580000,0.580700,1.464538,1.401232,47386.000000,50.000000,58.800000,33.562500,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.446 ,121.322222,57.393787,57.600000,127.300000,67.000000,0.886000,1.021000,0.059000,0.054000,0.057000,0.000000,8.848434,8.346707,57.002522,7.395723,494.142422,59.204626,6.148268,151.442017,1.075000,0.898000,0.000000,0.000000,126.700000,124.533333,122.700000,119.300000,117.800000,116.900000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.683000,70.210000,0.417000,0.417000,443.333102,484449.236002,456.252000,NatG-1,
03/14/2022,23:49:50.214,43248.45,47393.00,241.920000,0.204850,28.780000,376.370000,0.000000,59.984000,49.560000,0.580700,1.463705,1.401083,47391.000000,50.000000,58.800000,0.000000,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.500 ,121.316667,57.447189,57.600000,127.300000,67.033333,0.952000,0.891000,0.060000,0.056000,0.055000,0.000000,6.800792,8.346599,57.021793,7.946914,494.692696,59.270533,6.144875,151.441467,0.826000,0.965000,0.000000,0.000000,126.700000,124.500000,122.700000,119.400000,117.700000,116.900000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.210000,0.420000,0.420000,446.522549,484450.299151,456.253000,NatG-1,
03/14/2022,23:49:54.214,43252.45,47397.00,242.090000,0.204990,28.820000,376.400000,0.000000,59.988000,49.630000,0.580700,1.465925,1.400099,47394.000000,50.000000,58.800000,0.000000,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.500 ,121.200000,57.438757,57.600000,127.300000,67.000000,0.963000,0.025000,0.058000,0.053000,0.055000,0.000000,0.000000,8.346173,57.082108,8.041556,494.786767,59.281737,6.134746,151.441544,0.000000,0.977000,0.000000,0.000000,126.633333,124.500000,122.666667,118.866667,117.500000,117.033333,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.220000,0.417000,0.417000,443.333102,484450.299151,456.253000,NatG-1,
03/14/2022,23:49:58.213,43256.45,47401.00,242.100000,0.204980,28.820000,376.430000,0.000000,59.993000,49.620000,0.580700,1.466485,1.400454,47398.000000,50.000000,58.800000,0.000000,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.500 ,121.155556,57.546302,57.600000,127.200000,67.000000,0.964000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.346130,57.096058,8.048230,494.793477,59.282656,6.135490,151.441208,0.000000,0.977000,0.000000,0.000000,126.633333,124.500000,122.633333,118.800000,117.500000,116.866667,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.220000,0.420000,0.420000,446.522549,484451.362300,456.254000,NatG-1,
03/14/2022,23:50:01.213,43259.45,47404.00,242.030000,0.204900,28.800000,376.460000,0.000000,59.994000,49.590000,0.580700,1.465056,1.400116,47401.000000,50.000000,58.800000,0.000000,9.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.500 ,121.066667,57.645266,57.600000,127.200000,67.000000,0.964000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.346324,57.086769,8.049562,494.794783,59.283062,6.136053,151.440918,0.000000,0.978000,0.000000,0.000000,126.600000,124.466667,122.633333,118.700000,117.333333,116.666667,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.683000,70.220000,0.417000,0.417000,443.333102,484451.362300,456.254000,NatG-1,
03/14/2022,23:51:01.214,43319.45,47464.00,242.120000,0.204960,28.820000,376.940000,0.000000,60.003000,49.630000,0.580700,1.465408,1.400586,47461.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.988889,59.025148,57.666667,125.233333,67.000000,0.020000,0.031000,0.060000,0.055000,0.055000,0.000000,0.771247,8.345599,57.409470,0.164098,494.958936,59.303213,6.139363,151.436691,0.094000,0.020000,0.000000,0.000000,126.533333,124.300000,122.700000,118.866667,117.000000,116.533333,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.683000,70.220000,0.420000,0.420000,446.522549,484458.804343,456.261000,NatG-1,
03/14/2022,23:52:02.213,43380.45,47525.00,242.170000,0.205000,28.830000,377.420000,0.000000,60.008000,49.650000,0.580700,1.468829,1.400297,47522.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.933333,58.996746,57.800000,124.500000,67.000000,0.043000,0.000000,0.063000,0.055000,0.052000,0.000000,-0.482221,8.344969,57.728928,0.356652,495.151450,59.326503,6.142593,151.431656,-0.059000,0.043000,0.000000,0.000000,126.500000,124.300000,122.500000,118.500000,117.100000,116.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.970000,29.682000,70.230000,0.427000,0.427000,453.964591,484466.246385,456.268000,NatG-1,
03/14/2022,23:53:02.214,43440.45,47585.00,241.890000,0.204660,28.750000,377.900000,0.000000,60.019000,49.510000,0.580600,1.464282,1.400926,47582.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.966667,59.084320,57.900000,123.900000,67.000000,0.069000,0.023000,0.062000,0.054000,0.052000,0.000000,0.000000,8.344581,57.956722,0.564734,495.359511,59.351759,6.145539,151.428207,0.000000,0.069000,0.000000,0.000000,126.400000,124.300000,122.600000,118.800000,117.000000,116.700000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.683000,70.230000,0.424000,0.424000,450.775145,484473.688428,456.275000,NatG-1,
03/14/2022,23:54:03.213,43501.45,47646.00,242.480000,0.205260,28.900000,378.390000,0.000000,60.026000,49.770000,0.580800,1.464728,1.400157,47643.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.961111,59.091716,58.000000,123.300000,67.000000,0.088000,0.036000,0.060000,0.055000,0.053000,0.000000,-0.277912,8.344131,58.231617,0.723237,495.518016,59.371079,6.148048,151.423920,-0.034000,0.088000,0.000000,0.000000,126.400000,124.400000,122.500000,118.500000,117.100000,116.866667,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.970000,29.682000,70.230000,0.420000,0.420000,446.522549,484481.130470,456.282000,NatG-1,
03/14/2022,23:55:03.214,43561.45,47706.00,242.470000,0.205240,28.900000,378.870000,0.000000,60.022000,49.760000,0.580800,1.466381,1.399678,47703.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,121.016667,59.203402,58.100000,122.700000,66.900000,0.111000,0.000000,0.060000,0.055000,0.056000,0.000000,-0.444710,8.343810,58.462677,0.914704,495.709498,59.394517,6.149315,151.419998,-0.054000,0.111000,0.000000,0.000000,126.500000,124.300000,122.600000,118.800000,117.100000,116.800000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.680000,70.230000,0.424000,0.424000,450.775145,484488.572513,456.289000,NatG-1,
03/14/2022,23:56:04.215,43622.45,47767.00,242.420000,0.205170,28.890000,379.360000,0.000000,60.032000,49.740000,0.580800,1.467905,1.401163,47764.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.966667,59.352367,58.200000,122.100000,66.900000,0.134000,0.000000,0.059000,0.055000,0.055000,0.000000,-0.522438,8.343888,58.646374,1.103916,495.898702,59.417549,6.153561,151.416199,-0.063000,0.134000,0.000000,0.000000,126.433333,124.400000,122.500000,118.500000,117.166667,116.800000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.230000,0.424000,0.424000,450.775145,484497.077704,456.297000,NatG-1,
03/14/2022,23:57:05.214,43683.45,47828.00,242.410000,0.205120,28.880000,379.850000,0.000000,60.035000,49.720000,0.580700,1.463241,1.400025,47825.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.977778,59.493787,58.333333,121.533333,66.900000,0.157000,0.000000,0.062000,0.054000,0.055000,0.000000,-0.344359,8.343954,58.812408,1.292306,496.087087,59.440311,6.156069,151.412811,-0.042000,0.157000,0.000000,0.000000,126.300000,124.300000,122.500000,118.800000,117.133333,116.833333,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.230000,0.420000,0.420000,446.522549,484504.519747,456.304000,NatG-1,
03/14/2022,23:58:05.214,43743.45,47888.00,242.190000,0.204920,28.820000,380.330000,0.000000,60.023000,49.630000,0.580700,1.466670,1.400718,47885.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.972222,59.603698,58.500000,120.900000,66.800000,0.180000,0.000000,0.062000,0.053000,0.053000,0.000000,-0.534813,8.343063,59.074184,1.483667,496.278447,59.463426,6.158314,151.409851,-0.065000,0.180000,0.000000,0.000000,126.400000,124.300000,122.500000,118.700000,117.133333,116.800000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.220000,0.427000,0.427000,453.964591,484511.961789,456.311000,NatG-1,
03/14/2022,23:59:06.213,43804.45,47949.00,241.980000,0.204720,28.770000,380.820000,0.000000,60.018000,49.540000,0.580700,1.465856,1.399702,47946.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.950000,59.703254,58.600000,120.366667,66.733333,0.202000,0.000000,0.060000,0.055000,0.054000,0.000000,-0.442888,8.342994,59.244564,1.656933,496.451709,59.484598,6.160649,151.406647,-0.054000,0.201000,0.000000,0.000000,126.166667,124.300000,122.500000,118.700000,117.133333,116.900000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.220000,0.420000,0.420000,446.522549,484519.403832,456.318000,NatG-1,
03/15/2022,00:00:06.214,43864.45,48009.00,242.160000,0.204950,28.820000,381.300000,0.000000,60.008000,49.630000,0.580800,1.470456,1.400190,48006.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.950000,59.909911,58.700000,119.800000,66.700000,0.224000,0.000000,0.060000,0.054000,0.056000,0.000000,-0.449907,8.343005,59.383972,1.843173,496.637968,59.507137,6.162312,151.404144,-0.055000,0.223000,0.000000,0.000000,126.333333,124.300000,122.400000,118.633333,117.133333,116.900000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.682000,70.210000,0.427000,0.427000,453.964591,484526.845874,456.325000,NatG-1,
03/15/2022,00:01:06.215,43924.45,48069.00,242.510000,0.205300,28.920000,381.780000,0.000000,60.017000,49.790000,0.580900,1.465952,1.400891,48066.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.938889,60.017751,58.800000,119.300000,66.700000,0.244000,0.038000,0.060000,0.056000,0.055000,0.000000,0.267717,8.342598,59.582268,2.007732,496.802577,59.527064,6.164644,151.401352,0.032000,0.243000,0.000000,0.000000,126.133333,124.300000,122.500000,118.666667,117.133333,116.900000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.680000,70.190000,0.420000,0.420000,446.522549,484534.287917,456.332000,NatG-1,
03/15/2022,00:02:07.213,43985.45,48130.00,242.490000,0.205310,28.920000,382.270000,0.000000,60.008000,49.790000,0.580800,1.466611,1.401295,48127.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.944444,60.155769,58.900000,118.733333,66.600000,0.264000,0.000000,0.061000,0.055000,0.055000,0.000000,0.495224,8.342061,59.769749,2.176291,496.971163,59.547484,6.166023,151.398880,0.060000,0.264000,0.000000,0.000000,126.200000,124.300000,122.500000,118.633333,117.133333,116.900000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.680000,70.180000,0.420000,0.420000,446.522549,484541.729959,456.339000,NatG-1,
03/15/2022,00:03:07.214,44045.45,48190.00,242.580000,0.205430,28.950000,382.750000,0.000000,59.994000,49.830000,0.580800,1.465025,1.400074,48187.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.933333,60.326331,59.100000,118.200000,66.666667,0.282000,0.000000,0.060000,0.055000,0.054000,-0.001000,0.388698,8.342813,59.814831,2.321680,497.116490,59.565149,6.168337,151.396271,0.047000,0.281000,0.000000,0.000000,126.066667,124.300000,122.500000,118.666667,117.166667,116.900000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.680000,70.170000,0.424000,0.424000,450.775145,484549.172001,456.346000,NatG-1,
03/15/2022,00:04:07.214,44105.45,48250.00,242.220000,0.205000,28.840000,383.240000,0.000000,60.009000,49.650000,0.580800,1.463122,1.400380,48247.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.950000,60.346746,59.100000,117.700000,66.700000,0.293000,0.000000,0.059000,0.056000,0.057000,0.000000,0.000000,8.341743,60.064278,2.368471,497.163252,59.575769,6.170349,151.393661,0.000000,0.287000,0.000000,0.000000,126.200000,124.300000,122.500000,118.600000,117.200000,116.900000,0,0,0,0,0,1063.149,1383.901,0.590,93.410,6.007,0.331,30.650000,0.960000,29.681000,70.170000,0.424000,0.424000,450.775145,484556.614044,456.353000,NatG-1,
03/15/2022,00:05:08.213,44166.45,48311.00,242.150000,0.204930,28.820000,383.720000,0.000000,60.001000,49.620000,0.580700,1.461377,1.400702,48308.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.955556,60.672189,59.200000,117.200000,66.700000,0.299000,0.000000,0.063000,0.055000,0.055000,0.000000,0.000000,8.340689,60.275818,2.386885,497.181684,59.582005,6.171244,151.391968,0.000000,0.289000,0.000000,0.000000,126.100000,124.300000,122.500000,118.700000,117.200000,116.933333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.650000,0.960000,29.680000,70.170000,0.417000,0.417000,443.251148,484555.391920,456.360000,NatG-1,
03/15/2022,00:06:09.213,44227.45,48372.00,242.150000,0.204860,28.810000,384.210000,0.000000,60.021000,49.610000,0.580700,1.464122,1.400413,48369.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.938889,60.717160,59.200000,116.666667,66.800000,0.299000,0.000000,0.060000,0.057000,0.053000,0.000000,0.000000,8.339738,60.509007,2.386885,497.181684,59.582005,6.172840,151.389664,0.000000,0.289000,0.000000,0.000000,126.033333,124.300000,122.500000,118.600000,117.200000,117.000000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.650000,0.960000,29.680000,70.170000,0.420000,0.420000,446.440005,484563.895539,456.368000,NatG-1,
03/15/2022,00:07:10.213,44288.45,48433.00,242.020000,0.204770,28.780000,384.700000,0.000000,60.002000,49.560000,0.580600,1.464277,1.400421,48430.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.961111,61.067308,59.300000,116.100000,66.900000,0.299000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.339185,60.692822,2.386885,497.181684,59.582005,6.174375,151.387421,0.000000,0.289000,0.000000,0.000000,126.066667,124.300000,122.500000,118.700000,117.200000,117.000000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.650000,0.960000,29.680000,70.180000,0.424000,0.424000,450.691814,484571.336206,456.375000,NatG-1,
03/15/2022,00:08:10.214,44348.45,48493.00,242.110000,0.204840,28.800000,385.180000,0.000000,60.004000,49.600000,0.580600,1.469000,1.400149,48490.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.944444,61.185651,59.400000,115.633333,66.900000,0.299000,0.000000,0.061000,0.055000,0.057000,0.000000,0.000000,8.339028,60.830364,2.386885,497.181684,59.582005,6.175581,151.385193,0.000000,0.289000,0.000000,0.000000,126.000000,124.300000,122.466667,118.700000,117.200000,117.000000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.650000,0.960000,29.680000,70.200000,0.417000,0.417000,443.251148,484578.776873,456.382000,NatG-1,
03/15/2022,00:09:11.214,44409.45,48554.00,242.350000,0.205070,28.860000,385.670000,0.000000,60.005000,49.700000,0.580600,1.465841,1.400825,48551.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.916667,61.229142,59.500000,115.166667,67.000000,0.299000,0.000000,0.063000,0.054000,0.053000,0.000000,0.000000,8.338357,61.030766,2.386885,497.181684,59.582005,6.178530,151.382919,0.000000,0.289000,0.000000,0.000000,126.000000,124.200000,122.400000,118.700000,117.200000,117.000000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.679000,70.210000,0.417000,0.417000,443.251148,484586.217540,456.389000,NatG-1,
03/15/2022,00:10:12.213,44470.45,48615.00,242.430000,0.205140,28.880000,386.160000,0.000000,60.011000,49.730000,0.580700,1.465584,1.400363,48612.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.938889,61.224408,59.600000,114.666667,67.000000,0.299000,0.000000,0.060000,0.054000,0.056000,0.000000,0.000000,8.337674,61.224361,2.386885,497.181684,59.582005,6.179087,151.380753,0.000000,0.289000,0.000000,0.000000,125.966667,124.300000,122.466667,118.700000,117.200000,117.000000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.650000,0.970000,29.679000,70.230000,0.424000,0.424000,450.691814,484593.658206,456.396000,NatG-1,
03/15/2022,00:11:12.214,44530.45,48675.00,242.500000,0.205190,28.890000,386.640000,0.000000,60.010000,49.760000,0.580700,1.464984,1.400454,48672.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.900000,61.456509,59.700000,114.200000,67.100000,0.299000,0.000000,0.059000,0.056000,0.053000,0.000000,0.000000,8.337490,61.351116,2.386885,497.181684,59.582005,6.180653,151.378769,0.000000,0.289000,0.000000,0.000000,125.933333,124.200000,122.400000,118.633333,117.200000,117.033333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.650000,0.960000,29.679000,70.240000,0.417000,0.417000,443.251148,484601.098873,456.403000,NatG-1,
03/15/2022,00:12:13.213,44591.45,48736.00,242.320000,0.205050,28.850000,387.130000,0.000000,59.986000,49.690000,0.580600,1.464521,1.400545,48733.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.950000,61.947485,59.800000,113.800000,67.100000,0.299000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.337171,61.493668,2.386885,497.181684,59.582005,6.182329,151.376724,0.000000,0.289000,0.000000,0.000000,125.966667,124.233333,122.500000,118.700000,117.200000,117.100000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.650000,0.960000,29.680000,70.260000,0.424000,0.424000,450.691814,484608.539540,456.410000,NatG-1,
03/15/2022,00:13:14.213,44652.45,48797.00,242.300000,0.204960,28.840000,387.620000,0.000000,60.009000,49.660000,0.580600,1.463407,1.401197,48794.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.933333,62.026479,59.900000,113.300000,67.133333,0.299000,0.000000,0.063000,0.053000,0.053000,0.000000,0.000000,8.336782,61.643513,2.386885,497.181684,59.582005,6.183407,151.374817,0.000000,0.289000,0.000000,0.000000,125.933333,124.233333,122.433333,118.700000,117.200000,117.100000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.680000,70.270000,0.424000,0.424000,450.691814,484615.980207,456.417000,NatG-1,
03/15/2022,00:14:14.214,44712.45,48857.00,242.180000,0.204800,28.800000,388.100000,0.000000,60.019000,49.600000,0.580600,1.462549,1.400859,48854.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.938889,62.099704,60.000000,112.800000,67.200000,0.299000,0.000000,0.063000,0.055000,0.053000,0.000000,0.000000,8.336377,61.785229,2.386885,497.181684,59.582005,6.184546,151.373138,0.000000,0.289000,0.000000,0.000000,125.800000,124.266667,122.466667,118.700000,117.300000,117.100000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.650000,0.960000,29.680000,70.290000,0.424000,0.424000,450.691814,484623.420873,456.424000,NatG-1,
03/15/2022,00:15:15.214,44773.45,48918.00,242.160000,0.204770,28.790000,388.590000,0.000000,60.022000,49.590000,0.580600,1.463740,1.402007,48915.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.927778,62.215533,60.100000,112.400000,67.133333,0.299000,0.000000,0.059000,0.055000,0.053000,-0.001000,0.000000,8.336333,61.883816,2.386885,497.181684,59.582005,6.186319,151.371246,0.000000,0.289000,0.000000,0.000000,125.866667,124.200000,122.400000,118.733333,117.266667,117.100000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.650000,0.960000,29.681000,70.300000,0.427000,0.427000,453.880672,484630.861540,456.431000,NatG-1,
03/15/2022,00:16:15.214,44833.45,48978.00,242.140000,0.204810,28.790000,389.070000,0.000000,60.001000,49.590000,0.580600,1.461892,1.401008,48975.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.900000,62.465089,60.100000,111.900000,67.100000,0.299000,0.000000,0.060000,0.056000,0.054000,-0.001000,0.000000,8.335870,62.027245,2.386885,497.181684,59.582005,6.187489,151.369522,0.000000,0.289000,0.000000,0.000000,125.800000,124.200000,122.400000,118.700000,117.200000,117.100000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.650000,0.960000,29.680000,70.310000,0.424000,0.424000,450.691814,484639.365159,456.439000,NatG-1,
03/15/2022,00:17:16.214,44894.45,49039.00,241.960000,0.204700,28.760000,389.550000,0.000000,59.974000,49.530000,0.580600,1.464485,1.400851,49036.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.950000,62.584911,60.200000,111.500000,67.000000,0.299000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.335667,62.139484,2.386885,497.181684,59.582005,6.188604,151.367844,0.000000,0.289000,0.000000,0.000000,125.800000,124.233333,122.433333,118.800000,117.300000,117.133333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.650000,0.960000,29.680000,70.300000,0.427000,0.427000,453.880672,484646.805826,456.446000,NatG-1,
03/15/2022,00:18:16.214,44954.45,49099.00,242.010000,0.204680,28.760000,390.030000,0.000000,59.996000,49.540000,0.580600,1.462038,1.400727,49096.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.916667,62.716124,60.300000,111.100000,66.900000,0.299000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.335341,62.261269,2.386885,497.181684,59.582005,6.189798,151.366241,0.000000,0.289000,0.000000,0.000000,125.700000,124.200000,122.400000,118.766667,117.300000,117.133333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.680000,70.300000,0.424000,0.424000,450.691814,484654.246493,456.453000,NatG-1,
03/15/2022,00:19:16.214,45014.45,49159.00,241.930000,0.204580,28.740000,390.510000,0.000000,60.003000,49.490000,0.580600,1.463877,1.401273,49156.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.927778,62.890385,60.400000,110.600000,66.800000,0.299000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.335302,62.347828,2.386885,497.181684,59.582005,6.191429,151.364655,0.000000,0.289000,0.000000,0.000000,125.700000,124.200000,122.400000,118.800000,117.300000,117.166667,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.680000,70.290000,0.424000,0.424000,450.691814,484661.687159,456.460000,NatG-1,
03/15/2022,00:20:16.214,45074.45,49219.00,242.260000,0.204910,28.830000,390.990000,0.000000,60.015000,49.640000,0.580800,1.463765,1.400809,49216.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.933333,62.945118,60.500000,110.200000,66.700000,0.299000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.335559,62.389820,2.386885,497.181684,59.582005,6.191557,151.363266,0.000000,0.289000,0.000000,0.000000,125.700000,124.200000,122.400000,118.800000,117.300000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.678000,70.290000,0.427000,0.427000,453.880672,484669.127826,456.467000,NatG-1,
03/15/2022,00:21:17.214,45135.45,49280.00,242.360000,0.204980,28.850000,391.480000,0.000000,60.027000,49.680000,0.580800,1.465997,1.401098,49277.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.900000,63.173669,60.600000,109.800000,66.700000,0.299000,0.000000,0.063000,0.055000,0.054000,0.000000,0.000000,8.334317,62.612347,2.386885,497.181684,59.582005,6.192954,151.361755,0.000000,0.289000,0.000000,0.000000,125.600000,124.166667,122.400000,118.766667,117.300000,117.166667,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.677000,70.290000,0.424000,0.424000,450.691814,484676.568493,456.474000,NatG-1,
03/15/2022,00:22:18.213,45196.45,49341.00,242.570000,0.205200,28.910000,391.970000,0.000000,60.027000,49.770000,0.580900,1.466423,1.400297,49338.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.911111,63.283432,60.600000,109.400000,66.700000,0.299000,0.000000,0.061000,0.055000,0.054000,0.000000,0.000000,8.334499,62.661869,2.386885,497.181684,59.582005,6.194002,151.360428,0.000000,0.289000,0.000000,0.000000,125.566667,124.166667,122.400000,118.800000,117.333333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.678000,70.280000,0.424000,0.424000,450.691814,484684.009160,456.481000,NatG-1,
03/15/2022,00:23:18.214,45256.45,49401.00,242.560000,0.205190,28.910000,392.450000,0.000000,60.028000,49.770000,0.580800,1.468493,1.401468,49398.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.900000,63.458136,60.700000,109.000000,66.700000,0.299000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.334278,62.754253,2.386885,497.181684,59.582005,6.195192,151.359085,0.000000,0.289000,0.000000,0.000000,125.500000,124.166667,122.400000,118.766667,117.366667,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.270000,0.424000,0.424000,450.691814,484691.449826,456.488000,NatG-1,
03/15/2022,00:24:18.214,45316.45,49461.00,242.470000,0.205080,28.880000,392.930000,0.000000,60.029000,49.720000,0.580800,1.465038,1.400379,49458.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.911111,63.552663,60.800000,108.600000,66.700000,0.299000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.334462,62.799774,2.386885,497.181684,59.582005,6.196143,151.357819,0.000000,0.289000,0.000000,0.000000,125.500000,124.166667,122.400000,118.800000,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.270000,0.420000,0.420000,446.440005,484698.890493,456.495000,NatG-1,
03/15/2022,00:25:19.213,45377.45,49522.00,242.340000,0.204940,28.850000,393.420000,0.000000,60.032000,49.660000,0.580800,1.464038,1.401213,49519.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.900000,63.690828,60.900000,108.200000,66.700000,0.299000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.334124,62.909416,2.386885,497.181684,59.582005,6.197393,151.356491,0.000000,0.289000,0.000000,0.000000,125.500000,124.100000,122.400000,118.800000,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.260000,0.417000,0.417000,443.251148,484706.331160,456.502000,NatG-1,
03/15/2022,00:26:19.214,45437.45,49582.00,242.430000,0.205160,28.890000,393.900000,0.000000,59.988000,49.740000,0.580700,1.464223,1.401105,49579.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.911111,63.949112,61.000000,107.800000,66.700000,0.299000,0.000000,0.060000,0.057000,0.056000,0.000000,0.000000,8.334647,62.931023,2.386885,497.181684,59.582005,6.198149,151.354919,0.000000,0.289000,0.000000,0.000000,125.500000,124.166667,122.400000,118.800000,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.414000,0.414000,440.062291,484714.834779,456.510000,NatG-1,
03/15/2022,00:27:20.213,45498.45,49643.00,242.470000,0.205180,28.900000,394.390000,0.000000,59.993000,49.750000,0.580800,1.464080,1.401122,49640.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.911111,63.800888,61.000000,107.400000,66.700000,0.299000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.334231,63.028389,2.386885,497.181684,59.582005,6.198797,151.354019,0.000000,0.288000,0.000000,0.000000,125.500000,124.166667,122.400000,118.800000,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.417000,0.417000,443.251148,484722.275446,456.517000,NatG-1,
03/15/2022,00:28:20.213,45558.45,49703.00,242.370000,0.205100,28.870000,394.870000,0.000000,59.978000,49.710000,0.580700,1.466650,1.401287,49700.000000,50.000000,58.800000,0.000000,10.000000,Heating Tanks.... Waiting for Delay Cutout....,120.883333,64.082988,61.100000,107.000000,66.700000,0.299000,0.000000,0.063000,0.054000,0.054000,0.000000,0.000000,8.334022,63.118847,2.386885,497.181684,59.582005,6.199725,151.352844,0.000000,0.288000,0.000000,0.000000,125.400000,124.100000,122.400000,118.800000,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.424000,0.424000,450.691814,484729.716113,456.524000,NatG-1,
03/15/2022,00:29:20.213,45618.45,49763.00,242.330000,0.205040,28.850000,395.360000,0.000000,59.989000,49.690000,0.580700,1.468835,1.401519,49760.000000,50.000000,58.029600,98.200000,10.000000,Testing Tank A - Purging for 278 Seconds.... 0.399 ,120.861111,62.323077,61.800000,106.833333,66.700000,1.663000,5.181000,0.061000,0.055000,0.053000,0.000000,43.065853,8.338616,60.960182,13.852974,497.181684,59.582005,6.389549,151.390320,5.204000,1.674000,0.000000,0.000000,125.300000,124.100000,122.400000,118.766667,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.424000,0.424000,450.691814,484737.156779,456.531000,NatG-1,
03/15/2022,00:30:20.215,45678.45,49823.00,242.030000,0.204670,28.760000,395.840000,0.000000,60.008000,49.540000,0.580600,1.463966,1.401231,49820.000000,50.000000,58.200800,34.300000,10.000000,Testing Tank A - Purging for 218 Seconds.... 0.424 ,120.866667,56.432692,56.333333,106.300000,66.766667,5.242000,1.356000,0.061000,0.054000,0.053000,0.000000,10.741027,8.349581,56.013912,43.685853,497.181684,59.582005,6.147060,151.454102,1.298000,5.279000,0.000000,0.000000,125.300000,124.100000,122.400000,118.800000,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.677000,70.250000,0.420000,0.420000,446.440005,484744.597446,456.538000,NatG-1,
03/15/2022,00:31:21.214,45739.45,49884.00,241.920000,0.204520,28.730000,396.320000,0.000000,60.019000,49.480000,0.580600,1.464796,1.401579,49881.000000,50.000000,58.543200,31.200000,10.000000,Testing Tank A - Purging for 157 Seconds.... 0.378 ,120.827778,56.969822,56.700000,105.966667,66.800000,6.330000,1.036000,0.061000,0.056000,0.057000,0.000000,8.621487,8.346871,56.023563,52.767870,497.181684,59.582005,6.133307,151.462952,1.042000,6.376000,0.000000,0.000000,125.233333,124.033333,122.366667,118.733333,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.424000,0.424000,450.691814,484752.038113,456.545000,NatG-1,
03/15/2022,00:32:19.213,45797.45,49942.00,242.010000,0.204680,28.760000,396.790000,0.000000,59.996000,49.540000,0.580600,1.464383,1.401223,49939.000000,50.000000,58.543200,31.762500,10.000000,Testing Tank A - Purging for 99 Seconds.... 0.499 ,120.844444,56.716864,56.700000,105.600000,66.800000,7.344000,1.024000,0.059000,0.055000,0.053000,0.000000,8.301418,8.348503,56.303829,61.239657,497.181684,59.582005,6.140396,151.451050,1.003000,7.399000,0.000000,0.000000,125.200000,124.100000,122.366667,118.766667,117.400000,117.233333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.424000,0.424000,450.691814,484759.478780,456.552000,NatG-1,
