Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/15/2022,00:32:20.213,45798.45,49943.00,242.060000,0.204720,28.770000,396.790000,0.000000,59.997000,49.560000,0.580600,1.471131,1.400521,49940.000000,50.000000,58.628800,31.825000,10.000000,Testing Tank A - Purging for 99 Seconds.... 0.500 ,120.827778,56.698077,56.700000,105.600000,66.800000,7.362000,1.031000,0.061000,0.053000,0.054000,0.000000,9.106867,8.348411,56.314682,61.382479,497.181684,59.582005,6.141330,151.450989,1.100000,7.416000,0.000000,0.000000,125.200000,124.100000,122.333333,118.733333,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.424000,0.424000,450.691814,484759.478780,456.552000,NatG-1,
03/15/2022,00:32:21.214,45799.45,49944.00,242.060000,0.204720,28.770000,396.800000,0.000000,59.999000,49.560000,0.580600,1.464879,1.400768,49941.000000,50.000000,58.628800,31.987500,10.000000,Testing Tank A - Purging for 97 Seconds.... 0.378 ,120.838889,56.691420,56.700000,105.600000,66.800000,7.380000,1.064000,0.059000,0.056000,0.055000,-0.001000,9.223804,8.348474,56.314575,61.535237,497.181684,59.582005,6.142360,151.451141,1.114000,7.434000,0.000000,0.000000,125.200000,124.100000,122.366667,118.766667,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.427000,0.427000,453.880672,484759.478780,456.552000,NatG-1,
03/15/2022,00:32:22.214,45800.45,49945.00,242.030000,0.204710,28.770000,396.810000,0.000000,59.997000,49.550000,0.580600,1.464706,1.400859,49942.000000,50.000000,58.628800,32.050000,10.000000,Testing Tank A - Purging for 96 Seconds.... 0.177 ,120.827778,56.695118,56.700000,105.600000,66.800000,7.399000,1.135000,0.060000,0.056000,0.053000,0.000000,10.102940,8.348273,56.337875,61.696946,497.181684,59.582005,6.144733,151.451111,1.221000,7.454000,0.000000,0.000000,125.200000,124.100000,122.333333,118.733333,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.424000,0.424000,450.691814,484759.478780,456.552000,NatG-1,
03/15/2022,00:32:24.214,45802.45,49947.00,242.030000,0.204700,28.770000,396.830000,0.000000,59.994000,49.540000,0.580600,1.462531,1.400694,49944.000000,50.000000,58.628800,31.825000,10.000000,Testing Tank A - Purging for 94 Seconds.... 0.378 ,120.822222,56.721746,56.700000,105.600000,66.800000,7.435000,1.095000,0.060000,0.056000,0.055000,0.000000,8.476520,8.348271,56.395908,61.997821,497.181684,59.582005,6.142320,151.449844,1.024000,7.490000,0.000000,0.000000,125.200000,124.066667,122.333333,118.733333,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.424000,0.424000,450.691814,484759.478780,456.552000,NatG-1,
03/15/2022,00:32:26.213,45804.45,49949.00,242.050000,0.204720,28.770000,396.840000,0.000000,59.996000,49.550000,0.580600,1.463120,1.400578,49946.000000,50.000000,58.628800,31.762500,10.000000,Testing Tank A - Purging for 92 Seconds.... 0.379 ,120.838889,56.774408,56.733333,105.600000,66.800000,7.469000,1.039000,0.062000,0.054000,0.053000,0.000000,8.993211,8.348208,56.423862,62.281852,497.181684,59.582005,6.142227,151.449310,1.087000,7.524000,0.000000,0.000000,125.200000,124.100000,122.366667,118.766667,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.424000,0.424000,450.691814,484760.541732,456.553000,NatG-1,
03/15/2022,00:32:27.214,45805.45,49950.00,242.010000,0.204680,28.760000,396.850000,0.000000,59.994000,49.540000,0.580600,1.464921,1.400066,49947.000000,50.000000,58.628800,31.875000,10.000000,Testing Tank A - Purging for 91 Seconds.... 0.446 ,120.822222,56.806657,56.766667,105.600000,66.800000,7.488000,1.067000,0.058000,0.055000,0.055000,0.000000,9.167634,8.348364,56.415886,62.436785,497.181684,59.582005,6.143280,151.449066,1.108000,7.543000,0.000000,0.000000,125.200000,124.066667,122.333333,118.733333,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.427000,0.427000,453.880672,484760.541732,456.553000,NatG-1,
03/15/2022,00:32:29.213,45807.45,49952.00,242.000000,0.204670,28.760000,396.870000,0.000000,59.992000,49.530000,0.580600,1.462207,1.400289,49949.000000,50.000000,58.628800,31.875000,10.000000,Testing Tank A - Purging for 90 Seconds.... 0.426 ,120.816667,56.863462,56.800000,105.600000,66.800000,7.523000,1.085000,0.060000,0.052000,0.055000,-0.001000,8.903586,8.348515,56.429676,62.733857,497.181684,59.582005,6.144042,151.448456,1.076000,7.579000,0.000000,0.000000,125.200000,124.066667,122.300000,118.733333,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.424000,0.424000,450.691814,484760.541732,456.553000,NatG-1,
03/15/2022,00:32:30.215,45808.45,49953.00,242.030000,0.204720,28.770000,396.870000,0.000000,59.992000,49.550000,0.580600,1.463609,1.400859,49950.000000,50.000000,58.628800,31.712500,10.000000,Testing Tank A - Purging for 88 Seconds.... 0.377 ,120.816667,56.885355,56.800000,105.600000,66.800000,7.541000,1.056000,0.060000,0.056000,0.055000,0.000000,8.432786,8.348518,56.455620,62.881788,497.181684,59.582005,6.143006,151.448044,1.019000,7.597000,0.000000,0.000000,125.200000,124.066667,122.300000,118.733333,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.677000,70.250000,0.427000,0.427000,453.880672,484760.541732,456.553000,NatG-1,
03/15/2022,00:32:32.215,45810.45,49955.00,241.990000,0.204660,28.750000,396.890000,0.000000,59.993000,49.520000,0.580600,1.464185,1.401628,49952.000000,50.000000,58.628800,31.712500,10.000000,Testing Tank A - Purging for 87 Seconds.... 0.426 ,120.833333,56.921450,56.866667,105.566667,66.800000,7.575000,1.042000,0.063000,0.054000,0.054000,0.000000,8.893087,8.348278,56.501194,63.167116,497.181684,59.582005,6.144170,151.447693,1.074000,7.631000,0.000000,0.000000,125.200000,124.066667,122.333333,118.766667,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.427000,0.427000,453.880672,484760.541732,456.553000,NatG-1,
03/15/2022,00:32:34.213,45812.45,49957.00,241.990000,0.204660,28.750000,396.910000,0.000000,59.992000,49.530000,0.580600,1.465064,1.401711,49954.000000,50.000000,58.714400,31.987500,10.000000,Testing Tank A - Purging for 84 Seconds.... 0.447 ,120.850000,56.964201,56.900000,105.500000,66.800000,7.610000,1.028000,0.059000,0.055000,0.053000,0.000000,8.648647,8.348173,56.539227,63.452980,497.181684,59.582005,6.144575,151.447189,1.045000,7.666000,0.000000,0.000000,125.200000,124.066667,122.400000,118.800000,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.420000,0.420000,446.440005,484761.604684,456.554000,NatG-1,
03/15/2022,00:32:35.214,45813.45,49958.00,242.110000,0.204800,28.790000,396.910000,0.000000,59.993000,49.580000,0.580600,1.466553,1.401264,49955.000000,50.000000,58.714400,32.100000,10.000000,Testing Tank A - Purging for 83 Seconds.... 0.500 ,120.833333,56.982249,56.900000,105.500000,66.800000,7.627000,1.039000,0.061000,0.053000,0.051000,0.000000,9.152987,8.348148,56.541210,63.600968,497.181684,59.582005,6.145116,151.447250,1.106000,7.684000,0.000000,0.000000,125.200000,124.033333,122.366667,118.800000,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.424000,0.424000,450.691814,484761.604684,456.554000,NatG-1,
03/15/2022,00:32:36.215,45814.45,49959.00,242.050000,0.204730,28.770000,396.920000,0.000000,59.993000,49.560000,0.580600,1.464807,1.401281,49956.000000,50.000000,58.714400,32.275000,10.000000,Testing Tank A - Purging for 82 Seconds.... 0.378 ,120.838889,56.993787,56.900000,105.500000,66.800000,7.646000,1.101000,0.058000,0.054000,0.055000,0.000000,9.750281,8.348064,56.550701,63.756968,497.181684,59.582005,6.146005,151.447327,1.178000,7.703000,0.000000,0.000000,125.200000,124.066667,122.366667,118.800000,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.420000,0.420000,446.440005,484761.604684,456.554000,NatG-1,
03/15/2022,00:32:38.213,45816.45,49961.00,242.060000,0.204730,28.770000,396.940000,0.000000,59.997000,49.560000,0.580600,1.465052,1.400768,49958.000000,50.000000,58.714400,32.162500,10.000000,Testing Tank A - Purging for 80 Seconds.... 0.500 ,120.827778,57.005917,56.900000,105.500000,66.800000,7.683000,1.113000,0.060000,0.055000,0.055000,0.000000,8.807175,8.347605,56.613228,64.067222,497.181684,59.582005,6.145390,151.447144,1.064000,7.740000,0.000000,0.000000,125.200000,124.033333,122.333333,118.800000,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.424000,0.424000,450.691814,484761.604684,456.554000,NatG-1,
03/15/2022,00:32:39.214,45817.45,49962.00,242.000000,0.204670,28.760000,396.950000,0.000000,59.995000,49.530000,0.580600,1.461475,1.401116,49959.000000,50.000000,58.714400,31.987500,10.000000,Testing Tank A - Purging for 79 Seconds.... 0.378 ,120.816667,57.009320,56.933333,105.500000,66.800000,7.701000,1.064000,0.060000,0.055000,0.057000,-0.001000,8.548789,8.347420,56.642704,64.213847,497.181684,59.582005,6.144688,151.446991,1.033000,7.758000,0.000000,0.000000,125.200000,124.000000,122.300000,118.800000,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.420000,0.420000,446.440005,484761.604684,456.554000,NatG-1,
03/15/2022,00:32:41.214,45819.45,49964.00,242.000000,0.204660,28.760000,396.960000,0.000000,59.997000,49.530000,0.580600,1.463061,1.401116,49961.000000,50.000000,58.714400,31.937500,10.000000,Testing Tank A - Purging for 77 Seconds.... 0.250 ,120.833333,57.024112,57.000000,105.500000,66.800000,7.736000,1.058000,0.063000,0.054000,0.055000,0.000000,8.925339,8.347486,56.634140,64.507886,497.181684,59.582005,6.144846,151.447144,1.078000,7.793000,0.000000,0.000000,125.200000,124.000000,122.366667,118.800000,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.427000,0.427000,453.880672,484761.604684,456.554000,NatG-1,
03/15/2022,00:32:43.214,45821.45,49966.00,241.970000,0.204640,28.750000,396.980000,0.000000,59.994000,49.520000,0.580600,1.463839,1.400959,49963.000000,50.000000,58.714400,31.875000,10.000000,Testing Tank A - Purging for 76 Seconds.... 0.500 ,120.850000,57.053254,57.000000,105.500000,66.800000,7.771000,1.067000,0.059000,0.054000,0.057000,0.000000,8.755046,8.347383,56.647728,64.803322,497.181684,59.582005,6.145056,151.447159,1.058000,7.829000,0.000000,0.000000,125.200000,124.033333,122.400000,118.800000,117.433333,117.233333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.424000,0.424000,450.691814,484762.667637,456.555000,NatG-1,
03/15/2022,00:32:44.214,45822.45,49967.00,241.920000,0.204590,28.730000,396.990000,0.000000,59.991000,49.490000,0.580600,1.470062,1.400587,49964.000000,50.000000,58.714400,31.825000,10.000000,Testing Tank A - Purging for 74 Seconds.... 0.176 ,120.855556,57.073521,57.000000,105.500000,66.800000,7.788000,1.054000,0.062000,0.053000,0.052000,0.000000,8.615846,8.347324,56.654800,64.945453,497.181684,59.582005,6.144703,151.447144,1.041000,7.846000,0.000000,0.000000,125.200000,124.066667,122.400000,118.800000,117.433333,117.233333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.427000,0.427000,453.880672,484762.667637,456.555000,NatG-1,
03/15/2022,00:32:45.214,45823.45,49968.00,242.020000,0.204680,28.760000,396.990000,0.000000,59.995000,49.540000,0.580600,1.461550,1.402281,49965.000000,50.000000,58.714400,31.825000,10.000000,Testing Tank A - Purging for 73 Seconds.... 0.251 ,120.844444,57.091864,57.000000,105.500000,66.800000,7.806000,1.050000,0.058000,0.054000,0.053000,0.000000,8.919715,8.347252,56.663040,65.095297,497.181684,59.582005,6.144918,151.447327,1.078000,7.864000,0.000000,0.000000,125.200000,124.066667,122.366667,118.800000,117.400000,117.233333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.427000,0.427000,453.880672,484762.667637,456.555000,NatG-1,
03/15/2022,00:32:47.215,45825.45,49970.00,242.010000,0.204680,28.760000,397.010000,0.000000,59.994000,49.530000,0.580600,1.461647,1.402008,49967.000000,50.000000,58.714400,31.825000,10.000000,Testing Tank A - Purging for 71 Seconds.... 0.251 ,120.833333,57.109615,57.033333,105.433333,66.800000,7.842000,1.080000,0.063000,0.054000,0.054000,-0.001000,8.863037,8.347263,56.660751,65.394924,497.181684,59.582005,6.144766,151.447556,1.071000,7.900000,0.000000,0.000000,125.200000,124.033333,122.333333,118.800000,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.424000,0.424000,450.691814,484762.667637,456.555000,NatG-1,
03/15/2022,00:32:49.214,45827.45,49972.00,241.960000,0.204640,28.750000,397.030000,0.000000,59.991000,49.510000,0.580600,1.460418,1.401802,49969.000000,50.000000,58.714400,31.600000,10.000000,Testing Tank A - Purging for 69 Seconds.... 0.377 ,120.838889,57.115089,57.100000,105.400000,66.800000,7.877000,1.057000,0.060000,0.055000,0.057000,0.000000,8.788276,8.347229,56.665176,65.685737,497.181684,59.582005,6.144020,151.447647,1.062000,7.935000,0.000000,0.000000,125.200000,124.033333,122.366667,118.800000,117.400000,117.233333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.424000,0.424000,450.691814,484762.667637,456.555000,NatG-1,
03/15/2022,00:32:51.214,45829.45,49974.00,241.980000,0.204660,28.750000,397.040000,0.000000,59.989000,49.520000,0.580600,1.468045,1.400736,49971.000000,50.000000,58.714400,31.537500,10.000000,Testing Tank A - Purging for 67 Seconds.... 0.251 ,120.850000,57.112870,57.100000,105.400000,66.800000,7.913000,1.066000,0.060000,0.054000,0.054000,0.000000,9.013578,8.347224,56.664902,65.984247,497.181684,59.582005,6.143972,151.447876,1.089000,7.971000,0.000000,0.000000,125.200000,124.066667,122.400000,118.800000,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.424000,0.424000,450.691814,484762.667637,456.555000,NatG-1,
03/15/2022,00:32:53.213,45831.45,49976.00,242.020000,0.204690,28.760000,397.060000,0.000000,59.992000,49.540000,0.580600,1.466803,1.402198,49973.000000,50.000000,58.714400,31.425000,10.000000,Testing Tank A - Purging for 65 Seconds.... 0.333 ,120.844444,57.077959,57.100000,105.400000,66.800000,7.949000,1.100000,0.061000,0.053000,0.053000,0.000000,9.365377,8.347024,56.690098,66.285043,497.181684,59.582005,6.145442,151.448181,1.131000,8.008000,0.000000,0.000000,125.200000,124.066667,122.366667,118.800000,117.400000,117.233333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.430000,0.430000,457.069529,484763.730589,456.556000,NatG-1,
03/15/2022,00:32:54.214,45832.45,49977.00,242.030000,0.204700,28.760000,397.060000,0.000000,59.990000,49.540000,0.580600,1.468246,1.401397,49974.000000,50.000000,58.714400,31.312500,10.000000,Testing Tank A - Purging for 64 Seconds.... 0.491 ,120.833333,57.062722,57.133333,105.400000,66.800000,7.968000,1.097000,0.059000,0.054000,0.057000,0.000000,8.935869,8.346851,56.711128,66.443055,497.181684,59.582005,6.145270,151.448120,1.080000,8.027000,0.000000,0.000000,125.200000,124.033333,122.333333,118.800000,117.400000,117.233333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.427000,0.427000,453.880672,484763.730589,456.556000,NatG-1,
03/15/2022,00:32:56.215,45834.45,49979.00,242.020000,0.204710,28.770000,397.080000,0.000000,59.988000,49.550000,0.580600,1.461433,1.400256,49976.000000,50.000000,58.714400,31.087500,10.000000,Testing Tank A - Purging for 62 Seconds.... 0.500 ,120.838889,57.053994,57.200000,105.400000,66.800000,8.003000,1.049000,0.063000,0.054000,0.054000,0.000000,8.577553,8.346873,56.708210,66.732615,497.181684,59.582005,6.144802,151.447937,1.036000,8.062000,0.000000,0.000000,125.200000,124.033333,122.366667,118.800000,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.427000,0.427000,453.880672,484763.730589,456.556000,NatG-1,
03/15/2022,00:32:58.214,45836.45,49981.00,242.060000,0.204740,28.770000,397.100000,0.000000,59.991000,49.560000,0.580600,1.463710,1.400686,49978.000000,50.000000,58.714400,31.087500,10.000000,Testing Tank A - Purging for 61 Seconds.... 0.426 ,120.838889,57.065680,57.200000,105.400000,66.800000,8.036000,1.002000,0.060000,0.055000,0.055000,0.000000,8.225122,8.347063,56.684132,67.009240,497.181684,59.582005,6.141910,151.447662,0.994000,8.095000,0.000000,0.000000,125.200000,124.033333,122.366667,118.800000,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.424000,0.424000,450.691814,484763.730589,456.556000,NatG-1,
03/15/2022,00:32:59.214,45837.45,49982.00,242.020000,0.204700,28.760000,397.100000,0.000000,59.993000,49.540000,0.580600,1.464485,1.400669,49979.000000,50.000000,58.714400,31.262500,10.000000,Testing Tank A - Purging for 59 Seconds.... 0.378 ,120.827778,57.069675,57.200000,105.400000,66.800000,8.052000,1.008000,0.063000,0.054000,0.054000,0.000000,8.711826,8.347071,56.683094,67.150271,497.181684,59.582005,6.141932,151.447662,1.052000,8.112000,0.000000,0.000000,125.200000,124.000000,122.333333,118.800000,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.424000,0.424000,450.691814,484763.730589,456.556000,NatG-1,
03/15/2022,00:33:00.214,45838.45,49983.00,242.010000,0.204700,28.760000,397.110000,0.000000,59.989000,49.540000,0.580600,1.464778,1.399694,49980.000000,50.000000,58.714400,31.375000,10.000000,Testing Tank A - Purging for 58 Seconds.... 0.446 ,120.833333,57.073521,57.200000,105.400000,66.800000,8.070000,1.026000,0.060000,0.055000,0.054000,0.000000,8.753808,8.346899,56.704895,67.296827,497.181684,59.582005,6.142779,151.447617,1.058000,8.130000,0.000000,0.000000,125.200000,124.000000,122.333333,118.800000,117.466667,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.427000,0.427000,453.880672,484763.730589,456.556000,NatG-1,
03/15/2022,00:33:01.214,45839.45,49984.00,242.060000,0.204740,28.770000,397.120000,0.000000,59.991000,49.560000,0.580600,1.465713,1.400438,49981.000000,50.000000,58.714400,31.487500,10.000000,Testing Tank A - Purging for 57 Seconds.... 0.500 ,120.827778,57.080621,57.200000,105.400000,66.800000,8.087000,1.046000,0.059000,0.054000,0.053000,0.000000,8.727579,8.346761,56.721195,67.441850,497.181684,59.582005,6.143255,151.447647,1.054000,8.148000,0.000000,0.000000,125.200000,124.000000,122.333333,118.800000,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.427000,0.427000,453.880672,484764.793542,456.557000,NatG-1,
03/15/2022,00:33:03.214,45841.45,49986.00,241.900000,0.204570,28.730000,397.140000,0.000000,59.991000,49.490000,0.580600,1.465709,1.401116,49983.000000,50.000000,58.714400,31.600000,10.000000,Testing Tank A - Purging for 56 Seconds.... 0.425 ,120.816667,57.099852,57.200000,105.333333,66.800000,8.122000,1.038000,0.059000,0.054000,0.056000,0.000000,8.702630,8.346680,56.730942,67.728374,497.181684,59.582005,6.143289,151.447525,1.051000,8.182000,0.000000,0.000000,125.200000,124.000000,122.300000,118.800000,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.427000,0.427000,453.880672,484764.793542,456.557000,NatG-1,
03/15/2022,00:33:04.215,45842.45,49987.00,242.030000,0.204710,28.760000,397.140000,0.000000,59.992000,49.540000,0.580600,1.465195,1.401107,49984.000000,50.000000,58.714400,31.762500,10.000000,Testing Tank A - Purging for 54 Seconds.... 0.378 ,120.816667,57.110947,57.200000,105.300000,66.800000,8.139000,1.048000,0.058000,0.056000,0.055000,0.000000,8.983042,8.346842,56.709213,67.873899,497.181684,59.582005,6.144167,151.447647,1.085000,8.200000,0.000000,0.000000,125.200000,124.000000,122.300000,118.800000,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.430000,0.430000,457.069529,484764.793542,456.557000,NatG-1,
03/15/2022,00:33:06.214,45844.45,49989.00,241.950000,0.204620,28.740000,397.160000,0.000000,59.991000,49.510000,0.580600,1.465350,1.400041,49986.000000,50.000000,58.714400,31.762500,10.000000,Testing Tank A - Purging for 53 Seconds.... 0.426 ,120.833333,57.125148,57.200000,105.300000,66.800000,8.175000,1.085000,0.060000,0.055000,0.055000,0.000000,8.950167,8.346912,56.701828,68.176235,497.181684,59.582005,6.144941,151.447601,1.081000,8.236000,0.000000,0.000000,125.200000,124.033333,122.333333,118.800000,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.427000,0.427000,453.880672,484764.793542,456.557000,NatG-1,
03/15/2022,00:33:07.215,45845.45,49990.00,241.960000,0.204620,28.740000,397.170000,0.000000,59.990000,49.510000,0.580500,1.464813,1.400066,49987.000000,50.000000,58.714400,31.600000,10.000000,Testing Tank A - Purging for 51 Seconds.... 0.378 ,120.833333,57.120414,57.200000,105.300000,66.800000,8.192000,1.068000,0.060000,0.055000,0.054000,0.000000,8.566351,8.346857,56.709480,68.318169,497.181684,59.582005,6.144038,151.447525,1.035000,8.253000,0.000000,0.000000,125.200000,124.033333,122.333333,118.800000,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.424000,0.424000,450.691814,484765.856494,456.558000,NatG-1,
03/15/2022,00:33:08.215,45846.45,49991.00,241.940000,0.204610,28.740000,397.180000,0.000000,59.989000,49.500000,0.580500,1.462636,1.400182,49988.000000,50.000000,58.714400,31.537500,10.000000,Testing Tank A - Purging for 50 Seconds.... 0.177 ,120.827778,57.113757,57.200000,105.300000,66.800000,8.210000,1.051000,0.063000,0.054000,0.053000,0.000000,8.815685,8.346839,56.710625,68.465371,497.181684,59.582005,6.144067,151.447525,1.065000,8.271000,0.000000,0.000000,125.200000,124.000000,122.333333,118.800000,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.424000,0.424000,450.691814,484765.856494,456.558000,NatG-1,
03/15/2022,00:33:10.215,45848.45,49993.00,242.050000,0.204720,28.770000,397.190000,0.000000,59.991000,49.550000,0.580600,1.462095,1.402107,49990.000000,50.000000,58.714400,31.537500,10.000000,Testing Tank A - Purging for 48 Seconds.... 0.250 ,120.838889,57.108580,57.200000,105.300000,66.800000,8.245000,1.068000,0.059000,0.054000,0.053000,0.000000,9.008985,8.346881,56.705734,68.760002,497.181684,59.582005,6.144654,151.447617,1.088000,8.307000,0.000000,0.000000,125.200000,124.033333,122.366667,118.800000,117.400000,117.233333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.677000,70.250000,0.424000,0.424000,450.691814,484765.856494,456.558000,NatG-1,
03/15/2022,00:33:12.214,45850.45,49995.00,242.010000,0.204690,28.760000,397.210000,0.000000,59.993000,49.540000,0.580600,1.462846,1.401595,49992.000000,50.000000,58.714400,31.487500,10.000000,Testing Tank A - Purging for 47 Seconds.... 0.500 ,120.827778,57.111686,57.200000,105.300000,66.800000,8.283000,1.110000,0.059000,0.056000,0.055000,0.000000,9.334565,8.346961,56.694965,69.071289,497.181684,59.582005,6.145834,151.447830,1.128000,8.344000,0.000000,0.000000,125.200000,124.033333,122.333333,118.800000,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.424000,0.424000,450.691814,484765.856494,456.558000,NatG-1,
03/15/2022,00:33:14.213,45852.45,49997.00,241.990000,0.204660,28.750000,397.220000,0.000000,59.994000,49.520000,0.580600,1.463696,1.401174,49994.000000,50.000000,58.714400,31.200000,10.000000,Testing Tank A - Purging for 44 Seconds.... 0.446 ,120.833333,57.120858,57.200000,105.300000,66.800000,8.318000,1.067000,0.063000,0.054000,0.054000,0.000000,8.469126,8.347000,56.692272,69.363856,497.181684,59.582005,6.144323,151.447464,1.023000,8.380000,0.000000,0.000000,125.200000,124.033333,122.366667,118.800000,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.677000,70.250000,0.427000,0.427000,453.880672,484765.856494,456.558000,NatG-1,
03/15/2022,00:33:15.214,45853.45,49998.00,241.990000,0.204660,28.750000,397.230000,0.000000,59.994000,49.530000,0.580600,1.465064,1.400430,49995.000000,50.000000,58.714400,31.150000,10.000000,Testing Tank A - Purging for 43 Seconds.... 0.176 ,120.822222,57.127071,57.200000,105.300000,66.800000,8.335000,1.017000,0.060000,0.055000,0.054000,0.000000,8.082176,8.347095,56.681057,69.504225,497.181684,59.582005,6.143107,151.447144,0.976000,8.397000,0.000000,0.000000,125.200000,124.000000,122.333333,118.800000,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.424000,0.424000,450.691814,484765.856494,456.558000,NatG-1,
03/15/2022,00:33:17.214,45855.45,50000.00,242.000000,0.204660,28.750000,397.250000,0.000000,59.997000,49.530000,0.580600,1.463305,1.401116,49997.000000,50.000000,58.714400,31.375000,10.000000,Testing Tank A - Purging for 41 Seconds.... 0.378 ,120.827778,57.142012,57.200000,105.300000,66.800000,8.370000,1.057000,0.062000,0.053000,0.052000,0.000000,8.980133,8.347165,56.672447,69.796625,497.181684,59.582005,6.145767,151.447525,1.085000,8.432000,0.000000,0.000000,125.200000,124.000000,122.333333,118.800000,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.424000,0.424000,450.691814,484766.919446,456.559000,NatG-1,
03/15/2022,00:33:19.214,45857.45,50002.00,241.990000,0.204650,28.750000,397.260000,0.000000,59.998000,49.520000,0.580600,1.463132,1.401091,49999.000000,50.000000,58.714400,31.375000,10.000000,Testing Tank A - Purging for 40 Seconds.... 0.426 ,120.838889,57.172041,57.200000,105.300000,66.800000,8.406000,1.103000,0.059000,0.054000,0.057000,0.000000,9.467661,8.347034,56.684017,70.100988,497.181684,59.582005,6.147248,151.447891,1.144000,8.469000,0.000000,0.000000,125.200000,124.033333,122.366667,118.800000,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.424000,0.424000,450.691814,484766.919446,456.559000,NatG-1,
03/15/2022,00:33:21.214,45859.45,50004.00,241.970000,0.204630,28.750000,397.280000,0.000000,59.999000,49.510000,0.580600,1.465523,1.401207,50001.000000,50.000000,58.714400,31.087500,10.000000,Testing Tank A - Purging for 37 Seconds.... 0.462 ,120.838889,57.195710,57.200000,105.300000,66.800000,8.444000,1.111000,0.058000,0.055000,0.056000,0.000000,9.017461,8.346868,56.708279,70.413604,497.181684,59.582005,6.145632,151.447784,1.089000,8.506000,0.000000,0.000000,125.200000,124.000000,122.400000,118.800000,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.424000,0.424000,450.691814,484766.919446,456.559000,NatG-1,
03/15/2022,00:33:23.214,45861.45,50006.00,241.900000,0.204550,28.730000,397.300000,0.000000,59.999000,49.480000,0.580600,1.464825,1.401984,50003.000000,50.000000,58.714400,30.812500,10.000000,Testing Tank A - Purging for 35 Seconds.... 0.377 ,120.827778,57.205621,57.200000,105.266667,66.800000,8.478000,1.040000,0.063000,0.053000,0.055000,0.000000,8.343149,8.347029,56.688042,70.699209,497.181684,59.582005,6.143030,151.447403,1.008000,8.541000,0.000000,0.000000,125.200000,124.000000,122.333333,118.800000,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.424000,0.424000,450.691814,484766.919446,456.559000,NatG-1,
03/15/2022,00:33:24.214,45862.45,50007.00,241.860000,0.204510,28.720000,397.300000,0.000000,59.998000,49.460000,0.580600,1.465601,1.400934,50004.000000,50.000000,58.714400,30.812500,10.000000,Testing Tank A - Purging for 34 Seconds.... 0.463 ,120.822222,57.211095,57.200000,105.233333,66.800000,8.494000,1.000000,0.060000,0.055000,0.057000,0.000000,8.043525,8.347062,56.686020,70.836861,497.181684,59.582005,6.142460,151.447083,0.972000,8.557000,0.000000,0.000000,125.200000,124.000000,122.333333,118.800000,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.424000,0.424000,450.691814,484766.919446,456.559000,NatG-1,
03/15/2022,00:33:26.213,45864.45,50009.00,241.950000,0.204600,28.740000,397.320000,0.000000,59.998000,49.500000,0.580500,1.462952,1.401943,50006.000000,50.000000,58.714400,31.037500,10.000000,Testing Tank A - Purging for 32 Seconds.... 0.500 ,120.844444,57.224260,57.200000,105.200000,66.800000,8.527000,0.997000,0.062000,0.053000,0.053000,0.000000,8.740081,8.346863,56.711609,71.108127,497.181684,59.582005,6.143527,151.447006,1.056000,8.590000,0.000000,0.000000,125.200000,124.033333,122.366667,118.800000,117.433333,117.233333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.424000,0.424000,450.691814,484767.982399,456.560000,NatG-1,
03/15/2022,00:33:27.214,45865.45,50010.00,242.000000,0.204650,28.750000,397.330000,0.000000,59.998000,49.520000,0.580600,1.462008,1.401116,50007.000000,50.000000,58.714400,31.200000,10.000000,Testing Tank A - Purging for 31 Seconds.... 0.424 ,120.850000,57.229142,57.200000,105.200000,66.800000,8.544000,1.024000,0.059000,0.054000,0.053000,0.000000,8.718689,8.346726,56.727230,71.255017,497.181684,59.582005,6.144472,151.447037,1.053000,8.608000,0.000000,0.000000,125.200000,124.033333,122.366667,118.800000,117.466667,117.233333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.427000,0.427000,453.880672,484767.982399,456.560000,NatG-1,
03/15/2022,00:33:28.214,45866.45,50011.00,241.920000,0.204560,28.730000,397.340000,0.000000,60.001000,49.490000,0.580600,1.464754,1.400835,50008.000000,50.000000,58.714400,31.312500,10.000000,Testing Tank A - Purging for 30 Seconds.... 0.401 ,120.866667,57.235503,57.200000,105.200000,66.800000,8.561000,1.040000,0.058000,0.051000,0.055000,0.000000,8.579727,8.346661,56.734837,71.396450,497.181684,59.582005,6.144444,151.446899,1.036000,8.625000,0.000000,0.000000,125.200000,124.066667,122.400000,118.800000,117.466667,117.266667,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.430000,0.430000,457.069529,484767.982399,456.560000,NatG-1,
03/15/2022,00:33:30.214,45868.45,50013.00,242.010000,0.204650,28.760000,397.350000,0.000000,60.002000,49.530000,0.580600,1.464598,1.400314,50010.000000,50.000000,58.714400,31.600000,10.000000,Testing Tank A - Purging for 28 Seconds.... 0.462 ,120.850000,57.247929,57.266667,105.200000,66.800000,8.596000,1.040000,0.058000,0.055000,0.055000,0.000000,8.859550,8.346524,56.754597,71.686011,497.181684,59.582005,6.144908,151.446976,1.070000,8.660000,0.000000,0.000000,125.200000,124.033333,122.400000,118.800000,117.433333,117.233333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.424000,0.424000,450.691814,484767.982399,456.560000,NatG-1,
03/15/2022,00:33:32.215,45870.45,50015.00,242.140000,0.204790,28.790000,397.370000,0.000000,60.002000,49.590000,0.580600,1.462620,1.400842,50012.000000,50.000000,58.714400,31.762500,10.000000,Testing Tank A - Purging for 26 Seconds.... 0.177 ,120.861111,57.260503,57.300000,105.200000,66.800000,8.631000,1.072000,0.063000,0.054000,0.054000,0.000000,8.829732,8.346766,56.723778,71.981902,497.181684,59.582005,6.145742,151.446808,1.067000,8.696000,0.000000,0.000000,125.200000,124.066667,122.400000,118.800000,117.433333,117.266667,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.427000,0.427000,453.880672,484767.982399,456.560000,NatG-1,
03/15/2022,00:33:34.215,45872.45,50017.00,242.110000,0.204750,28.780000,397.380000,0.000000,60.002000,49.570000,0.580600,1.464127,1.401016,50014.000000,50.000000,58.714400,31.762500,10.000000,Testing Tank A - Purging for 24 Seconds.... 0.251 ,120.844444,57.284467,57.300000,105.200000,66.800000,8.666000,1.052000,0.059000,0.055000,0.054000,0.000000,8.774915,8.346793,56.729515,72.273285,497.181684,59.582005,6.145383,151.446747,1.060000,8.731000,0.000000,0.000000,125.200000,124.033333,122.366667,118.800000,117.433333,117.233333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.424000,0.424000,450.691814,484769.045351,456.561000,NatG-1,
03/15/2022,00:33:36.214,45874.45,50019.00,242.180000,0.204830,28.800000,397.400000,0.000000,60.002000,49.610000,0.580600,1.467803,1.401024,50016.000000,50.000000,58.714400,31.762500,10.000000,Testing Tank A - Purging for 22 Seconds.... 0.250 ,120.822222,57.294970,57.300000,105.200000,66.800000,8.702000,1.078000,0.059000,0.054000,0.055000,0.000000,9.269219,8.346562,56.756512,72.574285,497.181684,59.582005,6.146081,151.446945,1.120000,8.767000,0.000000,0.000000,125.200000,124.033333,122.333333,118.766667,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.674000,70.250000,0.424000,0.424000,450.691814,484769.045351,456.561000,NatG-1,
03/15/2022,00:33:38.213,45876.45,50021.00,242.010000,0.204650,28.760000,397.420000,0.000000,60.002000,49.530000,0.580600,1.463621,1.400810,50018.000000,50.000000,58.714400,31.537500,10.000000,Testing Tank A - Purging for 20 Seconds.... 0.377 ,120.844444,57.299112,57.300000,105.166667,66.800000,8.739000,1.103000,0.061000,0.052000,0.054000,-0.001000,8.964125,8.346667,56.743828,72.877814,497.181684,59.582005,6.146139,151.446884,1.083000,8.804000,0.000000,0.000000,125.200000,124.033333,122.400000,118.800000,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.427000,0.427000,453.880672,484769.045351,456.561000,NatG-1,
03/15/2022,00:33:39.215,45877.45,50022.00,242.080000,0.204740,28.780000,397.420000,0.000000,60.000000,49.560000,0.580600,1.464492,1.400405,50019.000000,50.000000,58.714400,31.425000,10.000000,Testing Tank A - Purging for 19 Seconds.... 0.464 ,120.838889,57.301331,57.300000,105.166667,66.800000,8.757000,1.073000,0.058000,0.056000,0.056000,0.000000,8.527112,8.346589,56.761303,73.026298,497.181684,59.582005,6.145439,151.446518,1.030000,8.822000,0.000000,0.000000,125.200000,124.033333,122.366667,118.800000,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.430000,0.430000,457.069529,484769.045351,456.561000,NatG-1,
03/15/2022,00:33:41.213,45879.45,50024.00,242.030000,0.204700,28.760000,397.440000,0.000000,59.998000,49.540000,0.580600,1.465511,1.400446,50021.000000,50.000000,58.714400,31.425000,10.000000,Testing Tank A - Purging for 18 Seconds.... 0.425 ,120.822222,57.300296,57.300000,105.133333,66.800000,8.791000,1.051000,0.063000,0.054000,0.052000,0.000000,9.468019,8.346434,56.786934,73.317795,497.181684,59.582005,6.146779,151.446884,1.144000,8.857000,0.000000,0.000000,125.200000,124.033333,122.333333,118.766667,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.430000,0.430000,457.069529,484769.045351,456.561000,NatG-1,
03/15/2022,00:33:42.213,45880.45,50025.00,242.080000,0.204750,28.780000,397.450000,0.000000,59.996000,49.570000,0.580600,1.466129,1.401355,50022.000000,50.000000,58.714400,31.487500,10.000000,Testing Tank A - Purging for 16 Seconds.... 0.176 ,120.811111,57.294527,57.300000,105.100000,66.800000,8.810000,1.067000,0.060000,0.055000,0.056000,0.000000,8.938796,8.346518,56.777298,73.470326,497.181684,59.582005,6.146352,151.446686,1.080000,8.875000,0.000000,0.000000,125.200000,124.000000,122.333333,118.733333,117.400000,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.430000,0.430000,457.069529,484769.045351,456.561000,NatG-1,
03/15/2022,00:33:43.213,45881.45,50026.00,242.020000,0.204680,28.760000,397.460000,0.000000,59.996000,49.540000,0.580600,1.463162,1.400669,50023.000000,50.000000,58.714400,31.487500,10.000000,Testing Tank A - Purging for 15 Seconds.... 0.250 ,120.822222,57.286243,57.300000,105.100000,66.800000,8.828000,1.106000,0.060000,0.055000,0.054000,0.000000,9.329918,8.346561,56.772259,73.618962,497.181684,59.582005,6.146620,151.446869,1.127000,8.893000,0.000000,0.000000,125.200000,124.000000,122.333333,118.766667,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.427000,0.427000,453.880672,484770.108303,456.562000,NatG-1,
03/15/2022,00:33:44.213,45882.45,50027.00,241.990000,0.204660,28.760000,397.460000,0.000000,59.994000,49.530000,0.580600,1.464527,1.400843,50024.000000,50.000000,58.714400,31.425000,10.000000,Testing Tank A - Purging for 15 Seconds.... 0.250 ,120.833333,57.278550,57.300000,105.100000,66.800000,8.846000,1.110000,0.062000,0.053000,0.052000,0.000000,9.516591,8.346586,56.768620,73.776640,497.181684,59.582005,6.147493,151.446899,1.150000,8.912000,0.000000,0.000000,125.200000,124.000000,122.366667,118.766667,117.466667,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.427000,0.427000,453.880672,484770.108303,456.562000,NatG-1,
03/15/2022,00:33:46.213,45884.45,50029.00,242.030000,0.204710,28.770000,397.480000,0.000000,59.994000,49.550000,0.580600,1.461922,1.401479,50026.000000,50.000000,58.714400,31.150000,10.000000,Testing Tank A - Purging for 12 Seconds.... 0.401 ,120.827778,57.277515,57.300000,105.100000,66.800000,8.883000,1.115000,0.059000,0.054000,0.057000,0.000000,9.049939,8.346793,56.744606,74.083615,497.181684,59.582005,6.146487,151.446838,1.093000,8.949000,0.000000,0.000000,125.166667,124.033333,122.366667,118.766667,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.427000,0.427000,453.880672,484770.108303,456.562000,NatG-1,
03/15/2022,00:33:47.213,45885.45,50030.00,242.080000,0.204750,28.780000,397.490000,0.000000,59.996000,49.570000,0.580600,1.463394,1.401603,50027.000000,50.000000,58.714400,30.975000,10.000000,Testing Tank A - Purging for 11 Seconds.... 0.423 ,120.827778,57.281065,57.300000,105.100000,66.800000,8.901000,1.081000,0.060000,0.054000,0.055000,0.000000,8.666394,8.346821,56.741528,74.230528,497.181684,59.582005,6.145354,151.446594,1.047000,8.967000,0.000000,0.000000,125.166667,124.033333,122.366667,118.766667,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.674000,70.250000,0.427000,0.427000,453.880672,484770.108303,456.562000,NatG-1,
03/15/2022,00:33:48.214,45886.45,50031.00,242.040000,0.204710,28.770000,397.500000,0.000000,59.995000,49.550000,0.580600,1.465439,1.401339,50028.000000,50.000000,58.714400,30.862500,10.000000,Testing Tank A - Purging for 10 Seconds.... 0.401 ,120.811111,57.284615,57.300000,105.100000,66.800000,8.918000,1.039000,0.058000,0.055000,0.056000,0.000000,8.327521,8.346767,56.755245,74.373282,497.181684,59.582005,6.144449,151.446274,1.006000,8.984000,0.000000,0.000000,125.166667,124.000000,122.333333,118.733333,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.427000,0.427000,453.880672,484770.108303,456.562000,NatG-1,
03/15/2022,00:33:49.214,45887.45,50032.00,242.090000,0.204770,28.780000,397.500000,0.000000,59.994000,49.570000,0.580600,1.461493,1.401380,50029.000000,50.000000,58.714400,30.925000,10.000000,Testing Tank A - Purging for 9 Seconds.... 0.423 ,120.822222,57.285503,57.300000,105.100000,66.800000,8.934000,1.000000,0.060000,0.055000,0.057000,-0.001000,8.050612,8.346778,56.769730,74.506850,497.181684,59.582005,6.143621,151.445984,0.973000,9.000000,0.000000,0.000000,125.200000,124.000000,122.333333,118.766667,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.250000,0.427000,0.427000,453.880672,484770.108303,456.562000,NatG-1,
03/15/2022,00:33:51.214,45889.45,50034.00,242.120000,0.204800,28.790000,397.520000,0.000000,59.993000,49.590000,0.580600,1.467773,1.400876,50031.000000,50.000000,58.714400,31.150000,10.000000,Testing Tank A - Purging for 7 Seconds.... 0.499 ,120.838889,57.276036,57.300000,105.100000,66.800000,8.967000,1.002000,0.060000,0.055000,0.054000,0.000000,8.857369,8.346834,56.766148,74.786883,497.181684,59.582005,6.144440,151.445969,1.070000,9.034000,0.000000,0.000000,125.166667,124.033333,122.333333,118.800000,117.466667,117.233333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.427000,0.427000,453.880672,484770.108303,456.562000,NatG-1,
03/15/2022,00:33:53.213,45891.45,50036.00,241.850000,0.204500,28.720000,397.540000,0.000000,59.994000,49.460000,0.580600,1.465428,1.402688,50033.000000,50.000000,58.714400,31.200000,10.000000,Testing Tank A - Purging for 7 Seconds.... 0.500 ,120.877778,57.260947,57.300000,105.100000,66.800000,0.007000,1.033000,0.061000,0.053000,0.054000,0.000000,8.400604,8.346846,56.772533,0.062087,497.248639,59.590117,6.144903,151.445786,1.015000,0.008000,0.000000,0.000000,125.200000,124.100000,122.400000,118.800000,117.500000,117.266667,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.260000,0.427000,0.427000,453.880672,484771.171256,456.563000,NatG-1,
03/15/2022,00:33:55.214,45893.45,50038.00,241.970000,0.204640,28.750000,397.550000,0.000000,59.994000,49.520000,0.580700,1.465696,1.401289,50035.000000,50.000000,58.714400,31.200000,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.252 ,120.872222,57.246450,57.300000,105.066667,66.800000,0.041000,1.010000,0.059000,0.054000,0.057000,0.000000,8.710449,8.346778,56.788177,0.338838,497.525446,59.623192,6.144901,151.445816,1.052000,0.041000,0.000000,0.000000,125.200000,124.100000,122.400000,118.800000,117.500000,117.233333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.430000,0.430000,457.069529,484771.171256,456.563000,NatG-1,
03/15/2022,00:33:57.213,45895.45,50040.00,242.040000,0.204710,28.770000,397.570000,0.000000,59.993000,49.550000,0.580700,1.461922,1.400802,50037.000000,50.000000,58.714400,31.200000,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.499 ,120.844444,57.241124,57.300000,105.966667,66.800000,0.076000,1.044000,0.060000,0.055000,0.053000,0.000000,8.530608,8.346766,56.789509,0.633061,497.819652,59.658525,6.145447,151.445709,1.031000,0.076000,0.000000,0.000000,125.166667,124.066667,122.366667,118.800000,117.466667,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.260000,0.427000,0.427000,453.880672,484771.171256,456.563000,NatG-1,
03/15/2022,00:33:58.213,45896.45,50041.00,241.960000,0.204630,28.750000,397.580000,0.000000,59.993000,49.510000,0.580700,1.464497,1.400066,50038.000000,50.000000,58.714400,31.200000,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.252 ,120.833333,57.238757,57.300000,107.566667,66.800000,0.092000,1.022000,0.061000,0.056000,0.054000,0.000000,8.156055,8.346786,56.792072,0.767456,497.953957,59.674615,6.144659,151.445557,0.986000,0.093000,0.000000,0.000000,125.166667,124.033333,122.333333,118.800000,117.466667,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.260000,0.427000,0.427000,453.880672,484772.234208,456.564000,NatG-1,
03/15/2022,00:33:59.214,45897.45,50042.00,241.940000,0.204590,28.740000,397.580000,0.000000,59.994000,49.500000,0.580700,1.463806,1.399934,50039.000000,50.000000,58.714400,31.200000,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.499 ,120.805556,57.236982,57.300000,110.233333,66.800000,0.109000,1.005000,0.063000,0.054000,0.054000,0.000000,8.490823,8.346807,56.790459,0.907747,498.094304,59.691433,6.144938,151.445511,1.027000,0.110000,0.000000,0.000000,125.133333,124.000000,122.300000,118.766667,117.433333,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.674000,70.260000,0.430000,0.430000,457.069529,484772.234208,456.564000,NatG-1,
03/15/2022,00:34:03.215,45901.45,50046.00,241.990000,0.204620,28.750000,397.620000,0.000000,59.999000,49.520000,0.580700,1.462076,1.400678,50043.000000,50.000000,58.714400,31.200000,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.499 ,120.833333,57.235207,57.300000,120.666667,66.800000,0.179000,1.066000,0.059000,0.054000,0.057000,0.000000,8.696673,8.346848,56.786896,1.494987,498.680864,59.761709,6.146330,151.445618,1.054000,0.181000,0.000000,0.000000,125.133333,124.100000,122.333333,118.700000,117.500000,117.233333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.260000,0.430000,0.430000,457.069529,484772.234208,456.564000,NatG-1,
03/15/2022,00:34:07.214,45905.45,50050.00,241.950000,0.204590,28.750000,397.650000,0.000000,59.997000,49.500000,0.580700,1.465810,1.400124,50047.000000,50.000000,58.714400,30.975000,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.498 ,120.772222,57.236095,57.300000,123.666667,66.800000,0.245000,1.003000,0.060000,0.056000,0.057000,0.000000,8.564521,8.347092,56.787983,2.046250,499.232141,59.827753,6.145384,151.444901,1.039000,0.248000,0.000000,0.000000,125.166667,124.033333,122.300000,118.566667,117.366667,117.200000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.970000,29.674000,70.260000,0.430000,0.430000,457.069529,484773.297161,456.565000,NatG-1,
03/15/2022,00:34:10.214,45908.45,50053.00,241.980000,0.204620,28.750000,397.670000,0.000000,59.996000,49.510000,0.580700,1.462320,1.401232,50050.000000,50.000000,58.714400,30.750000,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.491 ,120.750000,57.238609,57.300000,124.300000,66.800000,0.297000,1.044000,0.058000,0.054000,0.054000,0.000000,8.367804,8.346773,56.828873,2.482407,499.668941,59.880000,6.146218,151.444870,1.015000,0.301000,0.000000,0.000000,125.200000,124.033333,122.300000,118.466667,117.233333,117.266667,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.260000,0.427000,0.427000,453.880672,484773.297161,456.565000,NatG-1,
03/15/2022,00:34:14.214,45912.45,50057.00,242.030000,0.204680,28.770000,397.700000,0.000000,59.993000,49.540000,0.580700,1.464383,1.401107,50054.000000,50.000000,58.714400,30.750000,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.379 ,120.055556,57.201775,57.400000,124.600000,66.800000,0.362000,0.984000,0.063000,0.054000,0.053000,0.000000,7.888800,8.347182,56.802746,3.022911,500.208739,59.944746,6.145478,151.444672,0.957000,0.367000,0.000000,0.000000,125.200000,124.033333,122.300000,118.200000,114.966667,115.633333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.674000,70.260000,0.430000,0.430000,457.069529,484773.297161,456.565000,NatG-1,
03/15/2022,00:34:18.214,45916.45,50061.00,242.080000,0.204740,28.780000,397.740000,0.000000,59.990000,49.560000,0.580700,1.462636,1.401685,50058.000000,50.000000,58.714400,30.700000,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.424 ,120.061111,57.148521,57.400000,124.633333,66.800000,0.429000,1.008000,0.059000,0.054000,0.053000,0.000000,8.110136,8.346864,56.842232,3.584569,500.771069,60.012114,6.144666,151.444946,0.984000,0.435000,0.000000,0.000000,125.200000,124.033333,122.300000,118.066667,115.066667,115.700000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.260000,0.427000,0.427000,453.880672,484774.360113,456.566000,NatG-1,
