Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/15/2022,00:34:21.214,45919.45,50064.00,242.020000,0.204690,28.770000,397.760000,0.000000,59.992000,49.540000,0.580700,1.462846,1.400256,50061.000000,50.000000,58.714400,30.862500,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.379 ,120.222222,57.160799,57.400000,124.700000,66.800000,0.475000,0.897000,0.059000,0.054000,0.057000,0.000000,7.245086,8.347002,56.833889,3.963226,501.148991,60.057385,6.142572,151.444214,0.879000,0.481000,0.000000,0.000000,125.200000,124.000000,122.300000,117.933333,116.000000,115.900000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.260000,0.427000,0.427000,453.880672,484774.360113,456.566000,NatG-1,
03/15/2022,00:34:25.214,45923.45,50068.00,241.930000,0.204600,28.740000,397.790000,0.000000,59.985000,49.500000,0.580700,1.463148,1.401190,50065.000000,50.000000,58.714400,31.375000,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.446 ,120.205556,57.214941,57.400000,124.700000,66.800000,0.535000,0.941000,0.060000,0.056000,0.052000,0.000000,7.786004,8.346711,56.876236,4.469926,501.655722,60.118099,6.144518,151.444229,0.945000,0.543000,0.000000,0.000000,125.200000,124.000000,122.233333,117.766667,116.233333,115.800000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.260000,0.427000,0.427000,453.880672,484775.423065,456.567000,NatG-1,
03/15/2022,00:34:29.213,45927.45,50072.00,241.890000,0.204580,28.740000,397.820000,0.000000,59.983000,49.490000,0.580700,1.463095,1.400761,50069.000000,50.000000,58.714400,31.875000,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.401 ,119.900000,57.209467,57.400000,124.700000,66.800000,0.599000,0.965000,0.061000,0.053000,0.053000,0.000000,7.784269,8.346418,56.914837,5.001045,502.186867,60.181733,6.144913,151.444016,0.945000,0.607000,0.000000,0.000000,125.133333,124.000000,122.200000,117.700000,115.566667,114.800000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.260000,0.427000,0.427000,453.880672,484775.423065,456.567000,NatG-1,
03/15/2022,00:34:32.214,45930.45,50075.00,241.930000,0.204630,28.750000,397.850000,0.000000,59.982000,49.510000,0.580600,1.464497,1.400405,50072.000000,50.000000,58.714400,32.275000,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.500 ,119.816667,57.195562,57.400000,124.700000,66.800000,0.646000,0.963000,0.062000,0.054000,0.053000,0.000000,8.203025,8.346395,56.919621,5.395112,502.580943,60.228954,6.145370,151.444000,0.996000,0.655000,0.000000,0.000000,125.100000,123.900000,122.200000,117.600000,115.433333,114.666667,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.260000,0.430000,0.430000,457.069529,484775.423065,456.567000,NatG-1,
03/15/2022,00:34:35.215,45933.45,50078.00,242.130000,0.204830,28.800000,397.870000,0.000000,59.983000,49.600000,0.580700,1.466094,1.400818,50075.000000,50.000000,58.714400,32.437500,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.249 ,119.833333,57.180917,57.400000,124.700000,66.800000,0.697000,1.017000,0.062000,0.054000,0.053000,0.000000,8.214943,8.346668,56.887108,5.821310,503.007146,60.280017,6.146174,151.444016,0.997000,0.707000,0.000000,0.000000,125.166667,123.900000,122.200000,117.433333,115.500000,114.800000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.260000,0.430000,0.430000,457.069529,484776.486018,456.568000,NatG-1,
03/15/2022,00:34:39.213,45937.45,50082.00,242.190000,0.204880,28.820000,397.900000,0.000000,59.985000,49.620000,0.580700,1.462954,1.402618,50079.000000,50.000000,58.714400,32.550000,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.446 ,119.883333,57.207840,57.466667,124.700000,66.800000,0.760000,0.937000,0.058000,0.057000,0.057000,0.000000,8.010403,8.347131,56.859661,6.340331,503.526145,60.342197,6.144904,151.443512,0.972000,0.770000,0.000000,0.000000,125.100000,123.900000,122.133333,117.233333,115.833333,115.100000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.260000,0.427000,0.427000,453.880672,484776.486018,456.568000,NatG-1,
03/15/2022,00:34:43.213,45941.45,50086.00,242.190000,0.204880,28.810000,397.940000,0.000000,59.986000,49.620000,0.580700,1.465980,1.401049,50083.000000,50.000000,58.714400,32.887500,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.251 ,119.888889,57.251627,57.500000,124.766667,66.800000,0.824000,0.952000,0.059000,0.055000,0.055000,0.000000,7.543757,8.346709,56.919430,6.879714,504.066125,60.406882,6.144870,151.443222,0.916000,0.835000,0.000000,0.000000,125.133333,123.833333,122.100000,117.200000,115.900000,115.166667,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.260000,0.427000,0.427000,453.880672,484777.548970,456.569000,NatG-1,
03/15/2022,00:34:46.214,45944.45,50089.00,242.110000,0.204790,28.790000,397.960000,0.000000,59.988000,49.580000,0.580700,1.462864,1.400231,50086.000000,50.000000,58.714400,33.225000,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.446 ,119.733333,57.258136,57.500000,124.733333,66.800000,0.870000,0.943000,0.059000,0.054000,0.056000,0.000000,8.373130,8.346776,56.925228,7.260066,504.445931,60.452391,6.145905,151.443329,1.016000,0.881000,0.000000,0.000000,125.100000,123.800000,122.000000,117.200000,115.800000,114.500000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.260000,0.430000,0.430000,457.069529,484777.548970,456.569000,NatG-1,
03/15/2022,00:34:50.213,45948.45,50093.00,242.160000,0.204860,28.810000,397.990000,0.000000,59.989000,49.610000,0.580700,1.462609,1.401140,50090.000000,50.000000,58.714400,0.000000,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.500 ,119.805556,57.161834,57.500000,124.766667,66.800000,0.938000,0.955000,0.062000,0.052000,0.054000,0.000000,7.616490,8.346677,56.937557,7.827440,505.013878,60.520428,6.144671,151.443451,0.924000,0.950000,0.000000,0.000000,125.100000,123.800000,122.000000,117.400000,115.933333,114.600000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.260000,0.424000,0.424000,450.691814,484778.611923,456.570000,NatG-1,
03/15/2022,00:34:54.214,45952.45,50097.00,242.060000,0.204750,28.780000,398.020000,0.000000,59.985000,49.560000,0.580700,1.464664,1.400934,50094.000000,50.000000,58.714400,0.000000,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.500 ,119.688889,57.192604,57.500000,124.700000,66.800000,0.954000,0.045000,0.058000,0.054000,0.059000,0.000000,0.000000,8.346772,56.932571,7.965345,505.150490,60.536722,6.133299,151.443710,0.000000,0.967000,0.000000,0.000000,125.100000,123.800000,121.900000,117.333333,115.333333,114.666667,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.260000,0.424000,0.424000,450.691814,484778.611923,456.570000,NatG-1,
03/15/2022,00:34:58.214,45956.45,50101.00,242.200000,0.204890,28.820000,398.060000,0.000000,59.987000,49.620000,0.580700,1.463419,1.400248,50098.000000,50.000000,58.714400,0.000000,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.500 ,119.583333,57.382840,57.500000,124.700000,66.800000,0.955000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.346385,56.981010,7.973484,505.158627,60.537835,6.133700,151.443375,0.000000,0.968000,0.000000,0.000000,125.100000,123.766667,121.900000,117.100000,115.066667,114.566667,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.260000,0.427000,0.427000,453.880672,484779.674875,456.571000,NatG-1,
03/15/2022,00:35:02.213,45960.45,50105.00,242.180000,0.204880,28.810000,398.090000,0.000000,59.982000,49.620000,0.580700,1.463735,1.400611,50102.000000,50.000000,58.714400,0.000000,10.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.500 ,119.438889,57.676627,57.500000,124.566667,66.800000,0.955000,0.000000,0.062000,0.052000,0.052000,0.000000,0.000000,8.346224,57.012791,7.973484,505.158627,60.537835,6.134510,151.442673,0.000000,0.968000,0.000000,0.000000,125.100000,123.700000,121.900000,116.933333,115.000000,114.000000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.250000,0.427000,0.427000,453.880672,484779.674875,456.571000,NatG-1,
03/15/2022,00:36:02.213,46020.45,50165.00,242.300000,0.204890,28.830000,398.570000,0.000000,60.019000,49.640000,0.580600,1.463907,1.399917,50162.000000,50.000000,58.543200,67.600000,11.000000,Testing Tank A - Purging for 250 Seconds.... 0.401 ,119.377778,58.172337,58.066667,122.800000,66.800000,3.852000,4.246000,0.062000,0.054000,0.053000,0.000000,34.613087,8.340574,57.924637,32.155720,505.158627,60.537971,6.293930,151.438217,4.199000,3.901000,0.000000,0.000000,125.000000,123.600000,121.766667,116.900000,114.700000,114.300000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.260000,0.427000,0.427000,453.880672,484787.115542,456.578000,NatG-1,
03/15/2022,00:37:03.215,46081.45,50226.00,242.350000,0.204900,28.830000,399.060000,0.000000,60.032000,49.660000,0.580600,1.464080,1.399794,50223.000000,50.000000,58.628800,29.912500,11.000000,Testing Tank A - Purging for 189 Seconds.... 0.251 ,119.377778,57.069970,56.800000,121.800000,66.900000,5.730000,1.051000,0.058000,0.054000,0.057000,0.000000,8.768086,8.347028,55.955143,47.824548,505.158627,60.537971,6.134394,151.463715,1.063000,5.800000,0.000000,0.000000,125.066667,123.600000,121.900000,116.400000,114.900000,114.400000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.260000,0.427000,0.427000,453.880672,484794.556208,456.585000,NatG-1,
03/15/2022,00:38:04.214,46142.45,50287.00,242.030000,0.204600,28.750000,399.540000,0.000000,60.015000,49.520000,0.580600,1.464223,1.400859,50284.000000,50.000000,58.800000,31.825000,11.000000,Testing Tank A - Purging for 128 Seconds.... 0.379 ,119.327778,56.282988,56.800000,121.200000,66.900000,6.798000,1.098000,0.058000,0.056000,0.056000,0.000000,9.297639,8.347836,56.379887,56.743775,505.158627,60.537971,6.143075,151.450851,1.127000,6.881000,0.000000,0.000000,125.033333,123.566667,121.733333,116.633333,114.633333,114.366667,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.677000,70.270000,0.427000,0.427000,453.880672,484803.059828,456.593000,NatG-1,
03/15/2022,00:38:33.213,46171.45,50316.00,242.020000,0.204640,28.750000,399.780000,0.000000,60.006000,49.530000,0.580600,1.461689,1.401165,50313.000000,50.000000,58.885600,31.375000,11.000000,Testing Tank A - Purging for 99 Seconds.... 0.174 ,119.272222,57.179586,57.100000,120.900000,66.900000,7.309000,1.032000,0.061000,0.055000,0.056000,0.000000,8.670389,8.347359,56.532776,61.008496,505.158627,60.537971,6.141263,151.451370,1.051000,7.397000,0.000000,0.000000,125.000000,123.600000,121.800000,116.300000,114.700000,114.233333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.270000,0.434000,0.434000,461.321338,484806.248685,456.596000,NatG-1,
03/15/2022,00:38:34.213,46172.45,50317.00,242.000000,0.204630,28.750000,399.780000,0.000000,60.008000,49.520000,0.580600,1.463764,1.402562,50314.000000,50.000000,58.885600,31.425000,11.000000,Testing Tank A - Purging for 98 Seconds.... 0.424 ,119.277778,57.189201,57.100000,120.900000,66.900000,7.326000,1.036000,0.060000,0.055000,0.053000,0.000000,8.856586,8.347427,56.524429,61.151834,505.158627,60.537971,6.141481,151.451660,1.074000,7.415000,0.000000,0.000000,125.000000,123.600000,121.800000,116.300000,114.700000,114.266667,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.677000,70.270000,0.424000,0.424000,450.691814,484806.248685,456.596000,NatG-1,
03/15/2022,00:38:36.214,46174.45,50319.00,242.080000,0.204700,28.770000,399.800000,0.000000,60.010000,49.560000,0.580600,1.461749,1.401603,50316.000000,50.000000,58.885600,31.650000,11.000000,Testing Tank A - Purging for 96 Seconds.... 0.176 ,119.277778,57.218195,57.100000,120.900000,66.900000,7.363000,1.091000,0.060000,0.054000,0.056000,0.000000,9.091026,8.347238,56.518501,61.454011,505.158627,60.537971,6.142732,151.452240,1.102000,7.451000,0.000000,0.000000,125.000000,123.600000,121.800000,116.266667,114.700000,114.300000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.677000,70.270000,0.427000,0.427000,453.880672,484806.248685,456.596000,NatG-1,
03/15/2022,00:38:37.214,46175.45,50320.00,241.960000,0.204570,28.740000,399.810000,0.000000,60.010000,49.500000,0.580600,1.463460,1.401017,50317.000000,50.000000,58.885600,31.600000,11.000000,Testing Tank A - Purging for 95 Seconds.... 0.250 ,119.272222,57.228402,57.100000,120.900000,66.900000,7.380000,1.082000,0.060000,0.054000,0.056000,0.000000,8.635106,8.347138,56.532101,61.603634,505.158627,60.537971,6.141756,151.452255,1.047000,7.469000,0.000000,0.000000,125.000000,123.600000,121.800000,116.233333,114.700000,114.300000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.270000,0.424000,0.424000,450.691814,484807.311637,456.597000,NatG-1,
03/15/2022,00:38:39.214,46177.45,50322.00,242.020000,0.204630,28.750000,399.820000,0.000000,60.011000,49.520000,0.580600,1.466501,1.401289,50319.000000,50.000000,58.885600,31.425000,11.000000,Testing Tank A - Purging for 93 Seconds.... 0.416 ,119.250000,57.234615,57.133333,120.900000,66.900000,7.414000,1.031000,0.059000,0.054000,0.057000,0.000000,8.803393,8.347059,56.539207,61.887858,505.158627,60.537971,6.140524,151.452271,1.067000,7.504000,0.000000,0.000000,125.000000,123.566667,121.733333,116.200000,114.700000,114.300000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.270000,0.430000,0.430000,457.069529,484807.311637,456.597000,NatG-1,
03/15/2022,00:38:40.214,46178.45,50323.00,242.070000,0.204670,28.770000,399.830000,0.000000,60.012000,49.540000,0.580600,1.461475,1.400628,50320.000000,50.000000,58.885600,31.537500,11.000000,Testing Tank A - Purging for 92 Seconds.... 0.484 ,119.250000,57.242308,57.133333,120.900000,66.900000,7.432000,1.040000,0.059000,0.055000,0.056000,0.000000,8.869814,8.347037,56.532139,62.031845,505.158627,60.537971,6.141105,151.452454,1.075000,7.521000,0.000000,0.000000,125.000000,123.566667,121.733333,116.200000,114.700000,114.300000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.270000,0.427000,0.427000,453.880672,484807.311637,456.597000,NatG-1,
03/15/2022,00:38:42.214,46180.45,50325.00,242.090000,0.204690,28.770000,399.850000,0.000000,60.014000,49.550000,0.580600,1.461087,1.400512,50322.000000,50.000000,58.885600,31.712500,11.000000,Testing Tank A - Purging for 90 Seconds.... 0.397 ,119.244444,57.263609,57.100000,120.833333,66.900000,7.469000,1.106000,0.061000,0.055000,0.056000,0.000000,9.341058,8.347200,56.484146,62.345341,505.158627,60.537971,6.142537,151.452896,1.133000,7.559000,0.000000,0.000000,125.000000,123.533333,121.733333,116.200000,114.700000,114.300000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.270000,0.430000,0.430000,457.069529,484807.311637,456.597000,NatG-1,
03/15/2022,00:38:44.214,46182.45,50327.00,242.080000,0.204680,28.770000,399.860000,0.000000,60.015000,49.550000,0.580600,1.467413,1.400942,50324.000000,50.000000,58.885600,31.425000,11.000000,Testing Tank A - Purging for 88 Seconds.... 0.428 ,119.272222,57.271450,57.100000,120.800000,66.900000,7.505000,1.106000,0.062000,0.053000,0.053000,0.000000,9.496033,8.347097,56.480976,62.646399,505.158627,60.537971,6.142694,151.453064,1.151000,7.596000,0.000000,0.000000,125.033333,123.533333,121.733333,116.266667,114.733333,114.333333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.270000,0.424000,0.424000,450.691814,484807.311637,456.597000,NatG-1,
03/15/2022,00:38:45.215,46183.45,50328.00,242.040000,0.204640,28.750000,399.870000,0.000000,60.014000,49.530000,0.580600,1.464181,1.401421,50325.000000,50.000000,58.885600,31.312500,11.000000,Testing Tank A - Purging for 87 Seconds.... 0.397 ,119.277778,57.279438,57.100000,120.800000,66.900000,7.523000,1.069000,0.059000,0.054000,0.055000,0.000000,8.418096,8.347134,56.477337,62.794807,505.158627,60.537971,6.141098,151.452728,1.021000,7.614000,0.000000,0.000000,125.033333,123.533333,121.733333,116.300000,114.733333,114.333333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.270000,0.427000,0.427000,453.880672,484807.311637,456.597000,NatG-1,
03/15/2022,00:38:46.215,46184.45,50329.00,242.010000,0.204600,28.750000,399.880000,0.000000,60.015000,49.510000,0.580600,1.468231,1.401595,50326.000000,50.000000,58.885600,31.262500,11.000000,Testing Tank A - Purging for 86 Seconds.... 0.160 ,119.250000,57.296302,57.100000,120.800000,66.900000,7.540000,1.063000,0.058000,0.054000,0.055000,0.000000,8.715858,8.347370,56.449406,62.932205,505.158627,60.537971,6.140285,151.452789,1.057000,7.630000,0.000000,0.000000,125.000000,123.500000,121.700000,116.300000,114.700000,114.300000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.270000,0.430000,0.430000,457.069529,484808.374590,456.598000,NatG-1,
03/15/2022,00:38:48.214,46186.45,50331.00,241.980000,0.204580,28.740000,399.900000,0.000000,60.013000,49.500000,0.580600,1.461775,1.400736,50328.000000,50.000000,58.885600,31.262500,11.000000,Testing Tank A - Purging for 84 Seconds.... 0.250 ,119.283333,57.331509,57.100000,120.800000,66.900000,7.576000,1.072000,0.059000,0.054000,0.057000,0.000000,8.884370,8.347618,56.420525,63.236884,505.158627,60.537971,6.140901,151.452881,1.077000,7.667000,0.000000,0.000000,125.033333,123.533333,121.700000,116.333333,114.733333,114.366667,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.270000,0.424000,0.424000,450.691814,484808.374590,456.598000,NatG-1,
03/15/2022,00:38:49.214,46187.45,50332.00,242.030000,0.204630,28.750000,399.900000,0.000000,60.013000,49.530000,0.580600,1.462249,1.402140,50329.000000,50.000000,58.885600,31.262500,11.000000,Testing Tank A - Purging for 83 Seconds.... 0.251 ,119.283333,57.340089,57.100000,120.800000,66.900000,7.593000,1.059000,0.059000,0.056000,0.056000,0.000000,8.417571,8.347479,56.439312,63.377800,505.158627,60.537971,6.140361,151.452530,1.021000,7.684000,0.000000,0.000000,125.033333,123.533333,121.700000,116.333333,114.733333,114.366667,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.270000,0.427000,0.427000,453.880672,484808.374590,456.598000,NatG-1,
03/15/2022,00:38:51.213,46189.45,50334.00,242.040000,0.204640,28.760000,399.920000,0.000000,60.011000,49.530000,0.580600,1.463350,1.400884,50331.000000,50.000000,58.885600,31.375000,11.000000,Testing Tank A - Purging for 81 Seconds.... 0.343 ,119.266667,57.349260,57.100000,120.800000,66.900000,7.627000,1.010000,0.061000,0.056000,0.056000,0.001000,8.501596,8.347677,56.412663,63.658103,505.158627,60.537971,6.139701,151.452255,1.031000,7.718000,0.000000,0.000000,125.000000,123.500000,121.700000,116.333333,114.700000,114.366667,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.270000,0.427000,0.427000,453.880672,484808.374590,456.598000,NatG-1,
03/15/2022,00:38:52.214,46190.45,50335.00,242.030000,0.204650,28.760000,399.930000,0.000000,60.010000,49.530000,0.580600,1.466357,1.401892,50332.000000,50.000000,58.885600,31.425000,11.000000,Testing Tank A - Purging for 81 Seconds.... 0.250 ,119.277778,57.357840,57.100000,120.766667,66.900000,7.644000,1.040000,0.060000,0.055000,0.056000,0.000000,9.150691,8.347612,56.420448,63.800488,505.158627,60.537971,6.140734,151.452316,1.109000,7.735000,0.000000,0.000000,125.000000,123.500000,121.700000,116.366667,114.700000,114.400000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.677000,70.270000,0.427000,0.427000,453.880672,484809.437542,456.599000,NatG-1,
03/15/2022,00:38:54.213,46192.45,50337.00,242.030000,0.204640,28.760000,399.940000,0.000000,60.010000,49.530000,0.580700,1.464425,1.401727,50334.000000,50.000000,58.885600,31.425000,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... -109.652 ,119.294444,57.363905,57.100000,120.700000,66.900000,0.025000,1.064000,0.058000,0.054000,0.053000,0.000000,8.309266,8.347728,56.405865,0.214864,505.375737,60.564062,6.141649,151.452057,1.007000,0.026000,0.000000,0.000000,125.000000,123.533333,121.700000,116.400000,114.733333,114.400000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.677000,70.270000,0.430000,0.430000,457.069529,484809.437542,456.599000,NatG-1,
03/15/2022,00:38:56.214,46194.45,50339.00,242.130000,0.204720,28.780000,399.960000,0.000000,60.011000,49.570000,0.580700,1.463609,1.401148,50336.000000,50.000000,58.885600,31.425000,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.249 ,119.305556,57.364793,57.100000,121.033333,66.900000,0.058000,0.994000,0.061000,0.053000,0.052000,0.000000,8.432086,8.347950,56.380383,0.486958,505.647868,60.596655,6.139860,151.451584,1.022000,0.059000,0.000000,0.000000,125.000000,123.533333,121.700000,116.400000,114.800000,114.400000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.270000,0.430000,0.430000,457.069529,484809.437542,456.599000,NatG-1,
03/15/2022,00:38:57.213,46195.45,50340.00,242.080000,0.204680,28.770000,399.970000,0.000000,60.012000,49.550000,0.580700,1.461403,1.400570,50337.000000,50.000000,58.885600,31.425000,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.252 ,119.311111,57.381805,57.100000,121.366667,66.900000,0.075000,1.008000,0.058000,0.056000,0.056000,0.000000,8.671819,8.347899,56.386223,0.631845,505.792770,60.614020,6.140451,151.451523,1.052000,0.077000,0.000000,0.000000,125.000000,123.533333,121.700000,116.433333,114.800000,114.400000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.270000,0.427000,0.427000,453.880672,484809.437542,456.599000,NatG-1,
03/15/2022,00:38:58.214,46196.45,50341.00,242.130000,0.204720,28.780000,399.980000,0.000000,60.012000,49.570000,0.580700,1.461850,1.400818,50338.000000,50.000000,58.885600,31.425000,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.499 ,119.311111,57.400444,57.066667,121.766667,66.900000,0.093000,1.052000,0.060000,0.056000,0.056000,0.000000,9.219393,8.347760,56.402821,0.775148,505.936882,60.631287,6.141377,151.451691,1.118000,0.094000,0.000000,0.000000,125.000000,123.533333,121.700000,116.433333,114.800000,114.400000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.280000,0.434000,0.434000,461.321338,484809.437542,456.599000,NatG-1,
03/15/2022,00:39:00.214,46198.45,50343.00,242.100000,0.204670,28.770000,399.990000,0.000000,60.014000,49.550000,0.580700,1.461475,1.401074,50340.000000,50.000000,58.885600,31.425000,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.252 ,119.300000,57.406361,57.000000,122.800000,66.900000,0.129000,1.087000,0.059000,0.055000,0.054000,0.000000,8.767217,8.347745,56.405193,1.083292,506.244935,60.668100,6.142381,151.451523,1.064000,0.131000,0.000000,0.000000,125.000000,123.500000,121.700000,116.400000,114.800000,114.400000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.280000,0.430000,0.430000,457.069529,484809.437542,456.599000,NatG-1,
03/15/2022,00:39:04.213,46202.45,50347.00,242.000000,0.204580,28.750000,400.020000,0.000000,60.013000,49.510000,0.580700,1.464366,1.400785,50344.000000,50.000000,58.885600,31.425000,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.499 ,119.283333,57.415828,57.000000,124.166667,66.900000,0.197000,1.024000,0.059000,0.055000,0.055000,0.000000,8.773146,8.347668,56.412056,1.643357,506.805017,60.735283,6.141440,151.450714,1.065000,0.199000,0.000000,0.000000,125.000000,123.500000,121.733333,116.233333,114.800000,114.433333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.280000,0.430000,0.430000,457.069529,484810.500494,456.600000,NatG-1,
03/15/2022,00:39:08.214,46206.45,50351.00,242.060000,0.204640,28.760000,400.060000,0.000000,60.015000,49.540000,0.580700,1.462177,1.400521,50348.000000,50.000000,58.885600,30.925000,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.482 ,119.161111,57.412722,57.000000,124.566667,66.900000,0.267000,1.020000,0.062000,0.054000,0.052000,0.000000,8.021532,8.347642,56.451820,2.228707,507.390242,60.805377,6.140918,151.450027,0.974000,0.270000,0.000000,0.000000,124.900000,123.500000,121.700000,115.966667,114.433333,114.466667,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.280000,0.427000,0.427000,453.880672,484810.500494,456.600000,NatG-1,
03/15/2022,00:39:11.214,46209.45,50354.00,242.060000,0.204630,28.760000,400.080000,0.000000,60.015000,49.530000,0.580700,1.464741,1.400686,50351.000000,50.000000,58.885600,30.862500,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.484 ,118.905556,57.422189,57.000000,124.600000,66.900000,0.315000,0.975000,0.062000,0.054000,0.050000,0.001000,8.437867,8.347633,56.469551,2.628391,507.789966,60.853270,6.140725,151.449692,1.024000,0.319000,0.000000,0.000000,124.900000,123.500000,121.700000,115.833333,113.833333,113.666667,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.280000,0.430000,0.430000,457.069529,484811.563447,456.601000,NatG-1,
03/15/2022,00:39:15.215,46213.45,50358.00,242.190000,0.204780,28.800000,400.110000,0.000000,60.013000,49.590000,0.580700,1.462203,1.401462,50355.000000,50.000000,58.885600,31.262500,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.429 ,118.572222,57.370710,57.000000,124.633333,66.900000,0.377000,0.889000,0.060000,0.056000,0.054000,0.000000,7.110051,8.347525,56.531780,3.152235,508.313611,60.915917,6.138891,151.448715,0.863000,0.383000,0.000000,0.000000,124.966667,123.500000,121.700000,115.633333,113.166667,112.466667,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.280000,0.430000,0.430000,457.069529,484811.563447,456.601000,NatG-1,
03/15/2022,00:39:19.213,46217.45,50362.00,242.170000,0.204760,28.800000,400.140000,0.000000,60.015000,49.590000,0.580700,1.461565,1.401082,50359.000000,50.000000,58.885600,31.762500,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.398 ,118.683333,57.334763,57.000000,124.600000,66.900000,0.438000,0.942000,0.059000,0.055000,0.052000,0.000000,7.623981,8.347464,56.553627,3.662325,508.823773,60.977110,6.140387,151.448410,0.925000,0.444000,0.000000,0.000000,124.900000,123.500000,121.600000,115.433333,113.366667,113.300000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.280000,0.430000,0.430000,457.069529,484812.626399,456.602000,NatG-1,
03/15/2022,00:39:23.215,46221.45,50366.00,242.110000,0.204710,28.780000,400.180000,0.000000,60.010000,49.560000,0.580700,1.465683,1.401512,50363.000000,50.000000,58.885600,32.325000,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.381 ,118.611111,57.302515,57.066667,124.600000,66.900000,0.497000,0.900000,0.060000,0.055000,0.055000,0.000000,7.828588,8.347442,56.598228,4.149903,509.311404,61.035524,6.140585,151.447678,0.950000,0.504000,0.000000,0.000000,124.866667,123.500000,121.600000,115.200000,113.400000,113.100000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.280000,0.427000,0.427000,453.880672,484812.626399,456.602000,NatG-1,
03/15/2022,00:39:26.215,46224.45,50369.00,242.270000,0.204880,28.830000,400.200000,0.000000,60.008000,49.640000,0.580800,1.463491,1.400834,50366.000000,50.000000,58.885600,32.725000,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.446 ,118.561111,57.276036,57.100000,124.633333,66.900000,0.546000,0.984000,0.062000,0.054000,0.052000,0.000000,7.812656,8.347294,56.618782,4.561460,509.722941,61.084830,6.142331,151.447540,0.948000,0.554000,0.000000,0.000000,124.866667,123.500000,121.600000,115.200000,113.500000,112.700000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.280000,0.430000,0.430000,457.069529,484812.626399,456.602000,NatG-1,
03/15/2022,00:39:30.213,46228.45,50373.00,242.350000,0.204960,28.850000,400.230000,0.000000,60.009000,49.670000,0.580700,1.463407,1.400908,50370.000000,50.000000,58.885600,33.225000,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.482 ,118.500000,57.249260,57.100000,124.600000,66.900000,0.605000,0.889000,0.058000,0.054000,0.057000,0.000000,7.713210,8.347866,56.611408,5.054414,510.215218,61.143806,6.140381,151.446335,0.936000,0.613000,0.000000,0.000000,124.833333,123.466667,121.600000,115.100000,113.366667,112.633333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.280000,0.427000,0.427000,453.880672,484813.689352,456.603000,NatG-1,
03/15/2022,00:39:34.214,46232.45,50377.00,242.360000,0.204970,28.850000,400.260000,0.000000,60.012000,49.670000,0.580800,1.465580,1.400850,50374.000000,50.000000,58.885600,33.625000,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.407 ,118.405556,57.239349,57.100000,124.600000,66.900000,0.669000,0.919000,0.060000,0.055000,0.054000,0.000000,7.509240,8.347877,56.640621,5.587625,510.749095,61.207747,6.142042,151.445831,0.911000,0.678000,0.000000,0.000000,124.833333,123.433333,121.600000,114.966667,113.166667,112.433333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.280000,0.430000,0.430000,457.069529,484813.689352,456.603000,NatG-1,
03/15/2022,00:39:38.214,46236.45,50381.00,242.300000,0.204910,28.830000,400.300000,0.000000,60.012000,49.650000,0.580800,1.462984,1.401610,50378.000000,50.000000,58.885600,34.187500,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.380 ,118.322222,57.182544,57.200000,124.600000,66.900000,0.733000,0.971000,0.061000,0.053000,0.052000,0.000000,7.973808,8.348059,56.645527,6.122558,511.283398,61.271760,6.143791,151.445282,0.968000,0.743000,0.000000,0.000000,124.833333,123.400000,121.600000,114.566667,113.100000,112.433333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.280000,0.430000,0.430000,457.069529,484814.752304,456.604000,NatG-1,
03/15/2022,00:39:42.213,46240.45,50385.00,242.390000,0.204980,28.850000,400.330000,0.000000,60.017000,49.680000,0.580700,1.461996,1.401460,50382.000000,50.000000,58.885600,34.300000,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.499 ,118.205556,57.189645,57.200000,124.600000,66.900000,0.800000,1.000000,0.060000,0.056000,0.055000,0.000000,7.924132,8.347860,56.693813,6.680619,511.842114,61.338688,6.144349,151.444778,0.962000,0.811000,0.000000,0.000000,124.800000,123.300000,121.533333,114.200000,113.100000,112.300000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.280000,0.427000,0.427000,453.880672,484815.815256,456.605000,NatG-1,
03/15/2022,00:39:46.213,46244.45,50389.00,242.380000,0.204950,28.850000,400.360000,0.000000,60.023000,49.680000,0.580800,1.464455,1.400652,50386.000000,50.000000,58.885600,34.525000,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.158 ,118.411111,57.206065,57.200000,124.600000,66.900000,0.865000,1.025000,0.059000,0.055000,0.054000,0.000000,8.837654,8.347371,56.770191,7.227632,512.388562,61.404155,6.145880,151.444687,1.073000,0.877000,0.000000,0.000000,124.833333,123.233333,121.533333,114.833333,113.600000,112.433333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.280000,0.427000,0.427000,453.880672,484815.815256,456.605000,NatG-1,
03/15/2022,00:39:49.215,46247.45,50392.00,242.190000,0.204750,28.800000,400.380000,0.000000,60.024000,49.590000,0.580700,1.461148,1.401586,50389.000000,50.000000,58.885600,34.237500,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.160 ,118.461111,57.237426,57.200000,124.600000,66.966667,0.914000,0.967000,0.059000,0.056000,0.057000,0.000000,7.954406,8.347534,56.775097,7.634572,512.796121,61.452891,6.144156,151.443985,0.965000,0.927000,0.000000,0.000000,124.833333,123.233333,121.533333,115.166667,113.600000,112.400000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.280000,0.427000,0.427000,453.880672,484815.815256,456.605000,NatG-1,
03/15/2022,00:39:53.213,46251.45,50396.00,242.280000,0.204850,28.820000,400.420000,0.000000,60.024000,49.630000,0.580700,1.464437,1.401065,50393.000000,50.000000,58.885600,0.000000,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.249 ,118.111111,57.297633,57.300000,124.600000,67.000000,0.962000,0.420000,0.062000,0.053000,0.052000,0.000000,0.688423,8.347549,56.782375,8.030711,513.190987,61.500204,6.136111,151.444702,0.084000,0.975000,0.000000,0.000000,124.800000,123.200000,121.500000,115.200000,112.600000,111.366667,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.280000,0.424000,0.424000,450.691814,484816.878209,456.606000,NatG-1,
03/15/2022,00:39:57.213,46255.45,50400.00,242.380000,0.204950,28.850000,400.450000,0.000000,60.025000,49.680000,0.580700,1.461234,1.399868,50397.000000,50.000000,58.885600,0.000000,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.249 ,117.972222,57.310651,57.300000,124.566667,67.000000,0.963000,0.030000,0.058000,0.055000,0.055000,0.000000,0.530750,8.347386,56.803570,8.041867,513.202101,61.501616,6.132179,151.444458,0.064000,0.976000,0.000000,0.000000,124.833333,123.200000,121.400000,114.200000,112.500000,111.700000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.290000,0.430000,0.430000,457.069529,484816.878209,456.606000,NatG-1,
03/15/2022,00:40:00.213,46258.45,50403.00,242.310000,0.204870,28.830000,400.470000,0.000000,60.026000,49.640000,0.580700,1.462537,1.400603,50400.000000,50.000000,58.885600,0.000000,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.249 ,117.788889,57.303698,57.300000,124.500000,67.000000,0.964000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.347032,56.845093,8.048427,513.208599,61.502386,6.133050,151.444260,0.000000,0.977000,0.000000,0.000000,124.866667,123.200000,121.400000,113.333333,112.500000,111.433333,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.290000,0.427000,0.427000,453.880672,484817.941161,456.607000,NatG-1,
03/15/2022,00:40:04.214,46262.45,50407.00,242.340000,0.204890,28.830000,400.500000,0.000000,60.026000,49.650000,0.580600,1.464396,1.399934,50404.000000,50.000000,58.885600,0.000000,11.000000,Testing Tank A - Drawing Water Until 1.0Gallons.... 0.249 ,117.877778,57.324112,57.300000,124.500000,67.000000,0.964000,0.000000,0.059000,0.055000,0.055000,0.001000,0.000000,8.347001,56.854252,8.048427,513.208599,61.502386,6.133414,151.443939,0.000000,0.977000,0.000000,0.000000,124.800000,123.200000,121.300000,113.700000,112.366667,111.900000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.676000,70.290000,0.427000,0.427000,453.880672,484817.941161,456.607000,NatG-1,
03/15/2022,00:41:04.214,46322.45,50467.00,242.300000,0.204870,28.820000,400.980000,0.000000,60.015000,49.640000,0.580600,1.465808,1.400330,50464.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.800000,56.708284,57.300000,123.900000,67.000000,0.009000,0.000000,0.059000,0.055000,0.054000,0.000000,0.267930,8.345259,57.298046,0.066226,513.274855,61.511219,6.136852,151.439407,0.033000,0.008000,0.000000,0.000000,124.733333,123.100000,121.333333,113.933333,112.100000,111.600000,0,0,0,0,0,1062.952,1383.683,0.590,93.411,6.007,0.325,30.640000,0.960000,29.675000,70.300000,0.424000,0.424000,450.691814,484825.381828,456.614000,NatG-1,
03/15/2022,00:42:04.215,46382.45,50527.00,242.180000,0.204770,28.790000,401.460000,0.000000,60.005000,49.590000,0.580600,1.463007,1.400529,50524.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.800000,57.069231,57.400000,122.966667,67.100000,0.023000,0.000000,0.059000,0.054000,0.054000,0.000000,0.352836,8.345180,57.553974,0.181891,513.390546,61.525687,6.140639,151.434784,0.043000,0.022000,0.000000,0.000000,124.700000,123.200000,121.300000,113.800000,112.100000,111.700000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.676000,70.310000,0.424000,0.424000,450.650563,484828.508071,456.621000,NatG-1,
03/15/2022,00:43:05.213,46443.45,50588.00,242.140000,0.204680,28.770000,401.950000,0.000000,60.016000,49.560000,0.580600,1.464628,1.400842,50585.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.844444,57.310651,57.533333,122.300000,67.100000,0.042000,0.000000,0.061000,0.053000,0.054000,0.000000,0.000000,8.344181,57.874256,0.333500,513.542128,61.544430,6.143043,151.430679,0.000000,0.040000,0.000000,0.000000,124.700000,123.100000,121.200000,114.200000,112.033333,111.833333,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.675000,70.320000,0.427000,0.427000,453.839129,484837.010911,456.629000,NatG-1,
03/15/2022,00:44:06.214,46504.45,50649.00,242.120000,0.204650,28.770000,402.440000,0.000000,60.019000,49.550000,0.580600,1.470364,1.401123,50646.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.738889,57.430769,57.600000,121.700000,67.100000,0.058000,0.000000,0.058000,0.054000,0.056000,0.000000,-0.356518,8.344431,58.079239,0.459455,513.668082,61.560015,6.146617,151.426086,-0.043000,0.056000,0.000000,0.000000,124.600000,123.133333,121.200000,113.633333,112.033333,111.833333,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.676000,70.330000,0.427000,0.427000,453.839129,484844.450897,456.636000,NatG-1,
03/15/2022,00:45:07.213,46565.45,50710.00,241.910000,0.204450,28.710000,402.930000,0.000000,60.012000,49.460000,0.580600,1.464808,1.400810,50707.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.838889,57.732692,57.700000,121.000000,67.100000,0.078000,0.000000,0.058000,0.055000,0.057000,0.000000,0.308228,8.343916,58.336475,0.623793,513.832478,61.580033,6.149115,151.422485,0.037000,0.076000,0.000000,0.000000,124.600000,123.133333,121.200000,114.100000,112.100000,111.900000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.675000,70.350000,0.430000,0.430000,457.027694,484851.890883,456.643000,NatG-1,
03/15/2022,00:46:07.214,46625.45,50770.00,241.670000,0.204280,28.660000,403.400000,0.000000,59.986000,49.370000,0.580500,1.464265,1.400753,50767.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.800000,57.899852,57.900000,120.500000,67.100000,0.097000,0.000000,0.058000,0.056000,0.057000,0.000000,0.000000,8.343797,58.529831,0.783188,513.991833,61.599463,6.152418,151.418747,0.000000,0.095000,0.000000,0.000000,124.600000,123.100000,121.200000,113.900000,112.100000,111.900000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.675000,70.350000,0.424000,0.424000,450.650563,484859.330869,456.650000,NatG-1,
03/15/2022,00:47:08.213,46686.45,50831.00,241.610000,0.204210,28.640000,403.890000,0.000000,59.993000,49.340000,0.580500,1.462269,1.400977,50828.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.800000,58.071006,57.900000,119.900000,67.000000,0.115000,0.000000,0.061000,0.055000,0.056000,0.000000,-0.467583,8.343419,58.780956,0.929773,514.138375,61.617139,6.154301,151.414703,-0.057000,0.113000,0.000000,0.000000,124.500000,123.166667,121.100000,114.033333,112.100000,111.900000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.676000,70.350000,0.427000,0.427000,453.839129,484866.770854,456.657000,NatG-1,
03/15/2022,00:48:08.213,46746.45,50891.00,242.030000,0.204570,28.750000,404.370000,0.000000,60.019000,49.510000,0.580600,1.464438,1.400446,50888.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.783333,58.252515,58.100000,119.400000,66.966667,0.134000,0.000000,0.061000,0.053000,0.053000,0.000000,0.000000,8.342926,58.993023,1.085413,514.294026,61.636224,6.157011,151.411713,0.000000,0.132000,0.000000,0.000000,124.500000,123.100000,121.200000,113.900000,112.100000,111.900000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.676000,70.350000,0.427000,0.427000,453.839129,484874.210840,456.664000,NatG-1,
03/15/2022,00:49:09.213,46807.45,50952.00,242.100000,0.204710,28.780000,404.850000,0.000000,60.005000,49.560000,0.580700,1.470422,1.400991,50949.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.750000,58.484024,58.100000,118.800000,66.900000,0.149000,0.000000,0.058000,0.056000,0.056000,0.000000,-0.435808,8.342998,59.172932,1.209884,514.418522,61.651467,6.159067,151.408020,-0.053000,0.147000,0.000000,0.000000,124.400000,123.100000,121.200000,113.800000,112.100000,111.900000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.970000,29.673000,70.350000,0.424000,0.424000,450.650563,484882.713681,456.672000,NatG-1,
03/15/2022,00:50:10.213,46868.45,51013.00,242.180000,0.204760,28.800000,405.340000,0.000000,60.009000,49.590000,0.580700,1.462493,1.399744,51010.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.750000,58.635503,58.200000,118.200000,66.800000,0.166000,0.000000,0.060000,0.056000,0.055000,0.000000,-0.326518,8.342572,59.362301,1.350225,514.558869,61.668502,6.161617,151.405396,-0.040000,0.164000,0.000000,0.000000,124.400000,123.033333,121.100000,113.933333,112.133333,111.900000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.674000,70.350000,0.424000,0.424000,450.650563,484890.153667,456.679000,NatG-1,
03/15/2022,00:51:10.215,46928.45,51073.00,242.210000,0.204770,28.800000,405.820000,0.000000,60.016000,49.600000,0.580700,1.465498,1.401098,51070.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.766667,58.823373,58.366667,117.600000,66.700000,0.181000,0.000000,0.059000,0.056000,0.056000,0.000000,0.000000,8.342040,59.579060,1.470050,514.678690,61.683585,6.163136,151.402496,0.000000,0.178000,0.000000,0.000000,124.366667,123.066667,121.100000,114.000000,112.166667,111.900000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.675000,70.350000,0.424000,0.424000,450.650563,484897.593652,456.686000,NatG-1,
03/15/2022,00:52:11.214,46989.45,51134.00,242.410000,0.204980,28.850000,406.310000,0.000000,60.015000,49.690000,0.580700,1.463509,1.400314,51131.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.766667,58.971893,58.433333,117.100000,66.600000,0.196000,0.000000,0.063000,0.054000,0.053000,0.000000,0.000000,8.342177,59.696239,1.583484,514.792133,61.698195,6.165339,151.399857,0.000000,0.192000,0.000000,0.000000,124.333333,123.066667,121.133333,113.933333,112.200000,111.933333,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.970000,29.674000,70.340000,0.424000,0.424000,450.650563,484905.033638,456.693000,NatG-1,
03/15/2022,00:53:11.214,47049.45,51194.00,242.210000,0.204760,28.800000,406.790000,0.000000,60.017000,49.600000,0.580700,1.462835,1.400933,51191.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.783333,59.103107,58.500000,116.500000,66.600000,0.206000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.341553,59.893925,1.625145,514.833733,61.707965,6.167055,151.397369,0.000000,0.197000,0.000000,0.000000,124.300000,123.066667,121.133333,114.000000,112.200000,112.000000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.672000,70.330000,0.424000,0.424000,450.650563,484912.473624,456.700000,NatG-1,
03/15/2022,00:54:11.214,47109.45,51254.00,242.180000,0.204750,28.790000,407.270000,0.000000,60.008000,49.590000,0.580600,1.463639,1.401024,51251.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.772222,59.363314,58.600000,116.000000,66.500000,0.208000,0.000000,0.061000,0.056000,0.054000,0.000000,0.000000,8.340831,60.084953,1.630179,514.838835,61.710827,6.168113,151.395325,0.000000,0.197000,0.000000,0.000000,124.300000,123.033333,121.100000,114.000000,112.200000,112.000000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.673000,70.330000,0.420000,0.420000,446.399143,484919.913609,456.707000,NatG-1,
03/15/2022,00:55:11.214,47169.45,51314.00,242.380000,0.204940,28.850000,407.750000,0.000000,60.011000,49.670000,0.580700,1.465551,1.400198,51311.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.766667,59.422189,58.700000,115.500000,66.500000,0.209000,0.000000,0.060000,0.054000,0.055000,0.000000,0.000000,8.339849,60.311272,1.631569,514.840171,61.711016,6.170257,151.393219,0.000000,0.198000,0.000000,0.000000,124.266667,123.000000,121.100000,114.033333,112.200000,112.000000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.675000,70.320000,0.424000,0.424000,450.650563,484927.353595,456.714000,NatG-1,
03/15/2022,00:56:12.213,47230.45,51375.00,242.300000,0.204890,28.830000,408.240000,0.000000,60.002000,49.650000,0.580700,1.464151,1.400949,51372.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.772222,59.910207,58.800000,115.033333,66.500000,0.209000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.339079,60.533623,1.631569,514.840171,61.711016,6.171837,151.390686,0.000000,0.198000,0.000000,0.000000,124.166667,123.033333,121.133333,113.966667,112.233333,112.100000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.674000,70.320000,0.424000,0.424000,450.650563,484934.793581,456.721000,NatG-1,
03/15/2022,00:57:13.213,47291.45,51436.00,242.130000,0.204730,28.780000,408.730000,0.000000,59.988000,49.570000,0.580600,1.461535,1.400363,51433.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.766667,60.068935,58.800000,114.400000,66.500000,0.209000,0.000000,0.060000,0.056000,0.057000,0.000000,0.000000,8.338886,60.679199,1.631569,514.840171,61.711016,6.173705,151.388443,0.000000,0.198000,0.000000,0.000000,124.200000,123.000000,121.100000,114.100000,112.200000,112.000000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.675000,70.320000,0.424000,0.424000,450.650563,484942.233567,456.728000,NatG-1,
03/15/2022,00:58:13.213,47351.45,51496.00,242.430000,0.204960,28.850000,409.210000,0.000000,60.016000,49.690000,0.580600,1.463164,1.400858,51493.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.761111,60.190089,58.900000,114.000000,66.500000,0.209000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.338448,60.845531,1.631569,514.840171,61.711016,6.175348,151.386200,0.000000,0.197000,0.000000,0.000000,124.100000,123.000000,121.100000,114.033333,112.233333,112.100000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.674000,70.320000,0.417000,0.417000,443.210578,484950.736407,456.736000,NatG-1,
