Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/15/2022,00:59:13.214,47411.45,51556.00,242.240000,0.204800,28.800000,409.690000,0.000000,59.992000,49.610000,0.580600,1.465039,1.399645,51553.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.783333,60.328994,59.000000,113.600000,66.600000,0.209000,0.000000,0.058000,0.057000,0.053000,0.000000,0.000000,8.338235,60.984917,1.631569,514.840171,61.711016,6.176442,151.384003,0.000000,0.197000,0.000000,0.000000,124.100000,123.000000,121.100000,114.100000,112.300000,112.100000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.675000,70.320000,0.420000,0.420000,446.399143,484958.176393,456.743000,NatG-1,
03/15/2022,01:00:13.214,47471.45,51616.00,242.230000,0.204780,28.800000,410.170000,0.000000,59.988000,49.600000,0.580500,1.463668,1.400074,51613.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.766667,60.453254,59.100000,113.033333,66.700000,0.209000,0.000000,0.061000,0.056000,0.056000,0.000000,0.000000,8.337796,61.145996,1.631569,514.840171,61.711016,6.177944,151.381927,0.000000,0.197000,0.000000,0.000000,124.066667,123.000000,121.100000,114.033333,112.300000,112.100000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.675000,70.330000,0.420000,0.420000,446.399143,484964.553524,456.749000,NatG-1,
03/15/2022,01:01:14.215,47532.45,51677.00,242.190000,0.204710,28.780000,410.660000,0.000000,59.998000,49.580000,0.580500,1.464169,1.400306,51674.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.750000,60.980178,59.200000,112.600000,66.800000,0.209000,0.000000,0.063000,0.054000,0.052000,0.000000,0.000000,8.337667,61.267574,1.631569,514.840171,61.711016,6.179410,151.379959,0.000000,0.197000,0.000000,0.000000,124.000000,123.000000,121.100000,114.000000,112.300000,112.100000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.675000,70.350000,0.420000,0.420000,446.399143,484973.056365,456.757000,NatG-1,
03/15/2022,01:02:15.214,47593.45,51738.00,242.220000,0.204690,28.780000,411.140000,0.000000,60.010000,49.580000,0.580500,1.463823,1.400132,51735.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.772222,61.070710,59.300000,112.100000,66.900000,0.209000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.337193,61.424690,1.631569,514.840171,61.711016,6.180803,151.377991,0.000000,0.197000,0.000000,0.000000,124.000000,123.000000,121.100000,114.100000,112.300000,112.133333,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.676000,70.360000,0.420000,0.420000,446.399143,484980.496350,456.764000,NatG-1,
03/15/2022,01:03:16.214,47654.45,51799.00,242.290000,0.204770,28.800000,411.630000,0.000000,60.003000,49.610000,0.580500,1.463496,1.400471,51796.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.766667,61.219675,59.400000,111.700000,67.100000,0.209000,0.000000,0.059000,0.056000,0.052000,0.000000,0.000000,8.337078,61.539661,1.631569,514.840171,61.711016,6.182671,151.376129,0.000000,0.197000,0.000000,0.000000,124.000000,123.000000,121.100000,114.033333,112.333333,112.133333,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.676000,70.380000,0.417000,0.417000,443.210578,484987.936336,456.771000,NatG-1,
03/15/2022,01:04:17.214,47715.45,51860.00,242.300000,0.204750,28.800000,412.120000,0.000000,60.014000,49.610000,0.580600,1.463150,1.399835,51857.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.788889,61.450444,59.500000,111.200000,67.200000,0.209000,0.000000,0.063000,0.053000,0.054000,0.000000,0.000000,8.336930,61.652561,1.631569,514.840171,61.711016,6.183925,151.374252,0.000000,0.197000,0.000000,0.000000,124.000000,123.000000,121.100000,114.100000,112.333333,112.200000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.676000,70.400000,0.420000,0.420000,446.399143,484995.376322,456.778000,NatG-1,
03/15/2022,01:05:18.213,47776.45,51921.00,242.260000,0.204730,28.800000,412.610000,0.000000,60.004000,49.600000,0.580500,1.462316,1.400892,51918.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.788889,61.634172,59.566667,110.800000,67.200000,0.209000,0.000000,0.058000,0.054000,0.055000,0.000000,0.000000,8.336091,61.849522,1.631569,514.840171,61.711016,6.184974,151.372406,0.000000,0.197000,0.000000,0.000000,123.966667,123.000000,121.100000,114.100000,112.366667,112.200000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.677000,70.420000,0.414000,0.414000,440.022012,485002.816307,456.785000,NatG-1,
03/15/2022,01:06:18.213,47836.45,51981.00,242.090000,0.204510,28.740000,413.090000,0.000000,60.010000,49.510000,0.580500,1.461640,1.400760,51978.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.772222,61.806657,59.700000,110.333333,67.300000,0.209000,0.000000,0.058000,0.055000,0.053000,-0.001000,0.000000,8.335480,62.009548,1.631569,514.840171,61.711016,6.186502,151.370651,0.000000,0.197000,0.000000,0.000000,123.900000,123.000000,121.066667,114.100000,112.366667,112.200000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.676000,70.440000,0.417000,0.417000,443.210578,485010.256293,456.792000,NatG-1,
03/15/2022,01:07:18.214,47896.45,52041.00,242.160000,0.204600,28.770000,413.570000,0.000000,60.008000,49.550000,0.580600,1.463978,1.399942,52038.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.766667,61.974260,59.800000,109.933333,67.266667,0.209000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.335122,62.142227,1.631569,514.840171,61.711016,6.187641,151.369080,0.000000,0.197000,0.000000,0.000000,123.800000,123.000000,121.100000,114.100000,112.400000,112.200000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.676000,70.450000,0.417000,0.417000,443.210578,485017.696279,456.799000,NatG-1,
03/15/2022,01:08:18.214,47956.45,52101.00,242.260000,0.204750,28.800000,414.050000,0.000000,59.995000,49.600000,0.580700,1.468132,1.400809,52098.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.766667,62.144231,59.800000,109.500000,67.200000,0.209000,0.000000,0.059000,0.055000,0.054000,0.001000,0.000000,8.334904,62.254269,1.631569,514.840171,61.711016,6.188701,151.367325,0.000000,0.197000,0.000000,0.000000,123.800000,123.000000,121.100000,114.100000,112.400000,112.200000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.675000,70.460000,0.414000,0.414000,440.022012,485025.136265,456.806000,NatG-1,
03/15/2022,01:09:18.214,48016.45,52161.00,241.980000,0.204410,28.720000,414.520000,0.000000,60.011000,49.460000,0.580600,1.465339,1.400653,52158.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.766667,62.289645,59.900000,109.100000,67.200000,0.209000,0.000000,0.060000,0.054000,0.055000,0.001000,0.000000,8.335115,62.304813,1.631569,514.840171,61.711016,6.189887,151.365799,0.000000,0.197000,0.000000,0.000000,123.800000,123.000000,121.100000,114.100000,112.400000,112.200000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.676000,70.460000,0.417000,0.417000,443.210578,485031.513395,456.812000,NatG-1,
03/15/2022,01:10:19.213,48077.45,52222.00,242.180000,0.204720,28.790000,415.010000,0.000000,59.982000,49.580000,0.580700,1.465123,1.401107,52219.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.755556,62.484320,60.000000,108.700000,67.100000,0.209000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334660,62.441113,1.631569,514.840171,61.711016,6.191144,151.364319,0.000000,0.197000,0.000000,0.000000,123.800000,122.966667,121.033333,114.133333,112.400000,112.200000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.676000,70.460000,0.417000,0.417000,443.210578,485040.016236,456.820000,NatG-1,
03/15/2022,01:11:19.215,48137.45,52282.00,242.110000,0.204680,28.780000,415.490000,0.000000,59.979000,49.560000,0.580800,1.461061,1.400768,52279.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.755556,62.688757,60.100000,108.300000,66.900000,0.209000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.334271,62.563141,1.631569,514.840171,61.711016,6.192005,151.362839,0.000000,0.197000,0.000000,0.000000,123.766667,122.933333,121.033333,114.133333,112.466667,112.200000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.675000,70.460000,0.414000,0.414000,440.022012,485047.456222,456.827000,NatG-1,
03/15/2022,01:12:20.213,48198.45,52343.00,242.090000,0.204690,28.780000,415.980000,0.000000,59.971000,49.550000,0.580800,1.470077,1.401132,52340.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.711111,62.732249,60.200000,107.866667,66.800000,0.209000,0.000000,0.061000,0.054000,0.053000,0.000000,0.000000,8.334565,62.603157,1.631569,514.840171,61.711016,6.193207,151.361450,0.000000,0.197000,0.000000,0.000000,123.600000,122.900000,121.000000,114.100000,112.466667,112.200000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.676000,70.450000,0.414000,0.414000,440.022012,485054.896207,456.834000,NatG-1,
03/15/2022,01:13:20.214,48258.45,52403.00,241.980000,0.204520,28.740000,416.460000,0.000000,59.994000,49.490000,0.580700,1.465040,1.400653,52400.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.733333,62.947633,60.300000,107.433333,66.700000,0.209000,0.000000,0.061000,0.054000,0.053000,0.000000,0.000000,8.334140,62.725033,1.631569,514.840171,61.711016,6.194255,151.360092,0.000000,0.197000,0.000000,0.000000,123.600000,122.900000,121.000000,114.200000,112.500000,112.200000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.675000,70.440000,0.407000,0.407000,432.582027,485062.336193,456.841000,NatG-1,
03/15/2022,01:14:20.214,48318.45,52463.00,241.950000,0.204530,28.740000,416.940000,0.000000,59.988000,49.490000,0.580800,1.464480,1.400909,52460.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.733333,63.025000,60.400000,107.000000,66.600000,0.209000,0.000000,0.062000,0.054000,0.053000,0.000000,0.000000,8.334042,62.796486,1.631569,514.840171,61.711016,6.194931,151.358765,0.000000,0.197000,0.000000,0.000000,123.600000,122.900000,121.000000,114.200000,112.500000,112.200000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.674000,70.430000,0.414000,0.414000,440.022012,485068.713324,456.847000,NatG-1,
03/15/2022,01:15:21.213,48379.45,52524.00,242.290000,0.204830,28.820000,417.430000,0.000000,60.007000,49.630000,0.580800,1.468047,1.400883,52521.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.722222,63.277219,60.466667,106.700000,66.500000,0.209000,0.000000,0.058000,0.054000,0.057000,0.000000,0.000000,8.334423,62.811596,1.631569,514.840171,61.711016,6.196069,151.357635,0.000000,0.197000,0.000000,0.000000,123.600000,122.900000,121.000000,114.166667,112.466667,112.200000,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.674000,70.420000,0.414000,0.414000,440.022012,485077.216165,456.855000,NatG-1,
03/15/2022,01:16:21.214,48439.45,52584.00,242.430000,0.204990,28.860000,417.910000,0.000000,60.009000,49.700000,0.580800,1.464169,1.400363,52581.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.738889,63.378994,60.500000,106.300000,66.400000,0.209000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.334222,62.898998,1.631569,514.840171,61.711016,6.197124,151.356400,0.000000,0.197000,0.000000,0.000000,123.600000,122.900000,121.000000,114.166667,112.500000,112.266667,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.677000,70.410000,0.414000,0.414000,440.022012,485084.656150,456.862000,NatG-1,
03/15/2022,01:17:22.213,48500.45,52645.00,242.410000,0.204960,28.850000,418.400000,0.000000,60.010000,49.680000,0.580700,1.467652,1.401056,52642.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.727778,63.501036,60.600000,105.900000,66.333333,0.209000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.333878,62.999828,1.631569,514.840171,61.711016,6.197753,151.355209,0.000000,0.197000,0.000000,0.000000,123.533333,122.866667,121.000000,114.200000,112.500000,112.266667,0,0,0,0,0,1062.855,1383.616,0.590,93.416,6.006,0.322,30.640000,0.960000,29.675000,70.400000,0.414000,0.414000,440.022012,485091.033281,456.868000,NatG-1,
03/15/2022,01:18:22.214,48560.45,52705.00,242.120000,0.204640,28.770000,418.880000,0.000000,60.008000,49.550000,0.580600,1.469703,1.400710,52702.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.716667,63.708580,60.700000,105.500000,66.300000,0.209000,0.000000,0.058000,0.054000,0.055000,-0.001000,0.000000,8.334336,62.999718,1.631569,514.840171,61.711016,6.198724,151.354187,0.000000,0.197000,0.000000,0.000000,123.500000,122.866667,120.966667,114.200000,112.500000,112.266667,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.675000,70.400000,0.414000,0.414000,440.257819,485123.876538,456.875000,NatG-1,
03/15/2022,01:19:23.214,48621.45,52766.00,242.360000,0.204880,28.830000,419.360000,0.000000,60.012000,49.660000,0.580700,1.463979,1.401634,52763.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.738889,63.800444,60.800000,105.166667,66.400000,0.209000,0.000000,0.061000,0.053000,0.054000,0.000000,0.000000,8.334068,63.084785,1.631569,514.840171,61.711016,6.199585,151.353210,0.000000,0.197000,0.000000,0.000000,123.500000,122.866667,121.000000,114.233333,112.500000,112.333333,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.675000,70.380000,0.414000,0.414000,440.257819,485131.320511,456.882000,NatG-1,
03/15/2022,01:20:23.214,48681.45,52826.00,242.690000,0.205210,28.920000,419.850000,0.000000,60.015000,49.800000,0.580700,1.467326,1.400717,52823.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.733333,63.968639,60.833333,104.800000,66.400000,0.209000,0.000000,0.061000,0.052000,0.055000,0.000000,0.000000,8.334312,63.109856,1.631569,514.840171,61.711016,6.199465,151.352142,0.000000,0.197000,0.000000,0.000000,123.433333,122.866667,121.000000,114.266667,112.500000,112.333333,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.675000,70.380000,0.417000,0.417000,443.448093,485138.764484,456.889000,NatG-1,
03/15/2022,01:21:24.214,48742.45,52887.00,242.620000,0.205080,28.890000,420.330000,0.000000,60.031000,49.760000,0.580700,1.466793,1.400874,52884.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.711111,64.110207,60.900000,104.400000,66.400000,0.209000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.333729,63.232140,1.631569,514.840171,61.711016,6.201990,151.351196,0.000000,0.197000,0.000000,0.000000,123.433333,122.833333,120.966667,114.200000,112.500000,112.333333,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.676000,70.370000,0.414000,0.414000,440.257819,485147.271881,456.897000,NatG-1,
03/15/2022,01:22:25.215,48803.45,52948.00,242.730000,0.205150,28.910000,420.820000,0.000000,60.036000,49.800000,0.580700,1.462783,1.400239,52945.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.744444,64.233432,61.000000,104.100000,66.500000,0.209000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.333633,63.295349,1.631569,514.840171,61.711016,6.200796,151.350098,0.000000,0.197000,0.000000,0.000000,123.400000,122.866667,121.000000,114.300000,112.500000,112.400000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.675000,70.370000,0.414000,0.414000,440.257819,485154.715854,456.904000,NatG-1,
03/15/2022,01:23:26.213,48864.45,53009.00,242.710000,0.205120,28.910000,421.310000,0.000000,60.032000,49.790000,0.580700,1.470213,1.401384,53006.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.727778,64.368195,61.100000,103.700000,66.600000,0.209000,0.000000,0.061000,0.054000,0.052000,0.000000,0.000000,8.333490,63.362175,1.631569,514.840171,61.711016,6.203050,151.349197,0.000000,0.197000,0.000000,0.000000,123.400000,122.800000,120.966667,114.300000,112.500000,112.400000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.675000,70.370000,0.414000,0.414000,440.257819,485162.159827,456.911000,NatG-1,
03/15/2022,01:24:27.213,48925.45,53070.00,242.510000,0.204900,28.850000,421.800000,0.000000,60.032000,49.690000,0.580600,1.465593,1.400891,53067.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.750000,64.512870,61.200000,103.400000,66.700000,0.209000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.333707,63.387894,1.631569,514.840171,61.711016,6.203083,151.348282,0.000000,0.197000,0.000000,0.000000,123.500000,122.833333,120.933333,114.300000,112.533333,112.400000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.675000,70.380000,0.417000,0.417000,443.448093,485168.540375,456.917000,NatG-1,
03/15/2022,01:25:27.214,48985.45,53130.00,242.490000,0.204940,28.850000,422.280000,0.000000,60.007000,49.700000,0.580600,1.461062,1.401625,53127.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.716667,64.718343,61.200000,103.100000,66.700000,0.209000,0.000000,0.058000,0.054000,0.055000,0.000000,0.000000,8.333438,63.468731,1.631569,514.840171,61.711016,6.204346,151.347397,0.000000,0.197000,0.000000,0.000000,123.300000,122.800000,120.933333,114.300000,112.566667,112.400000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.675000,70.390000,0.417000,0.417000,443.448093,485175.984348,456.924000,NatG-1,
03/15/2022,01:26:28.214,49046.45,53191.00,242.460000,0.204940,28.850000,422.770000,0.000000,59.998000,49.690000,0.580600,1.467015,1.401303,53188.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.700000,64.819527,61.300000,102.800000,66.800000,0.209000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.333386,63.524593,1.631569,514.840171,61.711016,6.204874,151.346298,0.000000,0.197000,0.000000,0.000000,123.200000,122.800000,120.900000,114.300000,112.600000,112.400000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.675000,70.410000,0.411000,0.411000,437.067545,485184.491745,456.932000,NatG-1,
03/15/2022,01:27:29.213,49107.45,53252.00,242.360000,0.204860,28.830000,423.260000,0.000000,59.982000,49.650000,0.580600,1.468125,1.400850,53249.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.716667,64.893343,61.400000,102.500000,66.900000,0.209000,0.000000,0.061000,0.055000,0.052000,0.000000,0.000000,8.332549,63.677643,1.631569,514.840171,61.711016,6.205861,151.345398,0.000000,0.197000,0.000000,0.000000,123.300000,122.800000,120.900000,114.300000,112.600000,112.400000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.676000,70.420000,0.411000,0.411000,437.067545,485191.935718,456.939000,NatG-1,
03/15/2022,01:28:29.214,49167.45,53312.00,242.560000,0.204970,28.870000,423.740000,0.000000,60.014000,49.720000,0.580600,1.462555,1.401138,53309.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.700000,65.077515,61.500000,102.200000,67.000000,0.209000,0.000000,0.060000,0.054000,0.055000,-0.001000,0.000000,8.332705,63.705914,1.631569,514.840171,61.711016,6.206831,151.344513,0.000000,0.197000,0.000000,0.000000,123.200000,122.800000,120.900000,114.300000,112.600000,112.400000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.675000,70.440000,0.411000,0.411000,437.067545,485198.316266,456.945000,NatG-1,
03/15/2022,01:29:30.213,49228.45,53373.00,242.500000,0.204930,28.850000,424.230000,0.000000,60.002000,49.690000,0.580600,1.466354,1.401072,53370.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.733333,65.195562,61.600000,101.900000,67.000000,0.209000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.332855,63.730927,1.631569,514.840171,61.711016,6.207158,151.343704,0.000000,0.197000,0.000000,0.000000,123.300000,122.766667,120.933333,114.333333,112.633333,112.433333,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.675000,70.450000,0.414000,0.414000,440.257819,485205.760239,456.952000,NatG-1,
03/15/2022,01:30:30.214,49288.45,53433.00,242.630000,0.205050,28.890000,424.710000,0.000000,60.008000,49.750000,0.580700,1.463253,1.400734,53430.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.733333,65.274852,61.700000,101.600000,67.000000,0.209000,0.000000,0.058000,0.056000,0.057000,0.000000,0.000000,8.332817,63.783634,1.631569,514.840171,61.711016,6.207933,151.342773,0.000000,0.197000,0.000000,0.000000,123.266667,122.766667,120.900000,114.300000,112.666667,112.500000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.675000,70.460000,0.411000,0.411000,437.067545,485213.204211,456.959000,NatG-1,
03/15/2022,01:31:30.214,49348.45,53493.00,242.440000,0.204830,28.840000,425.190000,0.000000,60.013000,49.660000,0.580600,1.463311,1.400883,53490.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.711111,65.455178,61.733333,101.300000,67.000000,0.209000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.332260,63.894306,1.631569,514.840171,61.711016,6.208462,151.342026,0.000000,0.197000,0.000000,0.000000,123.166667,122.766667,120.900000,114.300000,112.633333,112.500000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.675000,70.460000,0.414000,0.414000,440.257819,485220.648184,456.966000,NatG-1,
03/15/2022,01:32:31.213,49409.45,53554.00,242.470000,0.204880,28.850000,425.680000,0.000000,60.008000,49.680000,0.580700,1.463979,1.401246,53551.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.716667,65.500148,61.833333,101.000000,67.000000,0.209000,0.000000,0.061000,0.055000,0.055000,0.000000,0.000000,8.332601,63.900921,1.631569,514.840171,61.711016,6.209784,151.341064,0.000000,0.197000,0.000000,0.000000,123.200000,122.700000,120.900000,114.366667,112.633333,112.500000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.675000,70.460000,0.414000,0.414000,440.257819,485228.092157,456.973000,NatG-1,
03/15/2022,01:33:32.214,49470.45,53615.00,242.390000,0.204820,28.830000,426.170000,0.000000,59.994000,49.650000,0.580700,1.463627,1.401089,53612.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.716667,65.703402,61.900000,100.700000,67.000000,0.209000,0.000000,0.063000,0.054000,0.054000,0.000000,0.000000,8.332548,63.949505,1.631569,514.840171,61.711016,6.209663,151.340256,0.000000,0.197000,0.000000,0.000000,123.200000,122.700000,120.900000,114.300000,112.700000,112.500000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.674000,70.460000,0.424000,0.424000,450.892065,485235.536130,456.980000,NatG-1,
03/15/2022,01:34:32.215,49530.45,53675.00,242.130000,0.204570,28.760000,426.650000,0.000000,59.994000,49.530000,0.580700,1.464438,1.401313,53672.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.716667,65.803254,62.000000,100.400000,67.000000,0.209000,0.000000,0.061000,0.054000,0.056000,0.000000,0.000000,8.332353,64.017754,1.631569,514.840171,61.711016,6.210546,151.339325,0.000000,0.197000,0.000000,0.000000,123.166667,122.700000,120.866667,114.400000,112.666667,112.500000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.674000,70.460000,0.414000,0.414000,440.257819,485242.980103,456.987000,NatG-1,
03/15/2022,01:35:33.214,49591.45,53736.00,242.000000,0.204460,28.730000,427.140000,0.000000,59.988000,49.480000,0.580600,1.463220,1.400372,53733.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.688889,65.948669,62.100000,100.100000,66.966667,0.209000,0.000000,0.059000,0.056000,0.052000,0.000000,0.000000,8.332455,64.048279,1.631569,514.840171,61.711016,6.211139,151.338501,0.000000,0.197000,0.000000,0.000000,123.100000,122.700000,120.833333,114.300000,112.700000,112.500000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.676000,70.470000,0.417000,0.417000,443.448093,485250.424075,456.994000,NatG-1,
03/15/2022,01:36:34.214,49652.45,53797.00,242.260000,0.204680,28.800000,427.630000,0.000000,60.010000,49.590000,0.580700,1.460573,1.400396,53794.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.716667,66.048669,62.100000,99.800000,66.900000,0.209000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.332102,64.131454,1.631569,514.840171,61.711016,6.211806,151.337784,0.000000,0.197000,0.000000,0.000000,123.200000,122.700000,120.866667,114.333333,112.700000,112.500000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.675000,70.470000,0.417000,0.417000,443.448093,485257.868048,457.001000,NatG-1,
03/15/2022,01:37:35.213,49713.45,53858.00,242.070000,0.204490,28.740000,428.110000,0.000000,60.010000,49.500000,0.580600,1.460267,1.401248,53855.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.711111,66.199704,62.200000,99.500000,66.833333,0.209000,0.000000,0.063000,0.054000,0.054000,0.000000,0.000000,8.332402,64.133286,1.631569,514.840171,61.711016,6.212118,151.337051,0.000000,0.197000,0.000000,0.000000,123.200000,122.700000,120.833333,114.333333,112.700000,112.500000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.675000,70.460000,0.417000,0.417000,443.448093,485266.375446,457.009000,NatG-1,
03/15/2022,01:38:36.213,49774.45,53919.00,242.060000,0.204530,28.740000,428.600000,0.000000,59.993000,49.510000,0.580600,1.462475,1.400686,53916.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.688889,66.302515,62.300000,99.300000,66.800000,0.209000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.332314,64.186081,1.631569,514.840171,61.711016,6.212978,151.336227,0.000000,0.197000,0.000000,0.000000,123.100000,122.700000,120.800000,114.333333,112.700000,112.500000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.674000,70.460000,0.414000,0.414000,440.257819,485273.819418,457.016000,NatG-1,
03/15/2022,01:39:36.213,49834.45,53979.00,241.870000,0.204320,28.690000,429.080000,0.000000,59.995000,49.420000,0.580600,1.462216,1.401125,53976.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.666667,66.395858,62.400000,99.000000,66.800000,0.209000,0.000000,0.060000,0.054000,0.056000,0.000000,0.000000,8.332530,64.196182,1.631569,514.840171,61.711016,6.213254,151.335617,0.000000,0.197000,0.000000,0.000000,123.000000,122.700000,120.800000,114.300000,112.700000,112.500000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.673000,70.460000,0.417000,0.417000,443.448093,485281.263391,457.023000,NatG-1,
03/15/2022,01:40:36.213,49894.45,54039.00,242.290000,0.204760,28.810000,429.560000,0.000000,59.999000,49.610000,0.580600,1.461760,1.400388,54036.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.716667,66.514053,62.500000,98.700000,66.800000,0.209000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.332359,64.253197,1.631569,514.840171,61.711016,6.213887,151.334824,0.000000,0.197000,0.000000,0.000000,123.066667,122.700000,120.833333,114.333333,112.800000,112.566667,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.673000,70.460000,0.420000,0.420000,446.638367,485288.707364,457.030000,NatG-1,
03/15/2022,01:41:37.215,49955.45,54100.00,242.180000,0.204650,28.780000,430.050000,0.000000,59.997000,49.560000,0.580600,1.460640,1.401024,54097.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.722222,66.651183,62.500000,98.500000,66.766667,0.209000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.332640,64.255836,1.631569,514.840171,61.711016,6.214775,151.334045,0.000000,0.197000,0.000000,0.000000,123.033333,122.700000,120.800000,114.400000,112.800000,112.600000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.673000,70.460000,0.420000,0.420000,446.638367,485296.151337,457.037000,NatG-1,
03/15/2022,01:42:38.213,50016.45,54161.00,241.820000,0.204260,28.680000,430.530000,0.000000,59.998000,49.400000,0.580600,1.463135,1.400877,54158.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.727778,66.753698,62.600000,98.200000,66.700000,0.209000,0.000000,0.062000,0.055000,0.053000,0.000000,0.000000,8.332591,64.298325,1.631569,514.840171,61.711016,6.215103,151.333405,0.000000,0.197000,0.000000,0.000000,123.066667,122.700000,120.800000,114.400000,112.800000,112.600000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.672000,70.460000,0.424000,0.424000,450.892065,485303.595309,457.044000,NatG-1,
03/15/2022,01:43:38.213,50076.45,54221.00,242.050000,0.204450,28.730000,431.010000,0.000000,60.017000,49.490000,0.580600,1.460797,1.401115,54218.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.700000,66.858432,62.700000,97.966667,66.766667,0.209000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.332277,64.366844,1.631569,514.840171,61.711016,6.216140,151.332794,0.000000,0.197000,0.000000,0.000000,122.966667,122.700000,120.800000,114.333333,112.800000,112.600000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.674000,70.470000,0.420000,0.420000,446.638367,485311.039282,457.051000,NatG-1,
03/15/2022,01:44:39.213,50137.45,54282.00,242.050000,0.204500,28.740000,431.500000,0.000000,59.998000,49.500000,0.580600,1.463667,1.399711,54279.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.683333,66.918047,62.800000,97.700000,66.800000,0.209000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.332230,64.408478,1.631569,514.840171,61.711016,6.215813,151.332230,0.000000,0.197000,0.000000,0.000000,122.966667,122.633333,120.800000,114.300000,112.800000,112.600000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.674000,70.460000,0.417000,0.417000,443.448093,485318.483255,457.058000,NatG-1,
03/15/2022,01:45:40.214,50198.45,54343.00,242.180000,0.204640,28.770000,431.980000,0.000000,60.000000,49.560000,0.580600,1.463448,1.400776,54340.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.700000,67.074556,62.800000,97.400000,66.800000,0.209000,0.000000,0.059000,0.056000,0.056000,0.000000,0.000000,8.332653,64.385406,1.631569,514.840171,61.711016,6.216966,151.331512,0.000000,0.197000,0.000000,0.000000,123.000000,122.600000,120.800000,114.400000,112.800000,112.600000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.673000,70.470000,0.424000,0.424000,450.892065,485325.927228,457.065000,NatG-1,
03/15/2022,01:46:41.213,50259.45,54404.00,242.230000,0.204710,28.790000,432.470000,0.000000,59.998000,49.590000,0.580600,1.461433,1.400983,54401.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.683333,67.113314,62.900000,97.200000,66.800000,0.209000,0.000000,0.061000,0.054000,0.054000,0.000000,0.000000,8.332583,64.430771,1.631569,514.840171,61.711016,6.217350,151.330872,0.000000,0.197000,0.000000,0.000000,122.933333,122.600000,120.800000,114.366667,112.800000,112.600000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.673000,70.470000,0.424000,0.424000,450.892065,485333.371201,457.072000,NatG-1,
03/15/2022,01:47:41.214,50319.45,54464.00,242.470000,0.204880,28.850000,432.950000,0.000000,60.022000,49.680000,0.580700,1.460709,1.400462,54461.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.694444,67.240828,63.000000,97.000000,66.800000,0.209000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.332445,64.476158,1.631569,514.840171,61.711016,6.217508,151.330261,0.000000,0.197000,0.000000,0.000000,123.000000,122.566667,120.800000,114.400000,112.800000,112.600000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.674000,70.480000,0.424000,0.424000,450.892065,485340.815173,457.079000,NatG-1,
03/15/2022,01:48:42.213,50380.45,54525.00,242.340000,0.204730,28.810000,433.440000,0.000000,60.022000,49.610000,0.580700,1.463782,1.400182,54522.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.666667,67.346893,63.033333,96.800000,66.800000,0.209000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.332135,64.545990,1.631569,514.840171,61.711016,6.217663,151.329712,0.000000,0.197000,0.000000,0.000000,122.800000,122.600000,120.800000,114.400000,112.800000,112.600000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.673000,70.490000,0.420000,0.420000,446.638367,485349.322571,457.087000,NatG-1,
03/15/2022,01:49:43.213,50441.45,54586.00,242.300000,0.204700,28.800000,433.930000,0.000000,60.014000,49.600000,0.580600,1.471764,1.399835,54583.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.644444,67.414645,63.100000,96.533333,66.800000,0.209000,0.000000,0.059000,0.055000,0.052000,0.000000,0.000000,8.332734,64.505371,1.631569,514.840171,61.711016,6.218640,151.329132,0.000000,0.197000,0.000000,0.000000,122.800000,122.500000,120.766667,114.400000,112.800000,112.600000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.630000,0.960000,29.672000,70.490000,0.427000,0.427000,454.082339,485356.766544,457.094000,NatG-1,
03/15/2022,01:50:43.214,50501.45,54646.00,242.090000,0.204540,28.750000,434.410000,0.000000,59.995000,49.520000,0.580600,1.467390,1.400347,54643.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.633333,67.540533,63.200000,96.300000,66.866667,0.209000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.332189,64.598976,1.631569,514.840171,61.711016,6.218894,151.328506,0.000000,0.197000,0.000000,0.000000,122.800000,122.500000,120.700000,114.400000,112.800000,112.600000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.673000,70.490000,0.420000,0.420000,446.638367,485364.210516,457.101000,NatG-1,
03/15/2022,01:51:43.214,50561.45,54706.00,242.280000,0.204710,28.790000,434.890000,0.000000,60.003000,49.600000,0.580600,1.463925,1.400693,54703.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.633333,67.678550,63.200000,96.100000,66.900000,0.209000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.332460,64.594498,1.631569,514.840171,61.711016,6.219406,151.328140,0.000000,0.197000,0.000000,0.000000,122.800000,122.500000,120.700000,114.400000,112.800000,112.600000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.640000,0.960000,29.671000,70.490000,0.417000,0.417000,443.448093,485371.654489,457.108000,NatG-1,
03/15/2022,01:52:44.214,50622.45,54767.00,242.610000,0.205060,28.890000,435.380000,0.000000,60.000000,49.750000,0.580700,1.465669,1.400437,54764.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.616667,67.702071,63.300000,95.900000,67.000000,0.209000,0.000000,0.063000,0.054000,0.053000,0.000000,0.000000,8.332366,64.635201,1.631569,514.840171,61.711016,6.219427,151.327393,0.000000,0.197000,0.000000,0.000000,122.700000,122.500000,120.700000,114.400000,112.800000,112.600000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.630000,0.960000,29.671000,70.500000,0.420000,0.420000,446.638367,485379.098462,457.115000,NatG-1,
03/15/2022,01:53:45.214,50683.45,54828.00,242.580000,0.205030,28.880000,435.870000,0.000000,59.997000,49.740000,0.580700,1.462908,1.399992,54825.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.638889,67.802811,63.400000,95.700000,67.000000,0.209000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.332408,64.661224,1.631569,514.840171,61.711016,6.219978,151.326981,0.000000,0.197000,0.000000,0.000000,122.800000,122.500000,120.700000,114.400000,112.833333,112.600000,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.630000,0.960000,29.670000,70.510000,0.417000,0.417000,443.448093,485386.542435,457.122000,NatG-1,
03/15/2022,01:54:46.213,50744.45,54889.00,242.760000,0.205130,28.920000,436.360000,0.000000,60.021000,49.800000,0.580700,1.459708,1.400478,54886.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.616667,67.896006,63.400000,95.500000,67.100000,0.209000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.332183,64.715630,1.631569,514.840171,61.711016,6.220753,151.326492,0.000000,0.197000,0.000000,0.000000,122.633333,122.433333,120.700000,114.400000,112.866667,112.666667,0,0,0,0,0,1063.425,1383.755,0.591,93.337,6.063,0.333,30.630000,0.960000,29.672000,70.520000,0.420000,0.420000,446.638367,485393.986407,457.129000,NatG-1,
03/15/2022,01:55:47.214,50805.45,54950.00,242.600000,0.205030,28.880000,436.850000,0.000000,59.994000,49.740000,0.580600,1.466127,1.399629,54947.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.622222,68.016568,63.500000,95.300000,67.100000,0.209000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.332556,64.698372,1.631569,514.840171,61.711016,6.221056,151.325760,0.000000,0.197000,0.000000,0.000000,122.700000,122.433333,120.700000,114.400000,112.866667,112.633333,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.670000,70.530000,0.417000,0.417000,443.494924,485406.468481,457.136000,NatG-1,
03/15/2022,01:56:48.213,50866.45,55011.00,242.640000,0.205100,28.900000,437.340000,0.000000,59.988000,49.760000,0.580700,1.462409,1.400676,55008.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.661111,68.129734,63.600000,95.100000,67.100000,0.209000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.332251,64.765709,1.631569,514.840171,61.711016,6.221355,151.325256,0.000000,0.197000,0.000000,0.000000,122.800000,122.466667,120.700000,114.400000,112.900000,112.700000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.669000,70.540000,0.420000,0.420000,446.685535,485413.913240,457.143000,NatG-1,
03/15/2022,01:57:48.214,50926.45,55071.00,242.570000,0.204980,28.870000,437.820000,0.000000,60.000000,49.720000,0.580700,1.468729,1.400132,55068.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.622222,68.200000,63.700000,94.900000,67.100000,0.209000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.331959,64.830833,1.631569,514.840171,61.711016,6.221839,151.324768,0.000000,0.197000,0.000000,0.000000,122.666667,122.400000,120.700000,114.400000,112.900000,112.666667,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.669000,70.540000,0.424000,0.424000,450.939683,485421.357999,457.150000,NatG-1,
03/15/2022,01:58:49.215,50987.45,55132.00,242.720000,0.205140,28.920000,438.310000,0.000000,60.007000,49.790000,0.580700,1.463342,1.400297,55129.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.633333,68.289349,63.700000,94.700000,67.000000,0.209000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.331952,64.859756,1.631569,514.840171,61.711016,6.222177,151.324265,0.000000,0.197000,0.000000,0.000000,122.700000,122.400000,120.700000,114.400000,112.900000,112.700000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.669000,70.540000,0.420000,0.420000,446.685535,485429.866295,457.158000,NatG-1,
03/15/2022,01:59:50.213,51048.45,55193.00,242.540000,0.204920,28.860000,438.800000,0.000000,60.016000,49.700000,0.580800,1.461936,1.400305,55190.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.627778,68.379438,63.800000,94.500000,67.000000,0.209000,0.000000,0.062000,0.054000,0.054000,0.000000,0.000000,8.332313,64.839417,1.631569,514.840171,61.711016,6.222864,151.323685,0.000000,0.197000,0.000000,0.000000,122.666667,122.400000,120.700000,114.400000,112.900000,112.700000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.668000,70.540000,0.424000,0.424000,450.939683,485437.311053,457.165000,NatG-1,
03/15/2022,02:00:50.214,51108.45,55253.00,242.750000,0.205160,28.930000,439.280000,0.000000,60.016000,49.800000,0.580800,1.461493,1.400041,55250.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.622222,68.487426,63.900000,94.300000,66.900000,0.209000,0.000000,0.062000,0.054000,0.053000,0.000000,0.000000,8.332644,64.827408,1.631569,514.840171,61.711016,6.223105,151.323242,0.000000,0.197000,0.000000,0.000000,122.600000,122.400000,120.700000,114.400000,112.900000,112.733333,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.669000,70.530000,0.420000,0.420000,446.685535,485444.755812,457.172000,NatG-1,
03/15/2022,02:01:51.213,51169.45,55314.00,242.450000,0.204840,28.840000,439.770000,0.000000,60.022000,49.660000,0.580800,1.470269,1.400577,55311.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.622222,68.596302,63.900000,94.100000,66.700000,0.209000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.332105,64.916153,1.631569,514.840171,61.711016,6.223465,151.322647,0.000000,0.197000,0.000000,0.000000,122.600000,122.400000,120.700000,114.400000,112.933333,112.700000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.669000,70.510000,0.420000,0.420000,446.685535,485452.200571,457.179000,NatG-1,
03/15/2022,02:02:52.213,51230.45,55375.00,242.390000,0.204810,28.830000,440.260000,0.000000,60.016000,49.640000,0.580800,1.462966,1.400594,55372.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.650000,68.692604,64.000000,93.900000,66.700000,0.209000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.332569,64.881165,1.631569,514.840171,61.711016,6.223209,151.322342,0.000000,0.197000,0.000000,0.000000,122.666667,122.400000,120.700000,114.400000,112.966667,112.766667,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.669000,70.490000,0.417000,0.417000,443.494924,485459.645330,457.186000,NatG-1,
03/15/2022,02:03:53.213,51291.45,55436.00,242.290000,0.204730,28.810000,440.750000,0.000000,60.015000,49.600000,0.580800,1.466517,1.402782,55433.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.650000,68.702219,64.000000,93.800000,66.600000,0.209000,0.000000,0.062000,0.053000,0.052000,0.000000,0.000000,8.332533,64.908333,1.631569,514.840171,61.711016,6.224159,151.321915,0.000000,0.197000,0.000000,0.000000,122.600000,122.400000,120.700000,114.400000,113.000000,112.800000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.950000,29.670000,70.480000,0.417000,0.417000,443.494924,485467.090089,457.193000,NatG-1,
03/15/2022,02:04:53.213,51351.45,55496.00,242.360000,0.204880,28.840000,441.230000,0.000000,59.994000,49.660000,0.580800,1.466468,1.401015,55493.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.633333,68.793935,64.100000,93.600000,66.500000,0.209000,0.000000,0.062000,0.054000,0.053000,0.000000,0.000000,8.332356,64.949982,1.631569,514.840171,61.711016,6.224233,151.321381,0.000000,0.197000,0.000000,0.000000,122.666667,122.333333,120.600000,114.400000,113.000000,112.800000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.668000,70.470000,0.420000,0.420000,446.685535,485474.534848,457.200000,NatG-1,
03/15/2022,02:05:54.213,51412.45,55557.00,242.140000,0.204690,28.790000,441.710000,0.000000,59.987000,49.560000,0.580800,1.462065,1.400842,55554.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.616667,68.894527,64.200000,93.400000,66.500000,0.209000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.332817,64.914024,1.631569,514.840171,61.711016,6.224544,151.321030,0.000000,0.197000,0.000000,0.000000,122.533333,122.300000,120.666667,114.400000,113.000000,112.800000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.669000,70.470000,0.427000,0.427000,454.130294,485481.979607,457.207000,NatG-1,
03/15/2022,02:06:54.214,51472.45,55617.00,241.980000,0.204560,28.740000,442.190000,0.000000,59.975000,49.500000,0.580700,1.466025,1.400984,55614.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.638889,68.965680,64.200000,93.200000,66.500000,0.209000,0.000000,0.058000,0.055000,0.054000,0.000000,0.000000,8.332411,64.984177,1.631569,514.840171,61.711016,6.224960,151.320740,0.000000,0.197000,0.000000,0.000000,122.600000,122.300000,120.700000,114.433333,113.000000,112.800000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.670000,70.460000,0.420000,0.420000,446.685535,485489.424366,457.214000,NatG-1,
03/15/2022,02:07:55.214,51533.45,55678.00,242.410000,0.205040,28.860000,442.680000,0.000000,59.965000,49.700000,0.580700,1.464056,1.401469,55675.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.605556,69.003550,64.300000,93.000000,66.600000,0.209000,0.000000,0.058000,0.055000,0.052000,0.000000,0.000000,8.332838,64.950081,1.631569,514.840171,61.711016,6.224673,151.320389,0.000000,0.197000,0.000000,0.000000,122.500000,122.300000,120.633333,114.400000,113.000000,112.800000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.670000,70.460000,0.417000,0.417000,443.494924,485496.869125,457.221000,NatG-1,
03/15/2022,02:08:55.214,51593.45,55738.00,242.490000,0.205100,28.880000,443.160000,0.000000,59.969000,49.730000,0.580700,1.463871,1.400264,55735.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.600000,69.093639,64.300000,92.800000,66.600000,0.209000,0.000000,0.059000,0.055000,0.052000,0.000000,0.000000,8.332768,64.978668,1.631569,514.840171,61.711016,6.225054,151.319901,0.000000,0.197000,0.000000,0.000000,122.500000,122.300000,120.600000,114.400000,113.000000,112.800000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.669000,70.460000,0.417000,0.417000,443.494924,485504.313884,457.228000,NatG-1,
