Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/15/2022,02:09:55.214,51653.45,55798.00,242.470000,0.205080,28.870000,443.640000,0.000000,59.967000,49.730000,0.580700,1.465769,1.400874,55795.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.566667,69.189053,64.400000,92.700000,66.700000,0.209000,0.000000,0.059000,0.056000,0.053000,0.000000,0.000000,8.332520,65.030197,1.631569,514.840171,61.711016,6.224984,151.319550,0.000000,0.197000,0.000000,0.000000,122.400000,122.266667,120.533333,114.400000,113.000000,112.800000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.950000,29.670000,70.460000,0.424000,0.424000,450.939683,485511.758643,457.235000,NatG-1,
03/15/2022,02:10:56.214,51714.45,55859.00,242.520000,0.205080,28.880000,444.130000,0.000000,59.982000,49.740000,0.580700,1.466793,1.401204,55856.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.594444,69.246154,64.400000,92.500000,66.800000,0.209000,0.000000,0.062000,0.053000,0.053000,0.000000,0.000000,8.332570,65.039619,1.631569,514.840171,61.711016,6.225020,151.319260,0.000000,0.197000,0.000000,0.000000,122.400000,122.266667,120.600000,114.433333,113.066667,112.800000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.669000,70.470000,0.424000,0.424000,450.939683,485519.203401,457.242000,NatG-1,
03/15/2022,02:11:57.213,51775.45,55920.00,242.660000,0.205220,28.920000,444.620000,0.000000,59.978000,49.800000,0.580700,1.464282,1.401673,55917.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.594444,69.333432,64.500000,92.400000,67.000000,0.209000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.332965,65.014656,1.631569,514.840171,61.711016,6.224682,151.318939,0.000000,0.197000,0.000000,0.000000,122.400000,122.266667,120.600000,114.466667,113.033333,112.800000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.669000,70.490000,0.424000,0.424000,450.939683,485527.711697,457.250000,NatG-1,
03/15/2022,02:12:57.214,51835.45,55980.00,242.620000,0.205160,28.900000,445.100000,0.000000,59.979000,49.780000,0.580600,1.460470,1.401657,55977.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.583333,69.400444,64.600000,92.200000,67.100000,0.209000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.332480,65.092636,1.631569,514.840171,61.711016,6.224121,151.318466,0.000000,0.197000,0.000000,0.000000,122.433333,122.300000,120.500000,114.400000,113.066667,112.800000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.667000,70.510000,0.417000,0.417000,443.494924,485534.092919,457.256000,NatG-1,
03/15/2022,02:13:58.213,51896.45,56041.00,242.240000,0.204750,28.790000,445.590000,0.000000,59.979000,49.600000,0.580500,1.464908,1.400677,56038.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.611111,69.468343,64.600000,92.100000,67.200000,0.209000,0.000000,0.060000,0.054000,0.053000,0.000000,0.000000,8.332757,65.082077,1.631569,514.840171,61.711016,6.223610,151.318100,0.000000,0.197000,0.000000,0.000000,122.466667,122.233333,120.566667,114.466667,113.100000,112.833333,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.667000,70.530000,0.417000,0.417000,443.494924,485542.601215,457.264000,NatG-1,
03/15/2022,02:14:58.213,51956.45,56101.00,242.540000,0.205090,28.880000,446.070000,0.000000,59.973000,49.740000,0.580700,1.465698,1.400594,56098.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.600000,69.549112,64.700000,91.900000,67.300000,0.209000,0.000000,0.059000,0.056000,0.054000,0.000000,0.000000,8.332297,65.159119,1.631569,514.840171,61.711016,6.223064,151.317749,0.000000,0.197000,0.000000,0.000000,122.433333,122.200000,120.533333,114.500000,113.100000,112.833333,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.665000,70.540000,0.420000,0.420000,446.685535,485550.045974,457.271000,NatG-1,
03/15/2022,02:15:58.214,52016.45,56161.00,242.730000,0.205260,28.930000,446.560000,0.000000,59.981000,49.820000,0.580700,1.465751,1.400486,56158.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.583333,69.621154,64.700000,91.800000,67.300000,0.209000,0.000000,0.060000,0.056000,0.053000,0.000000,0.000000,8.331886,65.229958,1.631569,514.840171,61.711016,6.222528,151.317261,0.000000,0.197000,0.000000,0.000000,122.400000,122.200000,120.500000,114.500000,113.100000,112.800000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.665000,70.560000,0.420000,0.420000,446.685535,485557.490733,457.278000,NatG-1,
03/15/2022,02:16:59.214,52077.45,56222.00,242.550000,0.205080,28.890000,447.050000,0.000000,59.979000,49.740000,0.580700,1.462551,1.401690,56219.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.566667,69.709172,64.800000,91.600000,67.300000,0.209000,0.000000,0.063000,0.054000,0.053000,0.000000,0.000000,8.332614,65.160919,1.631569,514.840171,61.711016,6.221886,151.316956,0.000000,0.197000,0.000000,0.000000,122.266667,122.200000,120.500000,114.500000,113.100000,112.833333,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.950000,29.665000,70.570000,0.420000,0.420000,446.685535,485564.935492,457.285000,NatG-1,
03/15/2022,02:18:00.213,52138.45,56283.00,242.930000,0.205430,28.980000,447.540000,0.000000,60.000000,49.910000,0.580800,1.465511,1.401309,56280.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.561111,69.794083,64.900000,91.500000,67.200000,0.209000,0.000000,0.060000,0.054000,0.055000,0.000000,0.000000,8.332651,65.177246,1.631569,514.840171,61.711016,6.221340,151.316589,0.000000,0.197000,0.000000,0.000000,122.200000,122.200000,120.500000,114.500000,113.100000,112.866667,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.664000,70.580000,0.420000,0.420000,446.685535,485572.380251,457.292000,NatG-1,
03/15/2022,02:19:00.213,52198.45,56343.00,243.060000,0.205500,29.010000,448.020000,0.000000,60.018000,49.950000,0.580900,1.464039,1.399860,56340.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.600000,69.874704,64.900000,91.400000,67.100000,0.209000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.332407,65.225975,1.631569,514.840171,61.711016,6.221086,151.316162,0.000000,0.197000,0.000000,0.000000,122.400000,122.200000,120.500000,114.500000,113.100000,112.900000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.663000,70.580000,0.414000,0.414000,440.304313,485579.825010,457.299000,NatG-1,
03/15/2022,02:20:00.213,52258.45,56403.00,243.210000,0.205680,29.060000,448.500000,0.000000,60.015000,50.020000,0.580900,1.462271,1.400189,56400.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.572222,69.900740,64.966667,91.200000,67.000000,0.209000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.332425,65.243500,1.631569,514.840171,61.711016,6.220213,151.315826,0.000000,0.197000,0.000000,0.000000,122.300000,122.166667,120.500000,114.500000,113.100000,112.866667,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.662000,70.570000,0.417000,0.417000,443.494924,485587.269769,457.306000,NatG-1,
03/15/2022,02:21:01.213,52319.45,56464.00,243.060000,0.205550,29.030000,448.990000,0.000000,60.011000,49.960000,0.581000,1.465094,1.400272,56461.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.594444,69.986243,65.000000,91.100000,66.900000,0.209000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.332396,65.265533,1.631569,514.840171,61.711016,6.221058,151.315506,0.000000,0.197000,0.000000,0.000000,122.400000,122.166667,120.500000,114.500000,113.100000,112.900000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.630000,0.960000,29.663000,70.550000,0.417000,0.417000,443.494924,485594.714528,457.313000,NatG-1,
03/15/2022,02:22:02.213,52380.45,56525.00,242.830000,0.205350,28.970000,449.490000,0.000000,60.005000,49.860000,0.580900,1.462089,1.400445,56522.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.566667,70.065237,65.100000,91.000000,66.800000,0.209000,0.000000,0.062000,0.054000,0.054000,0.000000,0.000000,8.332429,65.277969,1.631569,514.840171,61.711016,6.221054,151.315125,0.000000,0.197000,0.000000,0.000000,122.300000,122.100000,120.500000,114.500000,113.100000,112.900000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.620000,0.960000,29.662000,70.540000,0.420000,0.420000,446.685535,485602.159286,457.320000,NatG-1,
03/15/2022,02:23:02.214,52440.45,56585.00,242.940000,0.205450,28.990000,449.970000,0.000000,60.010000,49.910000,0.580900,1.464395,1.400552,56582.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.594444,70.135947,65.100000,90.800000,66.700000,0.209000,0.000000,0.063000,0.054000,0.052000,0.000000,0.000000,8.332748,65.255638,1.631569,514.840171,61.711016,6.220784,151.314743,0.000000,0.197000,0.000000,0.000000,122.333333,122.133333,120.500000,114.533333,113.100000,112.966667,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.620000,0.960000,29.663000,70.530000,0.414000,0.414000,440.304313,485609.604045,457.327000,NatG-1,
03/15/2022,02:24:03.214,52501.45,56646.00,242.910000,0.205410,28.990000,450.460000,0.000000,60.013000,49.900000,0.581000,1.464096,1.400478,56643.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.550000,70.197929,65.200000,90.700000,66.600000,0.209000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.332504,65.300888,1.631569,514.840171,61.711016,6.221040,151.314453,0.000000,0.197000,0.000000,0.000000,122.200000,122.100000,120.500000,114.500000,113.100000,112.900000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.620000,0.960000,29.662000,70.520000,0.417000,0.417000,443.494924,485617.048804,457.334000,NatG-1,
03/15/2022,02:25:04.213,52562.45,56707.00,242.580000,0.205100,28.900000,450.950000,0.000000,60.006000,49.750000,0.580900,1.468649,1.400857,56704.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.566667,70.210503,65.200000,90.500000,66.600000,0.209000,0.000000,0.059000,0.056000,0.054000,-0.001000,0.000000,8.332426,65.326538,1.631569,514.840171,61.711016,6.221195,151.314056,0.000000,0.197000,0.000000,0.000000,122.300000,122.033333,120.500000,114.533333,113.100000,112.933333,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.620000,0.960000,29.663000,70.510000,0.417000,0.417000,443.494924,485624.493563,457.341000,NatG-1,
03/15/2022,02:26:05.213,52623.45,56768.00,242.620000,0.205210,28.920000,451.440000,0.000000,59.988000,49.790000,0.580900,1.464597,1.400132,56765.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.572222,70.311982,65.300000,90.400000,66.600000,0.209000,0.000000,0.063000,0.053000,0.052000,0.000000,0.000000,8.333053,65.267494,1.631569,514.840171,61.711016,6.221073,151.313858,0.000000,0.197000,0.000000,0.000000,122.233333,122.100000,120.500000,114.500000,113.100000,113.000000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.620000,0.960000,29.663000,70.500000,0.414000,0.414000,440.304313,485631.938322,457.348000,NatG-1,
03/15/2022,02:27:05.214,52683.45,56828.00,242.800000,0.205340,28.960000,451.920000,0.000000,60.007000,49.860000,0.580900,1.466397,1.400618,56825.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.594444,70.389497,65.300000,90.300000,66.600000,0.209000,0.000000,0.063000,0.054000,0.054000,0.000000,0.000000,8.333019,65.284119,1.631569,514.840171,61.711016,6.221210,151.313522,0.000000,0.197000,0.000000,0.000000,122.300000,122.100000,120.500000,114.533333,113.133333,113.000000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.620000,0.960000,29.663000,70.490000,0.411000,0.411000,437.113702,485639.383081,457.355000,NatG-1,
03/15/2022,02:28:05.214,52743.45,56888.00,242.830000,0.205390,28.970000,452.400000,0.000000,60.001000,49.870000,0.580900,1.462583,1.400074,56885.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.611111,70.404290,65.300000,90.100000,66.600000,0.209000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.332924,65.308342,1.631569,514.840171,61.711016,6.221561,151.313309,0.000000,0.197000,0.000000,0.000000,122.300000,122.100000,120.500000,114.600000,113.166667,113.000000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.620000,0.960000,29.662000,70.490000,0.420000,0.420000,446.685535,485646.827840,457.362000,NatG-1,
03/15/2022,02:29:06.213,52804.45,56949.00,242.620000,0.205210,28.920000,452.890000,0.000000,59.984000,49.790000,0.580800,1.461771,1.400544,56946.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.577778,70.480178,65.400000,90.000000,66.700000,0.209000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.333518,65.248596,1.631569,514.840171,61.711016,6.221751,151.313080,0.000000,0.197000,0.000000,0.000000,122.266667,122.033333,120.466667,114.533333,113.200000,112.966667,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.620000,0.960000,29.662000,70.490000,0.420000,0.420000,446.685535,485654.272599,457.369000,NatG-1,
03/15/2022,02:30:06.214,52864.45,57009.00,242.610000,0.205080,28.900000,453.380000,0.000000,60.021000,49.750000,0.580800,1.464209,1.400849,57006.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.572222,70.537870,65.400000,89.900000,66.700000,0.209000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.333005,65.323578,1.631569,514.840171,61.711016,6.221634,151.312851,0.000000,0.197000,0.000000,0.000000,122.200000,122.000000,120.500000,114.533333,113.200000,113.000000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.620000,0.960000,29.663000,70.480000,0.420000,0.420000,446.685535,485661.717358,457.376000,NatG-1,
03/15/2022,02:31:06.214,52924.45,57069.00,242.780000,0.205280,28.950000,453.860000,0.000000,60.016000,49.840000,0.580800,1.460347,1.400486,57066.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.566667,70.596746,65.500000,89.800000,66.800000,0.209000,0.000000,0.058000,0.057000,0.054000,0.000000,0.000000,8.332755,65.368568,1.631569,514.840171,61.711016,6.222353,151.312637,0.000000,0.196000,0.000000,0.000000,122.200000,122.000000,120.433333,114.566667,113.200000,113.000000,0,0,0,0,0,1063.537,1383.823,0.591,93.325,6.074,0.334,30.620000,0.960000,29.662000,70.490000,0.417000,0.417000,443.494924,485669.162117,457.383000,NatG-1,
03/15/2022,02:32:07.214,52985.45,57130.00,242.910000,0.205480,28.990000,454.350000,0.000000,59.989000,49.910000,0.580800,1.467637,1.400395,57127.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.555556,70.645858,65.500000,89.700000,66.900000,0.209000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.333131,65.336006,1.631569,514.840171,61.711016,6.222378,151.312317,0.000000,0.196000,0.000000,0.000000,122.100000,122.000000,120.433333,114.566667,113.200000,113.033333,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.662000,70.500000,0.420000,0.420000,446.747212,485683.232040,457.390000,NatG-1,
03/15/2022,02:33:08.213,53046.45,57191.00,242.820000,0.205280,28.950000,454.840000,0.000000,60.020000,49.840000,0.580700,1.467362,1.399473,57188.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.555556,70.700592,65.600000,89.533333,67.000000,0.209000,0.000000,0.063000,0.055000,0.055000,0.000000,0.000000,8.333285,65.329384,1.631569,514.840171,61.711016,6.222324,151.312088,0.000000,0.196000,0.000000,0.000000,122.133333,121.966667,120.433333,114.566667,113.200000,113.033333,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.662000,70.510000,0.417000,0.417000,443.556160,485690.677827,457.397000,NatG-1,
03/15/2022,02:34:09.214,53107.45,57252.00,242.650000,0.205110,28.900000,455.330000,0.000000,60.010000,49.770000,0.580700,1.460728,1.400865,57249.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.550000,70.725000,65.600000,89.400000,67.100000,0.209000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.332872,65.395355,1.631569,514.840171,61.711016,6.222795,151.311874,0.000000,0.196000,0.000000,0.000000,122.100000,121.966667,120.400000,114.600000,113.200000,113.033333,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.661000,70.530000,0.420000,0.420000,446.747212,485698.123614,457.404000,NatG-1,
03/15/2022,02:35:10.214,53168.45,57313.00,242.160000,0.204680,28.780000,455.820000,0.000000,59.991000,49.560000,0.580600,1.463895,1.400727,57310.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.566667,70.812426,65.600000,89.333333,67.100000,0.209000,0.000000,0.060000,0.056000,0.057000,0.000000,0.000000,8.332630,65.437241,1.631569,514.840171,61.711016,6.222918,151.311508,0.000000,0.196000,0.000000,0.000000,122.133333,121.966667,120.433333,114.600000,113.200000,113.066667,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.660000,70.540000,0.417000,0.417000,443.556160,485705.569400,457.411000,NatG-1,
03/15/2022,02:36:11.214,53229.45,57374.00,242.300000,0.204810,28.820000,456.310000,0.000000,60.000000,49.630000,0.580700,1.461208,1.400949,57371.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.555556,70.857840,65.700000,89.200000,67.100000,0.209000,0.000000,0.061000,0.055000,0.054000,0.000000,0.000000,8.333012,65.406090,1.631569,514.840171,61.711016,6.223138,151.311310,0.000000,0.196000,0.000000,0.000000,122.100000,121.900000,120.400000,114.600000,113.266667,113.066667,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.659000,70.550000,0.417000,0.417000,443.556160,485714.078871,457.419000,NatG-1,
03/15/2022,02:37:12.214,53290.45,57435.00,242.100000,0.204550,28.750000,456.790000,0.000000,60.016000,49.520000,0.580700,1.463603,1.400826,57432.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.544444,70.922929,65.700000,89.100000,67.100000,0.209000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.333471,65.365089,1.631569,514.840171,61.711016,6.223320,151.311081,0.000000,0.196000,0.000000,0.000000,122.100000,121.900000,120.400000,114.566667,113.233333,113.066667,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.661000,70.550000,0.420000,0.420000,446.747212,485721.524658,457.426000,NatG-1,
03/15/2022,02:38:13.214,53351.45,57496.00,242.130000,0.204620,28.770000,457.280000,0.000000,60.007000,49.540000,0.580700,1.463102,1.401148,57493.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.527778,70.992604,65.800000,89.066667,67.000000,0.209000,0.000000,0.061000,0.056000,0.057000,0.000000,0.000000,8.333208,65.412743,1.631569,514.840171,61.711016,6.223467,151.310715,0.000000,0.196000,0.000000,0.000000,122.033333,121.900000,120.400000,114.566667,113.200000,113.066667,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.659000,70.550000,0.417000,0.417000,443.556160,485728.970445,457.433000,NatG-1,
03/15/2022,02:39:14.213,53412.45,57557.00,242.360000,0.204950,28.850000,457.770000,0.000000,59.980000,49.670000,0.580800,1.462210,1.401634,57554.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.566667,71.012870,65.800000,88.900000,66.900000,0.209000,0.000000,0.063000,0.053000,0.053000,0.000000,0.000000,8.332848,65.466614,1.631569,514.840171,61.711016,6.223537,151.310501,0.000000,0.196000,0.000000,0.000000,122.100000,121.900000,120.400000,114.600000,113.300000,113.100000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.660000,70.540000,0.420000,0.420000,446.747212,485736.416232,457.440000,NatG-1,
03/15/2022,02:40:15.214,53473.45,57618.00,242.540000,0.205130,28.900000,458.260000,0.000000,59.986000,49.750000,0.580800,1.462195,1.400594,57615.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.550000,71.096893,65.900000,88.800000,66.900000,0.209000,0.000000,0.060000,0.056000,0.052000,0.000000,0.000000,8.333304,65.421249,1.631569,514.840171,61.711016,6.223766,151.310349,0.000000,0.196000,0.000000,0.000000,122.000000,121.900000,120.400000,114.600000,113.300000,113.100000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.630000,0.960000,29.661000,70.530000,0.414000,0.414000,440.365109,485743.862019,457.447000,NatG-1,
03/15/2022,02:41:15.214,53533.45,57678.00,242.460000,0.205060,28.880000,458.740000,0.000000,59.983000,49.720000,0.580800,1.466693,1.400272,57675.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.538889,71.181509,65.900000,88.700000,66.800000,0.209000,0.000000,0.060000,0.056000,0.053000,0.000000,0.000000,8.332531,65.527550,1.631569,514.840171,61.711016,6.224150,151.310120,0.000000,0.196000,0.000000,0.000000,122.000000,121.833333,120.400000,114.600000,113.300000,113.100000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.661000,70.530000,0.414000,0.414000,440.365109,485751.307805,457.454000,NatG-1,
03/15/2022,02:42:16.213,53594.45,57739.00,242.460000,0.205050,28.880000,459.230000,0.000000,59.989000,49.720000,0.580800,1.465984,1.400190,57736.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.544444,71.200740,65.900000,88.600000,66.700000,0.209000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.333344,65.442978,1.631569,514.840171,61.711016,6.223994,151.309906,0.000000,0.196000,0.000000,0.000000,122.033333,121.833333,120.400000,114.600000,113.300000,113.100000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.662000,70.530000,0.411000,0.411000,437.174057,485758.753592,457.461000,NatG-1,
03/15/2022,02:43:17.214,53655.45,57800.00,242.630000,0.205230,28.920000,459.720000,0.000000,59.991000,49.800000,0.580900,1.463480,1.400816,57797.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.516667,71.222929,66.000000,88.500000,66.700000,0.209000,0.000000,0.063000,0.053000,0.053000,0.000000,0.000000,8.333712,65.407097,1.631569,514.840171,61.711016,6.224192,151.309662,0.000000,0.196000,0.000000,0.000000,121.900000,121.800000,120.400000,114.600000,113.300000,113.100000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.663000,70.520000,0.420000,0.420000,446.747212,485766.199379,457.468000,NatG-1,
03/15/2022,02:44:18.214,53716.45,57861.00,242.320000,0.204820,28.820000,460.210000,0.000000,60.020000,49.630000,0.580800,1.466654,1.400297,57858.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.538889,71.294970,66.000000,88.400000,66.700000,0.209000,0.000000,0.061000,0.055000,0.054000,0.000000,0.000000,8.333072,65.495140,1.631569,514.840171,61.711016,6.225267,151.309555,0.000000,0.196000,0.000000,0.000000,122.000000,121.800000,120.400000,114.600000,113.333333,113.100000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.664000,70.510000,0.417000,0.417000,443.556160,485773.645166,457.475000,NatG-1,
03/15/2022,02:45:19.213,53777.45,57922.00,242.560000,0.205110,28.900000,460.700000,0.000000,60.015000,49.750000,0.580800,1.459851,1.399942,57919.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.527778,71.330030,66.033333,88.300000,66.700000,0.209000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.332877,65.527184,1.631569,514.840171,61.711016,6.224886,151.309280,0.000000,0.196000,0.000000,0.000000,121.966667,121.800000,120.400000,114.600000,113.300000,113.100000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.662000,70.500000,0.417000,0.417000,443.556160,485781.090953,457.482000,NatG-1,
03/15/2022,02:46:19.215,53837.45,57982.00,242.470000,0.205130,28.890000,461.180000,0.000000,59.973000,49.740000,0.580800,1.463170,1.400132,57979.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.527778,71.400888,66.100000,88.200000,66.633333,0.209000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.333673,65.442825,1.631569,514.840171,61.711016,6.224560,151.309067,0.000000,0.196000,0.000000,0.000000,121.900000,121.800000,120.400000,114.600000,113.366667,113.100000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.663000,70.490000,0.417000,0.417000,443.556160,485788.536740,457.489000,NatG-1,
03/15/2022,02:47:20.213,53898.45,58043.00,242.650000,0.205210,28.920000,461.670000,0.000000,60.012000,49.790000,0.580800,1.464597,1.400865,58040.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.550000,71.448964,66.100000,88.100000,66.700000,0.209000,0.000000,0.063000,0.054000,0.052000,0.000000,0.000000,8.333635,65.451851,1.631569,514.840171,61.711016,6.224935,151.308975,0.000000,0.196000,0.000000,0.000000,122.000000,121.800000,120.400000,114.600000,113.400000,113.100000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.663000,70.490000,0.420000,0.420000,446.747212,485795.982527,457.496000,NatG-1,
03/15/2022,02:48:20.213,53958.45,58103.00,242.480000,0.205020,28.870000,462.150000,0.000000,60.009000,49.710000,0.580700,1.464199,1.400940,58100.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.550000,71.500000,66.100000,88.033333,66.700000,0.209000,0.000000,0.063000,0.055000,0.052000,0.000000,0.000000,8.333553,65.471352,1.631569,514.840171,61.711016,6.224878,151.308746,0.000000,0.196000,0.000000,0.000000,122.000000,121.766667,120.400000,114.600000,113.400000,113.133333,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.664000,70.470000,0.420000,0.420000,446.747212,485803.428313,457.503000,NatG-1,
03/15/2022,02:49:21.213,54019.45,58164.00,242.610000,0.205140,28.900000,462.640000,0.000000,60.014000,49.770000,0.580700,1.462367,1.400066,58161.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.527778,71.501183,66.200000,88.000000,66.700000,0.209000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.333678,65.464867,1.631569,514.840171,61.711016,6.225212,151.308716,0.000000,0.196000,0.000000,0.000000,121.900000,121.800000,120.300000,114.600000,113.400000,113.166667,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.663000,70.470000,0.420000,0.420000,446.747212,485810.874100,457.510000,NatG-1,
03/15/2022,02:50:21.214,54079.45,58224.00,242.680000,0.205200,28.920000,463.120000,0.000000,60.020000,49.800000,0.580700,1.462183,1.400280,58221.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.538889,71.577811,66.200000,87.900000,66.700000,0.209000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.333333,65.515213,1.631569,514.840171,61.711016,6.225353,151.308411,0.000000,0.196000,0.000000,0.000000,121.933333,121.733333,120.333333,114.633333,113.400000,113.200000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.663000,70.470000,0.417000,0.417000,443.556160,485818.319887,457.517000,NatG-1,
03/15/2022,02:51:22.213,54140.45,58285.00,242.460000,0.204960,28.860000,463.610000,0.000000,60.013000,49.690000,0.580700,1.465652,1.400025,58282.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.550000,71.602811,66.200000,87.800000,66.800000,0.209000,0.000000,0.061000,0.055000,0.057000,0.000000,0.000000,8.333754,65.473442,1.631569,514.840171,61.711016,6.225226,151.308197,0.000000,0.196000,0.000000,0.000000,121.966667,121.733333,120.400000,114.600000,113.400000,113.200000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.663000,70.470000,0.420000,0.420000,446.747212,485825.765674,457.524000,NatG-1,
03/15/2022,02:52:22.213,54200.45,58345.00,242.530000,0.205130,28.890000,464.090000,0.000000,59.985000,49.750000,0.580700,1.463852,1.399868,58342.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.511111,71.692751,66.300000,87.700000,66.800000,0.209000,0.000000,0.058000,0.056000,0.054000,0.000000,0.000000,8.333622,65.499954,1.631569,514.840171,61.711016,6.225355,151.308121,0.000000,0.196000,0.000000,0.000000,121.866667,121.700000,120.300000,114.600000,113.400000,113.200000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.663000,70.470000,0.417000,0.417000,443.556160,485834.275145,457.532000,NatG-1,
03/15/2022,02:53:23.213,54261.45,58406.00,242.510000,0.205070,28.880000,464.580000,0.000000,59.997000,49.730000,0.580700,1.461501,1.400478,58403.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.516667,71.711686,66.300000,87.600000,66.866667,0.209000,0.000000,0.061000,0.054000,0.054000,0.000000,0.000000,8.333984,65.460732,1.631569,514.840171,61.711016,6.225842,151.307999,0.000000,0.196000,0.000000,0.000000,121.900000,121.700000,120.300000,114.600000,113.400000,113.200000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.663000,70.470000,0.417000,0.417000,443.556160,485841.720932,457.539000,NatG-1,
03/15/2022,02:54:24.214,54322.45,58467.00,242.540000,0.205080,28.880000,465.070000,0.000000,59.998000,49.740000,0.580700,1.463770,1.399728,58464.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.516667,71.785059,66.300000,87.500000,66.866667,0.209000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.334335,65.427376,1.631569,514.840171,61.711016,6.225726,151.307739,0.000000,0.196000,0.000000,0.000000,121.900000,121.700000,120.300000,114.600000,113.400000,113.200000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.663000,70.480000,0.420000,0.420000,446.747212,485849.166719,457.546000,NatG-1,
03/15/2022,02:55:25.213,54383.45,58528.00,242.500000,0.205050,28.870000,465.560000,0.000000,59.990000,49.720000,0.580700,1.461741,1.400454,58525.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.505556,71.827515,66.400000,87.400000,66.866667,0.209000,0.000000,0.061000,0.055000,0.056000,0.000000,0.000000,8.333735,65.506271,1.631569,514.840171,61.711016,6.225972,151.307663,0.000000,0.196000,0.000000,0.000000,121.900000,121.633333,120.300000,114.600000,113.400000,113.200000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.662000,70.490000,0.420000,0.420000,446.747212,485856.612505,457.553000,NatG-1,
03/15/2022,02:56:25.214,54443.45,58588.00,242.740000,0.205350,28.950000,466.040000,0.000000,59.978000,49.850000,0.580700,1.463842,1.399852,58585.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.466667,71.869527,66.400000,87.400000,66.833333,0.209000,0.000000,0.058000,0.057000,0.054000,0.000000,0.000000,8.333656,65.524399,1.631569,514.840171,61.711016,6.226223,151.307480,0.000000,0.196000,0.000000,0.000000,121.700000,121.600000,120.300000,114.600000,113.400000,113.200000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.662000,70.490000,0.420000,0.420000,446.747212,485864.058292,457.560000,NatG-1,
03/15/2022,02:57:25.215,54503.45,58648.00,242.600000,0.205120,28.900000,466.520000,0.000000,60.005000,49.760000,0.580700,1.462510,1.399959,58645.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.483333,71.900000,66.400000,87.300000,66.833333,0.209000,0.000000,0.058000,0.053000,0.056000,-0.001000,0.000000,8.333770,65.519592,1.631569,514.840171,61.711016,6.225769,151.307281,0.000000,0.196000,0.000000,0.000000,121.800000,121.600000,120.300000,114.600000,113.400000,113.200000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.661000,70.470000,0.420000,0.420000,446.747212,485871.504079,457.567000,NatG-1,
03/15/2022,02:58:25.215,54563.45,58708.00,242.460000,0.205020,28.860000,467.010000,0.000000,59.985000,49.710000,0.580700,1.461711,1.399159,58705.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.511111,71.909467,66.500000,87.200000,66.800000,0.209000,0.000000,0.058000,0.054000,0.057000,0.000000,0.000000,8.333667,65.540215,1.631569,514.840171,61.711016,6.226199,151.307266,0.000000,0.196000,0.000000,0.000000,121.833333,121.633333,120.300000,114.633333,113.433333,113.233333,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.663000,70.470000,0.417000,0.417000,443.556160,485878.949866,457.574000,NatG-1,
03/15/2022,02:59:26.214,54624.45,58769.00,242.670000,0.205230,28.920000,467.500000,0.000000,59.994000,49.800000,0.580800,1.461239,1.399967,58766.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.472222,71.968195,66.500000,87.200000,66.800000,0.209000,0.000000,0.063000,0.054000,0.053000,0.000000,0.000000,8.333994,65.508247,1.631569,514.840171,61.711016,6.226382,151.307083,0.000000,0.196000,0.000000,0.000000,121.800000,121.600000,120.200000,114.600000,113.400000,113.233333,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.620000,0.960000,29.663000,70.470000,0.420000,0.420000,446.747212,485886.395653,457.581000,NatG-1,
03/15/2022,03:00:26.214,54684.45,58829.00,242.540000,0.205040,28.880000,467.980000,0.000000,60.015000,49.730000,0.580800,1.463568,1.399975,58826.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.500000,72.002663,66.500000,87.100000,66.800000,0.209000,0.000000,0.060000,0.055000,0.052000,0.000000,0.000000,8.333687,65.553040,1.631569,514.840171,61.711016,6.226531,151.306931,0.000000,0.196000,0.000000,0.000000,121.800000,121.600000,120.300000,114.600000,113.433333,113.266667,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.630000,0.960000,29.663000,70.460000,0.420000,0.420000,446.747212,485893.841440,457.588000,NatG-1,
03/15/2022,03:01:27.214,54745.45,58890.00,242.500000,0.205060,28.880000,468.470000,0.000000,59.992000,49.730000,0.580700,1.460451,1.400289,58887.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.516667,72.062278,66.600000,87.000000,66.800000,0.209000,0.000000,0.058000,0.054000,0.055000,0.000000,0.000000,8.333858,65.537674,1.631569,514.840171,61.711016,6.226531,151.306732,0.000000,0.196000,0.000000,0.000000,121.800000,121.600000,120.300000,114.600000,113.500000,113.300000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.630000,0.960000,29.666000,70.460000,0.417000,0.417000,443.556160,485901.287227,457.595000,NatG-1,
03/15/2022,03:02:27.214,54805.45,58950.00,242.640000,0.205180,28.910000,468.950000,0.000000,60.003000,49.780000,0.580700,1.466810,1.399893,58947.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.494444,72.101183,66.600000,87.000000,66.800000,0.209000,0.000000,0.058000,0.056000,0.055000,-0.001000,0.000000,8.334059,65.520493,1.631569,514.840171,61.711016,6.227193,151.306610,0.000000,0.196000,0.000000,0.000000,121.800000,121.566667,120.233333,114.600000,113.466667,113.300000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.630000,0.960000,29.665000,70.460000,0.417000,0.417000,443.556160,485908.733013,457.602000,NatG-1,
03/15/2022,03:03:28.213,54866.45,59011.00,242.410000,0.204910,28.840000,469.440000,0.000000,60.010000,49.670000,0.580700,1.465229,1.400561,59008.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.505556,72.169527,66.600000,86.900000,66.800000,0.209000,0.000000,0.058000,0.057000,0.057000,0.000000,0.000000,8.333791,65.561783,1.631569,514.840171,61.711016,6.227163,151.306503,0.000000,0.196000,0.000000,0.000000,121.700000,121.600000,120.300000,114.633333,113.500000,113.300000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.630000,0.960000,29.666000,70.460000,0.417000,0.417000,443.556160,485916.178800,457.609000,NatG-1,
03/15/2022,03:04:28.214,54926.45,59071.00,242.430000,0.204970,28.850000,469.920000,0.000000,59.993000,49.690000,0.580700,1.465824,1.401229,59068.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.488889,72.200000,66.600000,86.800000,66.800000,0.209000,0.000000,0.059000,0.054000,0.057000,0.000000,0.000000,8.334023,65.541130,1.631569,514.840171,61.711016,6.227071,151.306351,0.000000,0.196000,0.000000,0.000000,121.700000,121.500000,120.300000,114.633333,113.500000,113.300000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.630000,0.960000,29.667000,70.460000,0.417000,0.417000,443.556160,485923.624587,457.616000,NatG-1,
03/15/2022,03:05:29.215,54987.45,59132.00,242.480000,0.204960,28.860000,470.410000,0.000000,60.017000,49.700000,0.580700,1.464383,1.400322,59129.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.455556,72.276331,66.633333,86.700000,66.800000,0.209000,0.000000,0.061000,0.054000,0.054000,0.000000,0.000000,8.333587,65.599792,1.631569,514.840171,61.711016,6.227094,151.306168,0.000000,0.196000,0.000000,0.000000,121.633333,121.500000,120.200000,114.600000,113.500000,113.300000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.630000,0.960000,29.665000,70.460000,0.417000,0.417000,443.556160,485931.070374,457.623000,NatG-1,
03/15/2022,03:06:30.214,55048.45,59193.00,241.950000,0.204390,28.710000,470.900000,0.000000,60.025000,49.450000,0.580600,1.463721,1.401157,59190.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.466667,72.300000,66.700000,86.700000,66.800000,0.209000,0.000000,0.057000,0.056000,0.053000,0.000000,0.000000,8.333301,65.643456,1.631569,514.840171,61.711016,6.227019,151.306152,0.000000,0.196000,0.000000,0.000000,121.600000,121.533333,120.266667,114.600000,113.500000,113.300000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.630000,0.960000,29.666000,70.460000,0.417000,0.417000,443.556160,485938.516161,457.630000,NatG-1,
03/15/2022,03:07:30.214,55108.45,59253.00,242.410000,0.204860,28.840000,471.380000,0.000000,60.029000,49.660000,0.580700,1.467588,1.401056,59250.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.455556,72.302515,66.700000,86.600000,66.800000,0.209000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.333904,65.574142,1.631569,514.840171,61.711016,6.227396,151.306000,0.000000,0.196000,0.000000,0.000000,121.500000,121.500000,120.233333,114.700000,113.500000,113.300000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.630000,0.960000,29.665000,70.460000,0.417000,0.417000,443.556160,485945.961948,457.637000,NatG-1,
03/15/2022,03:08:30.215,55168.45,59313.00,242.470000,0.204960,28.860000,471.860000,0.000000,60.017000,49.700000,0.580700,1.464139,1.400462,59310.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.466667,72.375592,66.733333,86.500000,66.800000,0.209000,0.000000,0.058000,0.054000,0.054000,0.000000,0.000000,8.334239,65.540878,1.631569,514.840171,61.711016,6.227536,151.305862,0.000000,0.196000,0.000000,0.000000,121.633333,121.500000,120.200000,114.666667,113.500000,113.300000,0,0,0,0,0,1063.684,1383.846,0.591,93.296,6.100,0.333,30.630000,0.960000,29.664000,70.460000,0.420000,0.420000,446.747212,485953.407735,457.644000,NatG-1,
03/15/2022,03:09:31.215,55229.45,59374.00,242.350000,0.204820,28.820000,472.350000,0.000000,60.020000,49.640000,0.580700,1.468118,1.401403,59371.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.494444,72.400148,66.800000,86.500000,66.800000,0.209000,0.000000,0.058000,0.057000,0.057000,0.000000,0.000000,8.333896,65.588707,1.631569,514.840171,61.711016,6.227768,151.305771,0.000000,0.196000,0.000000,0.000000,121.600000,121.500000,120.233333,114.700000,113.533333,113.400000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.630000,0.960000,29.665000,70.460000,0.420000,0.420000,446.933628,485980.993553,457.651000,NatG-1,
03/15/2022,03:10:32.213,55290.45,59435.00,242.330000,0.204770,28.820000,472.830000,0.000000,60.036000,49.620000,0.580700,1.462763,1.401271,59432.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.483333,72.427367,66.800000,86.400000,66.800000,0.209000,0.000000,0.060000,0.054000,0.053000,0.000000,0.000000,8.333626,65.630791,1.631569,514.840171,61.711016,6.227941,151.305542,0.000000,0.196000,0.000000,0.000000,121.600000,121.500000,120.200000,114.666667,113.566667,113.366667,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.630000,0.960000,29.664000,70.470000,0.424000,0.424000,451.190139,485988.442447,457.658000,NatG-1,
03/15/2022,03:11:32.214,55350.45,59495.00,242.640000,0.205130,28.900000,473.320000,0.000000,60.026000,49.770000,0.580700,1.469897,1.400429,59492.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.438889,72.476036,66.800000,86.300000,66.800000,0.209000,0.000000,0.061000,0.054000,0.054000,0.000000,0.000000,8.333959,65.595627,1.631569,514.840171,61.711016,6.227972,151.305450,0.000000,0.196000,0.000000,0.000000,121.500000,121.500000,120.200000,114.600000,113.500000,113.333333,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.630000,0.960000,29.664000,70.460000,0.420000,0.420000,446.933628,485995.891340,457.665000,NatG-1,
03/15/2022,03:12:33.214,55411.45,59556.00,242.870000,0.205420,28.980000,473.810000,0.000000,60.009000,49.890000,0.580800,1.464609,1.400461,59553.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.466667,72.513905,66.866667,86.233333,66.800000,0.209000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334200,65.570717,1.631569,514.840171,61.711016,6.227920,151.305374,0.000000,0.196000,0.000000,0.000000,121.600000,121.500000,120.200000,114.600000,113.533333,113.366667,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.663000,70.460000,0.417000,0.417000,443.741245,486003.340234,457.672000,NatG-1,
03/15/2022,03:13:34.213,55472.45,59617.00,242.800000,0.205440,28.970000,474.300000,0.000000,59.976000,49.880000,0.580800,1.461741,1.399835,59614.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.483333,72.547337,66.900000,86.200000,66.733333,0.209000,0.000000,0.061000,0.055000,0.055000,0.000000,0.000000,8.334124,65.588058,1.631569,514.840171,61.711016,6.228320,151.305222,0.000000,0.196000,0.000000,0.000000,121.500000,121.500000,120.200000,114.700000,113.600000,113.400000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.662000,70.450000,0.420000,0.420000,446.933628,486011.853256,457.680000,NatG-1,
03/15/2022,03:14:34.215,55532.45,59677.00,242.740000,0.205380,28.960000,474.780000,0.000000,59.979000,49.860000,0.580900,1.465381,1.400428,59674.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.466667,72.594970,66.900000,86.100000,66.700000,0.209000,0.000000,0.058000,0.056000,0.054000,-0.001000,0.000000,8.334130,65.590759,1.631569,514.840171,61.711016,6.228147,151.305115,0.000000,0.196000,0.000000,0.000000,121.500000,121.400000,120.200000,114.700000,113.600000,113.400000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.662000,70.440000,0.417000,0.417000,443.741245,486019.302149,457.687000,NatG-1,
03/15/2022,03:15:35.214,55593.45,59738.00,242.760000,0.205410,28.970000,475.270000,0.000000,59.977000,49.870000,0.580900,1.463658,1.401261,59735.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.494444,72.627515,66.900000,86.100000,66.700000,0.209000,0.000000,0.061000,0.053000,0.057000,0.000000,0.000000,8.334355,65.569336,1.631569,514.840171,61.711016,6.228368,151.305038,0.000000,0.196000,0.000000,0.000000,121.600000,121.466667,120.200000,114.700000,113.600000,113.400000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.661000,70.430000,0.417000,0.417000,443.741245,486026.751043,457.694000,NatG-1,
03/15/2022,03:16:36.214,55654.45,59799.00,242.880000,0.205480,28.990000,475.760000,0.000000,59.997000,49.910000,0.580900,1.463159,1.400568,59796.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.477778,72.668787,66.900000,86.000000,66.600000,0.209000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.334013,65.612617,1.631569,514.840171,61.711016,6.228330,151.304916,0.000000,0.196000,0.000000,0.000000,121.533333,121.433333,120.200000,114.700000,113.600000,113.400000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.661000,70.420000,0.427000,0.427000,454.382522,486034.199937,457.701000,NatG-1,
03/15/2022,03:17:37.214,55715.45,59860.00,242.590000,0.205190,28.910000,476.250000,0.000000,59.993000,49.780000,0.580800,1.465763,1.401583,59857.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.450000,72.695858,66.966667,86.000000,66.600000,0.209000,0.000000,0.059000,0.056000,0.057000,0.000000,0.000000,8.334076,65.611290,1.631569,514.840171,61.711016,6.228168,151.304886,0.000000,0.196000,0.000000,0.000000,121.433333,121.400000,120.166667,114.700000,113.600000,113.400000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.661000,70.410000,0.420000,0.420000,446.933628,486041.648831,457.708000,NatG-1,
03/15/2022,03:18:37.214,55775.45,59920.00,242.550000,0.205120,28.890000,476.730000,0.000000,59.992000,49.750000,0.580800,1.465971,1.401031,59917.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.461111,72.700000,67.000000,85.900000,66.600000,0.209000,0.000000,0.058000,0.055000,0.056000,0.001000,0.000000,8.334221,65.596535,1.631569,514.840171,61.711016,6.228543,151.304779,0.000000,0.196000,0.000000,0.000000,121.500000,121.400000,120.133333,114.700000,113.600000,113.433333,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.661000,70.400000,0.427000,0.427000,454.382522,486049.097725,457.715000,NatG-1,
03/15/2022,03:19:38.213,55836.45,59981.00,242.910000,0.205500,28.990000,477.220000,0.000000,59.991000,49.920000,0.580800,1.461022,1.401507,59978.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.416667,72.709024,67.000000,85.800000,66.700000,0.209000,0.000000,0.063000,0.054000,0.054000,0.000000,0.000000,8.334407,65.581161,1.631569,514.840171,61.711016,6.228268,151.304687,0.000000,0.196000,0.000000,0.000000,121.300000,121.400000,120.100000,114.700000,113.600000,113.400000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.662000,70.400000,0.417000,0.417000,443.741245,486056.546618,457.722000,NatG-1,
