Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/15/2022,03:20:39.214,55897.45,60042.00,242.840000,0.205410,28.970000,477.710000,0.000000,59.997000,49.880000,0.580800,1.463658,1.400140,60039.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.433333,72.755178,67.000000,85.800000,66.700000,0.209000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.333957,65.638115,1.631569,514.840171,61.711016,6.228510,151.304642,0.000000,0.196000,0.000000,0.000000,121.500000,121.300000,120.100000,114.700000,113.600000,113.400000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.660000,70.400000,0.417000,0.417000,443.741245,486063.995512,457.729000,NatG-1,
03/15/2022,03:21:40.213,55958.45,60103.00,242.510000,0.205090,28.880000,478.200000,0.000000,59.980000,49.740000,0.580700,1.470720,1.399200,60100.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.427778,72.792899,67.000000,85.700000,66.800000,0.209000,0.000000,0.058000,0.056000,0.054000,0.000000,0.000000,8.334122,65.623840,1.631569,514.840171,61.711016,6.228719,151.304535,0.000000,0.196000,0.000000,0.000000,121.466667,121.300000,120.100000,114.700000,113.600000,113.400000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.660000,70.410000,0.420000,0.420000,446.933628,486071.444406,457.736000,NatG-1,
03/15/2022,03:22:40.213,56018.45,60163.00,242.590000,0.205190,28.900000,478.690000,0.000000,59.971000,49.780000,0.580700,1.464740,1.400305,60160.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.455556,72.812574,67.100000,85.633333,66.800000,0.209000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.334142,65.625565,1.631569,514.840171,61.711016,6.228671,151.304428,0.000000,0.196000,0.000000,0.000000,121.533333,121.300000,120.100000,114.733333,113.600000,113.466667,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.661000,70.410000,0.420000,0.420000,446.933628,486078.893300,457.743000,NatG-1,
03/15/2022,03:23:40.214,56078.45,60223.00,242.750000,0.205260,28.940000,479.170000,0.000000,60.002000,49.830000,0.580700,1.464240,1.400124,60220.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.444444,72.860503,67.100000,85.600000,66.900000,0.209000,0.000000,0.059000,0.056000,0.056000,0.000000,0.000000,8.334314,65.612160,1.631569,514.840171,61.711016,6.229219,151.304398,0.000000,0.196000,0.000000,0.000000,121.500000,121.300000,120.100000,114.700000,113.600000,113.466667,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.660000,70.420000,0.420000,0.420000,446.933628,486086.342194,457.750000,NatG-1,
03/15/2022,03:24:41.213,56139.45,60284.00,242.540000,0.205090,28.880000,479.660000,0.000000,59.983000,49.740000,0.580600,1.464967,1.400305,60281.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.438889,72.902663,67.100000,85.500000,66.966667,0.209000,0.000000,0.061000,0.055000,0.053000,0.000000,0.000000,8.334107,65.639732,1.631569,514.840171,61.711016,6.228548,151.304306,0.000000,0.196000,0.000000,0.000000,121.500000,121.266667,120.100000,114.700000,113.633333,113.433333,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.658000,70.430000,0.417000,0.417000,443.741245,486094.855215,457.758000,NatG-1,
03/15/2022,03:25:41.214,56199.45,60344.00,242.490000,0.205000,28.870000,480.140000,0.000000,60.000000,49.710000,0.580700,1.464878,1.401130,60341.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.416667,72.912574,67.100000,85.500000,67.000000,0.209000,0.000000,0.063000,0.054000,0.054000,0.000000,0.000000,8.334291,65.624001,1.631569,514.840171,61.711016,6.228715,151.304169,0.000000,0.196000,0.000000,0.000000,121.400000,121.200000,120.100000,114.700000,113.600000,113.500000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.658000,70.450000,0.420000,0.420000,446.933628,486102.304109,457.765000,NatG-1,
03/15/2022,03:26:42.214,56260.45,60405.00,242.860000,0.205310,28.960000,480.630000,0.000000,60.028000,49.860000,0.580800,1.466514,1.400272,60402.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.427778,72.966716,67.100000,85.500000,67.000000,0.209000,0.000000,0.059000,0.056000,0.054000,0.000000,0.000000,8.334027,65.657227,1.631569,514.840171,61.711016,6.229224,151.304169,0.000000,0.196000,0.000000,0.000000,121.333333,121.200000,120.100000,114.800000,113.633333,113.500000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.658000,70.460000,0.417000,0.417000,443.741245,486109.753003,457.772000,NatG-1,
03/15/2022,03:27:43.214,56321.45,60466.00,242.750000,0.205150,28.920000,481.120000,0.000000,60.036000,49.800000,0.580700,1.468291,1.401071,60463.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.444444,72.997337,67.200000,85.400000,67.100000,0.209000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.334112,65.653931,1.631569,514.840171,61.711016,6.229708,151.304031,0.000000,0.196000,0.000000,0.000000,121.400000,121.233333,120.100000,114.800000,113.633333,113.500000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.659000,70.470000,0.420000,0.420000,446.933628,486117.201896,457.779000,NatG-1,
03/15/2022,03:28:44.214,56382.45,60527.00,242.640000,0.205030,28.890000,481.610000,0.000000,60.035000,49.750000,0.580700,1.462420,1.400511,60524.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.400000,73.000000,67.200000,85.400000,67.100000,0.209000,0.000000,0.063000,0.055000,0.052000,0.000000,0.000000,8.333708,65.710617,1.631569,514.840171,61.711016,6.229496,151.303925,0.000000,0.196000,0.000000,0.000000,121.200000,121.200000,120.100000,114.766667,113.633333,113.500000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.658000,70.470000,0.420000,0.420000,446.933628,486124.650790,457.786000,NatG-1,
03/15/2022,03:29:45.213,56443.45,60588.00,242.470000,0.204930,28.860000,482.100000,0.000000,60.016000,49.690000,0.580700,1.461133,1.400709,60585.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.422222,73.009763,67.200000,85.366667,67.000000,0.209000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.334380,65.632950,1.631569,514.840171,61.711016,6.229280,151.303741,0.000000,0.196000,0.000000,0.000000,121.333333,121.200000,120.100000,114.766667,113.633333,113.500000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.659000,70.480000,0.420000,0.420000,446.933628,486132.099684,457.793000,NatG-1,
03/15/2022,03:30:46.213,56504.45,60649.00,242.310000,0.204820,28.820000,482.590000,0.000000,59.995000,49.630000,0.580700,1.466898,1.400272,60646.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.433333,73.020858,67.200000,85.300000,67.000000,0.209000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.333955,65.693085,1.631569,514.840171,61.711016,6.230027,151.303680,0.000000,0.196000,0.000000,0.000000,121.300000,121.200000,120.100000,114.800000,113.666667,113.533333,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.658000,70.490000,0.420000,0.420000,446.933628,486139.548578,457.800000,NatG-1,
03/15/2022,03:31:47.213,56565.45,60710.00,242.200000,0.204630,28.780000,483.070000,0.000000,60.024000,49.560000,0.580700,1.460783,1.400413,60707.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.427778,73.101183,67.300000,85.200000,66.900000,0.209000,0.000000,0.062000,0.054000,0.053000,0.000000,0.000000,8.334312,65.653496,1.631569,514.840171,61.711016,6.229493,151.303604,0.000000,0.196000,0.000000,0.000000,121.333333,121.200000,120.100000,114.733333,113.666667,113.533333,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.659000,70.480000,0.417000,0.417000,443.741245,486146.997472,457.807000,NatG-1,
03/15/2022,03:32:48.213,56626.45,60771.00,242.390000,0.204850,28.840000,483.560000,0.000000,60.018000,49.650000,0.580700,1.465951,1.399563,60768.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.411111,73.168491,67.300000,85.200000,66.900000,0.209000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334021,65.695366,1.631569,514.840171,61.711016,6.229630,151.303497,0.000000,0.196000,0.000000,0.000000,121.266667,121.133333,120.066667,114.766667,113.700000,113.533333,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.660000,70.470000,0.414000,0.414000,440.548862,486154.446365,457.814000,NatG-1,
03/15/2022,03:33:48.213,56686.45,60831.00,242.510000,0.204990,28.870000,484.040000,0.000000,60.014000,49.710000,0.580800,1.463925,1.400148,60828.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.438889,73.198817,67.300000,85.200000,66.800000,0.209000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.334028,65.699295,1.631569,514.840171,61.711016,6.229567,151.303360,0.000000,0.196000,0.000000,0.000000,121.300000,121.166667,120.100000,114.766667,113.700000,113.600000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.950000,29.661000,70.470000,0.417000,0.417000,443.741245,486161.895259,457.821000,NatG-1,
03/15/2022,03:34:49.215,56747.45,60892.00,242.570000,0.205070,28.890000,484.530000,0.000000,60.011000,49.740000,0.580800,1.464866,1.400049,60889.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.416667,73.196450,67.300000,85.100000,66.700000,0.209000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334242,65.676315,1.631569,514.840171,61.711016,6.229568,151.303299,0.000000,0.196000,0.000000,0.000000,121.266667,121.133333,120.066667,114.766667,113.700000,113.566667,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.660000,70.470000,0.414000,0.414000,440.548862,486169.344153,457.828000,NatG-1,
03/15/2022,03:35:50.213,56808.45,60953.00,242.650000,0.205220,28.920000,485.020000,0.000000,59.991000,49.800000,0.580800,1.462041,1.399588,60950.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.394444,73.200000,67.300000,85.000000,66.700000,0.209000,0.000000,0.062000,0.053000,0.055000,0.000000,0.000000,8.334231,65.682198,1.631569,514.840171,61.711016,6.229823,151.303207,0.000000,0.196000,0.000000,0.000000,121.233333,121.100000,120.000000,114.800000,113.733333,113.500000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.661000,70.460000,0.420000,0.420000,446.933628,486176.793047,457.835000,NatG-1,
03/15/2022,03:36:50.214,56868.45,61013.00,242.600000,0.205150,28.910000,485.500000,0.000000,60.003000,49.770000,0.580800,1.462540,1.400247,61010.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.405556,73.231065,67.366667,85.000000,66.700000,0.209000,0.000000,0.062000,0.053000,0.052000,0.000000,0.000000,8.334031,65.711151,1.631569,514.840171,61.711016,6.230132,151.303146,0.000000,0.196000,0.000000,0.000000,121.200000,121.100000,120.000000,114.800000,113.766667,113.566667,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.661000,70.460000,0.417000,0.417000,443.741245,486184.241941,457.842000,NatG-1,
03/15/2022,03:37:51.214,56929.45,61074.00,242.560000,0.205140,28.900000,485.990000,0.000000,59.989000,49.760000,0.580800,1.462123,1.400355,61071.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.416667,73.258432,67.400000,84.900000,66.700000,0.209000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.334069,65.708763,1.631569,514.840171,61.711016,6.229992,151.303009,0.000000,0.196000,0.000000,0.000000,121.233333,121.100000,120.033333,114.766667,113.766667,113.600000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.662000,70.450000,0.424000,0.424000,451.190139,486191.690834,457.849000,NatG-1,
03/15/2022,03:38:52.213,56990.45,61135.00,242.450000,0.205020,28.870000,486.480000,0.000000,59.993000,49.710000,0.580800,1.466686,1.400330,61132.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.416667,73.289201,67.400000,84.900000,66.666667,0.209000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.334723,65.631859,1.631569,514.840171,61.711016,6.229988,151.302933,0.000000,0.196000,0.000000,0.000000,121.200000,121.100000,120.033333,114.766667,113.800000,113.600000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.664000,70.440000,0.424000,0.424000,451.190139,486199.139728,457.856000,NatG-1,
03/15/2022,03:39:52.213,57050.45,61195.00,242.190000,0.204730,28.800000,486.960000,0.000000,60.003000,49.580000,0.580800,1.461193,1.400182,61192.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.422222,73.306657,67.400000,84.800000,66.700000,0.209000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.334417,65.674240,1.631569,514.840171,61.711016,6.230116,151.302963,0.000000,0.196000,0.000000,0.000000,121.200000,121.100000,120.033333,114.800000,113.800000,113.600000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.662000,70.430000,0.424000,0.424000,451.190139,486206.588622,457.863000,NatG-1,
03/15/2022,03:40:52.214,57110.45,61255.00,241.980000,0.204520,28.740000,487.440000,0.000000,59.998000,49.490000,0.580600,1.464551,1.400116,61252.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.400000,73.306509,67.400000,84.800000,66.700000,0.209000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334534,65.669571,1.631569,514.840171,61.711016,6.230251,151.302704,0.000000,0.196000,0.000000,0.000000,121.100000,121.100000,120.000000,114.800000,113.800000,113.600000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.662000,70.420000,0.424000,0.424000,451.190139,486215.101644,457.871000,NatG-1,
03/15/2022,03:41:53.214,57171.45,61316.00,241.840000,0.204400,28.700000,487.930000,0.000000,59.996000,49.430000,0.580600,1.464139,1.400678,61313.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.394444,73.358580,67.400000,84.700000,66.700000,0.209000,0.000000,0.061000,0.053000,0.056000,0.000000,0.000000,8.334187,65.711784,1.631569,514.840171,61.711016,6.230040,151.302795,0.000000,0.196000,0.000000,0.000000,121.066667,121.066667,120.000000,114.800000,113.833333,113.600000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.630000,0.960000,29.662000,70.410000,0.420000,0.420000,446.933628,486222.550537,457.878000,NatG-1,
03/15/2022,03:42:53.214,57231.45,61376.00,241.900000,0.204510,28.730000,488.410000,0.000000,59.981000,49.470000,0.580600,1.463107,1.400703,61373.000000,50.000000,58.885600,0.000000,12.000000,Heating Tanks.... Waiting for Delay Cutout....,117.372222,73.388757,67.500000,84.700000,66.700000,0.209000,0.000000,0.062000,0.053000,0.052000,0.000000,0.000000,8.334710,65.649323,1.631569,514.840171,61.711016,6.230008,151.302811,0.000000,0.196000,0.000000,0.000000,121.033333,121.000000,120.000000,114.800000,113.800000,113.600000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.662000,70.410000,0.420000,0.420000,446.933628,486229.999431,457.885000,NatG-1,
03/15/2022,03:43:54.213,57292.45,61437.00,242.020000,0.204620,28.750000,488.890000,0.000000,59.984000,49.520000,0.580600,1.464324,1.400752,61434.000000,50.000000,58.885600,0.000000,12.000000,Waiting for TC Tree Stabilization ,117.394444,73.403402,67.500000,84.600000,66.700000,0.209000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.334479,65.676430,1.631569,514.840171,61.711016,6.230169,151.302658,0.000000,0.196000,0.000000,0.000000,121.166667,121.000000,119.933333,114.833333,113.833333,113.600000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.662000,70.410000,0.424000,0.424000,451.190139,486237.448325,457.892000,NatG-1,
03/15/2022,03:44:54.213,57352.45,61497.00,242.050000,0.204610,28.750000,489.370000,0.000000,60.003000,49.530000,0.580600,1.462636,1.400992,61494.000000,50.000000,57.858400,63.550000,12.000000,Testing Tank A - Purging for 245 Seconds.... 0.498 ,117.422222,56.696450,56.733333,84.100000,66.800000,4.287000,3.668000,0.059000,0.055000,0.057000,0.000000,29.628242,8.327843,57.906857,35.683285,514.840171,61.711016,6.246692,151.469543,3.565000,4.293000,0.000000,0.000000,121.200000,121.000000,120.000000,114.833333,113.900000,113.600000,0,0,0,0,0,1064.128,1384.102,0.591,93.241,6.155,0.335,30.620000,0.960000,29.662000,70.420000,0.427000,0.427000,454.382522,486244.897219,457.899000,NatG-1,
03/15/2022,03:45:54.213,57412.45,61557.00,241.970000,0.204480,28.730000,489.850000,0.000000,60.017000,49.480000,0.580600,1.466354,1.400711,61554.000000,50.000000,58.286400,31.262500,12.000000,Testing Tank A - Purging for 185 Seconds.... 0.619 ,117.427778,55.843935,56.300000,84.400000,66.800000,5.958000,1.125000,0.059000,0.054000,0.053000,0.000000,9.004589,8.346653,55.788952,49.631911,514.840171,61.711016,6.136137,151.467346,1.083000,5.972000,0.000000,0.000000,121.166667,121.000000,119.966667,114.900000,113.900000,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.662000,70.420000,0.420000,0.420000,446.979514,486257.331433,457.906000,NatG-1,
03/15/2022,03:46:55.215,57473.45,61618.00,242.350000,0.204990,28.850000,490.340000,0.000000,59.980000,49.680000,0.580700,1.463584,1.399794,61615.000000,50.000000,58.628800,31.425000,12.000000,Testing Tank A - Purging for 124 Seconds.... 0.433 ,117.361111,56.771006,56.200000,84.300000,66.800000,7.028000,1.104000,0.059000,0.058000,0.056000,0.000000,8.894660,8.348341,55.878654,58.562755,514.840171,61.711016,6.137461,151.460144,1.070000,7.046000,0.000000,0.000000,121.100000,120.900000,119.933333,114.800000,113.833333,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.950000,29.661000,70.420000,0.424000,0.424000,451.236462,486264.781092,457.913000,NatG-1,
03/15/2022,03:47:19.213,57497.45,61642.00,242.410000,0.205050,28.860000,490.530000,0.000000,59.979000,49.710000,0.580700,1.463984,1.399695,61639.000000,50.000000,58.714400,31.825000,12.000000,Testing Tank A - Purging for 100 Seconds.... 0.378 ,117.388889,57.021154,56.500000,84.300000,66.800000,7.446000,1.087000,0.060000,0.055000,0.054000,0.000000,8.741258,8.348094,56.178928,62.052372,514.840171,61.711016,6.140741,151.454971,1.052000,7.466000,0.000000,0.000000,121.100000,120.933333,119.966667,114.833333,113.866667,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486267.973802,457.916000,NatG-1,
03/15/2022,03:47:21.214,57499.45,61644.00,242.350000,0.204990,28.850000,490.550000,0.000000,59.979000,49.680000,0.580700,1.467925,1.398762,61641.000000,50.000000,58.714400,31.650000,12.000000,Testing Tank A - Purging for 98 Seconds.... 0.181 ,117.388889,57.038018,56.500000,84.300000,66.800000,7.481000,1.038000,0.059000,0.054000,0.057000,0.000000,8.811478,8.348027,56.207458,62.339837,514.840171,61.711016,6.139999,151.454712,1.060000,7.501000,0.000000,0.000000,121.100000,120.966667,119.966667,114.833333,113.833333,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.660000,70.420000,0.424000,0.424000,451.236462,486267.973802,457.916000,NatG-1,
03/15/2022,03:47:23.214,57501.45,61646.00,242.330000,0.204960,28.840000,490.570000,0.000000,59.979000,49.670000,0.580700,1.464822,1.398960,61643.000000,50.000000,58.714400,31.875000,12.000000,Testing Tank A - Purging for 96 Seconds.... 0.372 ,117.355556,57.051183,56.566667,84.300000,66.800000,7.515000,1.043000,0.058000,0.056000,0.057000,0.000000,8.529079,8.348166,56.207985,62.627500,514.840171,61.711016,6.140032,151.454330,1.026000,7.535000,0.000000,0.000000,121.100000,120.900000,119.900000,114.800000,113.833333,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.427000,0.427000,454.429173,486267.973802,457.916000,NatG-1,
03/15/2022,03:47:25.214,57503.45,61648.00,242.400000,0.205050,28.860000,490.580000,0.000000,59.979000,49.700000,0.580700,1.463009,1.399257,61645.000000,50.000000,58.714400,32.050000,12.000000,Testing Tank A - Purging for 94 Seconds.... 0.185 ,117.361111,57.043787,56.600000,84.300000,66.800000,7.552000,1.106000,0.061000,0.056000,0.056000,0.000000,10.124303,8.348135,56.215649,62.931393,514.840171,61.711016,6.142830,151.454620,1.218000,7.572000,0.000000,0.000000,121.100000,120.900000,119.900000,114.800000,113.866667,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486269.038039,457.917000,NatG-1,
03/15/2022,03:47:27.213,57505.45,61650.00,242.340000,0.204980,28.840000,490.600000,0.000000,59.979000,49.680000,0.580700,1.465021,1.400099,61647.000000,50.000000,58.714400,31.825000,12.000000,Testing Tank A - Purging for 92 Seconds.... 0.371 ,117.372222,57.037278,56.600000,84.300000,66.800000,7.591000,1.185000,0.059000,0.054000,0.054000,0.000000,9.700668,8.347876,56.247475,63.264489,514.840171,61.711016,6.144019,151.454590,1.167000,7.612000,0.000000,0.000000,121.100000,120.900000,119.933333,114.800000,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486269.038039,457.917000,NatG-1,
03/15/2022,03:47:28.213,57506.45,61651.00,242.210000,0.204850,28.810000,490.610000,0.000000,59.977000,49.620000,0.580600,1.464193,1.399571,61648.000000,50.000000,58.714400,31.712500,12.000000,Testing Tank A - Purging for 91 Seconds.... 0.447 ,117.366667,57.043787,56.633333,84.300000,66.800000,7.610000,1.139000,0.060000,0.056000,0.054000,0.000000,8.995518,8.347965,56.237564,63.415073,514.840171,61.711016,6.142913,151.454330,1.082000,7.630000,0.000000,0.000000,121.100000,120.900000,119.933333,114.800000,113.866667,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486269.038039,457.917000,NatG-1,
03/15/2022,03:47:30.213,57508.45,61653.00,242.250000,0.204910,28.820000,490.620000,0.000000,59.973000,49.640000,0.580600,1.462496,1.399422,61650.000000,50.000000,58.714400,31.425000,12.000000,Testing Tank A - Purging for 89 Seconds.... 0.446 ,117.355556,57.074704,56.700000,84.300000,66.800000,7.645000,1.067000,0.058000,0.056000,0.058000,0.000000,8.882202,8.347970,56.253769,63.711534,514.840171,61.711016,6.140605,151.453827,1.069000,7.666000,0.000000,0.000000,121.100000,120.900000,119.900000,114.800000,113.833333,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.950000,29.662000,70.420000,0.420000,0.420000,446.979514,486270.102276,457.918000,NatG-1,
03/15/2022,03:47:31.214,57509.45,61654.00,242.190000,0.204840,28.810000,490.630000,0.000000,59.973000,49.610000,0.580600,1.462898,1.399521,61651.000000,50.000000,58.714400,31.375000,12.000000,Testing Tank A - Purging for 88 Seconds.... 0.182 ,117.361111,57.094379,56.700000,84.300000,66.800000,7.663000,1.080000,0.061000,0.057000,0.056000,-0.001000,9.311018,8.347908,56.263226,63.860011,514.840171,61.711016,6.141060,151.453873,1.120000,7.684000,0.000000,0.000000,121.100000,120.900000,119.900000,114.800000,113.866667,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486270.102276,457.918000,NatG-1,
03/15/2022,03:47:33.213,57511.45,61656.00,242.160000,0.204810,28.800000,490.650000,0.000000,59.972000,49.600000,0.580600,1.460720,1.400107,61653.000000,50.000000,58.714400,31.150000,12.000000,Testing Tank A - Purging for 86 Seconds.... 0.370 ,117.388889,57.127515,56.700000,84.300000,66.800000,7.701000,1.123000,0.060000,0.056000,0.057000,0.000000,9.210842,8.347737,56.288639,64.174866,514.840171,61.711016,6.142416,151.453720,1.108000,7.722000,0.000000,0.000000,121.133333,120.933333,119.933333,114.833333,113.866667,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486270.102276,457.918000,NatG-1,
03/15/2022,03:47:35.214,57513.45,61658.00,242.170000,0.204830,28.800000,490.660000,0.000000,59.972000,49.600000,0.580700,1.465069,1.399884,61655.000000,50.000000,58.714400,30.925000,12.000000,Testing Tank A - Purging for 84 Seconds.... 0.500 ,117.405556,57.164793,56.700000,84.300000,66.800000,7.735000,1.053000,0.059000,0.056000,0.054000,0.000000,8.450358,8.347971,56.293854,64.464206,514.840171,61.711016,6.140829,151.453003,1.017000,7.756000,0.000000,0.000000,121.133333,120.933333,119.933333,114.900000,113.900000,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.417000,0.417000,443.786803,486270.102276,457.918000,NatG-1,
03/15/2022,03:47:36.215,57514.45,61659.00,242.150000,0.204800,28.800000,490.670000,0.000000,59.973000,49.590000,0.580600,1.462793,1.399670,61656.000000,50.000000,58.714400,30.862500,12.000000,Testing Tank A - Purging for 83 Seconds.... 0.182 ,117.372222,57.187130,56.700000,84.300000,66.800000,7.752000,1.032000,0.059000,0.055000,0.055000,0.000000,8.690289,8.348132,56.281120,64.607582,514.840171,61.711016,6.140472,151.452911,1.046000,7.774000,0.000000,0.000000,121.100000,120.900000,119.900000,114.866667,113.866667,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.950000,29.661000,70.420000,0.424000,0.424000,451.236462,486270.102276,457.918000,NatG-1,
03/15/2022,03:47:38.213,57516.45,61661.00,242.170000,0.204830,28.800000,490.690000,0.000000,59.972000,49.600000,0.580600,1.465557,1.400834,61658.000000,50.000000,58.714400,30.975000,12.000000,Testing Tank A - Purging for 81 Seconds.... 0.182 ,117.350000,57.232101,56.700000,84.333333,66.800000,7.789000,1.073000,0.058000,0.055000,0.056000,0.000000,8.999445,8.348239,56.276535,64.906822,514.840171,61.711016,6.141739,151.452744,1.083000,7.810000,0.000000,0.000000,121.100000,120.900000,119.900000,114.800000,113.800000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.417000,0.417000,443.786803,486270.102276,457.918000,NatG-1,
03/15/2022,03:47:39.214,57517.45,61662.00,242.270000,0.204930,28.830000,490.690000,0.000000,59.974000,49.650000,0.580700,1.464354,1.400091,61659.000000,50.000000,58.714400,30.975000,12.000000,Testing Tank A - Purging for 80 Seconds.... 0.251 ,117.355556,57.246598,56.700000,84.333333,66.800000,7.806000,1.065000,0.058000,0.055000,0.055000,0.000000,8.484798,8.348259,56.293972,65.053743,514.840171,61.711016,6.141272,151.452393,1.021000,7.827000,0.000000,0.000000,121.100000,120.900000,119.900000,114.800000,113.833333,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.662000,70.420000,0.420000,0.420000,446.979514,486271.166513,457.919000,NatG-1,
03/15/2022,03:47:41.214,57519.45,61664.00,242.280000,0.204950,28.830000,490.710000,0.000000,59.974000,49.660000,0.580700,1.468456,1.400198,61661.000000,50.000000,58.714400,31.087500,12.000000,Testing Tank A - Purging for 78 Seconds.... 0.383 ,117.372222,57.261243,56.766667,84.333333,66.800000,7.838000,0.996000,0.060000,0.056000,0.057000,0.000000,8.253532,8.348083,56.349152,65.322662,514.840171,61.711016,6.140190,151.451752,0.993000,7.860000,0.000000,0.000000,121.133333,120.900000,119.900000,114.800000,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.417000,0.417000,443.786803,486271.166513,457.919000,NatG-1,
03/15/2022,03:47:43.213,57521.45,61666.00,242.300000,0.204970,28.840000,490.730000,0.000000,59.978000,49.660000,0.580700,1.462068,1.400413,61663.000000,50.000000,58.714400,31.312500,12.000000,Testing Tank A - Purging for 76 Seconds.... 0.500 ,117.377778,57.287870,56.800000,84.333333,66.800000,7.873000,1.052000,0.061000,0.057000,0.058000,0.000000,9.129714,8.347705,56.394241,65.618144,514.840171,61.711016,6.142575,151.451675,1.099000,7.895000,0.000000,0.000000,121.133333,120.933333,119.900000,114.800000,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.662000,70.420000,0.420000,0.420000,446.979514,486271.166513,457.919000,NatG-1,
03/15/2022,03:47:44.213,57522.45,61667.00,242.370000,0.205040,28.860000,490.730000,0.000000,59.975000,49.700000,0.580700,1.461812,1.400256,61664.000000,50.000000,58.714400,31.375000,12.000000,Testing Tank A - Purging for 75 Seconds.... 0.183 ,117.383333,57.300888,56.800000,84.300000,66.800000,7.891000,1.065000,0.059000,0.056000,0.053000,0.000000,8.579524,8.347889,56.387039,65.762659,514.840171,61.711016,6.142533,151.451385,1.032000,7.913000,0.000000,0.000000,121.166667,120.933333,119.900000,114.800000,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.662000,70.420000,0.420000,0.420000,446.979514,486271.166513,457.919000,NatG-1,
03/15/2022,03:47:45.214,57523.45,61668.00,242.340000,0.205010,28.850000,490.740000,0.000000,59.973000,49.680000,0.580700,1.468270,1.400718,61665.000000,50.000000,58.714400,31.375000,12.000000,Testing Tank A - Purging for 74 Seconds.... 0.499 ,117.377778,57.310651,56.800000,84.300000,66.800000,7.908000,1.033000,0.059000,0.054000,0.054000,0.000000,8.166734,8.348018,56.394352,65.906923,514.840171,61.711016,6.141599,151.451035,0.983000,7.930000,0.000000,0.000000,121.133333,120.900000,119.900000,114.833333,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.662000,70.420000,0.420000,0.420000,446.979514,486271.166513,457.919000,NatG-1,
03/15/2022,03:47:47.214,57525.45,61670.00,241.950000,0.204580,28.740000,490.760000,0.000000,59.976000,49.500000,0.580600,1.462851,1.402439,61667.000000,50.000000,58.714400,31.600000,12.000000,Testing Tank A - Purging for 72 Seconds.... 0.372 ,117.372222,57.328402,56.800000,84.300000,66.800000,7.941000,1.019000,0.058000,0.054000,0.056000,0.000000,8.727886,8.347974,56.409267,66.184816,514.840171,61.711016,6.142401,151.450760,1.050000,7.963000,0.000000,0.000000,121.133333,120.900000,119.900000,114.833333,113.833333,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486271.166513,457.919000,NatG-1,
03/15/2022,03:47:49.214,57527.45,61672.00,242.030000,0.204670,28.760000,490.770000,0.000000,59.976000,49.530000,0.580600,1.463233,1.400364,61669.000000,50.000000,58.714400,31.762500,12.000000,Testing Tank A - Purging for 70 Seconds.... 0.182 ,117.361111,57.337130,56.800000,84.300000,66.800000,7.978000,1.094000,0.062000,0.056000,0.057000,0.000000,9.641932,8.347608,56.456036,66.487213,514.840171,61.711016,6.144783,151.450989,1.160000,8.000000,0.000000,0.000000,121.100000,120.900000,119.900000,114.800000,113.866667,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486272.230750,457.920000,NatG-1,
03/15/2022,03:47:51.214,57529.45,61674.00,242.330000,0.204970,28.840000,490.790000,0.000000,59.978000,49.670000,0.580700,1.467825,1.400487,61671.000000,50.000000,58.714400,31.537500,12.000000,Testing Tank A - Purging for 68 Seconds.... 0.372 ,117.383333,57.352367,56.866667,84.300000,66.800000,8.015000,1.127000,0.060000,0.054000,0.056000,0.000000,9.019693,8.347167,56.509705,66.803852,514.840171,61.711016,6.144898,151.450790,1.085000,8.038000,0.000000,0.000000,121.166667,120.900000,119.900000,114.833333,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.662000,70.420000,0.420000,0.420000,446.979514,486272.230750,457.920000,NatG-1,
03/15/2022,03:47:52.214,57530.45,61675.00,242.280000,0.204930,28.830000,490.800000,0.000000,59.976000,49.650000,0.580700,1.465086,1.399785,61672.000000,50.000000,58.714400,31.425000,12.000000,Testing Tank A - Purging for 67 Seconds.... 0.447 ,117.394444,57.362722,56.900000,84.300000,66.800000,8.032000,1.081000,0.061000,0.056000,0.057000,0.000000,8.512487,8.347362,56.506935,66.945815,514.840171,61.711016,6.143613,151.450348,1.024000,8.055000,0.000000,0.000000,121.200000,120.900000,119.900000,114.866667,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.950000,29.660000,70.420000,0.420000,0.420000,446.979514,486272.230750,457.920000,NatG-1,
03/15/2022,03:47:53.214,57531.45,61676.00,242.270000,0.204910,28.830000,490.810000,0.000000,59.979000,49.640000,0.580700,1.465765,1.399719,61673.000000,50.000000,58.714400,31.262500,12.000000,Testing Tank A - Purging for 66 Seconds.... 0.373 ,117.388889,57.375000,56.900000,84.300000,66.800000,8.049000,1.027000,0.059000,0.054000,0.055000,0.000000,8.207599,8.347549,56.499710,67.085601,514.840171,61.711016,6.142542,151.449997,0.988000,8.072000,0.000000,0.000000,121.166667,120.900000,119.900000,114.866667,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486272.230750,457.920000,NatG-1,
03/15/2022,03:47:55.214,57533.45,61678.00,242.350000,0.205000,28.850000,490.820000,0.000000,59.979000,49.680000,0.580700,1.462634,1.400825,61675.000000,50.000000,58.714400,31.375000,12.000000,Testing Tank A - Purging for 64 Seconds.... 0.496 ,117.400000,57.385059,56.900000,84.300000,66.800000,8.083000,1.015000,0.059000,0.055000,0.057000,0.000000,8.654902,8.347668,56.498295,67.365611,514.840171,61.711016,6.143030,151.449844,1.041000,8.106000,0.000000,0.000000,121.133333,120.900000,119.933333,114.900000,113.900000,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.662000,70.420000,0.420000,0.420000,446.979514,486272.230750,457.920000,NatG-1,
03/15/2022,03:47:57.213,57535.45,61680.00,242.330000,0.204980,28.840000,490.840000,0.000000,59.979000,49.670000,0.580700,1.464240,1.400487,61677.000000,50.000000,58.714400,31.650000,12.000000,Testing Tank A - Purging for 62 Seconds.... 0.447 ,117.372222,57.354142,56.900000,84.300000,66.800000,8.119000,1.074000,0.061000,0.055000,0.056000,0.000000,9.385145,8.347483,56.522354,67.665200,514.840171,61.711016,6.144470,151.449951,1.129000,8.142000,0.000000,0.000000,121.100000,120.900000,119.900000,114.866667,113.866667,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.662000,70.420000,0.420000,0.420000,446.979514,486273.294987,457.921000,NatG-1,
03/15/2022,03:47:58.214,57536.45,61681.00,242.300000,0.204940,28.830000,490.850000,0.000000,59.980000,49.660000,0.580700,1.461062,1.400083,61678.000000,50.000000,58.714400,31.712500,12.000000,Testing Tank A - Purging for 61 Seconds.... 0.181 ,117.372222,57.330473,56.900000,84.300000,66.800000,8.137000,1.093000,0.061000,0.054000,0.056000,0.000000,9.158938,8.347417,56.531826,67.817298,514.840171,61.711016,6.145027,151.449829,1.102000,8.160000,0.000000,0.000000,121.100000,120.900000,119.900000,114.866667,113.866667,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486273.294987,457.921000,NatG-1,
03/15/2022,03:47:59.215,57537.45,61682.00,242.350000,0.205000,28.850000,490.850000,0.000000,59.978000,49.680000,0.580700,1.463610,1.399876,61679.000000,50.000000,58.714400,31.650000,12.000000,Testing Tank A - Purging for 60 Seconds.... 0.430 ,117.372222,57.308728,56.933333,84.300000,66.800000,8.154000,1.082000,0.060000,0.055000,0.053000,0.000000,8.559647,8.347320,56.560383,67.962329,514.840171,61.711016,6.144311,151.449478,1.030000,8.177000,0.000000,0.000000,121.100000,120.900000,119.900000,114.866667,113.866667,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486273.294987,457.921000,NatG-1,
03/15/2022,03:48:01.213,57539.45,61684.00,242.330000,0.204980,28.840000,490.870000,0.000000,59.982000,49.670000,0.580700,1.461508,1.399497,61681.000000,50.000000,58.714400,31.487500,12.000000,Testing Tank A - Purging for 58 Seconds.... 0.448 ,117.383333,57.268935,57.000000,84.300000,66.800000,8.188000,1.020000,0.061000,0.056000,0.056000,0.000000,8.704364,8.347298,56.579945,68.242962,514.840171,61.711016,6.143456,151.449081,1.047000,8.211000,0.000000,0.000000,121.100000,120.900000,119.900000,114.900000,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486273.294987,457.921000,NatG-1,
03/15/2022,03:48:02.213,57540.45,61685.00,242.360000,0.204990,28.850000,490.880000,0.000000,59.983000,49.680000,0.580700,1.465193,1.399818,61682.000000,50.000000,58.714400,31.650000,12.000000,Testing Tank A - Purging for 57 Seconds.... 0.373 ,117.377778,57.245562,57.000000,84.300000,66.800000,8.205000,1.026000,0.059000,0.055000,0.054000,0.000000,8.710754,8.347291,56.587189,68.385078,514.840171,61.711016,6.143948,151.448944,1.048000,8.228000,0.000000,0.000000,121.100000,120.900000,119.900000,114.866667,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486273.294987,457.921000,NatG-1,
03/15/2022,03:48:04.213,57542.45,61687.00,242.340000,0.204990,28.850000,490.890000,0.000000,59.983000,49.680000,0.580700,1.462413,1.399851,61684.000000,50.000000,58.714400,31.825000,12.000000,Testing Tank A - Purging for 55 Seconds.... 0.182 ,117.372222,57.190976,57.000000,84.300000,66.800000,8.241000,1.088000,0.060000,0.055000,0.056000,0.000000,9.560317,8.346891,56.635033,68.685889,514.840171,61.711016,6.145802,151.449188,1.150000,8.264000,0.000000,0.000000,121.100000,120.900000,119.900000,114.866667,113.866667,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486273.294987,457.921000,NatG-1,
03/15/2022,03:48:05.213,57543.45,61688.00,242.380000,0.205010,28.850000,490.900000,0.000000,59.985000,49.690000,0.580700,1.463197,1.399703,61685.000000,50.000000,58.714400,31.762500,12.000000,Testing Tank A - Purging for 54 Seconds.... 0.250 ,117.377778,57.168935,57.000000,84.300000,66.800000,8.260000,1.118000,0.058000,0.056000,0.056000,0.000000,9.468445,8.346952,56.627274,68.844834,514.840171,61.711016,6.146393,151.449158,1.139000,8.284000,0.000000,0.000000,121.100000,120.900000,119.900000,114.900000,113.866667,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.417000,0.417000,443.786803,486273.294987,457.921000,NatG-1,
03/15/2022,03:48:06.214,57544.45,61689.00,242.380000,0.205030,28.860000,490.910000,0.000000,59.984000,49.690000,0.580700,1.461152,1.400116,61686.000000,50.000000,58.714400,31.600000,12.000000,Testing Tank A - Purging for 53 Seconds.... 0.374 ,117.377778,57.153698,57.000000,84.300000,66.800000,8.279000,1.113000,0.061000,0.056000,0.056000,0.000000,8.850659,8.346910,56.635994,68.999711,514.840171,61.711016,6.145605,151.448883,1.065000,8.302000,0.000000,0.000000,121.100000,120.900000,119.900000,114.866667,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.662000,70.420000,0.420000,0.420000,446.979514,486274.359224,457.922000,NatG-1,
03/15/2022,03:48:08.213,57546.45,61691.00,242.320000,0.204950,28.840000,490.930000,0.000000,59.985000,49.660000,0.580700,1.464211,1.400462,61688.000000,50.000000,58.714400,31.425000,12.000000,Testing Tank A - Purging for 51 Seconds.... 0.500 ,117.372222,57.127515,57.000000,84.300000,66.800000,8.312000,1.022000,0.059000,0.056000,0.055000,0.000000,8.375741,8.347101,56.644680,69.275934,514.840171,61.711016,6.143576,151.448334,1.008000,8.335000,0.000000,0.000000,121.100000,120.900000,119.900000,114.833333,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.659000,70.420000,0.420000,0.420000,446.979514,486274.359224,457.922000,NatG-1,
03/15/2022,03:48:09.214,57547.45,61692.00,242.370000,0.205000,28.850000,490.930000,0.000000,59.986000,49.690000,0.580700,1.465122,1.400792,61689.000000,50.000000,58.714400,31.487500,12.000000,Testing Tank A - Purging for 50 Seconds.... 0.431 ,117.377778,57.116568,57.000000,84.300000,66.800000,8.329000,1.012000,0.060000,0.055000,0.053000,0.000000,8.587624,8.347052,56.660671,69.421731,514.840171,61.711016,6.143600,151.448090,1.033000,8.353000,0.000000,0.000000,121.100000,120.900000,119.900000,114.866667,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.662000,70.420000,0.420000,0.420000,446.979514,486274.359224,457.922000,NatG-1,
03/15/2022,03:48:11.214,57549.45,61694.00,242.340000,0.204970,28.840000,490.950000,0.000000,59.987000,49.670000,0.580700,1.464800,1.399604,61691.000000,50.000000,58.714400,31.762500,12.000000,Testing Tank A - Purging for 48 Seconds.... 0.447 ,117.383333,57.108580,57.033333,84.300000,66.800000,8.363000,1.035000,0.059000,0.055000,0.052000,0.000000,8.911928,8.347191,56.656124,69.702061,514.840171,61.711016,6.144498,151.447998,1.072000,8.387000,0.000000,0.000000,121.100000,120.900000,119.900000,114.900000,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.660000,70.420000,0.420000,0.420000,446.979514,486274.359224,457.922000,NatG-1,
03/15/2022,03:48:13.213,57551.45,61696.00,242.260000,0.204880,28.820000,490.970000,0.000000,59.988000,49.630000,0.580700,1.465199,1.400561,61693.000000,50.000000,58.714400,31.987500,12.000000,Testing Tank A - Purging for 46 Seconds.... 0.500 ,117.377778,57.100000,57.066667,84.300000,66.800000,8.401000,1.124000,0.059000,0.055000,0.056000,0.000000,9.674213,8.347176,56.656719,70.022055,514.840171,61.711016,6.148014,151.448181,1.164000,8.425000,0.000000,0.000000,121.100000,120.900000,119.900000,114.866667,113.866667,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486274.359224,457.922000,NatG-1,
03/15/2022,03:48:14.214,57552.45,61697.00,242.340000,0.204960,28.840000,490.970000,0.000000,59.989000,49.670000,0.580700,1.466384,1.400182,61694.000000,50.000000,58.714400,31.937500,12.000000,Testing Tank A - Purging for 45 Seconds.... 0.432 ,117.372222,57.094231,57.066667,84.300000,66.800000,8.419000,1.114000,0.058000,0.057000,0.057000,0.000000,8.685299,8.347066,56.679638,70.171382,514.840171,61.711016,6.146454,151.447601,1.045000,8.443000,0.000000,0.000000,121.100000,120.900000,119.900000,114.833333,113.866667,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486274.359224,457.922000,NatG-1,
03/15/2022,03:48:16.214,57554.45,61699.00,242.360000,0.204970,28.850000,490.990000,0.000000,59.993000,49.680000,0.580700,1.469044,1.399983,61696.000000,50.000000,58.714400,31.712500,12.000000,Testing Tank A - Purging for 43 Seconds.... 0.182 ,117.366667,57.098669,57.100000,84.300000,66.800000,8.452000,1.015000,0.061000,0.057000,0.055000,0.000000,8.324150,8.347334,56.686443,70.449913,514.840171,61.711016,6.143801,151.447021,1.002000,8.477000,0.000000,0.000000,121.100000,120.900000,119.900000,114.800000,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.662000,70.420000,0.420000,0.420000,446.979514,486275.423461,457.923000,NatG-1,
03/15/2022,03:48:17.214,57555.45,61700.00,242.410000,0.205010,28.860000,491.000000,0.000000,59.994000,49.700000,0.580700,1.466514,1.399282,61697.000000,50.000000,58.714400,31.762500,12.000000,Testing Tank A - Purging for 42 Seconds.... 0.250 ,117.372222,57.108136,57.100000,84.300000,66.800000,8.470000,1.031000,0.060000,0.056000,0.053000,0.000000,9.059451,8.347258,56.698204,70.594693,514.840171,61.711016,6.145235,151.446991,1.090000,8.494000,0.000000,0.000000,121.100000,120.900000,119.900000,114.800000,113.900000,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.424000,0.424000,451.236462,486275.423461,457.923000,NatG-1,
03/15/2022,03:48:19.213,57557.45,61702.00,242.400000,0.205000,28.860000,491.010000,0.000000,59.999000,49.690000,0.580700,1.466098,1.399752,61699.000000,50.000000,58.714400,31.987500,12.000000,Testing Tank A - Purging for 40 Seconds.... 0.500 ,117.383333,57.114941,57.100000,84.300000,66.800000,8.507000,1.119000,0.061000,0.056000,0.056000,0.000000,9.634325,8.346956,56.733521,70.906556,514.840171,61.711016,6.147416,151.446930,1.159000,8.532000,0.000000,0.000000,121.100000,120.933333,119.900000,114.800000,113.900000,113.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486275.423461,457.923000,NatG-1,
03/15/2022,03:48:20.214,57558.45,61703.00,242.450000,0.205050,28.870000,491.020000,0.000000,59.999000,49.710000,0.580700,1.463984,1.398680,61700.000000,50.000000,58.714400,31.937500,12.000000,Testing Tank A - Purging for 39 Seconds.... 0.431 ,117.377778,57.105325,57.100000,84.300000,66.800000,8.526000,1.137000,0.059000,0.056000,0.052000,0.000000,9.519371,8.347057,56.725559,71.064211,514.840171,61.711016,6.148230,151.446716,1.145000,8.551000,0.000000,0.000000,121.100000,120.933333,119.900000,114.800000,113.900000,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.660000,70.420000,0.420000,0.420000,446.979514,486275.423461,457.923000,NatG-1,
03/15/2022,03:48:22.214,57560.45,61705.00,242.370000,0.204950,28.850000,491.040000,0.000000,59.999000,49.670000,0.580700,1.464211,1.399266,61702.000000,50.000000,58.714400,31.650000,12.000000,Testing Tank A - Purging for 37 Seconds.... 0.445 ,117.366667,57.094675,57.100000,84.300000,66.800000,8.562000,1.075000,0.060000,0.056000,0.056000,0.000000,8.482571,8.347576,56.707306,71.363481,514.840171,61.711016,6.145878,151.445969,1.021000,8.587000,0.000000,0.000000,121.100000,120.900000,119.900000,114.800000,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486276.487698,457.924000,NatG-1,
03/15/2022,03:48:24.213,57562.45,61707.00,242.400000,0.204990,28.850000,491.050000,0.000000,59.996000,49.690000,0.580600,1.463193,1.398804,61704.000000,50.000000,58.714400,31.650000,12.000000,Testing Tank A - Purging for 35 Seconds.... 0.430 ,117.372222,57.130178,57.133333,84.300000,66.800000,8.596000,1.024000,0.060000,0.057000,0.054000,0.000000,8.814087,8.347667,56.718655,71.646787,514.840171,61.711016,6.145996,151.445465,1.061000,8.621000,0.000000,0.000000,121.100000,120.900000,119.933333,114.800000,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.660000,70.420000,0.417000,0.417000,443.786803,486276.487698,457.924000,NatG-1,
03/15/2022,03:48:25.214,57563.45,61708.00,242.440000,0.205040,28.870000,491.060000,0.000000,59.997000,49.710000,0.580700,1.465568,1.399027,61705.000000,50.000000,58.714400,31.825000,12.000000,Testing Tank A - Purging for 34 Seconds.... 0.370 ,117.372222,57.156065,57.166667,84.300000,66.800000,8.613000,1.036000,0.061000,0.057000,0.054000,-0.001000,8.773834,8.347733,56.718605,71.791165,514.840171,61.711016,6.146237,151.445312,1.056000,8.638000,0.000000,0.000000,121.100000,120.900000,119.933333,114.800000,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.662000,70.420000,0.420000,0.420000,446.979514,486276.487698,457.924000,NatG-1,
