Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/15/2022,03:48:27.214,57565.45,61710.00,242.380000,0.204980,28.850000,491.080000,0.000000,59.998000,49.680000,0.580700,1.466728,1.399620,61707.000000,50.000000,58.714400,31.987500,12.000000,Testing Tank A - Purging for 32 Seconds.... 0.184 ,117.372222,57.193935,57.200000,84.300000,66.800000,8.650000,1.107000,0.059000,0.056000,0.052000,0.000000,9.683129,8.347719,56.720245,72.098701,514.840171,61.711016,6.148734,151.445480,1.165000,8.675000,0.000000,0.000000,121.100000,120.900000,119.933333,114.800000,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486276.487698,457.924000,NatG-1,
03/15/2022,03:48:29.213,57567.45,61712.00,242.390000,0.204970,28.850000,491.090000,0.000000,60.000000,49.680000,0.580700,1.462848,1.399315,61709.000000,50.000000,58.714400,31.762500,12.000000,Testing Tank A - Purging for 30 Seconds.... 0.370 ,117.372222,57.216864,57.200000,84.300000,66.800000,8.686000,1.102000,0.058000,0.055000,0.053000,0.000000,8.687781,8.347508,56.761322,72.401273,514.840171,61.711016,6.147923,151.445099,1.045000,8.711000,0.000000,0.000000,121.100000,120.900000,119.933333,114.800000,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486276.487698,457.924000,NatG-1,
03/15/2022,03:48:30.214,57568.45,61713.00,242.420000,0.205020,28.860000,491.100000,0.000000,60.000000,49.700000,0.580700,1.462491,1.400132,61710.000000,50.000000,58.714400,31.650000,12.000000,Testing Tank A - Purging for 29 Seconds.... 0.448 ,117.377778,57.233580,57.200000,84.300000,66.800000,8.703000,1.049000,0.059000,0.055000,0.055000,0.000000,8.355455,8.347471,56.779907,72.547025,514.840171,61.711016,6.146622,151.444794,1.005000,8.729000,0.000000,0.000000,121.100000,120.900000,119.933333,114.800000,113.900000,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.663000,70.420000,0.424000,0.424000,451.236462,486277.551935,457.925000,NatG-1,
03/15/2022,03:48:31.214,57569.45,61714.00,242.450000,0.205040,28.870000,491.110000,0.000000,60.002000,49.710000,0.580700,1.464836,1.400247,61711.000000,50.000000,58.714400,31.600000,12.000000,Testing Tank A - Purging for 28 Seconds.... 0.182 ,117.377778,57.254290,57.200000,84.300000,66.800000,8.720000,1.029000,0.059000,0.058000,0.056000,0.000000,8.736300,8.347400,56.791088,72.684806,514.840171,61.711016,6.146687,151.444717,1.051000,8.746000,0.000000,0.000000,121.100000,120.900000,119.933333,114.800000,113.900000,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.662000,70.420000,0.420000,0.420000,446.979514,486277.551935,457.925000,NatG-1,
03/15/2022,03:48:33.214,57571.45,61716.00,242.410000,0.204990,28.850000,491.130000,0.000000,60.002000,49.690000,0.580700,1.464413,1.400561,61713.000000,50.000000,58.714400,31.825000,12.000000,Testing Tank A - Purging for 26 Seconds.... 0.372 ,117.377778,57.294527,57.200000,84.300000,66.800000,8.755000,1.058000,0.060000,0.056000,0.056000,0.000000,8.934894,8.347276,56.808819,72.979878,514.840171,61.711016,6.147208,151.444824,1.075000,8.781000,0.000000,0.000000,121.100000,120.900000,119.933333,114.800000,113.900000,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.424000,0.424000,451.236462,486277.551935,457.925000,NatG-1,
03/15/2022,03:48:35.214,57573.45,61718.00,242.450000,0.205040,28.870000,491.140000,0.000000,60.002000,49.710000,0.580700,1.463080,1.400495,61715.000000,50.000000,58.714400,31.825000,12.000000,Testing Tank A - Purging for 24 Seconds.... 0.431 ,117.377778,57.307396,57.200000,84.300000,66.800000,8.792000,1.119000,0.059000,0.056000,0.053000,0.000000,9.601679,8.347096,56.828476,73.288432,514.840171,61.711016,6.149633,151.445114,1.155000,8.818000,0.000000,0.000000,121.100000,120.900000,119.966667,114.800000,113.866667,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.662000,70.420000,0.427000,0.427000,454.429173,486277.551935,457.925000,NatG-1,
03/15/2022,03:48:36.214,57574.45,61719.00,242.410000,0.205000,28.860000,491.150000,0.000000,60.002000,49.690000,0.580700,1.464098,1.400190,61716.000000,50.000000,58.714400,31.650000,12.000000,Testing Tank A - Purging for 23 Seconds.... 0.369 ,117.372222,57.303107,57.200000,84.300000,66.800000,8.812000,1.124000,0.059000,0.056000,0.054000,0.000000,9.078163,8.346961,56.845051,73.448782,514.840171,61.711016,6.149014,151.445053,1.092000,8.837000,0.000000,0.000000,121.100000,120.900000,119.933333,114.800000,113.866667,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.660000,70.420000,0.427000,0.427000,454.429173,486277.551935,457.925000,NatG-1,
03/15/2022,03:48:37.214,57575.45,61720.00,242.400000,0.204990,28.850000,491.160000,0.000000,60.001000,49.690000,0.580700,1.463193,1.400619,61717.000000,50.000000,58.714400,31.537500,12.000000,Testing Tank A - Purging for 22 Seconds.... 0.446 ,117.388889,57.298817,57.200000,84.300000,66.800000,8.828000,1.086000,0.060000,0.056000,0.054000,0.000000,8.524136,8.347084,56.830414,73.588499,514.840171,61.711016,6.147371,151.444809,1.026000,8.854000,0.000000,0.000000,121.100000,120.900000,119.966667,114.800000,113.900000,113.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.424000,0.424000,451.236462,486277.551935,457.925000,NatG-1,
03/15/2022,03:48:38.214,57576.45,61721.00,242.350000,0.204940,28.840000,491.170000,0.000000,60.001000,49.670000,0.580600,1.464429,1.400289,61718.000000,50.000000,58.714400,31.375000,12.000000,Testing Tank A - Purging for 21 Seconds.... 0.371 ,117.383333,57.301479,57.200000,84.300000,66.800000,8.845000,1.032000,0.058000,0.055000,0.057000,0.000000,8.256748,8.347211,56.823154,73.727935,514.840171,61.711016,6.146571,151.444580,0.993000,8.871000,0.000000,0.000000,121.100000,120.900000,119.933333,114.800000,113.900000,113.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486277.551935,457.925000,NatG-1,
03/15/2022,03:48:40.214,57578.45,61723.00,242.430000,0.205010,28.860000,491.180000,0.000000,60.000000,49.700000,0.580700,1.463051,1.399827,61720.000000,50.000000,58.714400,31.487500,12.000000,Testing Tank A - Purging for 19 Seconds.... 0.500 ,117.383333,57.329586,57.266667,84.300000,66.800000,8.879000,1.024000,0.059000,0.058000,0.056000,0.000000,8.682703,8.347147,56.829712,74.012948,514.840171,61.711016,6.146811,151.444550,1.045000,8.905000,0.000000,0.000000,121.100000,120.900000,119.966667,114.800000,113.900000,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.424000,0.424000,451.236462,486278.616172,457.926000,NatG-1,
03/15/2022,03:48:42.213,57580.45,61725.00,242.410000,0.204990,28.850000,491.200000,0.000000,60.001000,49.690000,0.580700,1.463828,1.399200,61722.000000,50.000000,58.714400,31.712500,12.000000,Testing Tank A - Purging for 17 Seconds.... 0.500 ,117.400000,57.340828,57.300000,84.300000,66.800000,8.915000,1.083000,0.059000,0.056000,0.053000,0.000000,9.509387,8.346933,56.853416,74.313835,514.840171,61.711016,6.148371,151.445053,1.144000,8.942000,0.000000,0.000000,121.100000,120.900000,120.000000,114.800000,113.900000,113.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486278.616172,457.926000,NatG-1,
03/15/2022,03:48:43.214,57581.45,61726.00,242.360000,0.204940,28.840000,491.210000,0.000000,60.001000,49.670000,0.580700,1.464282,1.399736,61723.000000,50.000000,58.714400,31.650000,12.000000,Testing Tank A - Purging for 16 Seconds.... 0.434 ,117.394444,57.328994,57.300000,84.300000,66.800000,8.934000,1.114000,0.061000,0.057000,0.054000,0.000000,9.464759,8.346891,56.859081,74.469994,514.840171,61.711016,6.149032,151.445190,1.139000,8.960000,0.000000,0.000000,121.100000,120.900000,120.000000,114.800000,113.900000,113.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486278.616172,457.926000,NatG-1,
03/15/2022,03:48:45.214,57583.45,61728.00,242.450000,0.205030,28.860000,491.220000,0.000000,59.999000,49.710000,0.580700,1.461640,1.400577,61725.000000,50.000000,58.714400,31.375000,12.000000,Testing Tank A - Purging for 14 Seconds.... 0.446 ,117.383333,57.309320,57.300000,84.300000,66.800000,8.970000,1.069000,0.058000,0.055000,0.052000,-0.001000,8.409608,8.346923,56.855728,74.768847,514.840171,61.711016,6.147487,151.444794,1.012000,8.996000,0.000000,0.000000,121.100000,120.900000,120.000000,114.800000,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486278.616172,457.926000,NatG-1,
03/15/2022,03:48:47.213,57585.45,61730.00,242.410000,0.205000,28.850000,491.240000,0.000000,60.002000,49.690000,0.580600,1.465854,1.401221,61727.000000,50.000000,58.714400,31.375000,12.000000,Testing Tank A - Purging for 12 Seconds.... 0.432 ,117.388889,57.328402,57.300000,84.300000,66.800000,9.002000,1.012000,0.058000,0.057000,0.055000,0.000000,8.712766,8.346924,56.856945,75.043096,514.840171,61.711016,6.146220,151.444656,1.048000,9.029000,0.000000,0.000000,121.100000,120.900000,120.000000,114.800000,113.900000,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.424000,0.424000,451.236462,486278.616172,457.926000,NatG-1,
03/15/2022,03:48:49.214,57587.45,61732.00,242.440000,0.205020,28.860000,491.250000,0.000000,60.004000,49.710000,0.580700,1.461857,1.400140,61729.000000,50.000000,58.714400,31.650000,12.000000,Testing Tank A - Purging for 10 Seconds.... 0.445 ,117.388889,57.336243,57.366667,84.300000,66.800000,9.037000,1.055000,0.061000,0.057000,0.056000,0.000000,8.951426,8.346801,56.871349,75.333263,514.840171,61.711016,6.147449,151.444778,1.077000,9.064000,0.000000,0.000000,121.100000,120.900000,120.000000,114.800000,113.900000,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.660000,70.420000,0.417000,0.417000,443.786803,486279.680409,457.927000,NatG-1,
03/15/2022,03:48:51.214,57589.45,61734.00,242.470000,0.205050,28.870000,491.270000,0.000000,60.004000,49.720000,0.580700,1.467008,1.400462,61731.000000,50.000000,58.714400,31.650000,12.000000,Testing Tank A - Purging for 8 Seconds.... 0.430 ,117.383333,57.300888,57.400000,84.300000,66.800000,9.075000,1.119000,0.060000,0.056000,0.057000,0.000000,9.484310,8.346517,56.904652,75.649978,514.840171,61.711016,6.149112,151.445282,1.141000,9.102000,0.000000,0.000000,121.100000,120.900000,120.000000,114.800000,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486279.680409,457.927000,NatG-1,
03/15/2022,03:48:53.213,57591.45,61736.00,242.380000,0.204940,28.850000,491.290000,0.000000,60.006000,49.670000,0.580700,1.466527,1.399373,61733.000000,50.000000,58.714400,31.600000,12.000000,Testing Tank A - Purging for 8 Seconds.... 0.500 ,117.377778,57.275888,57.400000,84.300000,66.800000,0.008000,1.073000,0.059000,0.056000,0.054000,0.000000,8.464587,8.346534,56.904133,0.065908,514.910374,61.719845,6.147584,151.444794,1.018000,0.008000,0.000000,0.000000,121.100000,120.900000,119.966667,114.800000,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.424000,0.424000,451.236462,486279.680409,457.927000,NatG-1,
03/15/2022,03:48:55.213,57593.45,61738.00,242.430000,0.204990,28.860000,491.300000,0.000000,60.006000,49.700000,0.580800,1.461193,1.399909,61735.000000,50.000000,58.714400,31.600000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,117.388889,57.286538,57.400000,84.733333,66.800000,0.040000,0.998000,0.059000,0.055000,0.053000,0.000000,8.584459,8.346538,56.907570,0.333701,515.178194,61.751595,6.146570,151.444611,1.033000,0.040000,0.000000,0.000000,121.100000,120.900000,119.966667,114.800000,113.900000,113.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.659000,70.420000,0.420000,0.420000,446.979514,486279.680409,457.927000,NatG-1,
03/15/2022,03:48:57.213,57595.45,61740.00,242.420000,0.204970,28.860000,491.320000,0.000000,60.007000,49.690000,0.580700,1.464312,1.399884,61737.000000,50.000000,58.714400,31.600000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,117.377778,57.285947,57.400000,87.833333,66.800000,0.078000,1.104000,0.061000,0.056000,0.053000,0.000000,8.952821,8.346478,56.912971,0.648545,515.493807,61.789415,6.148978,151.445084,1.078000,0.078000,0.000000,0.000000,121.066667,120.900000,119.966667,114.800000,113.900000,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.424000,0.424000,451.236462,486280.744646,457.928000,NatG-1,
03/15/2022,03:48:58.214,57596.45,61741.00,242.360000,0.204910,28.840000,491.330000,0.000000,60.005000,49.660000,0.580800,1.466986,1.400602,61738.000000,50.000000,58.714400,31.600000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.250 ,117.372222,57.273077,57.400000,91.400000,66.800000,0.095000,1.135000,0.060000,0.056000,0.055000,0.000000,9.378780,8.346463,56.913643,0.798098,515.643446,61.807251,6.148898,151.445328,1.130000,0.096000,0.000000,0.000000,121.033333,120.900000,119.966667,114.800000,113.900000,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.662000,70.420000,0.424000,0.424000,451.236462,486280.744646,457.928000,NatG-1,
03/15/2022,03:49:00.213,57598.45,61743.00,242.500000,0.205070,28.880000,491.340000,0.000000,60.005000,49.730000,0.580800,1.462135,1.400454,61740.000000,50.000000,58.714400,31.600000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,117.355556,57.258284,57.400000,102.333333,66.800000,0.134000,1.130000,0.060000,0.056000,0.056000,0.000000,9.311682,8.346538,56.905460,1.115737,515.961064,61.845400,6.149016,151.445465,1.124000,0.135000,0.000000,0.000000,121.033333,120.900000,119.933333,114.766667,113.866667,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.427000,0.427000,454.429173,486280.744646,457.928000,NatG-1,
03/15/2022,03:49:03.214,57601.45,61746.00,242.400000,0.204970,28.860000,491.370000,0.000000,60.002000,49.680000,0.580800,1.466556,1.399340,61743.000000,50.000000,58.714400,31.600000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.251 ,117.344444,57.302663,57.400000,114.133333,66.800000,0.186000,1.031000,0.059000,0.055000,0.054000,0.000000,8.327748,8.346398,56.923817,1.551208,516.396376,61.897545,6.146387,151.444672,1.008000,0.188000,0.000000,0.000000,121.066667,120.900000,119.933333,114.666667,113.866667,113.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.424000,0.424000,451.236462,486280.744646,457.928000,NatG-1,
03/15/2022,03:49:07.213,57605.45,61750.00,242.510000,0.205080,28.890000,491.400000,0.000000,60.003000,49.740000,0.580800,1.467769,1.399447,61747.000000,50.000000,58.714400,31.425000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.367 ,117.311111,57.319970,57.400000,118.833333,66.800000,0.253000,1.037000,0.060000,0.058000,0.056000,0.000000,8.577017,8.346644,56.901489,2.113827,516.958311,61.964959,6.147500,151.444275,1.039000,0.256000,0.000000,0.000000,121.000000,120.900000,119.900000,114.566667,113.900000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.424000,0.424000,451.236462,486281.808883,457.929000,NatG-1,
03/15/2022,03:49:10.214,57608.45,61753.00,242.460000,0.205030,28.870000,491.420000,0.000000,60.000000,49.710000,0.580800,1.464371,1.400437,61750.000000,50.000000,58.714400,31.150000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.182 ,117.300000,57.341272,57.400000,119.766667,66.800000,0.303000,1.004000,0.061000,0.056000,0.054000,0.000000,8.468480,8.346532,56.929001,2.529790,517.374250,62.014708,6.146760,151.444138,1.027000,0.307000,0.000000,0.000000,121.066667,120.900000,119.900000,114.433333,113.833333,113.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.630000,0.970000,29.660000,70.420000,0.420000,0.420000,446.979514,486281.808883,457.929000,NatG-1,
03/15/2022,03:49:14.213,57612.45,61757.00,242.410000,0.204980,28.860000,491.460000,0.000000,60.001000,49.690000,0.580800,1.467509,1.400025,61754.000000,50.000000,58.714400,30.812500,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.499 ,116.844444,57.317751,57.400000,120.266667,66.800000,0.371000,1.003000,0.058000,0.055000,0.055000,0.000000,7.876340,8.346264,56.963840,3.100911,517.945963,62.083124,6.146006,151.443985,0.955000,0.376000,0.000000,0.000000,121.100000,120.900000,119.900000,114.233333,112.866667,112.066667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.660000,70.420000,0.424000,0.424000,451.236462,486282.873120,457.930000,NatG-1,
03/15/2022,03:49:17.215,57615.45,61760.00,242.530000,0.205130,28.890000,491.480000,0.000000,59.997000,49.750000,0.580800,1.465900,1.399868,61757.000000,50.000000,58.714400,30.975000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.374 ,116.605556,57.332249,57.400000,120.433333,66.800000,0.419000,0.981000,0.059000,0.056000,0.055000,0.000000,8.344055,8.346603,56.930489,3.503369,518.348542,62.131348,6.146135,151.444138,1.012000,0.425000,0.000000,0.000000,121.100000,120.900000,119.900000,114.166667,111.966667,111.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.424000,0.424000,451.236462,486282.873120,457.930000,NatG-1,
03/15/2022,03:49:21.215,57619.45,61764.00,242.530000,0.205120,28.890000,491.510000,0.000000,59.997000,49.750000,0.580800,1.462510,1.399621,61761.000000,50.000000,58.714400,30.812500,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.498 ,116.405556,57.325148,57.400000,120.500000,66.800000,0.489000,1.018000,0.058000,0.054000,0.055000,0.000000,7.966032,8.346711,56.918716,4.083251,518.928331,62.200895,6.146469,151.444153,0.966000,0.495000,0.000000,0.000000,121.100000,120.900000,119.800000,114.133333,111.633333,110.866667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.660000,70.420000,0.420000,0.420000,446.979514,486283.937356,457.931000,NatG-1,
03/15/2022,03:49:25.213,57623.45,61768.00,242.530000,0.205160,28.900000,491.540000,0.000000,59.988000,49.760000,0.580800,1.462468,1.400899,61765.000000,50.000000,58.714400,30.925000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.448 ,116.583333,57.324408,57.466667,120.566667,66.800000,0.551000,0.962000,0.061000,0.057000,0.056000,0.000000,8.289341,8.346529,56.947243,4.603367,519.447815,62.263139,6.145964,151.443878,1.005000,0.558000,0.000000,0.000000,121.100000,120.900000,119.700000,114.100000,111.900000,111.800000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.420000,0.420000,446.979514,486283.937356,457.931000,NatG-1,
03/15/2022,03:49:28.213,57626.45,61771.00,242.510000,0.205130,28.890000,491.570000,0.000000,59.986000,49.750000,0.580800,1.463170,1.399447,61768.000000,50.000000,58.714400,31.037500,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.250 ,116.538889,57.290828,57.500000,120.600000,66.800000,0.602000,1.013000,0.060000,0.056000,0.053000,-0.001000,7.966904,8.346718,56.924248,5.025289,519.870374,62.313761,6.146616,151.443939,0.966000,0.609000,0.000000,0.000000,121.100000,120.900000,119.666667,114.066667,111.933333,111.566667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.660000,70.420000,0.424000,0.424000,451.236462,486283.937356,457.931000,NatG-1,
03/15/2022,03:49:32.213,57630.45,61775.00,242.660000,0.205280,28.930000,491.600000,0.000000,59.988000,49.810000,0.580800,1.463611,1.399365,61772.000000,50.000000,58.714400,31.312500,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.446 ,116.494444,57.179142,57.500000,120.600000,66.800000,0.665000,0.972000,0.060000,0.056000,0.056000,0.000000,8.188388,8.346870,56.905743,5.553301,520.397753,62.376947,6.145929,151.443909,0.993000,0.673000,0.000000,0.000000,121.100000,120.900000,119.600000,113.966667,111.966667,111.433333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.660000,70.420000,0.424000,0.424000,451.236462,486285.001593,457.932000,NatG-1,
03/15/2022,03:49:35.214,57633.45,61778.00,242.590000,0.205210,28.910000,491.620000,0.000000,59.988000,49.780000,0.580800,1.463087,1.400181,61775.000000,50.000000,58.714400,31.487500,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.430 ,116.455556,57.143639,57.500000,120.600000,66.800000,0.717000,1.041000,0.059000,0.056000,0.055000,0.000000,8.389078,8.346731,56.923065,5.983962,520.829118,62.428628,6.147442,151.444290,1.017000,0.725000,0.000000,0.000000,121.100000,120.900000,119.500000,113.900000,111.866667,111.466667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.660000,70.420000,0.427000,0.427000,454.429173,486285.001593,457.932000,NatG-1,
03/15/2022,03:49:39.213,57637.45,61782.00,242.600000,0.205210,28.910000,491.660000,0.000000,59.989000,49.780000,0.580800,1.464354,1.400247,61779.000000,50.000000,58.714400,31.487500,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.376 ,116.400000,57.164793,57.500000,120.666667,66.800000,0.778000,0.903000,0.058000,0.056000,0.057000,0.000000,7.796119,8.346539,56.948742,6.496729,521.341801,62.490045,6.144839,151.443680,0.945000,0.788000,0.000000,0.000000,121.100000,120.900000,119.400000,113.833333,111.766667,111.400000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.424000,0.424000,451.236462,486286.065830,457.933000,NatG-1,
03/15/2022,03:49:42.214,57640.45,61785.00,242.590000,0.205210,28.910000,491.680000,0.000000,59.988000,49.780000,0.580800,1.462843,1.400717,61782.000000,50.000000,58.714400,31.875000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.446 ,116.422222,57.202219,57.500000,120.700000,66.800000,0.827000,0.986000,0.063000,0.055000,0.053000,0.000000,8.354275,8.346308,56.977814,6.902588,521.747720,62.538607,6.147052,151.444077,1.013000,0.837000,0.000000,0.000000,121.100000,120.866667,119.400000,113.633333,112.066667,111.466667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.659000,70.420000,0.424000,0.424000,451.236462,486286.065830,457.933000,NatG-1,
03/15/2022,03:49:45.214,57643.45,61788.00,242.540000,0.205150,28.900000,491.700000,0.000000,59.988000,49.760000,0.580800,1.461808,1.400058,61785.000000,50.000000,58.714400,32.162500,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.374 ,116.361111,57.190533,57.500000,120.700000,66.800000,0.872000,0.901000,0.059000,0.055000,0.054000,0.000000,7.433902,8.346775,56.930161,7.282254,522.127282,62.584078,6.144725,151.443527,0.901000,0.883000,0.000000,0.000000,121.100000,120.833333,119.400000,113.200000,112.266667,111.366667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.661000,70.420000,0.424000,0.424000,451.236462,486286.065830,457.933000,NatG-1,
03/15/2022,03:49:49.213,57647.45,61792.00,242.590000,0.205210,28.910000,491.740000,0.000000,59.989000,49.780000,0.580800,1.463087,1.400717,61789.000000,50.000000,58.714400,32.662500,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.444 ,116.288889,57.226036,57.500000,120.700000,66.800000,0.936000,0.996000,0.059000,0.057000,0.057000,0.000000,8.763606,8.346352,56.986778,7.811840,522.656362,62.647549,6.147689,151.443893,1.063000,0.947000,0.000000,0.000000,121.100000,120.866667,119.400000,112.800000,111.900000,111.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.660000,70.420000,0.420000,0.420000,446.979514,486287.130067,457.934000,NatG-1,
03/15/2022,03:49:52.214,57650.45,61795.00,242.610000,0.205230,28.920000,491.760000,0.000000,59.991000,49.790000,0.580800,1.465965,1.400684,61792.000000,50.000000,58.714400,32.612500,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.182 ,116.233333,57.192012,57.500000,120.700000,66.800000,0.985000,0.960000,0.061000,0.057000,0.054000,0.000000,7.583816,8.346128,57.014160,8.223080,523.067504,62.696804,6.146070,151.443420,0.919000,0.997000,0.000000,0.000000,121.100000,120.833333,119.400000,112.833333,111.933333,111.300000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.659000,70.420000,0.424000,0.424000,451.236462,486287.130067,457.934000,NatG-1,
03/15/2022,03:49:55.214,57653.45,61798.00,242.480000,0.205090,28.880000,491.780000,0.000000,59.993000,49.730000,0.580800,1.462236,1.400652,61795.000000,50.000000,58.714400,32.950000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.462 ,116.277778,57.250444,57.500000,120.700000,66.800000,1.030000,0.913000,0.060000,0.055000,0.057000,0.000000,8.147587,8.346744,56.961342,8.595784,523.440933,62.741467,6.145637,151.443008,0.988000,1.042000,0.000000,0.000000,121.100000,120.800000,119.433333,113.166667,112.066667,111.100000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.660000,70.420000,0.420000,0.420000,446.979514,486287.130067,457.934000,NatG-1,
03/15/2022,03:49:59.213,57657.45,61802.00,242.460000,0.205060,28.870000,491.820000,0.000000,59.989000,49.720000,0.580800,1.462694,1.400437,61799.000000,50.000000,58.714400,33.450000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.498 ,116.222222,57.317456,57.500000,120.700000,66.800000,1.092000,0.923000,0.059000,0.055000,0.055000,0.000000,7.767540,8.346730,56.974651,9.118551,523.962968,62.804091,6.146064,151.442795,0.942000,1.106000,0.000000,0.000000,121.100000,120.800000,119.333333,113.266667,111.733333,111.100000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.660000,70.420000,0.424000,0.424000,451.236462,486288.194304,457.935000,NatG-1,
03/15/2022,03:50:02.213,57660.45,61805.00,242.610000,0.205250,28.920000,491.840000,0.000000,59.988000,49.800000,0.580800,1.463337,1.400932,61802.000000,50.000000,58.714400,33.850000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.482 ,116.127778,57.328402,57.500000,120.700000,66.800000,1.142000,1.025000,0.059000,0.054000,0.056000,0.000000,8.916747,8.346431,57.009212,9.535664,524.380911,62.854175,6.148608,151.443420,1.081000,1.156000,0.000000,0.000000,121.100000,120.800000,119.233333,113.200000,111.800000,110.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.660000,70.420000,0.420000,0.420000,446.979514,486288.194304,457.935000,NatG-1,
03/15/2022,03:50:05.214,57663.45,61808.00,242.520000,0.205150,28.900000,491.860000,0.000000,59.986000,49.750000,0.580800,1.462540,1.400173,61805.000000,50.000000,58.714400,33.625000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.179 ,116.033333,57.290533,57.500000,120.700000,66.800000,1.191000,0.957000,0.058000,0.056000,0.057000,0.000000,7.638608,8.346554,56.994247,9.943295,524.787681,62.902903,6.146323,151.443085,0.926000,1.206000,0.000000,0.000000,121.100000,120.800000,119.066667,113.100000,111.866667,110.266667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.659000,70.420000,0.424000,0.424000,451.236462,486289.258541,457.936000,NatG-1,
03/15/2022,03:50:09.214,57667.45,61812.00,242.480000,0.205100,28.890000,491.900000,0.000000,59.985000,49.730000,0.580800,1.465627,1.399538,61809.000000,50.000000,58.714400,34.125000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.376 ,115.883333,57.268047,57.500000,120.700000,66.800000,1.257000,1.014000,0.060000,0.055000,0.055000,0.000000,8.976326,8.346585,56.988300,10.490730,525.335283,62.968514,6.148136,151.443665,1.088000,1.272000,0.000000,0.000000,121.100000,120.800000,118.933333,113.033333,111.466667,109.966667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.660000,70.420000,0.424000,0.424000,451.236462,486289.258541,457.936000,NatG-1,
03/15/2022,03:50:12.214,57670.45,61815.00,242.550000,0.205180,28.900000,491.920000,0.000000,59.984000,49.770000,0.580800,1.463301,1.400000,61812.000000,50.000000,58.714400,33.962500,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.376 ,115.866667,57.266716,57.533333,120.700000,66.800000,1.308000,1.006000,0.059000,0.054000,0.053000,0.000000,7.897106,8.346818,56.959854,10.918079,525.763186,63.019770,6.146770,151.443466,0.957000,1.324000,0.000000,0.000000,121.100000,120.800000,118.833333,112.633333,111.533333,110.300000,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.510000,0.850000,29.659000,70.360000,39.494000,39.385000,41914.971822,486307.350569,457.953000,NatG-1,
03/15/2022,03:50:16.213,57674.45,61819.00,242.560000,0.205190,28.910000,491.950000,0.000000,59.983000,49.770000,0.580800,1.466251,1.401385,61816.000000,50.000000,58.714400,34.237500,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.446 ,115.622222,57.290385,57.600000,120.700000,66.800000,1.371000,0.976000,0.062000,0.057000,0.057000,0.000000,8.354339,8.346941,56.945980,11.444468,526.289655,63.082850,6.146824,151.443558,1.013000,1.388000,0.000000,0.000000,121.100000,120.800000,118.800000,112.100000,111.300000,109.633333,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.510000,0.850000,29.660000,70.120000,39.467000,39.378000,41907.522163,486354.176994,457.997000,NatG-1,
03/15/2022,03:50:19.214,57677.45,61822.00,242.410000,0.205050,28.870000,491.980000,0.000000,59.980000,49.710000,0.580800,1.464228,1.400314,61819.000000,50.000000,58.714400,34.187500,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.376 ,115.561111,57.311095,57.600000,120.700000,66.800000,1.422000,1.027000,0.060000,0.055000,0.057000,0.000000,8.089732,8.346602,56.986382,11.872847,526.717983,63.134163,6.147205,151.443771,0.981000,1.439000,0.000000,0.000000,121.100000,120.800000,118.800000,111.766667,111.200000,109.700000,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.510000,0.850000,29.660000,69.970000,39.477000,39.401000,41931.999613,486389.296813,458.030000,NatG-1,
03/15/2022,03:50:22.215,57680.45,61825.00,242.530000,0.205180,28.900000,492.000000,0.000000,59.980000,49.760000,0.580800,1.465835,1.400899,61822.000000,50.000000,58.714400,34.237500,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.447 ,115.566667,57.262426,57.600000,120.700000,66.800000,1.470000,0.950000,0.060000,0.057000,0.057000,0.000000,8.199278,8.346784,56.965313,12.267594,527.112728,63.181460,6.146087,151.443512,0.994000,1.487000,0.000000,0.000000,121.100000,120.800000,118.833333,111.633333,111.000000,110.033333,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.510000,0.850000,29.659000,69.860000,39.474000,39.405000,41936.256561,486424.416632,458.063000,NatG-1,
03/15/2022,03:50:26.214,57684.45,61829.00,242.600000,0.205240,28.920000,492.030000,0.000000,59.979000,49.790000,0.580800,1.464870,1.401154,61826.000000,50.000000,58.714400,34.350000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.499 ,115.433333,57.269379,57.600000,120.700000,66.800000,1.539000,1.068000,0.059000,0.055000,0.055000,0.000000,8.675861,8.346570,56.992821,12.845947,527.690452,63.250677,6.148433,151.444092,1.052000,1.557000,0.000000,0.000000,121.100000,120.733333,118.900000,111.400000,110.566667,109.900000,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.510000,0.850000,29.660000,69.740000,39.448000,39.385000,41914.971822,486470.178821,458.106000,NatG-1,
03/15/2022,03:50:30.213,57688.45,61833.00,242.510000,0.205160,28.890000,492.070000,0.000000,59.976000,49.750000,0.580800,1.460129,1.400231,61830.000000,50.000000,58.714400,34.237500,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.445 ,115.300000,57.318195,57.600000,120.700000,66.800000,1.603000,0.942000,0.059000,0.054000,0.054000,0.000000,8.116638,8.346541,56.993877,13.377292,528.222447,63.314409,6.145896,151.443436,0.984000,1.622000,0.000000,0.000000,121.100000,120.733333,119.000000,111.033333,110.500000,109.433333,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.510000,0.850000,29.659000,69.650000,39.448000,39.391000,41921.357244,486517.005246,458.150000,NatG-1,
03/15/2022,03:50:34.213,57692.45,61837.00,242.540000,0.205200,28.910000,492.100000,0.000000,59.977000,49.770000,0.580800,1.463938,1.399728,61834.000000,50.000000,58.714400,34.350000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.375 ,115.194444,57.352071,57.600000,120.766667,66.800000,1.670000,1.028000,0.061000,0.057000,0.055000,0.000000,8.098394,8.346924,56.946293,13.940396,528.785535,63.381873,6.147501,151.443710,0.982000,1.690000,0.000000,0.000000,121.100000,120.700000,119.000000,110.733333,110.433333,109.200000,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.510000,0.850000,29.659000,69.590000,39.391000,39.345000,41872.402344,486563.831671,458.194000,NatG-1,
03/15/2022,03:50:38.213,57696.45,61841.00,242.480000,0.205130,28.890000,492.130000,0.000000,59.976000,49.740000,0.580800,1.462195,1.399621,61838.000000,50.000000,58.714400,34.075000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.251 ,115.272222,57.370562,57.600000,120.766667,66.800000,1.736000,0.980000,0.058000,0.055000,0.057000,0.000000,8.592777,8.347034,56.933414,14.490243,529.337632,63.448019,6.146786,151.443909,1.042000,1.757000,0.000000,0.000000,121.100000,120.700000,119.000000,110.900000,110.266667,109.666667,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.510000,0.850000,29.659000,69.540000,39.388000,39.345000,41872.402344,486609.593860,458.237000,NatG-1,
03/15/2022,03:50:42.213,57700.45,61845.00,242.510000,0.205160,28.900000,492.160000,0.000000,59.976000,49.750000,0.580800,1.463979,1.399118,61842.000000,50.000000,58.714400,34.075000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.180 ,115.050000,57.350148,57.600000,120.833333,66.800000,1.802000,0.948000,0.060000,0.056000,0.054000,0.000000,7.607850,8.347064,56.932606,15.040951,529.886023,63.513634,6.145487,151.443420,0.922000,1.824000,0.000000,0.000000,121.100000,120.700000,118.900000,110.633333,110.166667,108.800000,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.520000,0.860000,29.660000,69.500000,39.328000,39.285000,41808.548128,486656.420285,458.281000,NatG-1,
03/15/2022,03:50:45.214,57703.45,61848.00,242.360000,0.205010,28.860000,492.190000,0.000000,59.975000,49.690000,0.580800,1.464026,1.398787,61845.000000,50.000000,58.714400,34.412500,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.445 ,114.988889,57.359467,57.600000,120.933333,66.800000,1.850000,0.983000,0.059000,0.055000,0.055000,0.000000,8.633836,8.346716,56.972530,15.438910,530.283440,63.561330,6.146595,151.443604,1.047000,1.872000,0.000000,0.000000,121.100000,120.700000,118.833333,110.600000,109.800000,108.900000,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.520000,0.860000,29.659000,69.470000,39.312000,39.272000,41794.713048,486691.540104,458.314000,NatG-1,
03/15/2022,03:50:49.213,57707.45,61852.00,242.530000,0.205190,28.910000,492.220000,0.000000,59.978000,49.770000,0.580800,1.463765,1.400033,61849.000000,50.000000,58.714400,0.000000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,114.950000,57.368047,57.600000,121.000000,66.800000,1.920000,0.972000,0.058000,0.056000,0.055000,0.000000,7.797137,8.346693,56.976982,16.026270,530.871367,63.631761,6.145829,151.443375,0.945000,1.943000,0.000000,0.000000,121.100000,120.566667,118.733333,110.733333,110.266667,108.300000,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.520000,0.860000,29.659000,69.440000,39.275000,39.242000,41762.785940,486739.430766,458.359000,NatG-1,
03/15/2022,03:50:52.214,57710.45,61855.00,242.610000,0.205290,28.930000,492.240000,0.000000,59.980000,49.810000,0.580800,1.460568,1.400313,61852.000000,50.000000,58.714400,0.000000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,114.933333,57.375000,57.600000,121.000000,66.800000,1.942000,0.370000,0.061000,0.055000,0.058000,-0.001000,0.498836,8.346931,56.953655,16.209942,531.053800,63.653545,6.137308,151.443787,0.060000,1.965000,0.000000,0.000000,121.100000,120.500000,118.666667,110.500000,110.200000,108.633333,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.520000,0.860000,29.659000,69.430000,39.249000,39.216000,41735.115779,486772.422111,458.390000,NatG-1,
03/15/2022,03:50:56.214,57714.45,61859.00,242.590000,0.205260,28.920000,492.270000,0.000000,59.981000,49.790000,0.580800,1.461025,1.400717,61856.000000,50.000000,58.714400,0.000000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,114.944444,57.393195,57.600000,121.000000,66.800000,1.945000,0.000000,0.058000,0.054000,0.055000,0.000000,-0.377789,8.347036,56.941936,16.240074,531.083861,63.657143,6.134154,151.443573,-0.046000,1.969000,0.000000,0.000000,121.100000,120.466667,118.600000,110.600000,109.700000,109.200000,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.520000,0.860000,29.659000,69.410000,39.189000,39.160000,41675.518511,486819.248536,458.434000,NatG-1,
03/15/2022,03:51:00.214,57718.45,61863.00,242.420000,0.205060,28.870000,492.310000,0.000000,59.983000,49.710000,0.580800,1.468399,1.400916,61860.000000,50.000000,58.714400,0.000000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,114.688889,57.464645,57.600000,121.000000,66.800000,1.946000,0.000000,0.061000,0.055000,0.056000,0.000000,0.000000,8.346652,56.987373,16.242799,531.086594,63.657545,6.135655,151.442947,0.000000,1.969000,0.000000,0.000000,121.100000,120.400000,118.500000,110.700000,109.633333,107.800000,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.520000,0.860000,29.658000,69.390000,39.173000,39.146000,41660.619194,486866.074962,458.478000,NatG-1,
03/15/2022,03:51:04.213,57722.45,61867.00,242.530000,0.205190,28.900000,492.340000,0.000000,59.982000,49.760000,0.580800,1.464740,1.400775,61864.000000,50.000000,58.714400,0.000000,12.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,114.805556,57.581065,57.600000,120.966667,66.800000,1.946000,0.000000,0.059000,0.054000,0.058000,0.000000,0.410168,8.346635,57.011578,16.246913,531.090724,63.658054,6.136554,151.442490,0.050000,1.970000,0.000000,0.000000,121.100000,120.400000,118.566667,110.833333,109.966667,107.966667,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.520000,0.860000,29.659000,69.380000,39.100000,39.073000,41582.929897,486911.837150,458.521000,NatG-1,
03/15/2022,03:52:05.214,57783.45,61928.00,242.570000,0.205240,28.920000,492.830000,0.000000,60.007000,49.780000,0.581000,1.462142,1.399390,61925.000000,50.000000,58.714400,0.000000,13.000000,Heating Tanks.... ,116.150000,59.556509,57.700000,119.366667,66.800000,0.018000,0.000000,0.061000,0.053000,0.055000,-0.001000,0.735461,8.344941,57.488937,0.145708,531.238541,63.675935,6.139952,151.437241,0.089000,0.018000,0.000000,0.000000,121.900000,120.800000,119.066667,112.833333,111.666667,110.633333,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.520000,0.860000,29.658000,69.300000,38.458000,38.438000,40907.139441,487612.105056,459.179000,NatG-1,
03/15/2022,03:53:06.213,57844.45,61989.00,242.500000,0.205340,28.940000,493.320000,0.000000,59.982000,49.790000,0.581200,1.463183,1.400701,61986.000000,50.000000,58.714400,0.000000,13.000000,Heating Tanks.... ,117.972222,59.182840,58.000000,118.600000,66.800000,0.038000,0.000000,0.058000,0.055000,0.055000,0.000000,-0.636386,8.344748,57.746204,0.315447,531.408220,63.696526,6.142868,151.432343,-0.077000,0.038000,0.000000,0.000000,122.800000,121.166667,119.900000,116.500000,113.266667,114.200000,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.520000,0.860000,29.657000,69.270000,37.822000,37.812000,40240.927118,488298.537881,459.824000,NatG-1,
03/15/2022,03:54:07.214,57905.45,62050.00,242.560000,0.205490,28.970000,493.810000,0.000000,59.984000,49.840000,0.581300,1.462261,1.400602,62047.000000,50.000000,58.714400,0.000000,13.000000,Heating Tanks.... ,119.150000,58.815828,58.600000,117.900000,66.900000,0.058000,0.044000,0.062000,0.057000,0.057000,0.000000,0.343149,8.344093,58.030117,0.482015,531.574863,63.716772,6.146107,151.428757,0.042000,0.058000,0.000000,0.000000,123.800000,121.900000,120.500000,117.366667,115.666667,115.666667,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.530000,0.860000,29.657000,69.240000,37.302000,37.292000,39687.523910,488976.456811,460.461000,NatG-1,
03/15/2022,03:55:08.213,57966.45,62111.00,242.630000,0.205540,28.990000,494.300000,0.000000,60.021000,49.870000,0.581300,1.467208,1.400321,62108.000000,50.000000,58.714400,0.000000,13.000000,Heating Tanks.... ,120.277778,58.560799,60.433333,117.333333,66.900000,0.077000,0.043000,0.060000,0.056000,0.053000,0.000000,0.000000,8.343849,58.245312,0.639413,531.732215,63.735682,6.148194,151.424759,0.000000,0.077000,0.000000,0.000000,124.600000,122.700000,121.333333,118.766667,117.233333,117.033333,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.520000,0.860000,29.657000,69.210000,36.921000,36.915000,39286.306584,489644.797608,461.089000,NatG-1,
03/15/2022,03:56:08.213,58026.45,62171.00,242.440000,0.205420,28.950000,494.780000,0.000000,60.014000,49.800000,0.581300,1.462613,1.401171,62168.000000,50.000000,58.714400,0.000000,13.000000,Heating Tanks.... Waiting for Delay Cutout....,121.516667,58.386243,60.766667,116.800000,67.000000,0.094000,0.000000,0.060000,0.056000,0.056000,0.000000,-0.586204,8.343410,58.547039,0.776173,531.868979,63.752671,6.151978,151.419815,-0.071000,0.094000,0.000000,0.000000,125.233333,123.366667,122.200000,120.333333,119.000000,118.966667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.630000,0.970000,29.657000,69.930000,0.358000,0.358000,380.996824,489710.780298,461.151000,NatG-1,
03/15/2022,03:57:08.214,58086.45,62231.00,242.370000,0.205410,28.930000,495.270000,0.000000,59.997000,49.780000,0.581200,1.467893,1.401287,62228.000000,50.000000,58.714400,0.000000,13.000000,Heating Tanks.... Waiting for Delay Cutout....,121.622222,58.808876,60.700000,116.366667,67.000000,0.111000,0.000000,0.058000,0.056000,0.056000,0.000000,0.000000,8.342989,58.812248,0.898934,531.991714,63.769516,6.155268,151.416000,0.000000,0.109000,0.000000,0.000000,125.266667,123.500000,122.200000,120.533333,119.100000,119.133333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.630000,0.970000,29.657000,70.070000,0.367000,0.367000,390.574956,489717.165720,461.157000,NatG-1,
03/15/2022,03:58:08.214,58146.45,62291.00,242.110000,0.205120,28.850000,495.750000,0.000000,59.998000,49.660000,0.581000,1.464996,1.401264,62288.000000,50.000000,58.714400,0.000000,13.000000,Heating Tanks.... Waiting for Delay Cutout....,121.727778,59.005178,60.333333,115.900000,67.000000,0.135000,0.000000,0.058000,0.056000,0.053000,0.000000,0.201852,8.343128,58.984272,1.091396,532.184228,63.793056,6.157364,151.412170,0.024000,0.132000,0.000000,0.000000,125.400000,123.566667,122.400000,120.433333,119.233333,119.333333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.100000,0.381000,0.381000,405.474274,489723.551142,461.163000,NatG-1,
03/15/2022,03:59:09.214,58207.45,62352.00,242.570000,0.205630,28.980000,496.240000,0.000000,59.991000,49.880000,0.581000,1.474055,1.400049,62349.000000,50.000000,58.029600,100.000000,13.000000,Testing Tank A - Purging for 290 Seconds.... 0.377 ,121.772222,59.202811,59.733333,115.300000,67.000000,0.590000,4.723000,0.060000,0.056000,0.055000,0.000000,40.114273,8.335702,58.805981,4.918814,532.301740,63.807844,6.315744,151.428452,4.857000,0.596000,0.000000,0.000000,125.400000,123.600000,122.300000,120.533333,119.400000,119.400000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.387000,0.387000,411.859695,489731.000800,461.170000,NatG-1,
03/15/2022,04:00:09.214,58267.45,62412.00,242.720000,0.205670,29.000000,496.720000,0.000000,60.032000,49.920000,0.581000,1.465065,1.400709,62409.000000,50.000000,58.029600,46.450000,13.000000,Testing Tank A - Purging for 230 Seconds.... 0.378 ,121.861111,55.861982,56.500000,114.800000,66.900000,4.841000,2.249000,0.060000,0.056000,0.054000,0.000000,18.017166,8.346089,56.111362,40.382556,532.301740,63.807844,6.173376,151.462570,2.181000,4.889000,0.000000,0.000000,125.500000,123.666667,122.400000,120.600000,119.500000,119.500000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.397000,0.397000,422.502065,489737.386222,461.176000,NatG-1,
03/15/2022,04:01:09.215,58327.45,62472.00,242.710000,0.205620,28.990000,497.200000,0.000000,60.039000,49.910000,0.580900,1.467659,1.401014,62469.000000,50.000000,58.457600,31.650000,13.000000,Testing Tank A - Purging for 170 Seconds.... 0.252 ,121.877778,56.491864,56.000000,114.400000,66.900000,6.039000,1.036000,0.057000,0.056000,0.054000,0.000000,8.806560,8.348590,55.253189,50.388173,532.301740,63.807844,6.127289,151.473923,1.066000,6.100000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.566667,119.500000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.140000,0.397000,0.397000,422.502065,489744.835880,461.183000,NatG-1,
03/15/2022,04:02:10.213,58388.45,62533.00,242.490000,0.205420,28.940000,497.690000,0.000000,60.027000,49.810000,0.580900,1.463830,1.400099,62530.000000,50.000000,58.714400,31.937500,13.000000,Testing Tank A - Purging for 109 Seconds.... 0.429 ,121.905556,57.120414,56.100000,114.000000,66.800000,7.113000,1.070000,0.061000,0.057000,0.056000,0.000000,8.558759,8.349416,55.754707,59.349865,532.301740,63.807844,6.135448,151.459656,1.036000,7.184000,0.000000,0.000000,125.500000,123.666667,122.400000,120.633333,119.600000,119.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.140000,0.407000,0.407000,433.144434,489752.285539,461.190000,NatG-1,
03/15/2022,04:02:20.214,58398.45,62543.00,242.570000,0.205510,28.960000,497.770000,0.000000,60.025000,49.850000,0.580900,1.470926,1.401080,62540.000000,50.000000,58.714400,31.425000,13.000000,Testing Tank A - Purging for 99 Seconds.... 0.421 ,121.900000,57.199112,56.266667,113.900000,66.800000,7.289000,1.006000,0.059000,0.056000,0.053000,0.000000,8.544773,8.349156,55.904224,60.826086,532.301740,63.807844,6.135237,151.457397,1.034000,7.362000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.140000,0.407000,0.404000,429.951723,489753.349776,461.191000,NatG-1,
03/15/2022,04:02:22.213,58400.45,62545.00,242.620000,0.205570,28.980000,497.790000,0.000000,60.025000,49.880000,0.580900,1.467286,1.401410,62542.000000,50.000000,58.714400,31.712500,13.000000,Testing Tank A - Purging for 97 Seconds.... 0.440 ,121.900000,57.230917,56.300000,113.900000,66.800000,7.323000,1.043000,0.060000,0.057000,0.057000,0.000000,9.130468,8.348808,55.954117,61.107626,532.301740,63.807844,6.137164,151.457153,1.105000,7.397000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.407000,0.407000,433.144434,489754.414013,461.192000,NatG-1,
