Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/15/2022,04:02:24.214,58402.45,62547.00,242.460000,0.205400,28.930000,497.810000,0.000000,60.026000,49.800000,0.580900,1.463973,1.401180,62544.000000,50.000000,58.714400,31.875000,13.000000,Testing Tank A - Purging for 95 Seconds.... 0.171 ,121.900000,57.224704,56.300000,113.900000,66.800000,7.360000,1.118000,0.058000,0.054000,0.054000,-0.001000,9.873178,8.348926,55.952778,61.419539,532.301740,63.807844,6.139219,151.457001,1.195000,7.434000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.140000,0.407000,0.407000,433.144434,489754.414013,461.192000,NatG-1,
03/15/2022,04:02:26.213,58404.45,62549.00,242.480000,0.205400,28.930000,497.820000,0.000000,60.025000,49.810000,0.580900,1.465239,1.401064,62546.000000,50.000000,58.714400,31.650000,13.000000,Testing Tank A - Purging for 93 Seconds.... 0.376 ,121.900000,57.175740,56.300000,113.833333,66.800000,7.396000,1.115000,0.061000,0.057000,0.055000,0.000000,9.037291,8.348735,55.990051,61.716725,532.301740,63.807844,6.138289,151.456619,1.094000,7.470000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.411000,0.411000,437.401382,489754.414013,461.192000,NatG-1,
03/15/2022,04:02:27.214,58405.45,62550.00,242.550000,0.205480,28.950000,497.830000,0.000000,60.027000,49.840000,0.580900,1.467150,1.400660,62547.000000,50.000000,58.714400,31.537500,13.000000,Testing Tank A - Purging for 92 Seconds.... 0.447 ,121.900000,57.145414,56.333333,113.800000,66.800000,7.415000,1.088000,0.058000,0.056000,0.053000,0.000000,9.165866,8.348737,55.995361,61.871788,532.301740,63.807844,6.138081,151.456573,1.109000,7.489000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.140000,0.407000,0.407000,433.144434,489754.414013,461.192000,NatG-1,
03/15/2022,04:02:28.214,58406.45,62551.00,242.540000,0.205480,28.950000,497.840000,0.000000,60.026000,49.840000,0.580900,1.470411,1.401253,62548.000000,50.000000,58.714400,31.375000,13.000000,Testing Tank A - Purging for 91 Seconds.... 0.377 ,121.900000,57.119970,56.366667,113.800000,66.800000,7.433000,1.114000,0.061000,0.056000,0.056000,0.000000,9.695697,8.348593,56.013958,62.024319,532.301740,63.807844,6.139236,151.456589,1.174000,7.507000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.655000,70.140000,0.407000,0.407000,433.144434,489754.414013,461.192000,NatG-1,
03/15/2022,04:02:29.215,58407.45,62552.00,242.520000,0.205450,28.950000,497.850000,0.000000,60.027000,49.820000,0.580900,1.462156,1.400421,62549.000000,50.000000,58.714400,31.262500,13.000000,Testing Tank A - Purging for 90 Seconds.... 0.445 ,121.900000,57.101923,56.400000,113.800000,66.800000,7.453000,1.147000,0.059000,0.055000,0.054000,0.000000,9.853498,8.348380,56.038120,62.188954,532.301740,63.807844,6.140390,151.456665,1.193000,7.527000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.140000,0.407000,0.407000,433.144434,489754.414013,461.192000,NatG-1,
03/15/2022,04:02:31.213,58409.45,62554.00,242.510000,0.205430,28.940000,497.860000,0.000000,60.027000,49.820000,0.580900,1.466290,1.400478,62551.000000,50.000000,58.714400,30.975000,13.000000,Testing Tank A - Purging for 88 Seconds.... 0.442 ,121.905556,57.090680,56.400000,113.800000,66.800000,7.490000,1.130000,0.060000,0.055000,0.057000,0.000000,9.033505,8.348392,56.056267,62.501360,532.301740,63.807844,6.138727,151.456070,1.093000,7.565000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.407000,0.407000,433.144434,489754.414013,461.192000,NatG-1,
03/15/2022,04:02:33.213,58411.45,62556.00,242.560000,0.205490,28.960000,497.880000,0.000000,60.026000,49.850000,0.580900,1.467857,1.400355,62553.000000,50.000000,58.714400,30.700000,13.000000,Testing Tank A - Purging for 86 Seconds.... 0.446 ,121.905556,57.118195,56.466667,113.800000,66.800000,7.526000,1.067000,0.058000,0.056000,0.055000,0.000000,8.901826,8.348659,56.048023,62.797719,532.301740,63.807844,6.137684,151.455719,1.077000,7.601000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.407000,0.407000,433.144434,489755.478250,461.193000,NatG-1,
03/15/2022,04:02:34.214,58412.45,62557.00,242.520000,0.205450,28.940000,497.890000,0.000000,60.025000,49.830000,0.580900,1.467608,1.400586,62554.000000,50.000000,58.714400,30.637500,13.000000,Testing Tank A - Purging for 85 Seconds.... 0.172 ,121.900000,57.138018,56.500000,113.800000,66.800000,7.543000,1.073000,0.060000,0.057000,0.054000,0.000000,9.168923,8.348742,56.041771,62.945103,532.301740,63.807844,6.138276,151.455627,1.110000,7.619000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.140000,0.411000,0.411000,437.401382,489755.478250,461.193000,NatG-1,
03/15/2022,04:02:35.214,58413.45,62558.00,242.630000,0.205550,28.970000,497.900000,0.000000,60.030000,49.870000,0.580900,1.464899,1.400321,62555.000000,50.000000,58.714400,30.637500,13.000000,Testing Tank A - Purging for 84 Seconds.... 0.250 ,121.905556,57.158136,56.500000,113.800000,66.800000,7.562000,1.080000,0.061000,0.056000,0.057000,0.000000,8.982339,8.348617,56.069023,63.099110,532.301740,63.807844,6.138443,151.455368,1.087000,7.637000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.411000,0.411000,437.401382,489755.478250,461.193000,NatG-1,
03/15/2022,04:02:37.214,58415.45,62560.00,242.690000,0.205600,28.990000,497.910000,0.000000,60.030000,49.900000,0.580900,1.466780,1.399604,62557.000000,50.000000,58.714400,30.525000,13.000000,Testing Tank A - Purging for 82 Seconds.... 0.177 ,121.916667,57.204734,56.500000,113.800000,66.800000,7.596000,1.051000,0.061000,0.055000,0.056000,0.000000,8.718186,8.348166,56.147720,63.383558,532.301740,63.807844,6.137851,151.454834,1.055000,7.672000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.407000,0.407000,433.144434,489755.478250,461.193000,NatG-1,
03/15/2022,04:02:39.213,58417.45,62562.00,242.550000,0.205440,28.950000,497.930000,0.000000,60.029000,49.830000,0.580900,1.468945,1.399918,62559.000000,50.000000,58.714400,30.525000,13.000000,Testing Tank A - Purging for 80 Seconds.... 0.500 ,121.916667,57.248077,56.533333,113.800000,66.800000,7.632000,1.058000,0.060000,0.055000,0.054000,0.000000,8.762123,8.348328,56.147118,63.684357,532.301740,63.807844,6.138676,151.454498,1.061000,7.708000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.654000,70.140000,0.411000,0.411000,437.401382,489755.478250,461.193000,NatG-1,
03/15/2022,04:02:40.213,58418.45,62563.00,242.570000,0.205480,28.950000,497.940000,0.000000,60.030000,49.840000,0.580900,1.467637,1.399637,62560.000000,50.000000,58.714400,30.525000,13.000000,Testing Tank A - Purging for 79 Seconds.... 0.250 ,121.916667,57.265680,56.566667,113.800000,66.800000,7.649000,1.045000,0.061000,0.055000,0.055000,0.000000,8.401617,8.348490,56.144829,63.824294,532.301740,63.807844,6.138268,151.454208,1.017000,7.725000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.654000,70.140000,0.411000,0.411000,437.401382,489755.478250,461.193000,NatG-1,
03/15/2022,04:02:41.214,58419.45,62564.00,242.560000,0.205470,28.950000,497.940000,0.000000,60.029000,49.840000,0.580900,1.462501,1.400107,62561.000000,50.000000,58.714400,30.525000,13.000000,Testing Tank A - Purging for 78 Seconds.... 0.252 ,121.916667,57.279882,56.600000,113.766667,66.766667,7.665000,1.028000,0.059000,0.054000,0.054000,0.000000,8.593132,8.348668,56.132759,63.964095,532.301740,63.807844,6.138235,151.453934,1.040000,7.742000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.407000,0.407000,433.144434,489756.542487,461.194000,NatG-1,
03/15/2022,04:02:43.213,58421.45,62566.00,242.600000,0.205520,28.960000,497.960000,0.000000,60.028000,49.860000,0.580900,1.469346,1.399711,62563.000000,50.000000,58.714400,30.750000,13.000000,Testing Tank A - Purging for 76 Seconds.... 0.376 ,121.911111,57.296450,56.600000,113.700000,66.733333,7.701000,1.053000,0.060000,0.057000,0.057000,0.000000,8.769181,8.348535,56.168320,64.259516,532.301740,63.807844,6.139582,151.453583,1.061000,7.778000,0.000000,0.000000,125.466667,123.700000,122.400000,120.633333,119.600000,119.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.411000,0.411000,437.401382,489756.542487,461.194000,NatG-1,
03/15/2022,04:02:44.214,58422.45,62567.00,242.660000,0.205580,28.980000,497.970000,0.000000,60.030000,49.890000,0.580900,1.464442,1.400025,62564.000000,50.000000,58.714400,30.812500,13.000000,Testing Tank A - Purging for 75 Seconds.... 0.179 ,121.916667,57.297189,56.600000,113.700000,66.733333,7.718000,1.044000,0.060000,0.056000,0.055000,0.000000,8.390147,8.348827,56.153584,64.401503,532.301740,63.807844,6.139433,151.453217,1.016000,7.795000,0.000000,0.000000,125.466667,123.700000,122.400000,120.666667,119.600000,119.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.411000,0.411000,437.401382,489756.542487,461.194000,NatG-1,
03/15/2022,04:02:46.214,58424.45,62569.00,242.610000,0.205530,28.970000,497.980000,0.000000,60.030000,49.860000,0.580900,1.465820,1.399901,62566.000000,50.000000,58.714400,31.037500,13.000000,Testing Tank A - Purging for 73 Seconds.... 0.377 ,121.922222,57.281213,56.600000,113.700000,66.700000,7.751000,1.020000,0.061000,0.056000,0.056000,0.000000,8.851979,8.349007,56.158253,64.680246,532.301740,63.807844,6.139026,151.452744,1.071000,7.829000,0.000000,0.000000,125.500000,123.700000,122.400000,120.633333,119.600000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.140000,0.411000,0.411000,437.401382,489756.542487,461.194000,NatG-1,
03/15/2022,04:02:47.214,58425.45,62570.00,242.580000,0.205490,28.960000,497.990000,0.000000,60.031000,49.850000,0.580900,1.465327,1.399497,62567.000000,50.000000,58.714400,31.150000,13.000000,Testing Tank A - Purging for 72 Seconds.... 0.445 ,121.916667,57.270858,56.633333,113.700000,66.700000,7.769000,1.051000,0.059000,0.055000,0.055000,0.000000,9.157184,8.348820,56.186150,64.827197,532.301740,63.807844,6.140285,151.452545,1.108000,7.846000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.411000,0.411000,437.401382,489756.542487,461.194000,NatG-1,
03/15/2022,04:02:49.214,58427.45,62572.00,242.590000,0.205510,28.960000,498.010000,0.000000,60.034000,49.850000,0.580900,1.468201,1.400181,62569.000000,50.000000,58.714400,31.200000,13.000000,Testing Tank A - Purging for 70 Seconds.... 0.500 ,121.916667,57.263905,56.700000,113.700000,66.700000,7.804000,1.052000,0.059000,0.055000,0.053000,0.000000,8.439235,8.348519,56.259670,65.121312,532.301740,63.807844,6.139904,151.451828,1.021000,7.882000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.140000,0.411000,0.411000,437.401382,489756.542487,461.194000,NatG-1,
03/15/2022,04:02:50.213,58428.45,62573.00,242.500000,0.205400,28.930000,498.020000,0.000000,60.032000,49.810000,0.580900,1.461733,1.400041,62570.000000,50.000000,58.714400,31.200000,13.000000,Testing Tank A - Purging for 69 Seconds.... 0.250 ,121.922222,57.275000,56.700000,113.700000,66.700000,7.821000,1.023000,0.058000,0.054000,0.057000,0.000000,8.416147,8.348443,56.284073,65.260521,532.301740,63.807844,6.139537,151.451645,1.019000,7.899000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.633333,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.411000,0.411000,437.401382,489757.606724,461.195000,NatG-1,
03/15/2022,04:02:52.214,58430.45,62575.00,242.640000,0.205560,28.970000,498.030000,0.000000,60.032000,49.880000,0.580900,1.461860,1.400264,62572.000000,50.000000,58.714400,31.425000,13.000000,Testing Tank A - Purging for 67 Seconds.... 0.381 ,121.916667,57.313462,56.700000,113.666667,66.700000,7.856000,1.072000,0.061000,0.058000,0.057000,0.000000,9.412911,8.348316,56.296146,65.558044,532.301740,63.807844,6.142285,151.451584,1.139000,7.935000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.633333,119.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.140000,0.411000,0.411000,437.401382,489757.606724,461.195000,NatG-1,
03/15/2022,04:02:53.214,58431.45,62576.00,242.670000,0.205590,28.980000,498.040000,0.000000,60.032000,49.890000,0.580900,1.462620,1.400832,62573.000000,50.000000,58.714400,31.487500,13.000000,Testing Tank A - Purging for 66 Seconds.... 0.178 ,121.905556,57.328254,56.700000,113.633333,66.700000,7.875000,1.097000,0.057000,0.056000,0.054000,0.000000,9.035114,8.348439,56.293179,65.711190,532.301740,63.807844,6.142607,151.451416,1.094000,7.953000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.140000,0.411000,0.411000,437.401382,489757.606724,461.195000,NatG-1,
03/15/2022,04:02:55.214,58433.45,62578.00,242.620000,0.205550,28.970000,498.060000,0.000000,60.029000,49.870000,0.580900,1.467429,1.401121,62575.000000,50.000000,58.714400,31.262500,13.000000,Testing Tank A - Purging for 64 Seconds.... 0.374 ,121.900000,57.337870,56.700000,113.600000,66.700000,7.909000,1.052000,0.061000,0.057000,0.054000,0.000000,8.608995,8.348678,56.291424,66.000341,532.301740,63.807844,6.141289,151.450928,1.042000,7.988000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.411000,0.411000,437.401382,489757.606724,461.195000,NatG-1,
03/15/2022,04:02:56.214,58434.45,62579.00,242.630000,0.205550,28.970000,498.060000,0.000000,60.030000,49.870000,0.580900,1.464899,1.399951,62576.000000,50.000000,58.714400,31.200000,13.000000,Testing Tank A - Purging for 63 Seconds.... 0.179 ,121.900000,57.342160,56.733333,113.600000,66.700000,7.927000,1.053000,0.059000,0.056000,0.054000,0.000000,9.042764,8.348631,56.300697,66.149175,532.301740,63.807844,6.141237,151.450867,1.094000,8.006000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.600000,119.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.407000,0.407000,433.144434,489757.606724,461.195000,NatG-1,
03/15/2022,04:02:58.213,58436.45,62581.00,242.840000,0.205770,29.030000,498.080000,0.000000,60.029000,49.970000,0.580900,1.465325,1.400799,62578.000000,50.000000,58.714400,31.087500,13.000000,Testing Tank A - Purging for 61 Seconds.... 0.335 ,121.905556,57.323225,56.800000,113.600000,66.700000,7.964000,1.106000,0.060000,0.056000,0.053000,0.000000,9.158055,8.348413,56.328430,66.455967,532.301740,63.807844,6.142932,151.450897,1.108000,8.043000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.633333,119.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.655000,70.140000,0.411000,0.411000,437.401382,489757.606724,461.195000,NatG-1,
03/15/2022,04:02:59.213,58437.45,62582.00,242.790000,0.205720,29.020000,498.090000,0.000000,60.029000,49.950000,0.580900,1.463689,1.400552,62579.000000,50.000000,58.714400,30.975000,13.000000,Testing Tank A - Purging for 60 Seconds.... 0.494 ,121.905556,57.291716,56.800000,113.600000,66.700000,7.982000,1.093000,0.058000,0.055000,0.052000,0.000000,8.730523,8.348222,56.359535,66.605333,532.301740,63.807844,6.142285,151.450623,1.057000,8.061000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.633333,119.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.411000,0.411000,437.401382,489758.670961,461.196000,NatG-1,
03/15/2022,04:03:00.213,58438.45,62583.00,242.740000,0.205680,29.000000,498.100000,0.000000,60.030000,49.930000,0.580900,1.465237,1.400428,62580.000000,50.000000,58.714400,30.862500,13.000000,Testing Tank A - Purging for 59 Seconds.... 0.492 ,121.905556,57.255178,56.800000,113.600000,66.700000,7.999000,1.056000,0.058000,0.054000,0.053000,0.000000,8.561381,8.348116,56.383175,66.753248,532.301740,63.807844,6.141415,151.450378,1.036000,8.079000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.633333,119.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.140000,0.411000,0.411000,437.401382,489758.670961,461.196000,NatG-1,
03/15/2022,04:03:01.214,58439.45,62584.00,242.730000,0.205650,29.000000,498.100000,0.000000,60.029000,49.920000,0.580900,1.465208,1.400486,62581.000000,50.000000,58.714400,30.812500,13.000000,Testing Tank A - Purging for 58 Seconds.... 0.173 ,121.911111,57.222485,56.800000,113.600000,66.700000,8.016000,1.045000,0.059000,0.057000,0.057000,0.000000,8.877486,8.348110,56.386932,66.894392,532.301740,63.807844,6.141214,151.450363,1.074000,8.096000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.633333,119.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.140000,0.414000,0.414000,440.594093,489758.670961,461.196000,NatG-1,
03/15/2022,04:03:03.215,58441.45,62586.00,242.890000,0.205820,29.040000,498.120000,0.000000,60.028000,49.990000,0.580900,1.466961,1.400840,62583.000000,50.000000,58.714400,30.750000,13.000000,Testing Tank A - Purging for 56 Seconds.... 0.500 ,121.922222,57.171746,56.800000,113.600000,66.700000,8.054000,1.108000,0.059000,0.055000,0.053000,0.000000,9.189481,8.348136,56.382698,67.205907,532.301740,63.807844,6.143313,151.450623,1.112000,8.134000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.414000,0.414000,440.594093,489758.670961,461.196000,NatG-1,
03/15/2022,04:03:05.213,58443.45,62588.00,242.780000,0.205710,29.010000,498.140000,0.000000,60.027000,49.940000,0.580900,1.465510,1.400198,62585.000000,50.000000,58.714400,30.475000,13.000000,Testing Tank A - Purging for 54 Seconds.... 0.447 ,121.927778,57.117456,56.866667,113.566667,66.700000,8.088000,1.055000,0.059000,0.055000,0.053000,0.000000,8.499353,8.347842,56.431999,67.492438,532.301740,63.807844,6.141459,151.450043,1.029000,8.169000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.411000,0.411000,437.401382,489758.670961,461.196000,NatG-1,
03/15/2022,04:03:06.215,58444.45,62589.00,242.780000,0.205710,29.010000,498.140000,0.000000,60.028000,49.940000,0.580900,1.469253,1.401475,62586.000000,50.000000,58.714400,30.412500,13.000000,Testing Tank A - Purging for 53 Seconds.... 0.173 ,121.927778,57.095562,56.900000,113.533333,66.700000,8.106000,1.041000,0.059000,0.054000,0.054000,0.000000,8.802941,8.347823,56.438480,67.639610,532.301740,63.807844,6.141474,151.450043,1.065000,8.187000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.140000,0.411000,0.411000,437.401382,489758.670961,461.196000,NatG-1,
03/15/2022,04:03:08.214,58446.45,62591.00,242.880000,0.205830,29.040000,498.160000,0.000000,60.025000,49.990000,0.580900,1.466404,1.400651,62588.000000,50.000000,58.714400,30.525000,13.000000,Testing Tank A - Purging for 51 Seconds.... 0.176 ,121.927778,57.064053,56.900000,113.500000,66.700000,8.140000,1.057000,0.058000,0.056000,0.054000,0.000000,8.661987,8.347671,56.467422,67.930226,532.301740,63.807844,6.141769,151.449829,1.048000,8.222000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.140000,0.411000,0.411000,437.401382,489758.670961,461.196000,NatG-1,
03/15/2022,04:03:09.214,58447.45,62592.00,242.820000,0.205770,29.030000,498.170000,0.000000,60.025000,49.970000,0.580900,1.462361,1.401244,62589.000000,50.000000,58.714400,30.525000,13.000000,Testing Tank A - Purging for 50 Seconds.... 0.252 ,121.933333,57.047485,56.900000,113.500000,66.700000,8.158000,1.038000,0.058000,0.055000,0.057000,0.000000,8.342822,8.347603,56.487095,68.073548,532.301740,63.807844,6.141399,151.449570,1.010000,8.239000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.130000,0.414000,0.411000,437.401382,489759.735198,461.197000,NatG-1,
03/15/2022,04:03:11.213,58449.45,62594.00,242.680000,0.205620,28.990000,498.190000,0.000000,60.023000,49.900000,0.580900,1.461677,1.400445,62591.000000,50.000000,58.714400,30.750000,13.000000,Testing Tank A - Purging for 48 Seconds.... 0.377 ,121.938889,57.032101,56.900000,113.500000,66.700000,8.191000,1.032000,0.060000,0.055000,0.053000,0.000000,9.051282,8.347641,56.488716,68.354667,532.301740,63.807844,6.142050,151.449524,1.095000,8.273000,0.000000,0.000000,125.500000,123.733333,122.400000,120.633333,119.700000,119.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.130000,0.414000,0.414000,440.594093,489759.735198,461.197000,NatG-1,
03/15/2022,04:03:12.215,58450.45,62595.00,242.670000,0.205600,28.980000,498.190000,0.000000,60.024000,49.890000,0.580900,1.464300,1.400338,62592.000000,50.000000,58.714400,30.862500,13.000000,Testing Tank A - Purging for 47 Seconds.... 0.446 ,121.933333,57.030917,56.933333,113.500000,66.700000,8.210000,1.060000,0.060000,0.055000,0.054000,0.000000,9.045819,8.347506,56.505829,68.508838,532.301740,63.807844,6.143176,151.449448,1.095000,8.292000,0.000000,0.000000,125.500000,123.733333,122.400000,120.633333,119.700000,119.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.654000,70.130000,0.414000,0.414000,440.594093,489759.735198,461.197000,NatG-1,
03/15/2022,04:03:14.215,58452.45,62597.00,242.750000,0.205700,29.010000,498.210000,0.000000,60.021000,49.930000,0.580900,1.463102,1.401153,62594.000000,50.000000,58.714400,30.925000,13.000000,Testing Tank A - Purging for 45 Seconds.... 0.252 ,121.922222,57.018787,57.000000,113.500000,66.700000,8.244000,1.048000,0.059000,0.054000,0.055000,0.000000,8.488069,8.347325,56.553364,68.797108,532.301740,63.807844,6.142028,151.448868,1.027000,8.327000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.414000,0.414000,440.594093,489759.735198,461.197000,NatG-1,
03/15/2022,04:03:16.214,58454.45,62599.00,242.760000,0.205720,29.010000,498.230000,0.000000,60.020000,49.940000,0.580900,1.464223,1.400725,62596.000000,50.000000,58.714400,31.037500,13.000000,Testing Tank A - Purging for 43 Seconds.... 0.369 ,121.927778,57.011095,57.000000,113.466667,66.700000,8.279000,1.063000,0.060000,0.054000,0.059000,0.000000,9.326092,8.347275,56.564522,69.088430,532.301740,63.807844,6.143509,151.448898,1.129000,8.362000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.655000,70.130000,0.417000,0.420000,446.979514,489760.799434,461.198000,NatG-1,
03/15/2022,04:03:17.214,58455.45,62600.00,242.780000,0.205740,29.020000,498.230000,0.000000,60.017000,49.950000,0.580900,1.463546,1.400733,62597.000000,50.000000,58.714400,31.087500,13.000000,Testing Tank A - Purging for 42 Seconds.... 0.178 ,121.927778,57.004142,57.000000,113.433333,66.700000,8.298000,1.094000,0.058000,0.056000,0.058000,0.000000,9.269943,8.347398,56.551605,69.243618,532.301740,63.807844,6.144567,151.448822,1.122000,8.380000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.414000,0.414000,440.594093,489760.799434,461.198000,NatG-1,
03/15/2022,04:03:18.215,58456.45,62601.00,242.860000,0.205820,29.040000,498.240000,0.000000,60.018000,49.990000,0.580900,1.466476,1.400931,62598.000000,50.000000,58.714400,31.037500,13.000000,Testing Tank A - Purging for 41 Seconds.... 0.250 ,121.927778,56.995858,57.000000,113.400000,66.700000,8.316000,1.097000,0.060000,0.055000,0.057000,0.000000,8.870238,8.347499,56.557056,69.398494,532.301740,63.807844,6.144195,151.448441,1.074000,8.399000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.654000,70.130000,0.414000,0.414000,440.594093,489760.799434,461.198000,NatG-1,
03/15/2022,04:03:20.214,58458.45,62603.00,242.770000,0.205730,29.010000,498.260000,0.000000,60.017000,49.950000,0.580900,1.464152,1.400255,62600.000000,50.000000,58.714400,30.812500,13.000000,Testing Tank A - Purging for 39 Seconds.... 0.177 ,121.933333,56.999556,57.000000,113.400000,66.700000,8.351000,1.055000,0.060000,0.055000,0.056000,0.000000,8.881909,8.347330,56.597359,69.684472,532.301740,63.807844,6.143878,151.448074,1.075000,8.434000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.130000,0.417000,0.417000,443.786803,489760.799434,461.198000,NatG-1,
03/15/2022,04:03:22.214,58460.45,62605.00,242.730000,0.205680,29.000000,498.270000,0.000000,60.017000,49.930000,0.580900,1.461980,1.400486,62602.000000,50.000000,58.714400,30.812500,13.000000,Testing Tank A - Purging for 37 Seconds.... 0.250 ,121.938889,57.011686,57.000000,113.400000,66.700000,8.387000,1.091000,0.060000,0.056000,0.057000,0.000000,9.137202,8.347723,56.555538,69.988471,532.301740,63.807844,6.144548,151.447952,1.106000,8.471000,0.000000,0.000000,125.500000,123.700000,122.400000,120.633333,119.700000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.414000,0.414000,440.594093,489760.799434,461.198000,NatG-1,
03/15/2022,04:03:24.213,58462.45,62607.00,242.810000,0.205780,29.020000,498.290000,0.000000,60.017000,49.970000,0.580900,1.469239,1.400725,62604.000000,50.000000,58.714400,30.587500,13.000000,Testing Tank A - Purging for 35 Seconds.... 0.376 ,121.938889,57.016568,57.033333,113.400000,66.700000,8.422000,1.060000,0.058000,0.054000,0.057000,0.000000,8.653059,8.347592,56.602467,70.283049,532.301740,63.807844,6.144375,151.447388,1.047000,8.506000,0.000000,0.000000,125.500000,123.700000,122.400000,120.633333,119.700000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.655000,70.130000,0.417000,0.417000,443.786803,489761.863671,461.199000,NatG-1,
03/15/2022,04:03:26.213,58464.45,62609.00,242.730000,0.205680,29.000000,498.310000,0.000000,60.016000,49.920000,0.580900,1.462904,1.400239,62606.000000,50.000000,58.714400,30.525000,13.000000,Testing Tank A - Purging for 33 Seconds.... 0.500 ,121.916667,57.055030,57.100000,113.400000,66.700000,8.458000,1.074000,0.060000,0.056000,0.056000,0.000000,9.198437,8.347266,56.642235,70.578592,532.301740,63.807844,6.144852,151.447327,1.113000,8.542000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.666667,119.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.414000,0.414000,440.594093,489761.863671,461.199000,NatG-1,
03/15/2022,04:03:27.213,58465.45,62610.00,242.720000,0.205670,29.000000,498.310000,0.000000,60.018000,49.920000,0.580900,1.468274,1.399802,62607.000000,50.000000,58.714400,30.525000,13.000000,Testing Tank A - Purging for 32 Seconds.... 0.251 ,121.911111,57.068639,57.100000,113.400000,66.700000,8.476000,1.084000,0.060000,0.056000,0.056000,0.000000,8.912383,8.347390,56.634850,70.732125,532.301740,63.807844,6.144778,151.447189,1.079000,8.561000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.666667,119.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.655000,70.130000,0.414000,0.414000,440.594093,489761.863671,461.199000,NatG-1,
03/15/2022,04:03:29.213,58467.45,62612.00,242.790000,0.205740,29.010000,498.330000,0.000000,60.019000,49.950000,0.580900,1.465442,1.399646,62609.000000,50.000000,58.714400,30.412500,13.000000,Testing Tank A - Purging for 30 Seconds.... 0.177 ,121.927778,57.078550,57.100000,113.400000,66.700000,8.510000,1.051000,0.059000,0.055000,0.053000,0.000000,8.798174,8.347621,56.618156,71.017123,532.301740,63.807844,6.144014,151.446991,1.065000,8.595000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.130000,0.414000,0.414000,440.594093,489761.863671,461.199000,NatG-1,
03/15/2022,04:03:30.214,58468.45,62613.00,242.680000,0.205620,28.990000,498.340000,0.000000,60.021000,49.900000,0.580900,1.464935,1.400280,62610.000000,50.000000,58.714400,30.412500,13.000000,Testing Tank A - Purging for 29 Seconds.... 0.251 ,121.927778,57.091716,57.100000,113.400000,66.700000,8.528000,1.058000,0.059000,0.055000,0.056000,0.000000,9.073687,8.347694,56.611412,71.169434,532.301740,63.807844,6.144512,151.447006,1.098000,8.613000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.414000,0.414000,440.594093,489761.863671,461.199000,NatG-1,
03/15/2022,04:03:32.213,58470.45,62615.00,242.740000,0.205670,29.000000,498.350000,0.000000,60.023000,49.920000,0.580900,1.460349,1.400840,62612.000000,50.000000,58.714400,30.412500,13.000000,Testing Tank A - Purging for 27 Seconds.... 0.500 ,121.927778,57.113018,57.100000,113.400000,66.700000,8.564000,1.067000,0.058000,0.055000,0.053000,-0.001000,8.668028,8.347420,56.652397,71.463724,532.301740,63.807844,6.144664,151.446869,1.049000,8.649000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.417000,0.417000,443.786803,489761.863671,461.199000,NatG-1,
03/15/2022,04:03:33.214,58471.45,62616.00,242.820000,0.205760,29.030000,498.360000,0.000000,60.025000,49.960000,0.580900,1.466903,1.401161,62613.000000,50.000000,58.714400,30.412500,13.000000,Testing Tank A - Purging for 26 Seconds.... 0.250 ,121.927778,57.108284,57.100000,113.366667,66.700000,8.581000,1.053000,0.058000,0.055000,0.055000,0.000000,8.714994,8.347183,56.680492,71.609794,532.301740,63.807844,6.144458,151.446793,1.055000,8.667000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.414000,0.414000,440.594093,489762.927908,461.200000,NatG-1,
03/15/2022,04:03:34.214,58472.45,62617.00,242.760000,0.205700,29.010000,498.370000,0.000000,60.024000,49.940000,0.580900,1.464366,1.401096,62614.000000,50.000000,58.714400,30.412500,13.000000,Testing Tank A - Purging for 25 Seconds.... 0.251 ,121.927778,57.105178,57.100000,113.333333,66.700000,8.598000,1.055000,0.059000,0.055000,0.057000,0.000000,9.018878,8.347138,56.685955,71.752047,532.301740,63.807844,6.144818,151.446899,1.092000,8.684000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.414000,0.414000,440.594093,489762.927908,461.200000,NatG-1,
03/15/2022,04:03:36.215,58474.45,62619.00,242.720000,0.205640,28.990000,498.390000,0.000000,60.027000,49.910000,0.580900,1.466252,1.400956,62616.000000,50.000000,58.714400,30.412500,13.000000,Testing Tank A - Purging for 23 Seconds.... 0.251 ,121.933333,57.111982,57.133333,113.300000,66.700000,8.634000,1.068000,0.060000,0.056000,0.056000,0.000000,8.714770,8.346988,56.704342,72.051894,532.301740,63.807844,6.144811,151.446945,1.055000,8.720000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.414000,0.414000,440.594093,489762.927908,461.200000,NatG-1,
03/15/2022,04:03:38.213,58476.45,62621.00,242.810000,0.205740,29.020000,498.400000,0.000000,60.028000,49.950000,0.580900,1.463060,1.400560,62618.000000,50.000000,58.714400,30.412500,13.000000,Testing Tank A - Purging for 21 Seconds.... 0.249 ,121.933333,57.111834,57.166667,113.300000,66.700000,8.669000,1.061000,0.059000,0.056000,0.054000,0.000000,9.061538,8.346872,56.717125,72.345409,532.301740,63.807844,6.145198,151.447037,1.097000,8.756000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.411000,0.411000,437.401382,489762.927908,461.200000,NatG-1,
03/15/2022,04:03:39.215,58477.45,62622.00,242.800000,0.205720,29.020000,498.410000,0.000000,60.030000,49.950000,0.580900,1.467675,1.400000,62619.000000,50.000000,58.714400,30.412500,13.000000,Testing Tank A - Purging for 20 Seconds.... 0.251 ,121.933333,57.117899,57.200000,113.300000,66.700000,8.687000,1.076000,0.059000,0.055000,0.054000,0.000000,9.074274,8.346870,56.716282,72.496513,532.301740,63.807844,6.145674,151.447067,1.098000,8.774000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.414000,0.414000,440.594093,489762.927908,461.200000,NatG-1,
03/15/2022,04:03:41.214,58479.45,62624.00,242.760000,0.205670,29.000000,498.430000,0.000000,60.030000,49.930000,0.580900,1.461565,1.400313,62621.000000,50.000000,58.714400,30.187500,13.000000,Testing Tank A - Purging for 18 Seconds.... 0.379 ,121.933333,57.131509,57.200000,113.300000,66.700000,8.722000,1.068000,0.058000,0.055000,0.053000,0.000000,8.839447,8.346820,56.725136,72.788396,532.301740,63.807844,6.144431,151.447052,1.070000,8.809000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.414000,0.414000,440.594093,489762.927908,461.200000,NatG-1,
03/15/2022,04:03:43.214,58481.45,62626.00,242.770000,0.205700,29.010000,498.440000,0.000000,60.026000,49.940000,0.580900,1.463831,1.399761,62623.000000,50.000000,58.714400,30.137500,13.000000,Testing Tank A - Purging for 16 Seconds.... 0.252 ,121.933333,57.136538,57.200000,113.300000,66.700000,8.758000,1.071000,0.059000,0.058000,0.057000,0.000000,8.990069,8.346907,56.713974,73.089146,532.301740,63.807844,6.145257,151.447296,1.088000,8.846000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.414000,0.414000,440.594093,489763.992145,461.201000,NatG-1,
03/15/2022,04:03:45.214,58483.45,62628.00,242.810000,0.205730,29.020000,498.460000,0.000000,60.027000,49.950000,0.580900,1.464152,1.399778,62625.000000,50.000000,58.714400,30.137500,13.000000,Testing Tank A - Purging for 14 Seconds.... 0.252 ,121.933333,57.155178,57.200000,113.300000,66.700000,8.794000,1.066000,0.060000,0.056000,0.056000,0.000000,8.867988,8.346749,56.732018,73.383945,532.301740,63.807844,6.144578,151.447372,1.073000,8.881000,0.000000,0.000000,125.500000,123.700000,122.400000,120.600000,119.700000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.655000,70.130000,0.414000,0.414000,440.594093,489763.992145,461.201000,NatG-1,
03/15/2022,04:03:47.214,58485.45,62630.00,242.730000,0.205660,29.000000,498.480000,0.000000,60.024000,49.920000,0.580900,1.462657,1.399497,62627.000000,50.000000,58.714400,30.137500,13.000000,Testing Tank A - Purging for 12 Seconds.... 0.250 ,121.927778,57.160651,57.200000,113.266667,66.700000,8.829000,1.066000,0.059000,0.055000,0.054000,0.000000,8.905041,8.346649,56.743893,73.676868,532.301740,63.807844,6.144115,151.447372,1.078000,8.917000,0.000000,0.000000,125.500000,123.700000,122.400000,120.566667,119.700000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.414000,0.414000,440.594093,489763.992145,461.201000,NatG-1,
03/15/2022,04:03:49.213,58487.45,62632.00,242.810000,0.205740,29.020000,498.490000,0.000000,60.024000,49.960000,0.580900,1.463060,1.399283,62629.000000,50.000000,58.714400,30.137500,13.000000,Testing Tank A - Purging for 10 Seconds.... 0.251 ,121.927778,57.178107,57.266667,113.200000,66.700000,8.864000,1.065000,0.061000,0.056000,0.054000,0.000000,8.921117,8.346564,56.754932,73.971986,532.301740,63.807844,6.144911,151.447357,1.080000,8.952000,0.000000,0.000000,125.500000,123.700000,122.400000,120.566667,119.700000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.414000,0.417000,443.786803,489763.992145,461.201000,NatG-1,
03/15/2022,04:03:50.214,58488.45,62633.00,242.780000,0.205700,29.010000,498.500000,0.000000,60.023000,49.940000,0.580900,1.468303,1.399333,62630.000000,50.000000,58.714400,30.137500,13.000000,Testing Tank A - Purging for 9 Seconds.... 0.499 ,121.922222,57.191568,57.300000,113.200000,66.700000,8.882000,1.067000,0.059000,0.054000,0.053000,0.000000,8.935504,8.346425,56.772438,74.121784,532.301740,63.807844,6.144885,151.447342,1.081000,8.970000,0.000000,0.000000,125.500000,123.700000,122.400000,120.533333,119.700000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.417000,0.417000,443.786803,489763.992145,461.201000,NatG-1,
03/15/2022,04:03:52.214,58490.45,62635.00,242.780000,0.205720,29.010000,498.520000,0.000000,60.024000,49.940000,0.580900,1.468161,1.400898,62632.000000,50.000000,58.714400,30.137500,13.000000,Testing Tank A - Purging for 7 Seconds.... 0.499 ,121.922222,57.204142,57.300000,113.200000,66.700000,8.917000,1.070000,0.060000,0.057000,0.057000,0.000000,8.911294,8.346176,56.802898,74.417174,532.301740,63.807844,6.144837,151.447311,1.078000,9.006000,0.000000,0.000000,125.500000,123.700000,122.400000,120.533333,119.700000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.414000,0.414000,440.594093,489765.056382,461.202000,NatG-1,
03/15/2022,04:03:54.215,58492.45,62637.00,242.780000,0.205710,29.020000,498.530000,0.000000,60.022000,49.940000,0.581000,1.462787,1.400362,62634.000000,50.000000,58.714400,30.137500,13.000000,Testing Tank A - Purging for 7 Seconds.... 0.499 ,121.927778,57.230917,57.300000,113.200000,66.700000,0.011000,1.068000,0.060000,0.055000,0.054000,0.000000,8.918146,8.346164,56.802608,0.094042,532.463768,63.827346,6.144690,151.447937,1.079000,0.011000,0.000000,0.000000,125.500000,123.700000,122.400000,120.566667,119.700000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.414000,0.414000,440.594093,489765.056382,461.202000,NatG-1,
03/15/2022,04:03:56.214,58494.45,62639.00,242.690000,0.205610,28.990000,498.550000,0.000000,60.024000,49.900000,0.581000,1.466709,1.400140,62636.000000,50.000000,58.714400,30.137500,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.251 ,121.911111,57.256065,57.300000,113.266667,66.700000,0.045000,1.054000,0.060000,0.055000,0.056000,0.000000,8.815432,8.346387,56.774754,0.379123,532.749624,63.861590,6.144097,151.447281,1.067000,0.046000,0.000000,0.000000,125.466667,123.666667,122.400000,120.566667,119.700000,119.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.414000,0.414000,440.594093,489765.056382,461.202000,NatG-1,
03/15/2022,04:03:58.215,58496.45,62641.00,242.750000,0.205670,29.010000,498.560000,0.000000,60.022000,49.930000,0.581000,1.467545,1.400371,62638.000000,50.000000,58.714400,30.137500,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.252 ,121.927778,57.278402,57.300000,114.333333,66.700000,0.081000,1.057000,0.060000,0.055000,0.055000,0.000000,8.815192,8.346514,56.760254,0.673327,533.043800,63.896753,6.144602,151.447327,1.067000,0.082000,0.000000,0.000000,125.500000,123.700000,122.400000,120.566667,119.700000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.414000,0.414000,440.594093,489765.056382,461.202000,NatG-1,
03/15/2022,04:04:00.213,58498.45,62643.00,242.770000,0.205700,29.010000,498.580000,0.000000,60.020000,49.940000,0.581000,1.465824,1.400255,62640.000000,50.000000,58.714400,30.137500,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,121.922222,57.316716,57.300000,117.933333,66.700000,0.116000,1.055000,0.058000,0.054000,0.056000,0.000000,8.805895,8.346483,56.764206,0.968488,533.338948,63.932204,6.144311,151.447311,1.067000,0.117000,0.000000,0.000000,125.500000,123.700000,122.400000,120.533333,119.700000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.130000,0.414000,0.414000,440.594093,489765.056382,461.202000,NatG-1,
03/15/2022,04:04:03.214,58501.45,62646.00,242.720000,0.205640,29.000000,498.600000,0.000000,60.019000,49.910000,0.581000,1.465036,1.400297,62643.000000,50.000000,58.714400,30.137500,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.252 ,121.922222,57.359320,57.300000,123.366667,66.700000,0.169000,1.055000,0.060000,0.055000,0.056000,0.000000,8.786551,8.346254,56.792309,1.406701,533.777175,63.984705,6.144513,151.447220,1.066000,0.171000,0.000000,0.000000,125.500000,123.700000,122.400000,120.533333,119.700000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.417000,0.417000,443.786803,489766.120619,461.203000,NatG-1,
03/15/2022,04:04:07.215,58505.45,62650.00,242.770000,0.205710,29.010000,498.640000,0.000000,60.017000,49.940000,0.581000,1.466287,1.400956,62647.000000,50.000000,58.714400,29.850000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.416 ,121.905556,57.393343,57.300000,125.533333,66.700000,0.238000,1.045000,0.060000,0.055000,0.060000,0.000000,8.665862,8.346579,56.753887,1.982996,534.353442,64.053747,6.144201,151.447128,1.052000,0.241000,0.000000,0.000000,125.433333,123.700000,122.400000,120.500000,119.700000,119.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.417000,0.417000,443.786803,489767.184856,461.204000,NatG-1,
03/15/2022,04:04:11.215,58509.45,62654.00,241.820000,0.204710,28.750000,498.670000,0.000000,60.014000,49.500000,0.580800,1.469445,1.400546,62651.000000,50.000000,58.714400,29.400000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.175 ,121.822222,57.386095,57.300000,125.900000,66.700000,0.304000,0.978000,0.060000,0.056000,0.057000,0.000000,7.972105,8.346123,56.808437,2.536595,534.906267,64.119898,6.142854,151.446854,0.968000,0.308000,0.000000,0.000000,125.466667,123.700000,122.400000,120.400000,119.366667,119.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.417000,0.417000,443.786803,489767.184856,461.204000,NatG-1,
03/15/2022,04:04:15.215,58513.45,62658.00,241.810000,0.204710,28.750000,498.700000,0.000000,60.012000,49.500000,0.580800,1.467197,1.400438,62655.000000,50.000000,58.714400,29.912500,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.384 ,121.266667,57.324704,57.300000,126.000000,66.700000,0.365000,0.907000,0.059000,0.054000,0.056000,0.000000,7.528973,8.346427,56.785904,3.045944,535.416217,64.181075,6.141111,151.446564,0.914000,0.370000,0.000000,0.000000,125.400000,123.700000,122.400000,120.266667,118.000000,117.833333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.420000,0.420000,446.979514,489767.184856,461.204000,NatG-1,
03/15/2022,04:04:19.213,58517.45,62662.00,241.860000,0.204770,28.760000,498.730000,0.000000,60.011000,49.520000,0.580800,1.468770,1.400314,62659.000000,50.000000,58.714400,30.412500,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.445 ,121.311111,57.198817,57.300000,126.000000,66.700000,0.424000,0.905000,0.061000,0.057000,0.058000,0.000000,7.854788,8.346441,56.800846,3.543120,535.912806,64.240568,6.141972,151.446442,0.954000,0.430000,0.000000,0.000000,125.400000,123.633333,122.400000,120.100000,117.800000,118.533333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.420000,0.420000,446.979514,489768.249093,461.205000,NatG-1,
03/15/2022,04:04:23.213,58521.45,62666.00,241.780000,0.204690,28.740000,498.760000,0.000000,60.007000,49.490000,0.580800,1.469832,1.399992,62663.000000,50.000000,58.714400,30.975000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.384 ,121.272222,57.019083,57.333333,126.000000,66.700000,0.483000,0.882000,0.059000,0.056000,0.053000,0.000000,7.713476,8.346691,56.785740,4.034318,536.404597,64.299415,6.143987,151.445938,0.936000,0.490000,0.000000,0.000000,125.400000,123.600000,122.300000,120.000000,118.566667,117.766667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.420000,0.420000,446.979514,489768.249093,461.205000,NatG-1,
03/15/2022,04:04:27.213,58525.45,62670.00,241.900000,0.204820,28.770000,498.800000,0.000000,60.008000,49.550000,0.580800,1.469144,1.400413,62667.000000,50.000000,58.714400,31.487500,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.384 ,121.233333,56.812426,57.400000,125.933333,66.700000,0.545000,0.966000,0.058000,0.056000,0.055000,0.000000,8.316924,8.347135,56.751785,4.548431,536.918130,64.361018,6.144176,151.446259,1.010000,0.552000,0.000000,0.000000,125.366667,123.600000,122.300000,119.933333,118.466667,117.733333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.420000,0.420000,446.979514,489769.313330,461.206000,NatG-1,
03/15/2022,04:04:31.214,58529.45,62674.00,241.650000,0.204560,28.700000,498.830000,0.000000,60.005000,49.430000,0.580700,1.469984,1.400869,62671.000000,50.000000,58.714400,31.712500,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,121.238889,56.593639,57.400000,125.900000,66.700000,0.607000,0.904000,0.060000,0.057000,0.055000,0.000000,7.275532,8.346987,56.773468,5.066534,537.436157,64.423069,6.141950,151.445663,0.883000,0.615000,0.000000,0.000000,125.333333,123.600000,122.300000,119.900000,118.200000,118.100000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.417000,0.417000,443.786803,489769.313330,461.206000,NatG-1,
