Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/15/2022,04:04:34.214,58532.45,62677.00,241.890000,0.204820,28.770000,498.850000,0.000000,60.004000,49.540000,0.580700,1.470901,1.399975,62674.000000,50.000000,58.714400,32.100000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.445 ,121.100000,56.481953,57.400000,125.900000,66.700000,0.652000,0.908000,0.059000,0.056000,0.057000,0.000000,7.375521,8.346979,56.782887,5.444252,537.813897,64.468328,6.142245,151.445221,0.895000,0.661000,0.000000,0.000000,125.333333,123.600000,122.300000,119.866667,117.900000,117.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.420000,0.420000,446.979514,489770.377567,461.207000,NatG-1,
03/15/2022,04:04:37.215,58535.45,62680.00,241.720000,0.204630,28.720000,498.880000,0.000000,60.004000,49.460000,0.580700,1.469482,1.399429,62677.000000,50.000000,58.714400,32.500000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.499 ,121.083333,56.387278,57.400000,125.900000,66.700000,0.698000,0.926000,0.061000,0.057000,0.055000,0.000000,8.095918,8.347190,56.775814,5.822248,538.191941,64.513625,6.144108,151.445099,0.983000,0.707000,0.000000,0.000000,125.300000,123.600000,122.300000,119.900000,117.900000,117.500000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.420000,0.420000,446.979514,489770.377567,461.207000,NatG-1,
03/15/2022,04:04:41.213,58539.45,62684.00,241.790000,0.204720,28.750000,498.910000,0.000000,60.002000,49.500000,0.580700,1.466344,1.399438,62681.000000,50.000000,58.714400,33.000000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.444 ,121.072222,56.294231,57.400000,125.866667,66.700000,0.759000,0.932000,0.058000,0.054000,0.054000,-0.001000,8.079910,8.347187,56.793934,6.332730,538.703105,64.574856,6.144426,151.444641,0.981000,0.769000,0.000000,0.000000,125.300000,123.566667,122.266667,119.900000,118.133333,117.266667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.417000,0.417000,443.786803,489770.377567,461.207000,NatG-1,
03/15/2022,04:04:44.213,58542.45,62687.00,241.810000,0.204730,28.750000,498.930000,0.000000,60.001000,49.510000,0.580700,1.473306,1.399404,62684.000000,50.000000,58.714400,33.175000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.421 ,121.066667,56.281657,57.400000,125.800000,66.700000,0.810000,1.024000,0.060000,0.056000,0.054000,0.000000,8.178119,8.347268,56.786133,6.757850,539.128215,64.625794,6.145530,151.444870,0.993000,0.820000,0.000000,0.000000,125.300000,123.500000,122.233333,119.900000,118.333333,117.133333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.417000,0.417000,443.786803,489771.441804,461.208000,NatG-1,
03/15/2022,04:04:48.213,58546.45,62691.00,241.750000,0.204680,28.730000,498.960000,0.000000,59.997000,49.480000,0.580700,1.469660,1.399752,62688.000000,50.000000,58.714400,33.287500,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.384 ,121.016667,56.366124,57.400000,125.800000,66.700000,0.870000,0.900000,0.059000,0.055000,0.054000,0.000000,7.837371,8.347251,56.824150,7.264964,539.635311,64.686455,6.143554,151.443878,0.951000,0.882000,0.000000,0.000000,125.266667,123.500000,122.200000,119.833333,118.233333,117.066667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.417000,0.417000,443.786803,489771.441804,461.208000,NatG-1,
03/15/2022,04:04:51.214,58549.45,62694.00,241.800000,0.204740,28.750000,498.990000,0.000000,59.994000,49.510000,0.580700,1.467227,1.400165,62691.000000,50.000000,58.714400,33.675000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.444 ,120.961111,56.474556,57.400000,125.800000,66.700000,0.917000,0.949000,0.058000,0.054000,0.055000,0.000000,7.651103,8.346815,56.888229,7.658413,540.028112,64.733589,6.144579,151.443558,0.929000,0.930000,0.000000,0.000000,125.200000,123.500000,122.166667,119.600000,118.133333,117.166667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.657000,70.130000,0.424000,0.424000,451.236462,489771.441804,461.208000,NatG-1,
03/15/2022,04:04:55.213,58553.45,62698.00,241.770000,0.204720,28.740000,499.020000,0.000000,59.993000,49.490000,0.580700,1.469617,1.401166,62695.000000,50.000000,58.714400,34.187500,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,120.872222,56.635947,57.400000,125.800000,66.700000,0.983000,1.034000,0.061000,0.057000,0.055000,0.000000,8.860563,8.346821,56.890438,8.208351,540.578083,64.799496,6.147248,151.444016,1.076000,0.997000,0.000000,0.000000,125.200000,123.500000,122.133333,119.200000,118.000000,117.200000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.417000,0.417000,443.786803,489772.506041,461.209000,NatG-1,
03/15/2022,04:04:58.213,58556.45,62701.00,241.740000,0.204690,28.740000,499.040000,0.000000,59.994000,49.480000,0.580700,1.466803,1.400596,62698.000000,50.000000,58.714400,33.900000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.173 ,120.694444,56.727811,57.400000,125.800000,66.700000,1.032000,0.944000,0.057000,0.054000,0.054000,-0.001000,7.606880,8.346848,56.893864,8.609801,540.979447,64.847572,6.144498,151.443329,0.923000,1.045000,0.000000,0.000000,125.200000,123.500000,122.033333,118.933333,117.566667,116.933333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.655000,70.130000,0.420000,0.420000,446.979514,489772.506041,461.209000,NatG-1,
03/15/2022,04:05:01.214,58559.45,62704.00,241.820000,0.204780,28.760000,499.070000,0.000000,59.992000,49.520000,0.580700,1.467917,1.400132,62701.000000,50.000000,58.714400,34.237500,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.445 ,120.533333,56.792604,57.400000,125.800000,66.700000,1.080000,1.001000,0.062000,0.057000,0.057000,0.000000,8.811581,8.347245,56.849113,9.017059,541.386824,64.896384,6.146323,151.444000,1.070000,1.095000,0.000000,0.000000,125.200000,123.500000,121.933333,118.766667,117.033333,116.766667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.417000,0.417000,443.786803,489773.570278,461.210000,NatG-1,
03/15/2022,04:05:04.215,58562.45,62707.00,241.830000,0.204780,28.760000,499.090000,0.000000,59.993000,49.520000,0.580800,1.466452,1.400323,62704.000000,50.000000,58.714400,34.187500,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.163 ,120.238889,56.877219,57.433333,125.700000,66.700000,1.129000,0.963000,0.061000,0.057000,0.057000,0.000000,7.693132,8.347049,56.873848,9.425076,541.794747,64.945241,6.144538,151.443954,0.934000,1.144000,0.000000,0.000000,125.200000,123.433333,121.900000,118.366667,116.533333,116.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.417000,0.417000,443.786803,489773.570278,461.210000,NatG-1,
03/15/2022,04:05:08.215,58566.45,62711.00,241.820000,0.204780,28.760000,499.120000,0.000000,59.993000,49.520000,0.580700,1.463180,1.400794,62708.000000,50.000000,58.714400,34.575000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.174 ,120.222222,57.015828,57.500000,125.700000,66.700000,1.197000,1.046000,0.058000,0.055000,0.055000,0.000000,9.190661,8.347187,56.853359,9.987972,542.358504,65.013160,6.147374,151.445419,1.116000,1.213000,0.000000,0.000000,125.166667,123.400000,121.800000,118.033333,116.833333,116.100000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.424000,0.424000,451.236462,489774.634515,461.211000,NatG-1,
03/15/2022,04:05:12.213,58570.45,62715.00,241.870000,0.204820,28.770000,499.160000,0.000000,59.991000,49.540000,0.580700,1.468900,1.399760,62712.000000,50.000000,58.714400,34.187500,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.171 ,120.244444,57.116124,57.500000,125.700000,66.700000,1.263000,0.949000,0.060000,0.055000,0.055000,0.000000,7.692894,8.347362,56.835175,10.541863,542.911511,65.079037,6.143206,151.445770,0.934000,1.280000,0.000000,0.000000,125.133333,123.400000,121.833333,117.966667,117.000000,116.133333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.420000,0.420000,446.979514,489774.634515,461.211000,NatG-1,
03/15/2022,04:05:16.213,58574.45,62719.00,241.770000,0.204730,28.750000,499.190000,0.000000,59.991000,49.500000,0.580800,1.467543,1.399801,62716.000000,50.000000,58.714400,34.075000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.425 ,120.150000,57.125296,57.500000,125.700000,66.700000,1.332000,1.053000,0.060000,0.055000,0.054000,0.000000,9.099419,8.346460,56.846947,11.118733,543.489235,65.148269,6.145900,151.447922,1.105000,1.350000,0.000000,0.000000,125.100000,123.366667,121.933333,117.866667,116.766667,115.866667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.420000,0.420000,446.979514,489774.634515,461.211000,NatG-1,
03/15/2022,04:05:19.214,58577.45,62722.00,241.580000,0.204540,28.690000,499.210000,0.000000,59.988000,49.410000,0.580600,1.471399,1.400902,62719.000000,50.000000,58.714400,33.675000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.416 ,120.083333,57.152959,57.500000,125.700000,66.700000,1.382000,0.988000,0.062000,0.057000,0.057000,0.000000,7.824996,8.346568,56.812252,11.538121,543.907786,65.198394,6.142529,151.448151,0.950000,1.401000,0.000000,0.000000,125.100000,123.400000,122.033333,117.800000,116.633333,115.533333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.417000,0.417000,443.786803,489775.698752,461.212000,NatG-1,
03/15/2022,04:05:22.213,58580.45,62725.00,241.700000,0.204670,28.730000,499.240000,0.000000,59.986000,49.470000,0.580700,1.463966,1.399959,62722.000000,50.000000,58.714400,33.850000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.384 ,120.105556,57.221746,57.500000,125.600000,66.700000,1.428000,0.932000,0.061000,0.056000,0.057000,0.000000,8.213821,8.346898,56.765800,11.921857,544.291600,65.244382,6.141675,151.448334,0.997000,1.447000,0.000000,0.000000,125.100000,123.400000,122.133333,117.833333,116.700000,115.466667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.420000,0.420000,446.979514,489775.698752,461.212000,NatG-1,
03/15/2022,04:05:26.214,58584.45,62729.00,241.760000,0.204720,28.740000,499.270000,0.000000,59.984000,49.490000,0.580700,1.473867,1.400232,62726.000000,50.000000,58.714400,34.350000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.448 ,120.005556,57.282692,57.500000,125.600000,66.700000,1.492000,0.943000,0.059000,0.054000,0.055000,0.000000,8.063410,8.346954,56.735172,12.452249,544.822623,65.308004,6.142118,151.448837,0.979000,1.512000,0.000000,0.000000,125.100000,123.400000,122.200000,117.433333,116.633333,115.266667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.420000,0.420000,446.979514,489776.762989,461.213000,NatG-1,
03/15/2022,04:05:30.214,58588.45,62733.00,241.750000,0.204720,28.740000,499.300000,0.000000,59.986000,49.490000,0.580700,1.468347,1.400538,62730.000000,50.000000,58.714400,34.462500,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.445 ,119.738889,57.284615,57.500000,125.600000,66.700000,1.561000,1.052000,0.060000,0.055000,0.055000,0.000000,8.343273,8.346806,56.700657,13.027879,545.398282,65.376887,6.143757,151.449814,1.013000,1.582000,0.000000,0.000000,125.100000,123.333333,122.200000,117.100000,116.233333,114.466667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.420000,0.420000,446.979514,489776.762989,461.213000,NatG-1,
03/15/2022,04:05:33.214,58591.45,62736.00,241.690000,0.204660,28.720000,499.320000,0.000000,59.985000,49.460000,0.580700,1.468289,1.401051,62733.000000,50.000000,58.714400,34.300000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.421 ,119.716667,57.274556,57.500000,125.566667,66.700000,1.609000,0.962000,0.059000,0.054000,0.054000,0.000000,8.218404,8.347330,56.637886,13.429382,545.799100,65.424985,6.141181,151.449646,0.998000,1.630000,0.000000,0.000000,125.000000,123.300000,122.166667,116.900000,116.066667,114.866667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.420000,0.420000,446.979514,489776.762989,461.213000,NatG-1,
03/15/2022,04:05:36.214,58594.45,62739.00,241.740000,0.204700,28.740000,499.350000,0.000000,59.986000,49.480000,0.580700,1.466243,1.400347,62736.000000,50.000000,58.714400,34.575000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.499 ,119.655556,57.284615,57.433333,125.500000,66.700000,1.661000,1.050000,0.061000,0.056000,0.057000,0.000000,8.883526,8.346629,56.694927,13.861888,546.231680,65.476818,6.143944,151.450348,1.078000,1.683000,0.000000,0.000000,125.000000,123.266667,122.100000,116.866667,115.733333,114.966667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.140000,0.417000,0.417000,443.786803,489777.827225,461.214000,NatG-1,
03/15/2022,04:05:40.214,58598.45,62743.00,241.760000,0.204710,28.740000,499.380000,0.000000,59.988000,49.490000,0.580700,1.464950,1.399942,62740.000000,50.000000,58.714400,34.300000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.419 ,119.472222,57.252071,57.400000,125.433333,66.700000,1.725000,0.950000,0.061000,0.056000,0.057000,0.000000,8.226123,8.346909,56.659145,14.395757,546.766164,65.540850,6.140752,151.449875,0.999000,1.748000,0.000000,0.000000,124.966667,123.200000,121.966667,116.800000,115.300000,114.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.653000,70.130000,0.420000,0.420000,446.979514,489777.827225,461.214000,NatG-1,
03/15/2022,04:05:44.213,58602.45,62747.00,241.680000,0.204620,28.720000,499.410000,0.000000,59.990000,49.450000,0.580700,1.470580,1.399909,62744.000000,50.000000,58.714400,34.412500,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.446 ,119.522222,57.253994,57.333333,125.400000,66.700000,1.793000,1.054000,0.058000,0.056000,0.056000,0.000000,8.433699,8.346908,56.661331,14.969471,547.339212,65.609505,6.143250,151.450226,1.024000,1.817000,0.000000,0.000000,125.000000,123.166667,121.900000,117.266667,115.166667,114.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.140000,0.420000,0.420000,446.979514,489778.891462,461.215000,NatG-1,
03/15/2022,04:05:47.214,58605.45,62750.00,241.640000,0.204590,28.710000,499.430000,0.000000,59.987000,49.440000,0.580700,1.465028,1.400389,62747.000000,50.000000,58.714400,34.237500,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.250 ,119.433333,57.174260,57.300000,125.300000,66.700000,1.841000,0.951000,0.060000,0.056000,0.054000,0.000000,8.130507,8.347454,56.593136,15.365995,547.735718,65.657080,6.141058,151.449722,0.987000,1.865000,0.000000,0.000000,124.900000,123.100000,121.766667,117.100000,115.033333,114.700000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.420000,0.420000,446.979514,489778.891462,461.215000,NatG-1,
03/15/2022,04:05:51.214,58609.45,62754.00,241.690000,0.204660,28.720000,499.470000,0.000000,59.985000,49.470000,0.580700,1.469804,1.400885,62751.000000,50.000000,58.714400,34.525000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.425 ,119.166667,57.093491,57.266667,125.266667,66.700000,1.910000,1.052000,0.058000,0.054000,0.057000,0.000000,8.537309,8.347494,56.587875,15.939354,548.309799,65.725697,6.143128,151.450012,1.036000,1.935000,0.000000,0.000000,124.900000,123.033333,121.600000,116.900000,114.966667,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.417000,0.417000,443.786803,489779.955699,461.216000,NatG-1,
03/15/2022,04:05:54.213,58612.45,62757.00,241.630000,0.204600,28.700000,499.490000,0.000000,59.984000,49.440000,0.580600,1.466960,1.401482,62754.000000,50.000000,58.714400,0.000000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.591 ,119.122222,57.113018,57.200000,125.200000,66.700000,1.948000,0.625000,0.061000,0.057000,0.055000,0.000000,0.898176,8.347466,56.600311,16.262420,548.631486,65.764245,6.135062,151.449524,0.109000,1.974000,0.000000,0.000000,124.900000,123.100000,121.600000,116.766667,114.866667,113.500000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.130000,0.420000,0.420000,446.979514,489779.955699,461.216000,NatG-1,
03/15/2022,04:05:57.214,58615.45,62760.00,241.610000,0.204570,28.700000,499.510000,0.000000,59.985000,49.430000,0.580600,1.467419,1.400480,62757.000000,50.000000,58.714400,0.000000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.591 ,119.077778,57.165680,57.200000,125.200000,66.700000,1.952000,0.086000,0.058000,0.054000,0.053000,-0.001000,0.930810,8.347564,56.587757,16.296150,548.665312,65.768284,6.129219,151.450104,0.113000,1.978000,0.000000,0.000000,124.900000,123.066667,121.633333,116.466667,114.666667,113.733333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.420000,0.420000,446.979514,489779.955699,461.216000,NatG-1,
03/15/2022,04:06:01.214,58619.45,62764.00,241.730000,0.204690,28.730000,499.550000,0.000000,59.989000,49.480000,0.580600,1.468074,1.400405,62761.000000,50.000000,58.714400,0.000000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.591 ,118.988889,57.250740,57.200000,125.100000,66.700000,1.953000,0.000000,0.059000,0.058000,0.057000,0.000000,0.000000,8.347671,56.576073,16.305463,548.674482,65.769385,6.129583,151.449310,0.000000,1.979000,0.000000,0.000000,124.900000,123.066667,121.600000,116.300000,114.266667,113.800000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.130000,0.424000,0.424000,451.236462,489781.019936,461.217000,NatG-1,
03/15/2022,04:06:05.214,58623.45,62768.00,241.700000,0.204650,28.720000,499.580000,0.000000,59.990000,49.460000,0.580600,1.467872,1.399710,62765.000000,50.000000,58.714400,0.000000,13.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.591 ,118.938889,57.459024,57.233333,125.100000,66.700000,1.954000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.347142,56.639778,16.306322,548.675333,65.769779,6.130792,151.448730,0.000000,1.979000,0.000000,0.000000,124.900000,123.100000,121.600000,116.233333,114.200000,113.600000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.130000,0.420000,0.420000,446.979514,489781.019936,461.217000,NatG-1,
03/15/2022,04:07:06.213,58684.45,62829.00,241.720000,0.204570,28.710000,500.060000,0.000000,60.022000,49.450000,0.580600,1.468446,1.400091,62826.000000,50.000000,58.714400,0.000000,14.000000,Heating Tanks.... Waiting for Delay Cutout....,118.894444,59.634467,57.300000,124.500000,66.700000,0.021000,0.000000,0.060000,0.055000,0.055000,0.000000,-0.535845,8.345877,57.020733,0.174803,548.854547,65.791657,6.134211,151.443390,-0.065000,0.021000,0.000000,0.000000,124.733333,123.000000,121.600000,116.033333,114.266667,113.733333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.657000,70.140000,0.420000,0.420000,446.979514,489788.469595,461.224000,NatG-1,
03/15/2022,04:08:06.214,58744.45,62889.00,241.740000,0.204580,28.710000,500.540000,0.000000,60.018000,49.460000,0.580500,1.468863,1.400058,62886.000000,50.000000,58.714400,0.000000,14.000000,Heating Tanks.... Waiting for Delay Cutout....,118.877778,59.519527,57.433333,123.700000,66.800000,0.047000,0.000000,0.059000,0.054000,0.052000,-0.001000,-0.435730,8.345248,57.343788,0.384249,549.064005,65.817134,6.137305,151.438492,-0.053000,0.047000,0.000000,0.000000,124.733333,123.033333,121.633333,116.000000,114.100000,113.766667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.655000,70.150000,0.424000,0.424000,451.236462,489795.919253,461.231000,NatG-1,
03/15/2022,04:09:07.214,58805.45,62950.00,241.620000,0.204420,28.670000,501.030000,0.000000,60.023000,49.390000,0.580500,1.469524,1.400008,62947.000000,50.000000,58.714400,0.000000,14.000000,Heating Tanks.... Waiting for Delay Cutout....,118.966667,59.623817,57.600000,122.900000,66.800000,0.074000,0.000000,0.061000,0.055000,0.055000,0.000000,-0.452288,8.345395,57.557453,0.605190,549.284940,65.843969,6.140839,151.433960,-0.055000,0.073000,0.000000,0.000000,124.700000,123.000000,121.600000,116.600000,114.000000,113.900000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.150000,0.417000,0.417000,443.786803,489803.368912,461.238000,NatG-1,
03/15/2022,04:10:08.213,58866.45,63011.00,242.510000,0.205390,28.920000,501.520000,0.000000,60.010000,49.810000,0.580700,1.460490,1.400643,63008.000000,50.000000,58.714400,0.000000,14.000000,Heating Tanks.... Waiting for Delay Cutout....,118.866667,59.741568,57.700000,122.233333,66.900000,0.101000,0.028000,0.058000,0.054000,0.054000,0.000000,-0.366835,8.345241,57.779839,0.826659,549.506422,65.871092,6.144000,151.430008,-0.044000,0.100000,0.000000,0.000000,124.600000,123.000000,121.500000,116.100000,114.100000,113.900000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.170000,0.424000,0.424000,451.236462,489811.882807,461.246000,NatG-1,
03/15/2022,04:11:08.214,58926.45,63071.00,242.250000,0.205090,28.850000,502.000000,0.000000,60.014000,49.680000,0.580700,1.462724,1.400372,63068.000000,50.000000,58.714400,0.000000,14.000000,Heating Tanks.... Waiting for Delay Cutout....,118.922222,59.839941,57.800000,121.700000,66.900000,0.124000,0.046000,0.058000,0.054000,0.056000,0.000000,0.000000,8.344931,58.056244,1.003712,549.683450,65.893858,6.147676,151.425903,0.000000,0.122000,0.000000,0.000000,124.700000,122.900000,121.600000,116.433333,114.100000,113.800000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.180000,0.424000,0.424000,451.236462,489819.332466,461.253000,NatG-1,
03/15/2022,04:12:08.214,58986.45,63131.00,242.320000,0.205150,28.870000,502.480000,0.000000,60.017000,49.710000,0.580700,1.465513,1.400834,63128.000000,50.000000,58.714400,0.000000,14.000000,Heating Tanks.... Waiting for Delay Cutout....,118.877778,59.900888,57.900000,121.000000,67.000000,0.141000,0.000000,0.059000,0.055000,0.053000,0.000000,-0.576152,8.345007,58.227367,1.145217,549.824951,65.911713,6.149245,151.421707,-0.070000,0.139000,0.000000,0.000000,124.600000,123.000000,121.533333,116.133333,114.100000,113.900000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.180000,0.427000,0.427000,454.429173,489826.782125,461.260000,NatG-1,
03/15/2022,04:13:09.214,59047.45,63192.00,242.400000,0.205230,28.890000,502.970000,0.000000,60.007000,49.750000,0.580700,1.462213,1.400083,63189.000000,50.000000,58.714400,0.000000,14.000000,Heating Tanks.... Waiting for Delay Cutout....,118.894444,60.011982,58.000000,120.400000,67.000000,0.159000,0.051000,0.059000,0.054000,0.057000,0.000000,0.546599,8.343676,58.583405,1.284091,549.963901,65.929803,6.152990,151.418457,0.066000,0.156000,0.000000,0.000000,124.600000,123.000000,121.600000,116.133333,114.133333,113.900000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.200000,0.424000,0.424000,451.236462,489834.231783,461.267000,NatG-1,
03/15/2022,04:14:10.213,59108.45,63253.00,242.100000,0.204860,28.790000,503.460000,0.000000,60.022000,49.600000,0.580500,1.466123,1.400454,63250.000000,60.000000,58.714400,100.000000,14.000000,Testing Tank A - Purging for 288 Seconds.... 0.425 ,118.850000,60.280769,58.366667,119.833333,67.000000,0.753000,5.062000,0.059000,0.055000,0.058000,0.000000,42.490780,8.341039,58.128796,6.274376,550.067082,65.942564,6.339665,151.426239,5.151000,0.761000,0.000000,0.000000,124.600000,122.900000,121.600000,116.000000,114.100000,113.900000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.656000,70.210000,0.424000,0.424000,451.236462,489841.681442,461.274000,NatG-1,
03/15/2022,04:15:11.214,59169.45,63314.00,242.150000,0.204950,28.810000,503.950000,0.000000,60.007000,49.630000,0.580600,1.464211,1.400165,63311.000000,60.000000,58.543200,44.650000,14.000000,Testing Tank A - Purging for 227 Seconds.... 0.444 ,118.855556,56.155325,57.166667,119.300000,67.000000,5.057000,2.122000,0.060000,0.055000,0.053000,-0.001000,17.175245,8.343185,56.633076,42.192841,550.067082,65.942564,6.172867,151.458862,2.082000,5.114000,0.000000,0.000000,124.500000,122.933333,121.600000,116.000000,114.200000,113.900000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.220000,0.424000,0.424000,451.236462,489849.131100,461.281000,NatG-1,
03/15/2022,04:16:11.214,59229.45,63374.00,242.660000,0.205530,28.960000,504.430000,0.000000,59.986000,49.870000,0.580700,1.467036,1.399365,63371.000000,60.000000,58.885600,42.400000,14.000000,Testing Tank A - Purging for 167 Seconds.... 0.167 ,118.888889,56.910207,56.100000,118.800000,67.100000,6.825000,1.766000,0.058000,0.055000,0.057000,0.000000,14.926326,8.350034,55.670910,56.951767,550.067082,65.942564,6.158852,151.459106,1.809000,6.902000,0.000000,0.000000,124.566667,122.933333,121.566667,116.100000,114.200000,113.966667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.230000,0.420000,0.420000,446.979514,489856.580759,461.288000,NatG-1,
03/15/2022,04:17:11.214,59289.45,63434.00,242.610000,0.205390,28.930000,504.910000,0.000000,60.016000,49.830000,0.580700,1.467550,1.399819,63431.000000,60.000000,58.885600,41.950000,14.000000,Testing Tank A - Purging for 108 Seconds.... 0.499 ,118.838889,57.430769,57.100000,118.300000,67.100000,8.598000,1.817000,0.058000,0.057000,0.056000,0.000000,15.408055,8.348309,56.588863,71.753747,550.067082,65.942564,6.169637,151.445312,1.867000,8.694000,0.000000,0.000000,124.400000,122.900000,121.533333,116.000000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.240000,0.427000,0.427000,454.429173,489864.030417,461.295000,NatG-1,
03/15/2022,04:17:19.213,59297.45,63442.00,242.520000,0.205290,28.910000,504.970000,0.000000,60.014000,49.790000,0.580700,1.462175,1.400338,63439.000000,60.000000,58.885600,42.175000,14.000000,Testing Tank A - Purging for 99 Seconds.... 0.447 ,118.850000,57.069083,57.200000,118.200000,67.066667,8.827000,1.708000,0.059000,0.057000,0.054000,0.000000,14.316012,8.348849,56.745014,73.664107,550.067082,65.942564,6.166805,151.441040,1.735000,8.926000,0.000000,0.000000,124.400000,122.900000,121.600000,116.000000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.250000,0.424000,0.424000,451.236462,489865.094654,461.296000,NatG-1,
03/15/2022,04:17:20.214,59298.45,63443.00,242.510000,0.205280,28.910000,504.980000,0.000000,60.012000,49.780000,0.580700,1.466582,1.400148,63440.000000,60.000000,58.885600,42.287500,14.000000,Testing Tank A - Purging for 98 Seconds.... 0.499 ,118.850000,57.024556,57.200000,118.200000,67.066667,8.856000,1.714000,0.058000,0.054000,0.057000,0.000000,14.562341,8.348866,56.752411,73.904682,550.067082,65.942564,6.167673,151.440918,1.764000,8.955000,0.000000,0.000000,124.400000,122.900000,121.600000,116.000000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.655000,70.250000,0.424000,0.424000,451.236462,489865.094654,461.296000,NatG-1,
03/15/2022,04:17:22.214,59300.45,63445.00,242.540000,0.205320,28.920000,505.000000,0.000000,60.009000,49.800000,0.580700,1.464835,1.399810,63442.000000,60.000000,58.885600,42.512500,14.000000,Testing Tank A - Purging for 96 Seconds.... 0.166 ,118.861111,56.947337,57.200000,118.200000,67.033333,8.916000,1.806000,0.062000,0.057000,0.057000,0.000000,15.421588,8.348366,56.813282,74.402895,550.067082,65.942564,6.172813,151.440918,1.869000,9.015000,0.000000,0.000000,124.433333,122.900000,121.600000,116.033333,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.250000,0.424000,0.424000,451.236462,489866.158891,461.297000,NatG-1,
03/15/2022,04:17:24.213,59302.45,63447.00,242.470000,0.205260,28.900000,505.010000,0.000000,60.008000,49.770000,0.580700,1.464728,1.400132,63444.000000,60.000000,58.885600,42.337500,14.000000,Testing Tank A - Purging for 94 Seconds.... 0.387 ,118.866667,56.881361,57.266667,118.133333,67.000000,8.976000,1.790000,0.060000,0.055000,0.054000,0.000000,14.472171,8.348169,56.851341,74.906104,550.067082,65.942564,6.171280,151.440628,1.754000,9.076000,0.000000,0.000000,124.433333,122.900000,121.600000,116.066667,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.250000,0.420000,0.420000,446.979514,489866.158891,461.297000,NatG-1,
03/15/2022,04:17:26.214,59304.45,63449.00,242.550000,0.205340,28.920000,505.030000,0.000000,60.008000,49.810000,0.580700,1.466397,1.400247,63446.000000,60.000000,58.885600,42.287500,14.000000,Testing Tank A - Purging for 92 Seconds.... 0.249 ,118.872222,56.829438,57.300000,118.100000,67.033333,9.033000,1.743000,0.059000,0.055000,0.053000,0.000000,14.745192,8.347754,56.904778,75.383335,550.067082,65.942564,6.170311,151.440933,1.787000,9.134000,0.000000,0.000000,124.400000,122.933333,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.250000,0.420000,0.420000,446.979514,489866.158891,461.297000,NatG-1,
03/15/2022,04:17:28.213,59306.45,63451.00,242.500000,0.205280,28.910000,505.050000,0.000000,60.009000,49.780000,0.580700,1.461126,1.400948,63448.000000,60.000000,58.885600,42.337500,14.000000,Testing Tank A - Purging for 90 Seconds.... 0.165 ,118.872222,56.786095,57.333333,118.100000,67.066667,9.093000,1.808000,0.059000,0.055000,0.056000,0.000000,15.529156,8.347266,56.961758,75.881959,550.067082,65.942564,6.171800,151.441788,1.882000,9.194000,0.000000,0.000000,124.400000,122.933333,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.250000,0.420000,0.420000,446.979514,489866.158891,461.297000,NatG-1,
03/15/2022,04:17:29.213,59307.45,63452.00,242.570000,0.205350,28.920000,505.050000,0.000000,60.011000,49.810000,0.580700,1.463112,1.401327,63449.000000,60.000000,58.885600,42.337500,14.000000,Testing Tank A - Purging for 90 Seconds.... 0.415 ,118.866667,56.772781,57.366667,118.066667,67.033333,9.123000,1.829000,0.058000,0.055000,0.054000,0.000000,15.295282,8.347183,56.970985,76.139636,550.067082,65.942564,6.172155,151.442184,1.853000,9.225000,0.000000,0.000000,124.400000,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.655000,70.250000,0.420000,0.420000,446.979514,489866.158891,461.297000,NatG-1,
03/15/2022,04:17:30.213,59308.45,63453.00,242.550000,0.205340,28.920000,505.060000,0.000000,60.010000,49.800000,0.580700,1.462696,1.401443,63450.000000,60.000000,58.885600,42.175000,14.000000,Testing Tank A - Purging for 88 Seconds.... 0.388 ,118.866667,56.761391,57.400000,118.033333,67.033333,9.154000,1.818000,0.060000,0.055000,0.056000,0.000000,14.712640,8.347235,56.966049,76.395590,550.067082,65.942564,6.170830,151.442413,1.783000,9.256000,0.000000,0.000000,124.400000,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.654000,70.250000,0.424000,0.424000,451.236462,489866.158891,461.297000,NatG-1,
03/15/2022,04:17:32.213,59310.45,63455.00,242.450000,0.205240,28.890000,505.080000,0.000000,60.010000,49.760000,0.580700,1.462873,1.402021,63452.000000,60.000000,58.885600,42.000000,14.000000,Testing Tank A - Purging for 86 Seconds.... 0.159 ,118.872222,56.758580,57.466667,118.000000,67.033333,9.210000,1.734000,0.060000,0.055000,0.057000,0.000000,14.450092,8.347208,56.971375,76.863871,550.067082,65.942564,6.168085,151.443069,1.751000,9.313000,0.000000,0.000000,124.400000,122.933333,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.250000,0.420000,0.420000,446.979514,489867.223128,461.298000,NatG-1,
03/15/2022,04:17:33.214,59311.45,63456.00,242.440000,0.205220,28.890000,505.090000,0.000000,60.011000,49.760000,0.580700,1.463795,1.401584,63453.000000,60.000000,58.885600,42.062500,14.000000,Testing Tank A - Purging for 86 Seconds.... 0.408 ,118.872222,56.760059,57.500000,118.000000,67.033333,9.240000,1.733000,0.060000,0.054000,0.054000,0.000000,14.680520,8.346900,56.988434,77.112834,550.067082,65.942564,6.168082,151.443710,1.779000,9.343000,0.000000,0.000000,124.400000,122.933333,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.250000,0.420000,0.420000,446.979514,489867.223128,461.298000,NatG-1,
03/15/2022,04:17:35.214,59313.45,63458.00,242.450000,0.205230,28.890000,505.100000,0.000000,60.010000,49.760000,0.580700,1.464211,1.400577,63455.000000,60.000000,58.885600,42.287500,14.000000,Testing Tank A - Purging for 83 Seconds.... 0.166 ,118.872222,56.761095,57.500000,118.000000,67.066667,9.299000,1.796000,0.059000,0.053000,0.057000,0.000000,15.420760,8.346307,56.990765,77.607313,550.067082,65.942564,6.170022,151.444916,1.868000,9.403000,0.000000,0.000000,124.400000,122.933333,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.250000,0.424000,0.424000,451.236462,489867.223128,461.298000,NatG-1,
03/15/2022,04:17:36.215,59314.45,63459.00,242.440000,0.205230,28.890000,505.110000,0.000000,60.008000,49.750000,0.580700,1.463724,1.400388,63456.000000,60.000000,58.885600,42.287500,14.000000,Testing Tank A - Purging for 82 Seconds.... 0.500 ,118.877778,56.771450,57.533333,118.000000,67.100000,9.330000,1.821000,0.058000,0.055000,0.056000,0.000000,15.307176,8.346087,56.991432,77.865172,550.067082,65.942564,6.170432,151.445374,1.855000,9.434000,0.000000,0.000000,124.400000,122.966667,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.250000,0.424000,0.424000,451.236462,489867.223128,461.298000,NatG-1,
03/15/2022,04:17:38.213,59316.45,63461.00,242.350000,0.205130,28.870000,505.130000,0.000000,60.009000,49.710000,0.580700,1.466680,1.399546,63458.000000,60.000000,58.885600,42.062500,14.000000,Testing Tank A - Purging for 80 Seconds.... 0.390 ,118.883333,56.807249,57.600000,118.000000,67.033333,9.388000,1.776000,0.060000,0.055000,0.056000,0.000000,14.352744,8.346407,56.937897,78.349995,550.067082,65.942564,6.166817,151.445709,1.739000,9.493000,0.000000,0.000000,124.400000,123.000000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.653000,70.250000,0.427000,0.427000,454.429173,489868.287365,461.299000,NatG-1,
03/15/2022,04:17:39.214,59317.45,63462.00,242.410000,0.205180,28.880000,505.130000,0.000000,60.008000,49.740000,0.580700,1.461838,1.400314,63459.000000,60.000000,58.885600,42.000000,14.000000,Testing Tank A - Purging for 79 Seconds.... 0.250 ,118.883333,56.820118,57.600000,118.000000,67.000000,9.418000,1.735000,0.060000,0.055000,0.055000,0.000000,14.285110,8.346502,56.913960,78.593279,550.067082,65.942564,6.165735,151.446014,1.731000,9.522000,0.000000,0.000000,124.400000,123.000000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.250000,0.424000,0.424000,451.236462,489868.287365,461.299000,NatG-1,
03/15/2022,04:17:41.214,59319.45,63464.00,242.450000,0.205240,28.890000,505.150000,0.000000,60.007000,49.760000,0.580600,1.463652,1.399051,63461.000000,60.000000,58.885600,42.175000,14.000000,Testing Tank A - Purging for 77 Seconds.... 0.388 ,118.866667,56.834024,57.600000,117.933333,67.000000,9.474000,1.735000,0.059000,0.054000,0.057000,0.000000,14.698635,8.346233,56.908028,79.065022,550.067082,65.942564,6.165861,151.446640,1.781000,9.579000,0.000000,0.000000,124.400000,122.933333,121.600000,116.066667,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.654000,70.250000,0.424000,0.424000,451.236462,489868.287365,461.299000,NatG-1,
03/15/2022,04:17:43.214,59321.45,63466.00,242.430000,0.205210,28.880000,505.170000,0.000000,60.007000,49.750000,0.580600,1.462112,1.399579,63463.000000,60.000000,58.885600,42.337500,14.000000,Testing Tank A - Purging for 75 Seconds.... 0.415 ,118.861111,56.862278,57.566667,117.900000,67.033333,9.535000,1.802000,0.060000,0.055000,0.056000,0.000000,15.127810,8.346068,56.885902,79.569544,550.067082,65.942564,6.168343,151.447418,1.833000,9.641000,0.000000,0.000000,124.400000,122.933333,121.600000,116.033333,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.250000,0.420000,0.420000,446.979514,489868.287365,461.299000,NatG-1,
03/15/2022,04:17:44.214,59322.45,63467.00,242.420000,0.205190,28.880000,505.170000,0.000000,60.008000,49.740000,0.580600,1.464984,1.399224,63464.000000,60.000000,58.885600,42.337500,14.000000,Testing Tank A - Purging for 74 Seconds.... 0.250 ,118.872222,56.888018,57.533333,117.900000,67.066667,9.564000,1.799000,0.059000,0.054000,0.056000,0.000000,14.626904,8.346263,56.857559,79.818567,550.067082,65.942564,6.167032,151.447556,1.772000,9.671000,0.000000,0.000000,124.400000,122.966667,121.600000,116.066667,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.250000,0.424000,0.424000,451.236462,489868.287365,461.299000,NatG-1,
03/15/2022,04:17:45.214,59323.45,63468.00,242.430000,0.205210,28.890000,505.180000,0.000000,60.007000,49.750000,0.580600,1.462356,1.399579,63465.000000,60.000000,58.885600,42.337500,14.000000,Testing Tank A - Purging for 73 Seconds.... 0.500 ,118.872222,56.915533,57.500000,117.900000,67.066667,9.593000,1.755000,0.058000,0.056000,0.056000,0.000000,14.209687,8.346336,56.847523,80.061996,550.067082,65.942564,6.165176,151.447586,1.722000,9.700000,0.000000,0.000000,124.400000,122.966667,121.600000,116.066667,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.250000,0.424000,0.424000,451.236462,489868.287365,461.299000,NatG-1,
03/15/2022,04:17:46.214,59324.45,63469.00,242.500000,0.205290,28.900000,505.190000,0.000000,60.004000,49.780000,0.580600,1.465293,1.399258,63466.000000,60.000000,58.885600,42.337500,14.000000,Testing Tank A - Purging for 72 Seconds.... 0.250 ,118.883333,56.942456,57.500000,117.900000,67.100000,9.621000,1.734000,0.060000,0.056000,0.057000,0.000000,14.581141,8.346288,56.837597,80.292724,550.067082,65.942564,6.164448,151.447968,1.767000,9.728000,0.000000,0.000000,124.400000,123.000000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.250000,0.424000,0.424000,451.236462,489869.351602,461.300000,NatG-1,
03/15/2022,04:17:48.213,59326.45,63471.00,242.420000,0.205210,28.880000,505.210000,0.000000,60.003000,49.750000,0.580600,1.462356,1.399719,63468.000000,60.000000,58.885600,42.450000,14.000000,Testing Tank A - Purging for 70 Seconds.... 0.165 ,118.872222,56.990385,57.500000,117.900000,67.066667,9.683000,1.848000,0.061000,0.055000,0.057000,0.000000,15.470183,8.345848,56.825829,80.811905,550.067082,65.942564,6.169055,151.449112,1.874000,9.791000,0.000000,0.000000,124.400000,122.966667,121.600000,116.066667,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.250000,0.424000,0.424000,451.236462,489869.351602,461.300000,NatG-1,
03/15/2022,04:17:49.214,59327.45,63472.00,242.380000,0.205170,28.870000,505.210000,0.000000,60.001000,49.730000,0.580600,1.464639,1.399620,63469.000000,60.000000,58.885600,42.400000,14.000000,Testing Tank A - Purging for 70 Seconds.... 0.415 ,118.872222,57.012426,57.466667,117.900000,67.033333,9.714000,1.893000,0.062000,0.056000,0.056000,0.000000,15.734502,8.346029,56.786922,81.064010,550.067082,65.942564,6.170540,151.449356,1.906000,9.822000,0.000000,0.000000,124.400000,122.966667,121.600000,116.066667,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.250000,0.424000,0.424000,451.236462,489869.351602,461.300000,NatG-1,
03/15/2022,04:17:51.214,59329.45,63474.00,242.480000,0.205280,28.900000,505.230000,0.000000,60.000000,49.780000,0.580700,1.465121,1.399909,63471.000000,60.000000,58.885600,42.112500,14.000000,Testing Tank A - Purging for 67 Seconds.... 0.446 ,118.877778,57.045118,57.400000,117.900000,67.033333,9.777000,1.882000,0.060000,0.054000,0.054000,0.000000,15.545793,8.346205,56.743786,81.594874,550.067082,65.942564,6.171181,151.449814,1.884000,9.886000,0.000000,0.000000,124.400000,122.966667,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.655000,70.250000,0.424000,0.424000,451.236462,489869.351602,461.300000,NatG-1,
03/15/2022,04:17:52.215,59330.45,63475.00,242.440000,0.205240,28.890000,505.240000,0.000000,59.999000,49.760000,0.580600,1.464870,1.400635,63472.000000,60.000000,58.885600,42.000000,14.000000,Testing Tank A - Purging for 66 Seconds.... 0.499 ,118.877778,57.068491,57.400000,117.866667,67.033333,9.807000,1.857000,0.060000,0.055000,0.058000,0.000000,15.122981,8.346198,56.744572,81.841536,550.067082,65.942564,6.169104,151.449768,1.832000,9.916000,0.000000,0.000000,124.400000,122.966667,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.250000,0.424000,0.424000,451.236462,489869.351602,461.300000,NatG-1,
03/15/2022,04:17:54.213,59332.45,63477.00,242.400000,0.205200,28.880000,505.250000,0.000000,59.997000,49.740000,0.580600,1.469396,1.400000,63474.000000,60.000000,58.885600,41.725000,14.000000,Testing Tank A - Purging for 64 Seconds.... 0.444 ,118.883333,57.128550,57.333333,117.800000,67.000000,9.866000,1.761000,0.061000,0.055000,0.056000,0.000000,14.294947,8.346714,56.683960,82.333532,550.067082,65.942564,6.164204,151.449631,1.732000,9.975000,0.000000,0.000000,124.433333,122.966667,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.250000,0.417000,0.417000,443.786803,489869.351602,461.300000,NatG-1,
03/15/2022,04:17:55.214,59333.45,63478.00,242.450000,0.205260,28.900000,505.260000,0.000000,59.999000,49.770000,0.580700,1.466969,1.400082,63475.000000,60.000000,58.885600,41.662500,14.000000,Testing Tank A - Purging for 63 Seconds.... 0.166 ,118.888889,57.153994,57.300000,117.800000,67.000000,9.894000,1.720000,0.059000,0.058000,0.057000,0.000000,14.082926,8.346807,56.674061,82.565878,550.067082,65.942564,6.162825,151.449387,1.706000,10.003000,0.000000,0.000000,124.466667,122.966667,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.250000,0.424000,0.424000,451.236462,489870.415839,461.301000,NatG-1,
03/15/2022,04:17:57.214,59335.45,63480.00,242.510000,0.205320,28.910000,505.280000,0.000000,59.997000,49.790000,0.580700,1.462059,1.400767,63477.000000,60.000000,58.885600,41.837500,14.000000,Testing Tank A - Purging for 61 Seconds.... 0.389 ,118.894444,57.176627,57.300000,117.800000,67.033333,9.951000,1.713000,0.060000,0.055000,0.054000,0.000000,14.425639,8.346733,56.682587,83.046578,550.067082,65.942564,6.163673,151.449402,1.748000,10.062000,0.000000,0.000000,124.500000,122.966667,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.250000,0.427000,0.427000,454.429173,489870.415839,461.301000,NatG-1,
03/15/2022,04:17:58.213,59336.45,63481.00,242.390000,0.205200,28.880000,505.290000,0.000000,59.995000,49.740000,0.580600,1.462086,1.399893,63478.000000,60.000000,58.885600,41.950000,14.000000,Testing Tank A - Purging for 60 Seconds.... 0.444 ,118.888889,57.174408,57.300000,117.800000,67.066667,9.979000,1.710000,0.061000,0.056000,0.056000,0.000000,14.022393,8.346680,56.690804,83.276532,550.067082,65.942564,6.163084,151.449295,1.699000,10.089000,0.000000,0.000000,124.500000,122.933333,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.654000,70.250000,0.427000,0.427000,454.429173,489870.415839,461.301000,NatG-1,
03/15/2022,04:18:00.215,59338.45,63483.00,242.450000,0.205260,28.900000,505.300000,0.000000,59.992000,49.760000,0.580600,1.463997,1.399959,63480.000000,60.000000,58.885600,42.225000,14.000000,Testing Tank A - Purging for 58 Seconds.... 0.445 ,118.877778,57.179882,57.233333,117.800000,67.066667,10.036000,1.701000,0.059000,0.054000,0.054000,0.000000,14.348688,8.346722,56.683720,83.755297,550.067082,65.942564,6.163518,151.449081,1.738000,10.147000,0.000000,0.000000,124.466667,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.250000,0.427000,0.427000,454.429173,489870.415839,461.301000,NatG-1,
03/15/2022,04:18:02.213,59340.45,63485.00,242.490000,0.205330,28.910000,505.320000,0.000000,59.988000,49.790000,0.580700,1.461257,1.400099,63482.000000,60.000000,58.885600,42.512500,14.000000,Testing Tank A - Purging for 56 Seconds.... 0.453 ,118.877778,57.186686,57.200000,117.800000,67.033333,10.094000,1.779000,0.059000,0.056000,0.055000,0.000000,15.346537,8.346916,56.656540,84.241251,550.067082,65.942564,6.167647,151.449234,1.859000,10.206000,0.000000,0.000000,124.466667,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.250000,0.424000,0.424000,451.236462,489870.415839,461.301000,NatG-1,
03/15/2022,04:18:03.213,59341.45,63486.00,242.410000,0.205260,28.890000,505.330000,0.000000,59.986000,49.760000,0.580600,1.465507,1.400025,63483.000000,60.000000,58.885600,42.562500,14.000000,Testing Tank A - Purging for 55 Seconds.... 0.166 ,118.883333,57.184911,57.200000,117.800000,67.066667,10.125000,1.803000,0.058000,0.053000,0.056000,0.000000,14.978726,8.347065,56.639389,84.495717,550.067082,65.942564,6.168013,151.449112,1.815000,10.237000,0.000000,0.000000,124.500000,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.250000,0.427000,0.427000,454.429173,489870.415839,461.301000,NatG-1,
03/15/2022,04:18:05.214,59343.45,63488.00,242.400000,0.205230,28.880000,505.340000,0.000000,59.984000,49.750000,0.580600,1.463724,1.400784,63485.000000,60.000000,58.885600,42.562500,14.000000,Testing Tank A - Purging for 53 Seconds.... 0.499 ,118.872222,57.182692,57.200000,117.766667,67.033333,10.183000,1.762000,0.060000,0.055000,0.057000,0.000000,14.570603,8.347320,56.611130,84.980350,550.067082,65.942564,6.165782,151.448547,1.765000,10.296000,0.000000,0.000000,124.466667,122.900000,121.566667,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.655000,70.250000,0.424000,0.424000,451.236462,489871.480076,461.302000,NatG-1,
