Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/15/2022,04:18:07.213,59345.45,63490.00,242.530000,0.205390,28.930000,505.360000,0.000000,59.983000,49.810000,0.580700,1.461804,1.400899,63487.000000,60.000000,58.885600,42.562500,14.000000,Testing Tank A - Purging for 51 Seconds.... 0.499 ,118.872222,57.199112,57.200000,117.700000,67.066667,10.242000,1.780000,0.061000,0.056000,0.054000,0.000000,15.133424,8.347305,56.611092,85.471321,550.067082,65.942564,6.166476,151.448517,1.833000,10.355000,0.000000,0.000000,124.466667,122.900000,121.566667,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.653000,70.250000,0.424000,0.424000,451.236462,489871.480076,461.302000,NatG-1,
03/15/2022,04:18:08.214,59346.45,63491.00,242.420000,0.205290,28.900000,505.370000,0.000000,59.982000,49.770000,0.580600,1.465049,1.400132,63488.000000,60.000000,58.885600,42.562500,14.000000,Testing Tank A - Purging for 50 Seconds.... 0.252 ,118.883333,57.208432,57.200000,117.700000,67.066667,10.272000,1.823000,0.059000,0.054000,0.053000,0.000000,15.655132,8.347273,56.613312,85.727609,550.067082,65.942564,6.168583,151.448730,1.897000,10.386000,0.000000,0.000000,124.500000,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.250000,0.427000,0.427000,454.429173,489871.480076,461.302000,NatG-1,
03/15/2022,04:18:10.214,59348.45,63493.00,242.450000,0.205300,28.900000,505.380000,0.000000,59.983000,49.770000,0.580600,1.461958,1.400990,63490.000000,60.000000,58.885600,42.337500,14.000000,Testing Tank A - Purging for 48 Seconds.... 0.389 ,118.883333,57.214053,57.166667,117.700000,67.000000,10.334000,1.852000,0.060000,0.055000,0.056000,0.000000,15.109930,8.347319,56.608395,86.241431,550.067082,65.942564,6.169333,151.448547,1.831000,10.448000,0.000000,0.000000,124.500000,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.250000,0.424000,0.424000,451.236462,489871.480076,461.302000,NatG-1,
03/15/2022,04:18:12.215,59350.45,63495.00,242.450000,0.205310,28.900000,505.400000,0.000000,59.982000,49.780000,0.580600,1.462666,1.400247,63492.000000,60.000000,58.885600,42.062500,14.000000,Testing Tank A - Purging for 46 Seconds.... 0.390 ,118.883333,57.212130,57.166667,117.700000,67.033333,10.392000,1.756000,0.060000,0.055000,0.052000,0.000000,14.297779,8.347683,56.567860,86.727658,550.067082,65.942564,6.165256,151.448059,1.732000,10.507000,0.000000,0.000000,124.500000,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.653000,70.260000,0.424000,0.424000,451.236462,489871.480076,461.302000,NatG-1,
03/15/2022,04:18:14.213,59352.45,63497.00,242.400000,0.205250,28.890000,505.420000,0.000000,59.981000,49.750000,0.580600,1.464312,1.400371,63494.000000,60.000000,58.885600,42.000000,14.000000,Testing Tank A - Purging for 45 Seconds.... 0.415 ,118.883333,57.214497,57.133333,117.700000,67.066667,10.450000,1.751000,0.060000,0.056000,0.055000,0.000000,14.801332,8.347736,56.559906,87.209482,550.067082,65.942564,6.167036,151.448074,1.793000,10.566000,0.000000,0.000000,124.500000,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.654000,70.260000,0.420000,0.420000,446.979514,489872.544313,461.303000,NatG-1,
03/15/2022,04:18:15.214,59353.45,63498.00,242.340000,0.205190,28.870000,505.420000,0.000000,59.982000,49.730000,0.580600,1.463180,1.400347,63495.000000,60.000000,58.885600,42.062500,14.000000,Testing Tank A - Purging for 43 Seconds.... 0.414 ,118.883333,57.208728,57.100000,117.700000,67.033333,10.481000,1.791000,0.059000,0.055000,0.055000,0.000000,15.305295,8.347758,56.555099,87.465610,550.067082,65.942564,6.168152,151.448090,1.854000,10.597000,0.000000,0.000000,124.500000,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.260000,0.420000,0.420000,446.979514,489872.544313,461.303000,NatG-1,
03/15/2022,04:18:16.214,59354.45,63499.00,242.430000,0.205290,28.900000,505.430000,0.000000,59.980000,49.770000,0.580600,1.462516,1.400610,63496.000000,60.000000,58.885600,42.062500,14.000000,Testing Tank A - Purging for 42 Seconds.... 0.250 ,118.883333,57.199408,57.100000,117.700000,67.000000,10.511000,1.808000,0.060000,0.056000,0.055000,0.000000,15.166739,8.347751,56.556824,87.716486,550.067082,65.942564,6.168145,151.447845,1.837000,10.627000,0.000000,0.000000,124.500000,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.653000,70.260000,0.424000,0.424000,451.236462,489872.544313,461.303000,NatG-1,
03/15/2022,04:18:18.215,59356.45,63501.00,242.370000,0.205230,28.880000,505.450000,0.000000,59.980000,49.740000,0.580700,1.466452,1.400008,63498.000000,60.000000,58.885600,42.000000,14.000000,Testing Tank A - Purging for 40 Seconds.... 0.164 ,118.883333,57.166864,57.133333,117.700000,67.000000,10.569000,1.759000,0.059000,0.055000,0.053000,0.000000,14.226260,8.347812,56.575706,88.205188,550.067082,65.942564,6.166128,151.446793,1.724000,10.686000,0.000000,0.000000,124.500000,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.653000,70.260000,0.427000,0.427000,454.429173,489872.544313,461.303000,NatG-1,
03/15/2022,04:18:20.214,59358.45,63503.00,242.450000,0.205300,28.900000,505.460000,0.000000,59.979000,49.780000,0.580700,1.462104,1.399959,63500.000000,60.000000,58.885600,42.000000,14.000000,Testing Tank A - Purging for 39 Seconds.... 0.500 ,118.883333,57.106213,57.166667,117.700000,67.000000,10.624000,1.677000,0.058000,0.057000,0.056000,0.000000,13.879399,8.348147,56.591526,88.665847,550.067082,65.942564,6.163535,151.445786,1.682000,10.742000,0.000000,0.000000,124.500000,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.260000,0.424000,0.424000,451.236462,489872.544313,461.303000,NatG-1,
03/15/2022,04:18:22.213,59360.45,63505.00,242.440000,0.205320,28.900000,505.480000,0.000000,59.976000,49.780000,0.580600,1.463813,1.400388,63502.000000,60.000000,58.885600,42.287500,14.000000,Testing Tank A - Purging for 36 Seconds.... 0.446 ,118.883333,57.051036,57.200000,117.633333,67.000000,10.681000,1.726000,0.061000,0.055000,0.055000,0.000000,14.937845,8.347826,56.636246,89.140665,550.067082,65.942564,6.167128,151.445999,1.810000,10.799000,0.000000,0.000000,124.500000,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.260000,0.420000,0.420000,446.979514,489873.608550,461.304000,NatG-1,
03/15/2022,04:18:24.213,59362.45,63507.00,242.410000,0.205270,28.890000,505.500000,0.000000,59.976000,49.760000,0.580600,1.465436,1.400190,63504.000000,60.000000,58.885600,42.450000,14.000000,Testing Tank A - Purging for 34 Seconds.... 0.163 ,118.883333,57.035207,57.200000,117.600000,67.033333,10.742000,1.801000,0.059000,0.054000,0.053000,0.000000,14.578107,8.348020,56.618977,89.651578,550.067082,65.942564,6.168894,151.445480,1.766000,10.861000,0.000000,0.000000,124.500000,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.653000,70.260000,0.424000,0.424000,451.236462,489873.608550,461.304000,NatG-1,
03/15/2022,04:18:25.213,59363.45,63508.00,242.390000,0.205260,28.890000,505.500000,0.000000,59.975000,49.750000,0.580600,1.463266,1.400594,63505.000000,60.000000,58.885600,42.450000,14.000000,Testing Tank A - Purging for 33 Seconds.... 0.251 ,118.883333,57.040089,57.200000,117.600000,67.033333,10.771000,1.774000,0.060000,0.057000,0.054000,0.000000,14.293362,8.347949,56.644711,89.890680,550.067082,65.942564,6.166949,151.445282,1.732000,10.890000,0.000000,0.000000,124.500000,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.260000,0.424000,0.424000,451.236462,489873.608550,461.304000,NatG-1,
03/15/2022,04:18:26.214,59364.45,63509.00,242.390000,0.205250,28.890000,505.510000,0.000000,59.979000,49.750000,0.580700,1.462801,1.399893,63506.000000,60.000000,58.885600,42.450000,14.000000,Testing Tank A - Purging for 32 Seconds.... 0.499 ,118.877778,57.044822,57.200000,117.600000,67.033333,10.799000,1.731000,0.058000,0.055000,0.053000,0.000000,14.483505,8.347670,56.677467,90.126775,550.067082,65.942564,6.166622,151.445236,1.755000,10.919000,0.000000,0.000000,124.500000,122.866667,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.260000,0.427000,0.427000,454.429173,489873.608550,461.304000,NatG-1,
03/15/2022,04:18:28.214,59366.45,63511.00,242.410000,0.205280,28.890000,505.530000,0.000000,59.975000,49.760000,0.580600,1.463854,1.400025,63508.000000,60.000000,58.885600,42.512500,14.000000,Testing Tank A - Purging for 30 Seconds.... 0.414 ,118.872222,57.052515,57.200000,117.600000,67.033333,10.858000,1.780000,0.059000,0.056000,0.057000,-0.001000,14.971542,8.347476,56.700340,90.620632,550.067082,65.942564,6.168894,151.445511,1.814000,10.979000,0.000000,0.000000,124.500000,122.833333,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.260000,0.424000,0.424000,451.236462,489874.672787,461.305000,NatG-1,
03/15/2022,04:18:30.214,59368.45,63513.00,242.350000,0.205210,28.880000,505.540000,0.000000,59.976000,49.730000,0.580600,1.462599,1.400660,63510.000000,60.000000,58.885600,42.512500,14.000000,Testing Tank A - Purging for 28 Seconds.... 0.250 ,118.883333,57.061834,57.200000,117.600000,67.033333,10.917000,1.759000,0.060000,0.056000,0.054000,0.000000,14.626471,8.347268,56.724731,91.109424,550.067082,65.942564,6.166549,151.445663,1.772000,11.038000,0.000000,0.000000,124.500000,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.260000,0.424000,0.424000,451.236462,489874.672787,461.305000,NatG-1,
03/15/2022,04:18:32.215,59370.45,63515.00,242.370000,0.205230,28.880000,505.560000,0.000000,59.975000,49.740000,0.580600,1.465721,1.400421,63512.000000,60.000000,58.885600,42.512500,14.000000,Testing Tank A - Purging for 26 Seconds.... 0.252 ,118.883333,57.062574,57.200000,117.600000,67.033333,10.976000,1.778000,0.060000,0.056000,0.056000,0.000000,14.960616,8.347209,56.731350,91.598696,550.067082,65.942564,6.167881,151.445984,1.812000,11.097000,0.000000,0.000000,124.500000,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.653000,70.260000,0.427000,0.427000,454.429173,489874.672787,461.305000,NatG-1,
03/15/2022,04:18:34.213,59372.45,63517.00,242.300000,0.205150,28.860000,505.580000,0.000000,59.975000,49.710000,0.580600,1.462783,1.400578,63514.000000,60.000000,58.885600,42.512500,14.000000,Testing Tank A - Purging for 25 Seconds.... 0.499 ,118.883333,57.065976,57.233333,117.600000,67.033333,11.037000,1.841000,0.060000,0.055000,0.055000,0.000000,15.685106,8.347446,56.700394,92.106960,550.067082,65.942564,6.170858,151.446579,1.900000,11.159000,0.000000,0.000000,124.500000,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.655000,70.260000,0.427000,0.427000,454.429173,489874.672787,461.305000,NatG-1,
03/15/2022,04:18:35.214,59373.45,63518.00,242.320000,0.205180,28.870000,505.580000,0.000000,59.972000,49.720000,0.580600,1.462813,1.400462,63515.000000,60.000000,58.885600,42.337500,14.000000,Testing Tank A - Purging for 23 Seconds.... 0.389 ,118.883333,57.068639,57.266667,117.566667,67.000000,11.068000,1.856000,0.058000,0.054000,0.057000,0.000000,15.334216,8.347286,56.718830,92.365799,550.067082,65.942564,6.171165,151.446655,1.858000,11.190000,0.000000,0.000000,124.500000,122.900000,121.600000,116.100000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.653000,70.260000,0.424000,0.424000,451.236462,489874.672787,461.305000,NatG-1,
03/15/2022,04:18:37.214,59375.45,63520.00,242.410000,0.205280,28.890000,505.600000,0.000000,59.975000,49.760000,0.580600,1.463611,1.400190,63517.000000,60.000000,58.885600,42.112500,14.000000,Testing Tank A - Purging for 21 Seconds.... 0.499 ,118.872222,57.074704,57.300000,117.500000,67.000000,11.126000,1.778000,0.059000,0.057000,0.058000,0.000000,14.400086,8.347389,56.708813,92.856512,550.067082,65.942564,6.167058,151.446274,1.745000,11.249000,0.000000,0.000000,124.533333,122.866667,121.566667,116.066667,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.260000,0.424000,0.424000,451.236462,489875.737024,461.306000,NatG-1,
03/15/2022,04:18:39.214,59377.45,63522.00,242.380000,0.205240,28.880000,505.620000,0.000000,59.975000,49.750000,0.580600,1.462629,1.399620,63519.000000,60.000000,58.885600,42.062500,14.000000,Testing Tank A - Purging for 20 Seconds.... 0.414 ,118.888889,57.074852,57.300000,117.500000,67.000000,11.184000,1.725000,0.060000,0.055000,0.056000,0.000000,14.489183,8.347479,56.696346,93.339566,550.067082,65.942564,6.166169,151.446304,1.755000,11.308000,0.000000,0.000000,124.566667,122.900000,121.600000,116.066667,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.260000,0.424000,0.424000,451.236462,489875.737024,461.306000,NatG-1,
03/15/2022,04:18:41.213,59379.45,63524.00,242.380000,0.205220,28.880000,505.630000,0.000000,59.977000,49.740000,0.580600,1.464039,1.399208,63521.000000,60.000000,58.885600,42.337500,14.000000,Testing Tank A - Purging for 17 Seconds.... 0.445 ,118.877778,57.079586,57.300000,117.500000,67.033333,11.242000,1.768000,0.060000,0.055000,0.057000,0.000000,15.182978,8.347334,56.714226,93.818505,550.067082,65.942564,6.167655,151.446609,1.839000,11.366000,0.000000,0.000000,124.500000,122.900000,121.600000,116.066667,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.653000,70.260000,0.424000,0.424000,451.236462,489875.737024,461.306000,NatG-1,
03/15/2022,04:18:42.213,59380.45,63525.00,242.460000,0.205310,28.910000,505.640000,0.000000,59.978000,49.780000,0.580700,1.464371,1.399489,63522.000000,60.000000,58.885600,42.400000,14.000000,Testing Tank A - Purging for 16 Seconds.... 0.413 ,118.872222,57.086686,57.300000,117.500000,67.033333,11.273000,1.786000,0.059000,0.055000,0.054000,-0.001000,14.945781,8.347232,56.726406,94.079113,550.067082,65.942564,6.168111,151.446609,1.811000,11.397000,0.000000,0.000000,124.500000,122.900000,121.600000,116.033333,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.653000,70.260000,0.424000,0.424000,451.236462,489875.737024,461.306000,NatG-1,
03/15/2022,04:18:43.214,59381.45,63526.00,242.470000,0.205320,28.910000,505.650000,0.000000,59.980000,49.780000,0.580700,1.462059,1.399183,63523.000000,60.000000,58.885600,42.400000,14.000000,Testing Tank A - Purging for 15 Seconds.... 0.251 ,118.872222,57.094675,57.300000,117.500000,67.000000,11.301000,1.781000,0.061000,0.055000,0.059000,0.000000,14.472905,8.347318,56.716244,94.316772,550.067082,65.942564,6.167137,151.446381,1.753000,11.426000,0.000000,0.000000,124.500000,122.900000,121.600000,116.033333,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.653000,70.260000,0.424000,0.424000,451.236462,489875.737024,461.306000,NatG-1,
03/15/2022,04:18:45.214,59383.45,63528.00,242.410000,0.205250,28.890000,505.660000,0.000000,59.982000,49.750000,0.580700,1.465043,1.400025,63525.000000,60.000000,58.885600,42.400000,14.000000,Testing Tank A - Purging for 14 Seconds.... 0.500 ,118.866667,57.113462,57.300000,117.500000,67.000000,11.360000,1.737000,0.059000,0.054000,0.057000,0.000000,14.624725,8.347528,56.690723,94.805352,550.067082,65.942564,6.166461,151.446335,1.772000,11.485000,0.000000,0.000000,124.500000,122.900000,121.600000,116.000000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.653000,70.260000,0.427000,0.427000,454.429173,489875.737024,461.306000,NatG-1,
03/15/2022,04:18:47.214,59385.45,63530.00,242.440000,0.205280,28.900000,505.680000,0.000000,59.985000,49.770000,0.580700,1.466339,1.399604,63527.000000,60.000000,58.885600,42.625000,14.000000,Testing Tank A - Purging for 11 Seconds.... 0.414 ,118.861111,57.140385,57.300000,117.433333,67.033333,11.418000,1.799000,0.060000,0.055000,0.055000,0.000000,15.534715,8.347340,56.711514,95.293249,550.067082,65.942564,6.168774,151.446884,1.882000,11.544000,0.000000,0.000000,124.500000,122.900000,121.566667,116.000000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.260000,0.424000,0.424000,451.236462,489876.801261,461.307000,NatG-1,
03/15/2022,04:18:48.215,59386.45,63531.00,242.420000,0.205250,28.890000,505.690000,0.000000,59.985000,49.760000,0.580700,1.462558,1.399719,63528.000000,60.000000,58.885600,42.625000,14.000000,Testing Tank A - Purging for 10 Seconds.... 0.250 ,118.877778,57.159467,57.300000,117.400000,67.033333,11.450000,1.843000,0.060000,0.055000,0.055000,0.000000,15.720870,8.347336,56.710968,95.561668,550.067082,65.942564,6.170732,151.447159,1.904000,11.577000,0.000000,0.000000,124.500000,122.933333,121.566667,116.000000,114.233333,114.033333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.260000,0.424000,0.424000,451.236462,489876.801261,461.307000,NatG-1,
03/15/2022,04:18:50.214,59388.45,63533.00,242.350000,0.205170,28.870000,505.700000,0.000000,59.987000,49.720000,0.580600,1.464639,1.399876,63530.000000,60.000000,58.885600,42.450000,14.000000,Testing Tank A - Purging for 8 Seconds.... 0.390 ,118.850000,57.190533,57.300000,117.400000,67.000000,11.510000,1.822000,0.060000,0.055000,0.053000,0.000000,14.716119,8.347461,56.698471,96.058402,550.067082,65.942564,6.168111,151.446899,1.783000,11.637000,0.000000,0.000000,124.433333,122.900000,121.533333,116.000000,114.233333,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.654000,70.260000,0.424000,0.424000,451.236462,489876.801261,461.307000,NatG-1,
03/15/2022,04:18:52.213,59390.45,63535.00,242.390000,0.205240,28.890000,505.720000,0.000000,59.985000,49.750000,0.580600,1.466868,1.400594,63532.000000,60.000000,58.885600,42.287500,14.000000,Testing Tank A - Purging for 7 Seconds.... 0.500 ,118.838889,57.191420,57.300000,117.400000,67.000000,11.567000,1.744000,0.061000,0.055000,0.056000,0.000000,14.603086,8.347624,56.680153,96.535375,550.067082,65.942564,6.165810,151.447144,1.769000,11.695000,0.000000,0.000000,124.433333,122.900000,121.500000,116.000000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.653000,70.260000,0.424000,0.424000,451.236462,489876.801261,461.307000,NatG-1,
03/15/2022,04:18:53.213,59391.45,63536.00,242.340000,0.205160,28.870000,505.730000,0.000000,59.982000,49.720000,0.580700,1.463199,1.400429,63533.000000,60.000000,58.885600,42.287500,14.000000,Testing Tank A - Purging for 7 Seconds.... 0.500 ,118.838889,57.189349,57.300000,117.400000,67.000000,0.015000,1.791000,0.059000,0.054000,0.052000,0.000000,15.897114,8.347537,56.685799,0.127781,550.205424,65.959295,6.169580,151.447296,1.926000,0.015000,0.000000,0.000000,124.433333,122.900000,121.500000,116.000000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.260000,0.427000,0.427000,454.429173,489876.801261,461.307000,NatG-1,
03/15/2022,04:18:54.214,59392.45,63537.00,242.290000,0.205100,28.860000,505.740000,0.000000,59.984000,49.690000,0.580700,1.462652,1.400223,63534.000000,60.000000,58.885600,42.287500,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... -146.445 ,118.833333,57.190533,57.300000,117.366667,67.000000,0.045000,1.818000,0.058000,0.056000,0.056000,0.000000,15.020494,8.347640,56.677311,0.380807,550.458304,65.989432,6.167297,151.447342,1.820000,0.046000,0.000000,0.000000,124.400000,122.900000,121.500000,116.000000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.260000,0.424000,0.424000,451.236462,489876.801261,461.307000,NatG-1,
03/15/2022,04:18:55.214,59393.45,63538.00,242.320000,0.205150,28.870000,505.740000,0.000000,59.983000,49.710000,0.580700,1.468291,1.400297,63535.000000,60.000000,58.885600,42.287500,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.250 ,118.833333,57.195858,57.300000,117.366667,67.000000,0.075000,1.852000,0.062000,0.057000,0.056000,0.000000,15.464784,8.347459,56.698368,0.630781,550.708390,66.019539,6.168022,151.447556,1.873000,0.076000,0.000000,0.000000,124.400000,122.900000,121.500000,116.000000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.260000,0.424000,0.424000,451.236462,489877.865498,461.308000,NatG-1,
03/15/2022,04:18:57.213,59395.45,63540.00,242.450000,0.205280,28.900000,505.760000,0.000000,59.984000,49.770000,0.580700,1.462588,1.400247,63537.000000,60.000000,58.885600,42.287500,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,118.838889,57.212278,57.300000,118.566667,67.033333,0.137000,1.838000,0.060000,0.055000,0.055000,0.000000,15.123031,8.347118,56.741730,1.144834,551.222348,66.081112,6.168605,151.447662,1.833000,0.139000,0.000000,0.000000,124.400000,122.900000,121.533333,116.000000,114.200000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.654000,70.260000,0.427000,0.427000,454.429173,489877.865498,461.308000,NatG-1,
03/15/2022,04:18:59.214,59397.45,63542.00,242.460000,0.205290,28.910000,505.780000,0.000000,59.982000,49.770000,0.580700,1.465196,1.400437,63539.000000,60.000000,58.885600,42.287500,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.250 ,118.838889,57.246598,57.300000,121.333333,67.000000,0.195000,1.770000,0.059000,0.055000,0.054000,0.000000,14.440595,8.346861,56.773796,1.632974,551.709160,66.139428,6.166933,151.447144,1.751000,0.198000,0.000000,0.000000,124.400000,122.933333,121.500000,115.966667,114.233333,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.260000,0.430000,0.430000,457.621884,489877.865498,461.308000,NatG-1,
03/15/2022,04:19:03.213,59401.45,63546.00,242.520000,0.205350,28.920000,505.810000,0.000000,59.984000,49.800000,0.580800,1.461846,1.400421,63543.000000,60.000000,58.885600,42.287500,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.250 ,118.750000,57.259911,57.300000,123.833333,67.033333,0.310000,1.721000,0.058000,0.056000,0.055000,0.000000,14.317958,8.347489,56.696247,2.586985,552.664381,66.253858,6.165210,151.446533,1.737000,0.314000,0.000000,0.000000,124.333333,122.900000,121.500000,115.766667,114.000000,114.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.260000,0.427000,0.427000,454.429173,489877.865498,461.308000,NatG-1,
03/15/2022,04:19:07.215,59405.45,63550.00,242.400000,0.205210,28.890000,505.840000,0.000000,59.986000,49.740000,0.580700,1.463379,1.400371,63547.000000,60.000000,58.885600,42.287500,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,118.566667,57.242012,57.300000,124.200000,67.033333,0.420000,1.679000,0.060000,0.056000,0.057000,0.000000,14.262443,8.347630,56.680977,3.511238,553.587416,66.364440,6.164459,151.446442,1.731000,0.426000,0.000000,0.000000,124.300000,122.900000,121.500000,115.500000,113.400000,113.800000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.653000,70.260000,0.424000,0.424000,451.236462,489878.929735,461.309000,NatG-1,
03/15/2022,04:19:10.215,59408.45,63553.00,242.260000,0.205050,28.850000,505.860000,0.000000,59.988000,49.680000,0.580700,1.469495,1.400314,63550.000000,60.000000,58.885600,42.337500,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,118.055556,57.239201,57.200000,124.300000,67.000000,0.505000,1.677000,0.059000,0.056000,0.056000,0.000000,13.462296,8.347286,56.725506,4.214150,554.291398,66.448627,6.163867,151.446381,1.634000,0.511000,0.000000,0.000000,124.300000,122.900000,121.500000,115.066667,113.000000,111.566667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.260000,0.424000,0.424000,451.236462,489878.929735,461.309000,NatG-1,
03/15/2022,04:19:14.213,59412.45,63557.00,242.300000,0.205100,28.860000,505.900000,0.000000,59.988000,49.700000,0.580700,1.462165,1.400413,63554.000000,60.000000,58.885600,42.625000,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.449 ,118.083333,57.246450,57.233333,124.300000,67.000000,0.612000,1.659000,0.059000,0.056000,0.054000,0.000000,14.083562,8.347569,56.686932,5.116620,555.192813,66.556756,6.163527,151.446503,1.709000,0.621000,0.000000,0.000000,124.266667,122.866667,121.500000,114.600000,113.633333,111.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.260000,0.427000,0.427000,454.429173,489879.993972,461.310000,NatG-1,
03/15/2022,04:19:18.213,59416.45,63561.00,242.280000,0.205070,28.850000,505.930000,0.000000,59.990000,49.690000,0.580700,1.463110,1.400281,63558.000000,60.000000,58.885600,42.787500,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.498 ,117.966667,57.213314,57.300000,124.233333,67.000000,0.725000,1.647000,0.058000,0.054000,0.057000,0.000000,13.363512,8.347219,56.732853,6.052105,556.129330,66.668940,6.162249,151.445953,1.622000,0.734000,0.000000,0.000000,124.266667,122.900000,121.500000,114.433333,112.766667,111.933333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.270000,0.424000,0.424000,451.236462,489879.993972,461.310000,NatG-1,
03/15/2022,04:19:22.214,59420.45,63565.00,242.310000,0.205120,28.860000,505.960000,0.000000,59.988000,49.700000,0.580700,1.464021,1.400107,63562.000000,60.000000,58.885600,43.237500,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.390 ,117.822222,57.195266,57.300000,124.200000,67.000000,0.833000,1.686000,0.061000,0.057000,0.057000,0.000000,14.521279,8.347160,56.737007,6.955907,557.032142,66.777108,6.165577,151.446030,1.762000,0.844000,0.000000,0.000000,124.233333,122.866667,121.500000,114.200000,112.366667,111.766667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.270000,0.424000,0.424000,451.236462,489881.058208,461.311000,NatG-1,
03/15/2022,04:19:26.214,59424.45,63569.00,242.190000,0.205010,28.830000,505.990000,0.000000,59.985000,49.650000,0.580700,1.467294,1.402081,63566.000000,60.000000,58.885600,43.350000,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.252 ,117.661111,57.094675,57.300000,124.200000,67.000000,0.943000,1.634000,0.059000,0.056000,0.056000,0.000000,13.750802,8.347205,56.755318,7.873592,557.950926,66.887173,6.162976,151.445038,1.669000,0.955000,0.000000,0.000000,124.200000,122.800000,121.400000,114.066667,111.766667,111.733333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.270000,0.424000,0.424000,451.236462,489881.058208,461.311000,NatG-1,
03/15/2022,04:19:29.214,59427.45,63572.00,242.300000,0.205110,28.860000,506.020000,0.000000,59.989000,49.700000,0.580800,1.465311,1.401197,63569.000000,60.000000,58.885600,43.575000,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.412 ,117.561111,57.065680,57.300000,124.200000,67.000000,1.031000,1.781000,0.058000,0.055000,0.055000,0.000000,15.023465,8.347490,56.719559,8.612623,558.690132,66.975748,6.169109,151.445023,1.823000,1.045000,0.000000,0.000000,124.200000,122.766667,121.400000,113.900000,112.066667,111.033333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.270000,0.424000,0.424000,451.236462,489882.122445,461.312000,NatG-1,
03/15/2022,04:19:33.214,59431.45,63576.00,242.250000,0.205050,28.850000,506.050000,0.000000,59.988000,49.670000,0.580700,1.463984,1.400454,63573.000000,60.000000,58.885600,43.012500,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.445 ,117.405556,57.118935,57.300000,124.166667,67.000000,1.148000,1.713000,0.059000,0.055000,0.054000,0.000000,13.885277,8.347511,56.722267,9.587301,559.665759,67.092471,6.165528,151.444931,1.685000,1.163000,0.000000,0.000000,124.100000,122.666667,121.300000,113.666667,111.766667,110.933333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.270000,0.424000,0.424000,451.236462,489882.122445,461.312000,NatG-1,
03/15/2022,04:19:37.213,59435.45,63580.00,242.230000,0.205030,28.840000,506.080000,0.000000,59.985000,49.660000,0.580700,1.466371,1.400322,63577.000000,60.000000,58.885600,43.237500,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.446 ,117.277778,57.168935,57.300000,124.100000,67.000000,1.256000,1.645000,0.059000,0.057000,0.057000,0.000000,13.838688,8.347169,56.762417,10.489624,560.566931,67.200570,6.163154,151.445053,1.679000,1.273000,0.000000,0.000000,124.100000,122.700000,121.300000,113.600000,111.300000,110.666667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.270000,0.420000,0.420000,446.979514,489883.186682,461.313000,NatG-1,
03/15/2022,04:19:40.214,59438.45,63583.00,242.270000,0.205070,28.850000,506.100000,0.000000,59.983000,49.680000,0.580700,1.464378,1.399472,63580.000000,60.000000,58.885600,43.637500,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.445 ,117.127778,57.166716,57.333333,124.100000,67.000000,1.338000,1.642000,0.061000,0.056000,0.056000,0.000000,13.956735,8.347394,56.734913,11.168806,561.246135,67.281941,6.163907,151.445297,1.694000,1.355000,0.000000,0.000000,124.066667,122.633333,121.200000,113.400000,111.100000,110.366667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.655000,70.270000,0.430000,0.430000,457.621884,489883.186682,461.313000,NatG-1,
03/15/2022,04:19:44.213,59442.45,63587.00,242.290000,0.205130,28.860000,506.140000,0.000000,59.976000,49.700000,0.580700,1.462926,1.399728,63584.000000,60.000000,58.885600,43.637500,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.394 ,117.022222,57.175000,57.400000,124.033333,67.000000,1.453000,1.752000,0.058000,0.054000,0.057000,0.000000,14.200492,8.347136,56.765808,12.134881,562.211013,67.397540,6.167093,151.445862,1.723000,1.473000,0.000000,0.000000,124.033333,122.566667,121.133333,112.533333,111.233333,110.633333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.970000,29.655000,70.270000,0.424000,0.424000,451.236462,489883.186682,461.313000,NatG-1,
03/15/2022,04:19:47.213,59445.45,63590.00,242.300000,0.205120,28.860000,506.160000,0.000000,59.978000,49.700000,0.580800,1.466507,1.399546,63587.000000,60.000000,58.885600,43.462500,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.412 ,116.844444,57.178254,57.400000,124.000000,67.000000,1.536000,1.652000,0.060000,0.056000,0.057000,0.000000,13.989098,8.347163,56.762959,12.824148,562.900298,67.480110,6.163091,151.445755,1.698000,1.556000,0.000000,0.000000,124.000000,122.500000,121.100000,111.733333,110.966667,110.766667,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.270000,0.424000,0.424000,451.236462,489884.250919,461.314000,NatG-1,
03/15/2022,04:19:50.214,59448.45,63593.00,242.290000,0.205120,28.860000,506.190000,0.000000,59.976000,49.700000,0.580700,1.467239,1.399604,63590.000000,60.000000,58.885600,43.687500,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.252 ,116.833333,57.206805,57.400000,124.000000,67.000000,1.621000,1.701000,0.059000,0.055000,0.057000,0.000000,13.822771,8.347412,56.733208,13.533651,563.609807,67.565109,6.164211,151.445938,1.677000,1.642000,0.000000,0.000000,124.000000,122.433333,121.100000,111.600000,110.866667,111.000000,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.620000,0.960000,29.654000,70.270000,0.424000,0.424000,451.236462,489884.250919,461.314000,NatG-1,
03/15/2022,04:19:54.214,59452.45,63597.00,242.240000,0.205090,28.850000,506.220000,0.000000,59.973000,49.680000,0.580700,1.462724,1.399645,63594.000000,60.000000,58.885600,43.912500,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.250 ,116.633333,57.244822,57.400000,124.000000,67.000000,1.734000,1.741000,0.058000,0.056000,0.055000,0.001000,15.042850,8.347499,56.717319,14.477223,564.554704,67.678318,6.166811,151.446472,1.825000,1.757000,0.000000,0.000000,124.000000,122.400000,121.000000,111.500000,110.766667,110.133333,0,0,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.510000,0.850000,29.653000,70.270000,25.860000,25.794000,27450.927591,489885.315156,461.315000,NatG-1,
03/15/2022,04:19:58.213,59456.45,63601.00,242.250000,0.205090,28.850000,506.250000,0.000000,59.976000,49.680000,0.580800,1.464235,1.400372,63598.000000,60.000000,58.885600,43.575000,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.411 ,116.455556,57.203550,57.400000,124.000000,67.000000,1.847000,1.664000,0.061000,0.056000,0.054000,0.000000,13.487322,8.347517,56.721840,15.418114,565.495351,67.790850,6.163740,151.445587,1.637000,1.871000,0.000000,0.000000,124.000000,122.300000,120.900000,111.600000,110.700000,109.233333,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.500000,0.850000,29.654000,70.060000,39.169000,39.083000,41593.572266,489931.077345,461.358000,NatG-1,
03/15/2022,04:20:01.214,59459.45,63604.00,242.240000,0.205080,28.850000,506.270000,0.000000,59.979000,49.680000,0.580800,1.470499,1.400429,63601.000000,60.000000,58.885600,0.000000,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.445 ,116.361111,57.110207,57.333333,124.000000,67.000000,1.940000,1.738000,0.058000,0.054000,0.055000,0.000000,14.873532,8.347028,56.777946,16.197050,566.274517,67.884344,6.167859,151.445572,1.805000,1.965000,0.000000,0.000000,124.000000,122.300000,120.833333,111.633333,110.366667,109.033333,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.510000,0.850000,29.653000,69.910000,39.156000,39.083000,41593.572266,489966.197164,461.391000,NatG-1,
03/15/2022,04:20:05.214,59463.45,63608.00,242.240000,0.205070,28.850000,506.310000,0.000000,59.981000,49.680000,0.580700,1.463110,1.401007,63605.000000,60.000000,58.885600,0.000000,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.445 ,116.250000,57.124112,57.300000,124.000000,67.000000,1.980000,0.124000,0.063000,0.055000,0.055000,0.000000,0.404150,8.347238,56.776688,16.534356,566.609442,67.924320,6.131153,151.446182,0.049000,2.006000,0.000000,0.000000,123.900000,122.200000,120.800000,111.433333,110.200000,108.966667,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.510000,0.860000,29.654000,69.750000,39.156000,39.093000,41604.214636,490011.959352,461.434000,NatG-1,
03/15/2022,04:20:08.215,59466.45,63611.00,242.390000,0.205230,28.890000,506.330000,0.000000,59.982000,49.750000,0.580800,1.466940,1.401956,63608.000000,60.000000,58.885600,0.000000,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.445 ,116.166667,57.247485,57.300000,124.000000,67.000000,1.981000,0.000000,0.062000,0.054000,0.053000,0.000000,0.000000,8.347274,56.774025,16.539148,566.614179,67.924881,6.129455,151.445847,0.000000,2.007000,0.000000,0.000000,123.900000,122.200000,120.800000,111.166667,110.133333,108.800000,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.510000,0.860000,29.655000,69.660000,39.130000,39.073000,41582.929897,490047.079171,461.467000,NatG-1,
03/15/2022,04:20:12.214,59470.45,63615.00,242.420000,0.205260,28.900000,506.360000,0.000000,59.981000,49.760000,0.580800,1.465264,1.399472,63612.000000,60.000000,58.885600,0.000000,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.445 ,116.011111,57.517751,57.300000,124.000000,67.000000,1.981000,0.000000,0.057000,0.056000,0.052000,0.000000,0.000000,8.347118,56.792191,16.539148,566.614179,67.924881,6.131863,151.445541,0.000000,2.007000,0.000000,0.000000,123.900000,122.200000,120.733333,110.966667,110.066667,108.200000,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.510000,0.850000,29.654000,69.570000,39.130000,39.083000,41593.572266,490092.841359,461.510000,NatG-1,
03/15/2022,04:20:16.213,59474.45,63619.00,242.290000,0.205130,28.860000,506.390000,0.000000,59.981000,49.700000,0.580700,1.463657,1.400471,63616.000000,60.000000,58.885600,0.000000,14.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.445 ,116.022222,57.926183,57.300000,124.000000,67.000000,1.981000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.346495,56.867634,16.539148,566.614179,67.924881,6.132561,151.445053,0.000000,2.007000,0.000000,0.000000,123.833333,122.166667,120.700000,110.766667,109.633333,109.033333,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.510000,0.860000,29.653000,69.500000,39.070000,39.027000,41533.974998,490138.603548,461.553000,NatG-1,
03/15/2022,04:21:17.213,59535.45,63680.00,242.250000,0.205080,28.860000,506.880000,0.000000,59.998000,49.680000,0.580900,1.465526,1.400702,63677.000000,60.000000,58.885600,0.000000,15.000000,Heating Tanks.... ,117.166667,61.183728,57.400000,123.200000,66.900000,0.004000,0.000000,0.059000,0.056000,0.054000,0.000000,0.000000,8.345228,57.227448,0.024160,566.638350,67.928685,6.135796,151.440720,0.000000,0.003000,0.000000,0.000000,124.000000,122.433333,120.833333,113.466667,110.566667,111.700000,0,1,0,0,0,1064.237,1384.133,0.591,93.219,6.178,0.332,30.520000,0.860000,29.653000,69.230000,38.617000,38.600000,41079.545825,490839.935690,462.212000,NatG-1,
03/15/2022,04:22:17.215,59595.45,63740.00,241.980000,0.204840,28.800000,507.360000,0.000000,60.010000,49.570000,0.581000,1.463777,1.400736,63737.000000,60.000000,58.885600,0.000000,15.000000,Heating Tanks.... ,118.227778,59.753402,57.500000,122.566667,66.900000,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.344239,57.531315,0.074502,566.688695,67.935942,6.138289,151.437088,0.000000,0.009000,0.000000,0.000000,125.000000,122.733333,121.133333,115.166667,113.000000,112.333333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.520000,0.860000,29.651000,69.180000,37.921000,37.908000,40344.301626,491520.530194,462.850000,NatG-1,
03/15/2022,04:23:18.214,59656.45,63801.00,242.110000,0.205030,28.850000,507.850000,0.000000,60.024000,49.640000,0.581200,1.463883,1.401512,63798.000000,60.000000,58.885600,0.000000,15.000000,Heating Tanks.... ,119.550000,58.277959,57.700000,121.800000,66.866667,0.011000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.342475,57.894241,0.074502,566.688695,67.935942,6.140350,151.434143,0.000000,0.009000,0.000000,0.000000,125.800000,123.533333,121.600000,117.700000,114.433333,114.233333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.520000,0.860000,29.651000,69.140000,37.385000,37.375000,39777.046356,492199.533688,463.488000,NatG-1,
03/15/2022,04:24:19.213,59717.45,63862.00,242.170000,0.205190,28.880000,508.340000,0.000000,60.021000,49.690000,0.581200,1.464009,1.400669,63859.000000,60.000000,58.885600,0.000000,15.000000,Heating Tanks.... ,120.955556,57.224260,59.166667,121.200000,66.866667,0.011000,0.000000,0.059000,0.056000,0.056000,0.000000,0.000000,8.341452,58.168491,0.074502,566.688695,67.935942,6.143076,151.431274,0.000000,0.009000,0.000000,0.000000,126.666667,124.100000,122.266667,118.833333,117.433333,116.433333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.520000,0.860000,29.651000,69.110000,36.974000,36.968000,39343.888955,492870.023031,464.118000,NatG-1,
03/15/2022,04:25:20.214,59778.45,63923.00,242.450000,0.205590,28.980000,508.830000,0.000000,60.013000,49.840000,0.581300,1.466365,1.400742,63920.000000,60.000000,58.885600,0.000000,15.000000,Heating Tanks.... Waiting for Delay Cutout....,122.394444,56.997337,62.133333,120.600000,66.900000,0.011000,0.000000,0.058000,0.055000,0.057000,0.000000,0.000000,8.341415,58.359943,0.074502,566.688695,67.935942,6.145140,151.427521,0.000000,0.009000,0.000000,0.000000,127.066667,124.633333,123.466667,120.766667,119.300000,119.133333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.630000,0.970000,29.651000,69.210000,0.358000,0.358000,381.008230,493475.591978,464.687000,NatG-1,
03/15/2022,04:26:21.213,59839.45,63984.00,242.490000,0.205730,29.000000,509.320000,0.000000,59.991000,49.890000,0.581300,1.462888,1.401542,63981.000000,60.000000,58.885600,0.000000,15.000000,Heating Tanks.... Waiting for Delay Cutout....,123.144444,57.311982,61.800000,120.000000,66.900000,0.011000,0.000000,0.059000,0.056000,0.054000,0.000000,0.000000,8.341001,58.647186,0.074502,566.688695,67.935942,6.148511,151.422928,0.000000,0.009000,0.000000,0.000000,127.566667,125.400000,123.966667,121.500000,120.300000,120.133333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.970000,29.653000,69.810000,0.364000,0.364000,387.393843,493481.977590,464.693000,NatG-1,
03/15/2022,04:27:21.213,59899.45,64044.00,242.510000,0.205750,29.000000,509.810000,0.000000,59.994000,49.900000,0.581200,1.462503,1.400148,64041.000000,60.000000,58.885600,0.000000,15.000000,Heating Tanks.... Waiting for Delay Cutout....,123.266667,57.907988,61.500000,119.400000,66.900000,0.011000,0.000000,0.057000,0.056000,0.057000,0.000000,0.000000,8.340842,58.872211,0.074502,566.688695,67.935942,6.150520,151.418915,0.000000,0.009000,0.000000,0.000000,127.633333,125.433333,124.000000,121.700000,120.300000,120.533333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.970000,29.651000,69.900000,0.374000,0.374000,398.036531,493489.427472,464.700000,NatG-1,
03/15/2022,04:28:21.214,59959.45,64104.00,242.380000,0.205580,28.950000,510.290000,0.000000,59.998000,49.830000,0.581100,1.466193,1.400899,64101.000000,60.000000,58.885600,0.000000,15.000000,Heating Tanks.... Waiting for Delay Cutout....,123.388889,58.263314,61.600000,118.900000,66.900000,0.011000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.340084,59.165684,0.074502,566.688695,67.935942,6.154324,151.415024,0.000000,0.009000,0.000000,0.000000,127.766667,125.566667,124.166667,121.800000,120.500000,120.533333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.970000,29.655000,69.930000,0.377000,0.377000,401.229337,493495.813085,464.706000,NatG-1,
03/15/2022,04:29:22.213,60020.45,64165.00,242.090000,0.205270,28.870000,510.780000,0.000000,59.991000,49.690000,0.580900,1.461100,1.402908,64162.000000,60.000000,58.885600,96.400000,15.000000,Testing Tank A - Purging for 276 Seconds.... 0.421 ,123.416667,57.494083,58.500000,118.566667,66.900000,1.833000,5.023000,0.062000,0.056000,0.059000,0.000000,41.932617,8.335976,57.831062,15.283334,566.688695,67.935942,6.314563,151.454468,5.081000,1.852000,0.000000,0.000000,127.766667,125.600000,124.133333,121.900000,120.500000,120.600000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.654000,69.940000,0.384000,0.384000,408.679219,493502.198698,464.712000,NatG-1,
03/15/2022,04:30:22.214,60080.45,64225.00,242.140000,0.205230,28.860000,511.260000,0.000000,60.018000,49.690000,0.580800,1.466452,1.400842,64222.000000,60.000000,58.971200,42.337500,15.000000,Testing Tank A - Purging for 217 Seconds.... 0.500 ,123.511111,56.422485,57.733333,117.700000,66.900000,5.429000,1.807000,0.062000,0.057000,0.055000,0.000000,14.763107,8.343502,56.984818,45.297900,566.688695,67.935942,6.166706,151.451401,1.789000,5.488000,0.000000,0.000000,127.833333,125.666667,124.200000,121.800000,120.700000,120.866667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.652000,69.960000,0.391000,0.391000,416.129100,493509.648579,464.719000,NatG-1,
03/15/2022,04:31:23.214,60141.45,64286.00,242.220000,0.205360,28.890000,511.750000,0.000000,59.998000,49.740000,0.580800,1.465524,1.401577,64283.000000,60.000000,58.971200,42.000000,15.000000,Testing Tank A - Purging for 155 Seconds.... 0.499 ,123.488889,57.260947,56.900000,117.300000,66.900000,7.223000,1.736000,0.060000,0.056000,0.054000,0.000000,14.392056,8.348888,56.406597,60.269867,566.688695,67.935942,6.163782,151.447418,1.743000,7.301000,0.000000,0.000000,127.800000,125.600000,124.200000,121.900000,120.733333,120.700000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.654000,69.980000,0.401000,0.401000,426.771788,493516.034192,464.725000,NatG-1,
03/15/2022,04:32:19.213,60197.45,64342.00,242.310000,0.205470,28.910000,512.200000,0.000000,59.986000,49.790000,0.580700,1.462014,1.400107,64339.000000,60.000000,58.971200,42.000000,15.000000,Testing Tank A - Purging for 99 Seconds.... 0.420 ,123.544444,57.131213,57.400000,116.800000,66.900000,8.882000,1.792000,0.060000,0.056000,0.054000,0.000000,14.538680,8.347091,56.932739,74.122239,566.688695,67.935942,6.170566,151.441483,1.761000,8.978000,0.000000,0.000000,127.866667,125.700000,124.233333,121.900000,120.800000,120.766667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,69.990000,0.407000,0.407000,433.157401,493523.484073,464.732000,NatG-1,
03/15/2022,04:32:20.214,60198.45,64343.00,242.340000,0.205500,28.920000,512.210000,0.000000,59.988000,49.800000,0.580800,1.467007,1.401131,64340.000000,60.000000,58.971200,41.950000,15.000000,Testing Tank A - Purging for 98 Seconds.... 0.250 ,123.561111,57.122337,57.400000,116.800000,66.900000,8.911000,1.757000,0.057000,0.057000,0.055000,0.000000,14.520305,8.347088,56.931858,74.361963,566.688695,67.935942,6.169746,151.441544,1.759000,9.007000,0.000000,0.000000,127.900000,125.700000,124.266667,121.900000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.000000,0.404000,0.404000,429.964595,493523.484073,464.732000,NatG-1,
03/15/2022,04:32:21.214,60199.45,64344.00,242.170000,0.205320,28.880000,512.210000,0.000000,59.985000,49.720000,0.580700,1.463082,1.401412,64341.000000,60.000000,58.971200,41.950000,15.000000,Testing Tank A - Purging for 97 Seconds.... 0.499 ,123.566667,57.118935,57.400000,116.766667,66.900000,8.941000,1.750000,0.057000,0.054000,0.057000,0.000000,14.768791,8.347056,56.934975,74.612376,566.688695,67.935942,6.170245,151.441833,1.789000,9.037000,0.000000,0.000000,127.900000,125.700000,124.300000,121.900000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.654000,70.000000,0.407000,0.407000,433.157401,493523.484073,464.732000,NatG-1,
03/15/2022,04:32:23.215,60201.45,64346.00,242.150000,0.205310,28.870000,512.230000,0.000000,59.983000,49.720000,0.580700,1.461156,1.401445,64343.000000,60.000000,58.971200,41.950000,15.000000,Testing Tank A - Purging for 95 Seconds.... 0.250 ,123.572222,57.114941,57.433333,116.700000,66.900000,9.001000,1.802000,0.059000,0.056000,0.054000,0.000000,15.325260,8.346888,56.954121,75.110574,566.688695,67.935942,6.171524,151.442551,1.856000,9.098000,0.000000,0.000000,127.900000,125.700000,124.300000,121.933333,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.000000,0.407000,0.407000,433.157401,493523.484073,464.732000,NatG-1,
