Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/15/2022,04:32:25.213,60203.45,64348.00,242.180000,0.205350,28.880000,512.250000,0.000000,59.978000,49.730000,0.580700,1.462381,1.400859,64345.000000,60.000000,58.971200,41.950000,15.000000,Testing Tank A - Purging for 94 Seconds.... 0.500 ,123.566667,57.111095,57.500000,116.700000,66.900000,9.060000,1.789000,0.060000,0.056000,0.056000,0.000000,14.499155,8.346739,56.974144,75.604149,566.688695,67.935942,6.169540,151.442780,1.756000,9.157000,0.000000,0.000000,127.900000,125.700000,124.266667,121.933333,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.000000,0.407000,0.407000,433.157401,493524.548342,464.733000,NatG-1,
03/15/2022,04:32:26.214,60204.45,64349.00,242.130000,0.205300,28.870000,512.250000,0.000000,59.978000,49.710000,0.580700,1.463468,1.401644,64346.000000,60.000000,58.971200,41.887500,15.000000,Testing Tank A - Purging for 92 Seconds.... 0.405 ,123.555556,57.117899,57.500000,116.700000,66.900000,9.088000,1.760000,0.059000,0.056000,0.056000,0.000000,14.596668,8.346868,56.957565,75.841330,566.688695,67.935942,6.168602,151.442978,1.768000,9.186000,0.000000,0.000000,127.900000,125.700000,124.233333,121.900000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.000000,0.407000,0.407000,433.157401,493524.548342,464.733000,NatG-1,
03/15/2022,04:32:28.214,60206.45,64351.00,242.220000,0.205410,28.890000,512.270000,0.000000,59.977000,49.760000,0.580700,1.463415,1.400628,64348.000000,60.000000,58.971200,41.887500,15.000000,Testing Tank A - Purging for 90 Seconds.... 0.250 ,123.544444,57.127367,57.500000,116.700000,66.900000,9.147000,1.765000,0.060000,0.056000,0.054000,0.000000,14.846215,8.346804,56.965652,76.333638,566.688695,67.935942,6.168697,151.443588,1.798000,9.246000,0.000000,0.000000,127.900000,125.666667,124.200000,121.900000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.652000,70.000000,0.407000,0.407000,433.157401,493524.548342,464.733000,NatG-1,
03/15/2022,04:32:30.213,60208.45,64353.00,242.330000,0.205520,28.920000,512.290000,0.000000,59.976000,49.800000,0.580800,1.463896,1.400776,64350.000000,60.000000,58.971200,41.887500,15.000000,Testing Tank A - Purging for 88 Seconds.... 0.250 ,123.544444,57.117751,57.500000,116.700000,66.900000,9.208000,1.805000,0.060000,0.055000,0.055000,0.000000,15.065243,8.346733,56.973019,76.842737,566.688695,67.935942,6.170363,151.443924,1.825000,9.307000,0.000000,0.000000,127.900000,125.700000,124.200000,121.900000,120.800000,120.766667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.655000,70.000000,0.404000,0.404000,429.964595,493524.548342,464.733000,NatG-1,
03/15/2022,04:32:32.213,60210.45,64355.00,242.140000,0.205320,28.870000,512.300000,0.000000,59.973000,49.710000,0.580700,1.461329,1.400595,64352.000000,60.000000,58.971200,41.837500,15.000000,Testing Tank A - Purging for 86 Seconds.... 0.406 ,123.555556,57.109763,57.566667,116.633333,66.933333,9.265000,1.757000,0.060000,0.056000,0.053000,0.000000,14.297826,8.347167,56.922039,77.316515,566.688695,67.935942,6.168026,151.443878,1.732000,9.365000,0.000000,0.000000,127.900000,125.700000,124.233333,121.900000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.000000,0.411000,0.411000,437.414476,493524.548342,464.733000,NatG-1,
03/15/2022,04:32:33.213,60211.45,64356.00,242.240000,0.205430,28.900000,512.310000,0.000000,59.970000,49.760000,0.580700,1.461520,1.400760,64353.000000,60.000000,58.971200,41.837500,15.000000,Testing Tank A - Purging for 85 Seconds.... 0.250 ,123.555556,57.120118,57.600000,116.600000,66.966667,9.295000,1.735000,0.059000,0.055000,0.055000,0.000000,14.509109,8.347114,56.930069,77.565986,566.688695,67.935942,6.167591,151.443970,1.757000,9.395000,0.000000,0.000000,127.900000,125.700000,124.233333,121.900000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.970000,29.654000,70.000000,0.411000,0.411000,437.414476,493524.548342,464.733000,NatG-1,
03/15/2022,04:32:35.213,60213.45,64358.00,242.330000,0.205530,28.930000,512.330000,0.000000,59.972000,49.810000,0.580800,1.461247,1.401807,64355.000000,60.000000,58.971200,42.000000,15.000000,Testing Tank A - Purging for 83 Seconds.... 0.421 ,123.555556,57.142160,57.600000,116.600000,66.966667,9.352000,1.764000,0.059000,0.055000,0.056000,0.000000,15.012959,8.346904,56.934231,78.042876,566.688695,67.935942,6.168703,151.444397,1.818000,9.453000,0.000000,0.000000,127.900000,125.700000,124.200000,121.933333,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.654000,70.000000,0.407000,0.407000,433.157401,493525.612611,464.734000,NatG-1,
03/15/2022,04:32:37.214,60215.45,64360.00,242.100000,0.205290,28.860000,512.340000,0.000000,59.970000,49.700000,0.580700,1.462516,1.401735,64357.000000,60.000000,58.971200,42.062500,15.000000,Testing Tank A - Purging for 81 Seconds.... 0.250 ,123.544444,57.168639,57.566667,116.600000,66.900000,9.412000,1.798000,0.059000,0.057000,0.057000,0.000000,14.824549,8.346910,56.920120,78.547527,566.688695,67.935942,6.169823,151.444748,1.796000,9.514000,0.000000,0.000000,127.900000,125.666667,124.200000,121.900000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.000000,0.407000,0.407000,433.157401,493525.612611,464.734000,NatG-1,
03/15/2022,04:32:39.213,60217.45,64362.00,242.280000,0.205480,28.910000,512.360000,0.000000,59.972000,49.780000,0.580700,1.464181,1.400281,64359.000000,60.000000,58.971200,42.062500,15.000000,Testing Tank A - Purging for 79 Seconds.... 0.499 ,123.533333,57.207249,57.500000,116.600000,66.966667,9.471000,1.790000,0.058000,0.055000,0.057000,0.000000,15.593014,8.346809,56.911091,79.038612,566.688695,67.935942,6.169151,151.444931,1.889000,9.573000,0.000000,0.000000,127.866667,125.600000,124.200000,121.933333,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.000000,0.411000,0.411000,437.414476,493525.612611,464.734000,NatG-1,
03/15/2022,04:32:40.214,60218.45,64363.00,242.280000,0.205470,28.910000,512.370000,0.000000,59.971000,49.780000,0.580700,1.464009,1.400941,64360.000000,60.000000,58.971200,42.062500,15.000000,Testing Tank A - Purging for 78 Seconds.... 0.250 ,123.550000,57.219527,57.500000,116.600000,66.966667,9.501000,1.795000,0.062000,0.056000,0.058000,0.000000,14.945292,8.346975,56.886475,79.288022,566.688695,67.935942,6.169174,151.445084,1.810000,9.603000,0.000000,0.000000,127.866667,125.633333,124.233333,121.966667,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.000000,0.407000,0.407000,433.157401,493525.612611,464.734000,NatG-1,
03/15/2022,04:32:42.214,60220.45,64365.00,242.220000,0.205400,28.890000,512.380000,0.000000,59.969000,49.750000,0.580700,1.464265,1.400008,64362.000000,60.000000,58.971200,42.062500,15.000000,Testing Tank A - Purging for 77 Seconds.... 0.500 ,123.572222,57.248817,57.500000,116.600000,66.933333,9.562000,1.818000,0.060000,0.055000,0.056000,0.000000,15.477626,8.346765,56.893757,79.794989,566.688695,67.935942,6.170426,151.445618,1.875000,9.665000,0.000000,0.000000,127.900000,125.666667,124.266667,122.000000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.655000,70.000000,0.411000,0.411000,437.414476,493525.612611,464.734000,NatG-1,
03/15/2022,04:32:43.214,60221.45,64366.00,242.170000,0.205340,28.880000,512.390000,0.000000,59.969000,49.730000,0.580700,1.462160,1.399802,64363.000000,60.000000,58.971200,41.887500,15.000000,Testing Tank A - Purging for 75 Seconds.... 0.395 ,123.555556,57.261538,57.500000,116.600000,66.966667,9.592000,1.837000,0.061000,0.055000,0.056000,0.000000,15.423345,8.346657,56.898365,80.046699,566.688695,67.935942,6.171856,151.445663,1.868000,9.695000,0.000000,0.000000,127.900000,125.633333,124.233333,121.966667,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.654000,70.000000,0.411000,0.411000,437.414476,493526.676880,464.735000,NatG-1,
03/15/2022,04:32:45.213,60223.45,64368.00,242.190000,0.205390,28.880000,512.410000,0.000000,59.968000,49.740000,0.580700,1.464823,1.400718,64365.000000,60.000000,58.971200,41.612500,15.000000,Testing Tank A - Purging for 73 Seconds.... 0.421 ,123.544444,57.280178,57.500000,116.566667,67.000000,9.652000,1.808000,0.059000,0.055000,0.056000,0.000000,14.743798,8.346490,56.922245,80.548534,566.688695,67.935942,6.169784,151.445511,1.786000,9.756000,0.000000,0.000000,127.900000,125.666667,124.200000,121.900000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.000000,0.411000,0.411000,437.414476,493526.676880,464.735000,NatG-1,
03/15/2022,04:32:46.214,60224.45,64369.00,242.250000,0.205430,28.900000,512.420000,0.000000,59.970000,49.770000,0.580700,1.462542,1.400124,64366.000000,60.000000,58.971200,41.500000,15.000000,Testing Tank A - Purging for 72 Seconds.... 0.422 ,123.538889,57.288166,57.500000,116.533333,67.000000,9.681000,1.764000,0.059000,0.057000,0.057000,0.000000,14.333162,8.346461,56.924351,80.786838,566.688695,67.935942,6.167225,151.445465,1.736000,9.785000,0.000000,0.000000,127.866667,125.666667,124.200000,121.900000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.000000,0.411000,0.411000,437.414476,493526.676880,464.735000,NatG-1,
03/15/2022,04:32:47.214,60225.45,64370.00,242.200000,0.205390,28.890000,512.420000,0.000000,59.972000,49.750000,0.580700,1.461074,1.400661,64367.000000,60.000000,58.971200,41.437500,15.000000,Testing Tank A - Purging for 71 Seconds.... 0.404 ,123.550000,57.295266,57.500000,116.500000,67.000000,9.708000,1.722000,0.061000,0.057000,0.056000,0.000000,14.049562,8.346641,56.904427,81.019632,566.688695,67.935942,6.165221,151.445221,1.702000,9.813000,0.000000,0.000000,127.866667,125.666667,124.233333,121.933333,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.970000,29.654000,70.000000,0.407000,0.407000,433.157401,493526.676880,464.735000,NatG-1,
03/15/2022,04:32:49.213,60227.45,64372.00,242.240000,0.205430,28.900000,512.440000,0.000000,59.969000,49.760000,0.580700,1.461276,1.400512,64369.000000,60.000000,58.971200,41.612500,15.000000,Testing Tank A - Purging for 69 Seconds.... 0.396 ,123.538889,57.308136,57.466667,116.500000,66.966667,9.765000,1.706000,0.061000,0.057000,0.055000,0.000000,14.425361,8.346866,56.875374,81.491739,566.688695,67.935942,6.165288,151.445297,1.747000,9.870000,0.000000,0.000000,127.833333,125.633333,124.233333,121.933333,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.000000,0.411000,0.411000,437.414476,493526.676880,464.735000,NatG-1,
03/15/2022,04:32:50.215,60228.45,64373.00,242.210000,0.205380,28.890000,512.450000,0.000000,59.972000,49.740000,0.580700,1.463872,1.400603,64370.000000,60.000000,58.971200,41.725000,15.000000,Testing Tank A - Purging for 68 Seconds.... 0.445 ,123.516667,57.307101,57.433333,116.500000,66.966667,9.793000,1.715000,0.059000,0.056000,0.055000,0.000000,14.276414,8.346845,56.880054,81.729094,566.688695,67.935942,6.165546,151.445175,1.729000,9.899000,0.000000,0.000000,127.800000,125.600000,124.200000,121.900000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.654000,70.000000,0.411000,0.411000,437.414476,493526.676880,464.735000,NatG-1,
03/15/2022,04:32:52.214,60230.45,64375.00,242.170000,0.205340,28.880000,512.460000,0.000000,59.975000,49.730000,0.580700,1.462160,1.399884,64372.000000,60.000000,58.971200,42.000000,15.000000,Testing Tank A - Purging for 66 Seconds.... 0.419 ,123.516667,57.282692,57.400000,116.500000,66.966667,9.851000,1.726000,0.060000,0.057000,0.054000,0.000000,14.553786,8.347028,56.856197,82.207874,566.688695,67.935942,6.166248,151.445084,1.763000,9.957000,0.000000,0.000000,127.800000,125.600000,124.200000,121.900000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.000000,0.407000,0.407000,433.157401,493526.676880,464.735000,NatG-1,
03/15/2022,04:32:53.214,60231.45,64376.00,242.220000,0.205400,28.890000,512.470000,0.000000,59.976000,49.750000,0.580700,1.464508,1.400875,64373.000000,60.000000,58.971200,42.175000,15.000000,Testing Tank A - Purging for 65 Seconds.... 0.427 ,123.516667,57.272337,57.400000,116.500000,66.966667,9.880000,1.752000,0.059000,0.056000,0.055000,0.000000,14.910053,8.346973,56.861225,82.453155,566.688695,67.935942,6.166788,151.445221,1.806000,9.986000,0.000000,0.000000,127.800000,125.600000,124.200000,121.900000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.000000,0.407000,0.407000,433.157401,493527.741149,464.736000,NatG-1,
03/15/2022,04:32:55.213,60233.45,64378.00,242.300000,0.205480,28.910000,512.490000,0.000000,59.974000,49.790000,0.580700,1.462916,1.400825,64375.000000,60.000000,58.971200,42.225000,15.000000,Testing Tank A - Purging for 63 Seconds.... 0.251 ,123.522222,57.271746,57.400000,116.500000,67.000000,9.941000,1.803000,0.059000,0.056000,0.056000,0.000000,14.965318,8.347135,56.840107,82.956705,566.688695,67.935942,6.169219,151.445190,1.813000,10.047000,0.000000,0.000000,127.800000,125.633333,124.200000,121.900000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.000000,0.411000,0.411000,437.414476,493527.741149,464.736000,NatG-1,
03/15/2022,04:32:57.214,60235.45,64380.00,242.170000,0.205330,28.870000,512.500000,0.000000,59.975000,49.730000,0.580700,1.464472,1.401412,64377.000000,60.000000,58.971200,42.225000,15.000000,Testing Tank A - Purging for 61 Seconds.... 0.250 ,123.544444,57.276627,57.400000,116.500000,66.966667,10.000000,1.767000,0.060000,0.056000,0.054000,0.000000,14.739384,8.347282,56.824718,83.449294,566.688695,67.935942,6.168651,151.444885,1.785000,10.107000,0.000000,0.000000,127.833333,125.700000,124.233333,121.900000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.000000,0.414000,0.414000,440.607283,493527.741149,464.736000,NatG-1,
03/15/2022,04:32:59.214,60237.45,64382.00,242.180000,0.205350,28.880000,512.520000,0.000000,59.975000,49.730000,0.580700,1.466861,1.400859,64379.000000,60.000000,58.971200,42.225000,15.000000,Testing Tank A - Purging for 59 Seconds.... 0.250 ,123.527778,57.261095,57.400000,116.433333,67.000000,10.058000,1.796000,0.059000,0.056000,0.057000,0.000000,15.286384,8.347270,56.824978,83.940850,566.688695,67.935942,6.169778,151.445038,1.851000,10.167000,0.000000,0.000000,127.800000,125.666667,124.200000,121.900000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.000000,0.414000,0.414000,440.607283,493527.741149,464.736000,NatG-1,
03/15/2022,04:33:01.215,60239.45,64384.00,242.180000,0.205350,28.880000,512.540000,0.000000,59.977000,49.730000,0.580700,1.464086,1.402056,64381.000000,60.000000,58.971200,42.225000,15.000000,Testing Tank A - Purging for 58 Seconds.... 0.500 ,123.522222,57.255621,57.400000,116.400000,66.966667,10.119000,1.830000,0.060000,0.056000,0.056000,0.000000,15.081630,8.347110,56.844627,84.449297,566.688695,67.935942,6.170851,151.444946,1.827000,10.228000,0.000000,0.000000,127.800000,125.633333,124.200000,121.900000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.010000,0.411000,0.411000,437.414476,493527.741149,464.736000,NatG-1,
03/15/2022,04:33:03.213,60241.45,64386.00,242.190000,0.205360,28.880000,512.550000,0.000000,59.975000,49.730000,0.580700,1.464794,1.401297,64383.000000,60.000000,58.971200,41.950000,15.000000,Testing Tank A - Purging for 55 Seconds.... 0.450 ,123.550000,57.261686,57.400000,116.400000,67.000000,10.178000,1.762000,0.058000,0.055000,0.057000,0.000000,14.390639,8.347023,56.857281,84.938173,566.688695,67.935942,6.167770,151.444534,1.743000,10.287000,0.000000,0.000000,127.833333,125.700000,124.233333,121.900000,120.833333,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.010000,0.411000,0.411000,437.414476,493528.805417,464.737000,NatG-1,
03/15/2022,04:33:04.213,60242.45,64387.00,242.290000,0.205450,28.910000,512.560000,0.000000,59.978000,49.780000,0.580700,1.462643,1.401172,64384.000000,60.000000,58.971200,41.887500,15.000000,Testing Tank A - Purging for 54 Seconds.... 0.250 ,123.544444,57.257396,57.400000,116.400000,67.000000,10.206000,1.746000,0.060000,0.056000,0.059000,0.000000,14.672841,8.347052,56.853317,85.173259,566.688695,67.935942,6.167543,151.444534,1.777000,10.316000,0.000000,0.000000,127.833333,125.700000,124.233333,121.866667,120.833333,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.010000,0.407000,0.407000,433.157401,493528.805417,464.737000,NatG-1,
03/15/2022,04:33:06.214,60244.45,64389.00,242.340000,0.205500,28.920000,512.580000,0.000000,59.978000,49.800000,0.580700,1.464039,1.400594,64386.000000,60.000000,58.971200,41.950000,15.000000,Testing Tank A - Purging for 52 Seconds.... 0.406 ,123.516667,57.242604,57.400000,116.400000,67.000000,10.266000,1.791000,0.059000,0.055000,0.054000,0.000000,15.294754,8.346924,56.866146,85.672421,566.688695,67.935942,6.169791,151.444687,1.852000,10.376000,0.000000,0.000000,127.800000,125.700000,124.200000,121.800000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.652000,70.010000,0.411000,0.411000,437.414476,493528.805417,464.737000,NatG-1,
03/15/2022,04:33:07.214,60245.45,64390.00,242.250000,0.205400,28.900000,512.580000,0.000000,59.979000,49.760000,0.580700,1.465141,1.400206,64387.000000,60.000000,58.971200,41.950000,15.000000,Testing Tank A - Purging for 51 Seconds.... 0.250 ,123.527778,57.236834,57.400000,116.400000,67.000000,10.296000,1.806000,0.061000,0.056000,0.057000,0.000000,15.068367,8.346906,56.868309,85.926136,566.688695,67.935942,6.170691,151.444702,1.825000,10.407000,0.000000,0.000000,127.800000,125.700000,124.233333,121.833333,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.010000,0.411000,0.411000,437.414476,493528.805417,464.737000,NatG-1,
03/15/2022,04:33:09.213,60247.45,64392.00,242.210000,0.205360,28.880000,512.600000,0.000000,59.979000,49.740000,0.580700,1.464794,1.400685,64389.000000,60.000000,58.971200,41.887500,15.000000,Testing Tank A - Purging for 49 Seconds.... 0.407 ,123.522222,57.222189,57.400000,116.400000,67.000000,10.354000,1.755000,0.059000,0.054000,0.057000,0.000000,14.260467,8.347295,56.824062,86.411566,566.688695,67.935942,6.168046,151.444168,1.727000,10.466000,0.000000,0.000000,127.800000,125.666667,124.233333,121.833333,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.654000,70.010000,0.411000,0.411000,437.414476,493528.805417,464.737000,NatG-1,
03/15/2022,04:33:10.213,60248.45,64393.00,242.170000,0.205330,28.870000,512.610000,0.000000,59.976000,49.730000,0.580700,1.467248,1.400297,64390.000000,60.000000,58.971200,41.887500,15.000000,Testing Tank A - Purging for 48 Seconds.... 0.250 ,123.505556,57.212426,57.400000,116.400000,67.000000,10.383000,1.777000,0.060000,0.055000,0.056000,0.000000,15.607092,8.347290,56.819084,86.652641,566.688695,67.935942,6.168817,151.444351,1.890000,10.495000,0.000000,0.000000,127.800000,125.633333,124.200000,121.800000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.652000,70.010000,0.414000,0.414000,440.607283,493528.805417,464.737000,NatG-1,
03/15/2022,04:33:11.214,60249.45,64394.00,242.230000,0.205380,28.890000,512.620000,0.000000,59.976000,49.750000,0.580700,1.469617,1.400983,64391.000000,60.000000,58.971200,41.887500,15.000000,Testing Tank A - Purging for 47 Seconds.... 0.500 ,123.511111,57.196006,57.400000,116.366667,67.000000,10.414000,1.800000,0.058000,0.054000,0.057000,0.000000,15.215015,8.347439,56.803478,86.910531,566.688695,67.935942,6.170196,151.444260,1.843000,10.526000,0.000000,0.000000,127.800000,125.666667,124.200000,121.800000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.652000,70.010000,0.411000,0.411000,437.414476,493529.869686,464.738000,NatG-1,
03/15/2022,04:33:12.214,60250.45,64395.00,242.130000,0.205280,28.860000,512.620000,0.000000,59.974000,49.700000,0.580700,1.462101,1.400529,64392.000000,60.000000,58.971200,41.887500,15.000000,Testing Tank A - Purging for 46 Seconds.... 0.250 ,123.516667,57.176036,57.400000,116.333333,67.000000,10.444000,1.840000,0.059000,0.054000,0.057000,0.000000,15.254951,8.347467,56.800312,87.164534,566.688695,67.935942,6.170873,151.444153,1.848000,10.557000,0.000000,0.000000,127.800000,125.666667,124.233333,121.800000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.010000,0.414000,0.414000,440.607283,493529.869686,464.738000,NatG-1,
03/15/2022,04:33:14.214,60252.45,64397.00,242.240000,0.205400,28.890000,512.640000,0.000000,59.974000,49.760000,0.580700,1.463389,1.400760,64394.000000,60.000000,58.971200,41.725000,15.000000,Testing Tank A - Purging for 44 Seconds.... 0.422 ,123.522222,57.147485,57.400000,116.300000,67.000000,10.506000,1.850000,0.061000,0.056000,0.057000,0.000000,15.516877,8.347334,56.816082,87.674461,566.688695,67.935942,6.171945,151.444305,1.879000,10.618000,0.000000,0.000000,127.800000,125.666667,124.266667,121.800000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.010000,0.411000,0.411000,437.414476,493529.869686,464.738000,NatG-1,
03/15/2022,04:33:16.213,60254.45,64399.00,242.310000,0.205490,28.910000,512.660000,0.000000,59.969000,49.790000,0.580700,1.467857,1.401923,64396.000000,60.000000,58.971200,41.500000,15.000000,Testing Tank A - Purging for 42 Seconds.... 0.498 ,123.522222,57.158728,57.400000,116.300000,67.000000,10.566000,1.821000,0.060000,0.055000,0.056000,0.000000,14.884197,8.347228,56.831135,88.177874,566.688695,67.935942,6.169999,151.444183,1.803000,10.679000,0.000000,0.000000,127.800000,125.666667,124.233333,121.833333,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.010000,0.414000,0.414000,440.607283,493529.869686,464.738000,NatG-1,
03/15/2022,04:33:17.214,60255.45,64400.00,242.270000,0.205460,28.910000,512.660000,0.000000,59.968000,49.780000,0.580700,1.461598,1.401370,64397.000000,60.000000,58.971200,41.325000,15.000000,Testing Tank A - Purging for 41 Seconds.... 0.422 ,123.527778,57.182396,57.400000,116.300000,67.000000,10.595000,1.782000,0.059000,0.055000,0.054000,0.000000,14.530277,8.347178,56.837341,88.420377,566.688695,67.935942,6.168338,151.444107,1.760000,10.709000,0.000000,0.000000,127.800000,125.700000,124.233333,121.833333,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.010000,0.414000,0.414000,440.607283,493530.933955,464.739000,NatG-1,
03/15/2022,04:33:19.213,60257.45,64402.00,242.230000,0.205430,28.900000,512.680000,0.000000,59.963000,49.760000,0.580700,1.463759,1.401065,64399.000000,60.000000,58.971200,41.275000,15.000000,Testing Tank A - Purging for 40 Seconds.... 0.405 ,123.538889,57.231805,57.400000,116.233333,67.000000,10.652000,1.707000,0.061000,0.056000,0.055000,0.000000,14.054276,8.347015,56.859566,88.894465,566.688695,67.935942,6.166211,151.444092,1.702000,10.766000,0.000000,0.000000,127.833333,125.700000,124.233333,121.833333,120.833333,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.652000,70.010000,0.411000,0.411000,437.414476,493530.933955,464.739000,NatG-1,
03/15/2022,04:33:20.213,60258.45,64403.00,242.350000,0.205540,28.930000,512.690000,0.000000,59.965000,49.810000,0.580700,1.462003,1.400660,64400.000000,60.000000,58.971200,41.437500,15.000000,Testing Tank A - Purging for 38 Seconds.... 0.397 ,123.550000,57.249112,57.400000,116.200000,67.000000,10.680000,1.704000,0.059000,0.054000,0.052000,0.000000,14.450824,8.346909,56.871498,89.129999,566.688695,67.935942,6.166111,151.444122,1.750000,10.794000,0.000000,0.000000,127.833333,125.700000,124.266667,121.866667,120.833333,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.654000,70.010000,0.411000,0.411000,437.414476,493530.933955,464.739000,NatG-1,
03/15/2022,04:33:21.213,60259.45,64404.00,242.330000,0.205530,28.920000,512.700000,0.000000,59.962000,49.810000,0.580700,1.464312,1.400776,64401.000000,60.000000,58.971200,41.550000,15.000000,Testing Tank A - Purging for 37 Seconds.... 0.445 ,123.561111,57.259172,57.400000,116.200000,67.000000,10.709000,1.708000,0.058000,0.056000,0.057000,0.000000,14.264383,8.346716,56.895130,89.371097,566.688695,67.935942,6.165775,151.444168,1.728000,10.824000,0.000000,0.000000,127.833333,125.700000,124.300000,121.900000,120.833333,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.654000,70.010000,0.411000,0.411000,437.414476,493530.933955,464.739000,NatG-1,
03/15/2022,04:33:23.214,60261.45,64406.00,242.310000,0.205510,28.920000,512.710000,0.000000,59.963000,49.800000,0.580700,1.460708,1.400891,64403.000000,60.000000,58.971200,41.837500,15.000000,Testing Tank A - Purging for 35 Seconds.... 0.449 ,123.522222,57.257249,57.400000,116.200000,67.000000,10.764000,1.693000,0.060000,0.056000,0.056000,0.000000,14.247651,8.346725,56.893185,89.832417,566.688695,67.935942,6.166106,151.444153,1.726000,10.879000,0.000000,0.000000,127.800000,125.633333,124.266667,121.833333,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.010000,0.411000,0.411000,437.414476,493530.933955,464.739000,NatG-1,
03/15/2022,04:33:24.214,60262.45,64407.00,242.280000,0.205480,28.910000,512.720000,0.000000,59.960000,49.780000,0.580700,1.461456,1.400776,64404.000000,60.000000,58.971200,41.950000,15.000000,Testing Tank A - Purging for 34 Seconds.... 0.499 ,123.505556,57.257101,57.400000,116.200000,67.000000,10.794000,1.708000,0.060000,0.055000,0.053000,0.000000,14.626514,8.346733,56.891560,90.078639,566.688695,67.935942,6.167396,151.444366,1.771000,10.909000,0.000000,0.000000,127.800000,125.600000,124.233333,121.800000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.652000,70.010000,0.407000,0.407000,433.157401,493530.933955,464.739000,NatG-1,
03/15/2022,04:33:25.214,60263.45,64408.00,242.380000,0.205580,28.940000,512.730000,0.000000,59.963000,49.830000,0.580700,1.462204,1.401147,64405.000000,60.000000,58.971200,42.112500,15.000000,Testing Tank A - Purging for 33 Seconds.... 0.427 ,123.511111,57.260059,57.400000,116.200000,67.000000,10.822000,1.755000,0.060000,0.056000,0.056000,0.000000,15.064780,8.346684,56.896130,90.317847,566.688695,67.935942,6.169202,151.444489,1.824000,10.938000,0.000000,0.000000,127.800000,125.633333,124.200000,121.833333,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.010000,0.414000,0.414000,440.607283,493530.933955,464.739000,NatG-1,
03/15/2022,04:33:26.214,60264.45,64409.00,242.360000,0.205560,28.930000,512.740000,0.000000,59.964000,49.820000,0.580700,1.463368,1.401758,64406.000000,60.000000,58.971200,42.175000,15.000000,Testing Tank A - Purging for 32 Seconds.... 0.249 ,123.516667,57.261391,57.433333,116.200000,67.000000,10.852000,1.782000,0.059000,0.056000,0.052000,0.000000,14.937252,8.346670,56.897102,90.568563,566.688695,67.935942,6.169782,151.444672,1.809000,10.969000,0.000000,0.000000,127.800000,125.666667,124.200000,121.833333,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.654000,70.010000,0.411000,0.411000,437.414476,493530.933955,464.739000,NatG-1,
03/15/2022,04:33:28.213,60266.45,64411.00,242.280000,0.205460,28.910000,512.750000,0.000000,59.967000,49.780000,0.580700,1.463837,1.402097,64408.000000,60.000000,58.971200,42.175000,15.000000,Testing Tank A - Purging for 30 Seconds.... 0.500 ,123.516667,57.251183,57.500000,116.200000,67.000000,10.911000,1.749000,0.060000,0.056000,0.053000,0.000000,14.315269,8.346858,56.876320,91.055101,566.688695,67.935942,6.167099,151.444397,1.734000,11.028000,0.000000,0.000000,127.800000,125.666667,124.200000,121.833333,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.970000,29.652000,70.010000,0.411000,0.411000,437.414476,493531.998224,464.740000,NatG-1,
03/15/2022,04:33:29.214,60267.45,64412.00,242.310000,0.205500,28.920000,512.760000,0.000000,59.967000,49.790000,0.580700,1.463796,1.401387,64409.000000,60.000000,58.971200,42.175000,15.000000,Testing Tank A - Purging for 30 Seconds.... 0.500 ,123.511111,57.241568,57.500000,116.200000,67.000000,10.940000,1.743000,0.058000,0.055000,0.056000,0.000000,14.780020,8.346766,56.887695,91.299259,566.688695,67.935942,6.167378,151.444504,1.790000,11.057000,0.000000,0.000000,127.800000,125.633333,124.200000,121.833333,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.010000,0.414000,0.414000,440.607283,493531.998224,464.740000,NatG-1,
03/15/2022,04:33:31.213,60269.45,64414.00,242.310000,0.205490,28.910000,512.780000,0.000000,59.968000,49.790000,0.580700,1.464110,1.400891,64411.000000,60.000000,58.971200,42.400000,15.000000,Testing Tank A - Purging for 27 Seconds.... 0.408 ,123.511111,57.231065,57.500000,116.133333,67.000000,11.000000,1.810000,0.061000,0.057000,0.056000,0.000000,15.478643,8.346762,56.883625,91.797518,566.688695,67.935942,6.169816,151.444824,1.875000,11.117000,0.000000,0.000000,127.800000,125.600000,124.200000,121.866667,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.010000,0.411000,0.411000,437.414476,493531.998224,464.740000,NatG-1,
03/15/2022,04:33:33.213,60271.45,64416.00,242.190000,0.205350,28.880000,512.790000,0.000000,59.967000,49.730000,0.580700,1.463355,1.400017,64413.000000,60.000000,58.971200,42.225000,15.000000,Testing Tank A - Purging for 25 Seconds.... 0.422 ,123.527778,57.236243,57.500000,116.100000,67.000000,11.061000,1.816000,0.060000,0.056000,0.054000,0.000000,14.772187,8.346962,56.861683,92.304234,566.688695,67.935942,6.169269,151.444687,1.789000,11.179000,0.000000,0.000000,127.800000,125.666667,124.200000,121.900000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.654000,70.010000,0.411000,0.411000,437.414476,493531.998224,464.740000,NatG-1,
03/15/2022,04:33:34.213,60272.45,64417.00,242.240000,0.205420,28.900000,512.800000,0.000000,59.968000,49.760000,0.580700,1.462759,1.400429,64414.000000,60.000000,58.971200,42.112500,15.000000,Testing Tank A - Purging for 24 Seconds.... 0.422 ,123.527778,57.239201,57.500000,116.100000,67.000000,11.089000,1.773000,0.060000,0.056000,0.055000,0.000000,14.404351,8.346936,56.866386,92.542083,566.688695,67.935942,6.167770,151.444641,1.744000,11.207000,0.000000,0.000000,127.800000,125.666667,124.200000,121.900000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.654000,70.010000,0.407000,0.407000,433.157401,493531.998224,464.740000,NatG-1,
03/15/2022,04:33:35.214,60273.45,64418.00,242.270000,0.205450,28.910000,512.810000,0.000000,59.967000,49.780000,0.580700,1.462643,1.400504,64415.000000,60.000000,58.971200,42.062500,15.000000,Testing Tank A - Purging for 23 Seconds.... 0.404 ,123.522222,57.237278,57.500000,116.100000,67.000000,11.118000,1.751000,0.058000,0.055000,0.053000,0.000000,14.662006,8.346946,56.864079,92.781693,566.688695,67.935942,6.167173,151.444672,1.776000,11.236000,0.000000,0.000000,127.800000,125.666667,124.200000,121.866667,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.654000,70.010000,0.407000,0.407000,433.157401,493531.998224,464.740000,NatG-1,
03/15/2022,04:33:37.213,60275.45,64420.00,242.190000,0.205360,28.880000,512.820000,0.000000,59.967000,49.740000,0.580700,1.463771,1.400718,64417.000000,60.000000,58.971200,42.062500,15.000000,Testing Tank A - Purging for 22 Seconds.... 0.250 ,123.505556,57.238462,57.433333,116.100000,67.000000,11.177000,1.779000,0.059000,0.055000,0.057000,0.000000,15.169864,8.346707,56.892796,93.276096,566.688695,67.935942,6.168562,151.444901,1.837000,11.296000,0.000000,0.000000,127.800000,125.633333,124.200000,121.800000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.020000,0.411000,0.411000,437.414476,493533.062493,464.741000,NatG-1,
03/15/2022,04:33:39.214,60277.45,64422.00,242.220000,0.205390,28.890000,512.840000,0.000000,59.968000,49.750000,0.580700,1.461074,1.400628,64419.000000,60.000000,58.971200,42.112500,15.000000,Testing Tank A - Purging for 19 Seconds.... 0.250 ,123.522222,57.245266,57.400000,116.100000,67.000000,11.237000,1.802000,0.060000,0.055000,0.057000,0.000000,14.743901,8.346696,56.895660,93.782113,566.688695,67.935942,6.169144,151.444763,1.786000,11.358000,0.000000,0.000000,127.800000,125.633333,124.200000,121.866667,120.833333,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.970000,29.653000,70.020000,0.411000,0.411000,437.414476,493533.062493,464.741000,NatG-1,
03/15/2022,04:33:40.214,60278.45,64423.00,242.290000,0.205470,28.910000,512.850000,0.000000,59.970000,49.780000,0.580700,1.463474,1.400223,64420.000000,60.000000,58.971200,42.112500,15.000000,Testing Tank A - Purging for 18 Seconds.... 0.500 ,123.522222,57.242160,57.400000,116.100000,67.000000,11.265000,1.767000,0.062000,0.056000,0.057000,0.000000,14.317290,8.346682,56.898609,94.015506,566.688695,67.935942,6.168025,151.444321,1.734000,11.386000,0.000000,0.000000,127.800000,125.633333,124.200000,121.866667,120.833333,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.020000,0.411000,0.411000,437.414476,493533.062493,464.741000,NatG-1,
03/15/2022,04:33:42.213,60280.45,64425.00,242.200000,0.205350,28.880000,512.860000,0.000000,59.972000,49.740000,0.580700,1.462625,1.400495,64422.000000,60.000000,58.971200,42.112500,15.000000,Testing Tank A - Purging for 16 Seconds.... 0.499 ,123.522222,57.201036,57.400000,116.100000,67.000000,11.325000,1.772000,0.060000,0.054000,0.055000,0.000000,15.140375,8.346645,56.900452,94.514539,566.688695,67.935942,6.170169,151.444260,1.834000,11.446000,0.000000,0.000000,127.800000,125.633333,124.233333,121.833333,120.833333,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.020000,0.411000,0.411000,437.414476,493533.062493,464.741000,NatG-1,
03/15/2022,04:33:43.214,60281.45,64426.00,242.190000,0.205340,28.880000,512.870000,0.000000,59.972000,49.730000,0.580700,1.468637,1.400471,64423.000000,60.000000,58.971200,42.112500,15.000000,Testing Tank A - Purging for 15 Seconds.... 0.250 ,123.555556,57.161982,57.400000,116.100000,67.000000,11.355000,1.804000,0.061000,0.055000,0.055000,0.000000,15.109054,8.346690,56.895267,94.759615,566.688695,67.935942,6.170618,151.444000,1.830000,11.476000,0.000000,0.000000,127.833333,125.666667,124.266667,121.866667,120.866667,120.833333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.020000,0.411000,0.411000,437.414476,493533.062493,464.741000,NatG-1,
03/15/2022,04:33:45.213,60283.45,64428.00,242.280000,0.205440,28.900000,512.890000,0.000000,59.974000,49.770000,0.580700,1.465343,1.399785,64425.000000,60.000000,58.971200,41.950000,15.000000,Testing Tank A - Purging for 13 Seconds.... 0.428 ,123.561111,57.091420,57.400000,116.066667,67.000000,11.417000,1.847000,0.058000,0.053000,0.057000,-0.001000,15.625651,8.346649,56.896336,95.276868,566.688695,67.935942,6.172073,151.443909,1.892000,11.538000,0.000000,0.000000,127.866667,125.666667,124.266667,121.866667,120.866667,120.833333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.020000,0.411000,0.411000,437.414476,493534.126761,464.742000,NatG-1,
03/15/2022,04:33:47.214,60285.45,64430.00,242.210000,0.205360,28.880000,512.900000,0.000000,59.975000,49.740000,0.580700,1.463527,1.399901,64427.000000,60.000000,58.971200,41.662500,15.000000,Testing Tank A - Purging for 11 Seconds.... 0.424 ,123.533333,57.060059,57.400000,116.000000,67.000000,11.477000,1.834000,0.058000,0.056000,0.055000,0.000000,14.929732,8.346891,56.870296,95.777601,566.688695,67.935942,6.171140,151.443634,1.808000,11.599000,0.000000,0.000000,127.833333,125.666667,124.233333,121.833333,120.833333,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.654000,70.020000,0.411000,0.411000,437.414476,493534.126761,464.742000,NatG-1,
03/15/2022,04:33:48.215,60286.45,64431.00,242.160000,0.205300,28.870000,512.910000,0.000000,59.976000,49.720000,0.580600,1.463712,1.399860,64428.000000,60.000000,58.971200,41.550000,15.000000,Testing Tank A - Purging for 10 Seconds.... 0.421 ,123.505556,57.066864,57.400000,116.000000,67.000000,11.506000,1.788000,0.060000,0.055000,0.056000,-0.001000,14.482965,8.346997,56.858437,96.027407,566.688695,67.935942,6.168578,151.443573,1.754000,11.629000,0.000000,0.000000,127.800000,125.633333,124.200000,121.800000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.020000,0.411000,0.411000,437.414476,493534.126761,464.742000,NatG-1,
03/15/2022,04:33:50.214,60288.45,64433.00,242.210000,0.205350,28.880000,512.930000,0.000000,59.975000,49.740000,0.580700,1.460531,1.400355,64430.000000,60.000000,58.971200,41.500000,15.000000,Testing Tank A - Purging for 9 Seconds.... 0.404 ,123.505556,57.100000,57.400000,116.000000,67.000000,11.562000,1.701000,0.060000,0.054000,0.055000,0.000000,13.972674,8.347125,56.843773,96.495050,566.688695,67.935942,6.165178,151.443359,1.692000,11.686000,0.000000,0.000000,127.800000,125.600000,124.200000,121.833333,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.654000,70.020000,0.414000,0.414000,440.607283,493534.126761,464.742000,NatG-1,
03/15/2022,04:33:52.214,60290.45,64435.00,242.170000,0.205310,28.870000,512.940000,0.000000,59.978000,49.720000,0.580700,1.462812,1.400132,64432.000000,60.000000,58.971200,41.725000,15.000000,Testing Tank A - Purging for 7 Seconds.... 0.155 ,123.533333,57.124556,57.400000,115.966667,67.000000,11.618000,1.697000,0.060000,0.056000,0.057000,0.000000,14.306527,8.347031,56.855274,96.963157,566.688695,67.935942,6.166063,151.443680,1.733000,11.742000,0.000000,0.000000,127.833333,125.633333,124.233333,121.833333,120.833333,120.833333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.651000,70.020000,0.411000,0.411000,437.414476,493534.126761,464.742000,NatG-1,
03/15/2022,04:33:53.214,60291.45,64436.00,242.180000,0.205310,28.880000,512.950000,0.000000,59.977000,49.720000,0.580800,1.462130,1.400611,64433.000000,60.000000,58.971200,41.725000,15.000000,Testing Tank A - Purging for 7 Seconds.... 0.155 ,123.533333,57.127367,57.400000,115.933333,67.000000,0.013000,1.700000,0.058000,0.054000,0.053000,0.000000,14.034061,8.346958,56.864967,0.109714,566.802989,67.949781,6.165768,151.443634,1.700000,0.013000,0.000000,0.000000,127.833333,125.633333,124.233333,121.833333,120.833333,120.833333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.970000,29.653000,70.020000,0.411000,0.411000,437.414476,493534.126761,464.742000,NatG-1,
03/15/2022,04:33:55.213,60293.45,64438.00,242.270000,0.205400,28.900000,512.970000,0.000000,59.977000,49.760000,0.580800,1.462269,1.400751,64435.000000,60.000000,58.971200,41.725000,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.250 ,123.505556,57.128107,57.400000,115.966667,67.000000,0.068000,1.666000,0.060000,0.055000,0.057000,0.000000,14.062621,8.346707,56.895466,0.568593,567.261925,68.004620,6.166161,151.444138,1.703000,0.069000,0.000000,0.000000,127.800000,125.600000,124.200000,121.833333,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.655000,70.020000,0.414000,0.414000,440.607283,493535.191030,464.743000,NatG-1,
03/15/2022,04:33:57.214,60295.45,64440.00,242.150000,0.205260,28.870000,512.980000,0.000000,59.980000,49.700000,0.580800,1.463023,1.400537,64437.000000,60.000000,58.971200,41.725000,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.498 ,123.505556,57.134320,57.400000,117.966667,67.000000,0.126000,1.714000,0.060000,0.055000,0.053000,0.000000,14.322358,8.347092,56.846123,1.052189,567.744364,68.062564,6.167068,151.444656,1.735000,0.127000,0.000000,0.000000,127.800000,125.600000,124.200000,121.833333,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.020000,0.414000,0.414000,440.607283,493535.191030,464.743000,NatG-1,
03/15/2022,04:33:59.214,60297.45,64442.00,242.190000,0.205310,28.880000,513.000000,0.000000,59.978000,49.720000,0.580800,1.463884,1.400718,64439.000000,60.000000,58.971200,41.725000,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.499 ,123.511111,57.130621,57.466667,123.100000,67.000000,0.180000,1.679000,0.059000,0.055000,0.056000,0.000000,13.903437,8.346958,56.865120,1.506178,568.198321,68.116948,6.165323,151.444748,1.687000,0.183000,0.000000,0.000000,127.800000,125.666667,124.200000,121.800000,120.800000,120.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.020000,0.414000,0.414000,440.607283,493535.191030,464.743000,NatG-1,
03/15/2022,04:34:03.214,60301.45,64446.00,242.280000,0.205400,28.900000,513.030000,0.000000,59.979000,49.760000,0.580800,1.464995,1.400776,64443.000000,60.000000,58.971200,41.725000,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.249 ,123.527778,57.122189,57.500000,127.866667,67.000000,0.295000,1.739000,0.058000,0.054000,0.056000,0.001000,14.415952,8.347097,56.845261,2.462903,569.156276,68.231720,6.167408,151.445709,1.751000,0.299000,0.000000,0.000000,127.800000,125.666667,124.233333,121.733333,120.900000,120.833333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.030000,0.411000,0.411000,437.414476,493535.191030,464.743000,NatG-1,
03/15/2022,04:34:07.213,60305.45,64450.00,242.320000,0.205460,28.910000,513.070000,0.000000,59.976000,49.790000,0.580800,1.465833,1.401081,64447.000000,60.000000,58.971200,41.837500,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.422 ,123.244444,57.143343,57.500000,128.466667,67.000000,0.402000,1.595000,0.061000,0.057000,0.055000,0.000000,13.514339,8.347372,56.815094,3.356215,570.048338,68.338574,6.161980,151.445572,1.642000,0.408000,0.000000,0.000000,127.733333,125.666667,124.200000,121.533333,120.666667,119.666667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.030000,0.414000,0.414000,440.607283,493536.255299,464.744000,NatG-1,
03/15/2022,04:34:10.214,60308.45,64453.00,242.270000,0.205400,28.900000,513.090000,0.000000,59.974000,49.760000,0.580800,1.464265,1.401288,64450.000000,60.000000,58.971200,42.175000,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.500 ,122.972222,57.176775,57.466667,128.500000,67.000000,0.484000,1.658000,0.061000,0.056000,0.055000,0.000000,13.684607,8.347465,56.786716,4.043218,570.736470,68.420878,6.163440,151.445953,1.663000,0.491000,0.000000,0.000000,127.700000,125.633333,124.200000,121.400000,120.233333,118.666667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.030000,0.414000,0.414000,440.607283,493537.319568,464.745000,NatG-1,
03/15/2022,04:34:14.215,60312.45,64457.00,242.240000,0.205380,28.900000,513.120000,0.000000,59.972000,49.750000,0.580800,1.462411,1.401007,64454.000000,60.000000,58.971200,42.737500,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.430 ,122.861111,57.150888,57.400000,128.466667,67.000000,0.591000,1.605000,0.060000,0.056000,0.055000,0.000000,13.632369,8.347212,56.819374,4.928211,571.621488,68.527034,6.161786,151.445236,1.656000,0.599000,0.000000,0.000000,127.700000,125.633333,124.200000,121.166667,120.066667,118.400000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.030000,0.414000,0.414000,440.607283,493537.319568,464.745000,NatG-1,
03/15/2022,04:34:18.213,60316.45,64461.00,242.220000,0.205370,28.890000,513.150000,0.000000,59.971000,49.740000,0.580800,1.461703,1.401123,64458.000000,60.000000,58.971200,43.075000,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.250 ,122.616667,57.047485,57.400000,128.400000,67.000000,0.704000,1.671000,0.059000,0.054000,0.055000,0.000000,13.566295,8.347074,56.835567,5.873023,572.566325,68.640091,6.163611,151.444550,1.648000,0.713000,0.000000,0.000000,127.600000,125.600000,124.100000,121.000000,119.733333,117.666667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.030000,0.414000,0.414000,440.607283,493537.319568,464.745000,NatG-1,
03/15/2022,04:34:21.214,60319.45,64464.00,242.230000,0.205370,28.890000,513.180000,0.000000,59.971000,49.750000,0.580800,1.464187,1.401354,64461.000000,60.000000,58.971200,43.350000,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.420 ,122.250000,57.058580,57.400000,128.400000,67.000000,0.786000,1.680000,0.060000,0.055000,0.056000,0.000000,14.035986,8.347310,56.805443,6.563853,573.256035,68.722858,6.165618,151.444489,1.705000,0.797000,0.000000,0.000000,127.600000,125.600000,124.100000,120.966667,118.233333,117.000000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.030000,0.414000,0.414000,440.607283,493538.383837,464.746000,NatG-1,
03/15/2022,04:34:25.214,60323.45,64468.00,242.250000,0.205390,28.900000,513.210000,0.000000,59.974000,49.760000,0.580800,1.461756,1.401238,64465.000000,60.000000,58.971200,43.575000,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.424 ,122.238889,57.076923,57.366667,128.333333,67.000000,0.897000,1.682000,0.060000,0.055000,0.055000,-0.001000,14.419436,8.347239,56.811569,7.485359,574.177552,68.833265,6.166462,151.444855,1.752000,0.909000,0.000000,0.000000,127.500000,125.566667,124.033333,120.800000,118.166667,117.366667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.040000,0.417000,0.417000,443.800089,493538.383837,464.746000,NatG-1,
03/15/2022,04:34:28.215,60326.45,64471.00,242.350000,0.205480,28.920000,513.230000,0.000000,59.975000,49.800000,0.580800,1.467393,1.400371,64468.000000,60.000000,58.971200,43.637500,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.252 ,122.194444,57.100888,57.333333,128.300000,67.000000,0.982000,1.709000,0.060000,0.055000,0.057000,0.000000,13.847345,8.347089,56.831978,8.201282,574.893437,68.919016,6.165433,151.445068,1.682000,0.996000,0.000000,0.000000,127.533333,125.566667,124.033333,120.766667,117.933333,117.333333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.654000,70.040000,0.417000,0.417000,443.800089,493539.448105,464.747000,NatG-1,
