Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/15/2022,04:34:31.214,60329.45,64474.00,242.330000,0.205450,28.920000,513.260000,0.000000,59.977000,49.790000,0.580800,1.462643,1.401023,64471.000000,60.000000,58.971200,43.750000,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.424 ,122.150000,57.112722,57.400000,128.200000,67.000000,1.064000,1.656000,0.062000,0.057000,0.056000,0.000000,14.101911,8.347031,56.840080,8.883111,575.575252,69.000705,6.163453,151.445419,1.713000,1.079000,0.000000,0.000000,127.500000,125.500000,124.000000,120.400000,117.966667,117.533333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.040000,0.417000,0.417000,443.800089,493539.448105,464.747000,NatG-1,
03/15/2022,04:34:35.214,60333.45,64478.00,242.190000,0.205300,28.880000,513.290000,0.000000,59.978000,49.720000,0.580800,1.461227,1.401049,64475.000000,60.000000,58.971200,43.862500,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.402 ,122.005556,57.136686,57.400000,128.166667,67.000000,1.178000,1.679000,0.058000,0.055000,0.055000,0.000000,13.644457,8.347324,56.805389,9.829051,576.522336,69.114157,6.164492,151.445648,1.657000,1.194000,0.000000,0.000000,127.500000,125.500000,123.966667,119.266667,118.100000,117.700000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.040000,0.414000,0.414000,440.607283,493539.448105,464.747000,NatG-1,
03/15/2022,04:34:38.214,60336.45,64481.00,242.120000,0.205230,28.850000,513.310000,0.000000,59.979000,49.690000,0.580700,1.464211,1.401371,64478.000000,60.000000,58.971200,44.025000,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.424 ,121.822222,57.166124,57.400000,128.100000,67.000000,1.262000,1.714000,0.058000,0.055000,0.057000,0.000000,14.698703,8.347424,56.783161,10.536102,577.229598,69.199042,6.165837,151.446243,1.786000,1.280000,0.000000,0.000000,127.400000,125.400000,123.966667,118.633333,118.066667,117.466667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.654000,70.040000,0.411000,0.411000,437.414476,493540.512374,464.748000,NatG-1,
03/15/2022,04:34:42.213,60340.45,64485.00,242.190000,0.205280,28.870000,513.350000,0.000000,59.981000,49.720000,0.580800,1.462588,1.400801,64482.000000,60.000000,58.971200,43.800000,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.415 ,121.644444,57.258284,57.400000,128.066667,67.000000,1.378000,1.717000,0.060000,0.056000,0.054000,0.000000,13.907056,8.347135,56.793118,11.503170,578.195326,69.314725,6.165584,151.446350,1.689000,1.397000,0.000000,0.000000,127.400000,125.366667,123.900000,118.300000,118.033333,116.866667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.652000,70.040000,0.411000,0.411000,437.414476,493540.512374,464.748000,NatG-1,
03/15/2022,04:34:45.214,60343.45,64488.00,242.110000,0.205190,28.850000,513.370000,0.000000,59.983000,49.680000,0.580700,1.464643,1.400231,64485.000000,60.000000,58.971200,43.912500,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.423 ,121.677778,57.294379,57.400000,128.000000,67.000000,1.461000,1.672000,0.058000,0.055000,0.053000,0.000000,14.359809,8.347364,56.761364,12.193720,578.885887,69.397325,6.163589,151.446198,1.744000,1.481000,0.000000,0.000000,127.400000,125.333333,123.866667,118.333333,117.966667,117.166667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.040000,0.414000,0.414000,440.607283,493540.512374,464.748000,NatG-1,
03/15/2022,04:34:49.213,60347.45,64492.00,242.220000,0.205310,28.880000,513.400000,0.000000,59.983000,49.730000,0.580700,1.464127,1.400380,64489.000000,60.000000,58.971200,44.087500,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.250 ,121.672222,57.290976,57.333333,128.000000,67.000000,1.572000,1.672000,0.060000,0.056000,0.057000,0.000000,14.020905,8.347892,56.697762,13.126035,579.818213,69.509000,6.163945,151.445908,1.703000,1.594000,0.000000,0.000000,127.300000,125.300000,123.800000,118.800000,117.533333,117.300000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.652000,70.040000,0.417000,0.417000,443.800089,493541.576643,464.749000,NatG-1,
03/15/2022,04:34:52.214,60350.45,64495.00,242.200000,0.205290,28.870000,513.430000,0.000000,59.982000,49.720000,0.580700,1.464757,1.400991,64492.000000,60.000000,58.971200,44.137500,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.402 ,121.594444,57.288166,57.300000,127.933333,67.000000,1.659000,1.747000,0.060000,0.056000,0.056000,0.000000,14.383996,8.347729,56.719040,13.846236,580.539564,69.595427,6.166924,151.446091,1.747000,1.682000,0.000000,0.000000,127.200000,125.200000,123.733333,118.766667,117.600000,117.066667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.652000,70.040000,0.414000,0.414000,440.607283,493541.576643,464.749000,NatG-1,
03/15/2022,04:34:56.214,60354.45,64499.00,242.290000,0.205370,28.900000,513.460000,0.000000,59.986000,49.760000,0.580700,1.465696,1.401750,64496.000000,60.000000,58.971200,44.087500,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.424 ,121.211111,57.267751,57.300000,127.900000,67.000000,1.770000,1.676000,0.060000,0.056000,0.055000,-0.001000,14.294182,8.347206,56.784260,14.773612,581.466971,69.706524,6.164495,151.445587,1.736000,1.795000,0.000000,0.000000,127.200000,125.200000,123.600000,118.133333,117.233333,115.900000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.652000,70.040000,0.417000,0.417000,443.800089,493542.640912,464.750000,NatG-1,
03/15/2022,04:35:00.214,60358.45,64503.00,242.230000,0.205290,28.880000,513.490000,0.000000,59.991000,49.730000,0.580800,1.465537,1.400570,64500.000000,60.000000,58.971200,43.862500,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.422 ,121.122222,57.271598,57.300000,127.800000,67.000000,1.887000,1.752000,0.059000,0.055000,0.054000,0.000000,14.163559,8.347251,56.777992,15.750772,582.444117,69.823581,6.166062,151.445526,1.720000,1.913000,0.000000,0.000000,127.100000,125.100000,123.466667,117.833333,117.000000,116.233333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.652000,70.040000,0.417000,0.417000,443.800089,493542.640912,464.750000,NatG-1,
03/15/2022,04:35:04.213,60362.45,64507.00,242.260000,0.205350,28.890000,513.520000,0.000000,59.991000,49.750000,0.580700,1.464329,1.401428,64504.000000,60.000000,58.971200,0.000000,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.422 ,120.716667,57.266864,57.300000,127.800000,67.000000,1.988000,1.249000,0.058000,0.056000,0.055000,0.000000,3.577063,8.347498,56.768551,16.596141,583.287413,69.924537,6.152254,151.446243,0.434000,2.016000,0.000000,0.000000,127.100000,125.100000,123.300000,117.700000,116.300000,114.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.050000,0.414000,0.414000,440.607283,493543.705181,464.751000,NatG-1,
03/15/2022,04:35:07.214,60365.45,64510.00,242.290000,0.205360,28.890000,513.550000,0.000000,59.993000,49.760000,0.580700,1.462018,1.401007,64507.000000,60.000000,58.971200,0.000000,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.422 ,120.550000,57.231953,57.300000,127.766667,67.000000,1.993000,0.048000,0.059000,0.055000,0.056000,0.000000,0.000000,8.347487,56.772728,16.639650,583.330653,69.929646,6.128467,151.446274,0.000000,2.021000,0.000000,0.000000,127.066667,125.100000,123.233333,117.600000,116.066667,114.233333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.652000,70.050000,0.414000,0.414000,440.607283,493543.705181,464.751000,NatG-1,
03/15/2022,04:35:11.213,60369.45,64514.00,242.250000,0.205320,28.880000,513.580000,0.000000,59.991000,49.740000,0.580700,1.462303,1.401238,64511.000000,60.000000,58.971200,0.000000,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.422 ,120.450000,57.109615,57.300000,127.700000,67.000000,1.994000,0.000000,0.058000,0.056000,0.056000,0.000000,0.000000,8.347319,56.795383,16.648633,583.339641,69.930732,6.130977,151.446152,0.000000,2.022000,0.000000,0.000000,127.000000,125.100000,123.300000,117.633333,115.566667,114.100000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.651000,70.050000,0.414000,0.414000,440.607283,493544.769449,464.752000,NatG-1,
03/15/2022,04:35:14.213,60372.45,64517.00,242.240000,0.205320,28.880000,513.600000,0.000000,59.988000,49.740000,0.580700,1.466053,1.400677,64514.000000,60.000000,58.971200,0.000000,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.422 ,120.355556,57.019231,57.300000,127.700000,67.000000,1.994000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.346905,56.843460,16.648633,583.339641,69.930732,6.131562,151.445770,0.000000,2.022000,0.000000,0.000000,127.000000,125.066667,123.433333,117.600000,115.033333,114.000000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.651000,70.050000,0.414000,0.414000,440.607283,493544.769449,464.752000,NatG-1,
03/15/2022,04:35:17.214,60375.45,64520.00,242.350000,0.205450,28.910000,513.630000,0.000000,59.984000,49.790000,0.580700,1.461134,1.401568,64517.000000,60.000000,58.971200,0.000000,15.000000,Testing Tank A - Drawing Water Until 2.0Gallons.... 0.422 ,120.344444,56.905769,57.300000,127.700000,67.000000,1.994000,0.000000,0.059000,0.054000,0.057000,0.000000,0.000000,8.347015,56.829117,16.648633,583.339641,69.930732,6.132498,151.445480,0.000000,2.022000,0.000000,0.000000,127.000000,125.066667,123.533333,117.533333,114.666667,114.266667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.050000,0.414000,0.414000,440.607283,493544.769449,464.752000,NatG-1,
03/15/2022,04:36:18.214,60436.45,64581.00,242.120000,0.205170,28.840000,514.120000,0.000000,59.983000,49.680000,0.580700,1.465906,1.401206,64578.000000,60.000000,58.971200,0.000000,16.000000,Heating Tanks.... Waiting for Delay Cutout....,120.422222,55.100296,57.300000,126.800000,67.100000,0.000000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.344005,57.386391,0.000000,583.339641,69.930732,6.135909,151.440384,0.000000,0.000000,0.000000,0.000000,126.800000,125.000000,123.200000,117.100000,115.800000,114.633333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.654000,70.080000,0.417000,0.417000,443.800089,493552.219331,464.759000,NatG-1,
03/15/2022,04:37:19.213,60497.45,64642.00,242.240000,0.205220,28.870000,514.600000,0.000000,60.002000,49.710000,0.580700,1.464039,1.400677,64639.000000,60.000000,58.971200,0.000000,16.000000,Heating Tanks.... Waiting for Delay Cutout....,120.455556,55.352811,57.400000,125.900000,67.100000,0.000000,0.000000,0.060000,0.056000,0.057000,0.000000,0.000000,8.342984,57.716560,0.000000,583.339641,69.931013,6.138596,151.436325,0.000000,0.000000,0.000000,0.000000,126.966667,125.000000,123.266667,117.000000,115.500000,115.000000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.653000,70.090000,0.417000,0.417000,443.800089,493559.669213,464.766000,NatG-1,
03/15/2022,04:38:19.213,60557.45,64702.00,242.030000,0.204980,28.800000,515.090000,0.000000,60.004000,49.610000,0.580600,1.463753,1.400446,64699.000000,60.000000,58.971200,0.000000,16.000000,Heating Tanks.... Waiting for Delay Cutout....,120.388889,55.711538,57.500000,125.200000,67.100000,0.000000,0.000000,0.060000,0.056000,0.057000,0.000000,0.000000,8.341506,58.100422,0.000000,583.339641,69.931180,6.141459,151.432327,0.000000,0.000000,0.000000,0.000000,126.900000,124.900000,123.366667,116.800000,115.566667,114.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.652000,70.110000,0.424000,0.424000,451.249971,493567.119094,464.773000,NatG-1,
03/15/2022,04:39:19.213,60617.45,64762.00,242.420000,0.205370,28.910000,515.570000,0.000000,60.005000,49.790000,0.580700,1.463943,1.400668,64759.000000,60.000000,58.971200,0.000000,16.000000,Heating Tanks.... Waiting for Delay Cutout....,120.466667,55.975888,57.600000,124.500000,67.100000,0.000000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.340875,58.375706,0.000000,583.339641,69.931180,6.144621,151.428406,0.000000,0.000000,0.000000,0.000000,126.800000,125.000000,123.400000,117.100000,115.600000,114.900000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.652000,70.130000,0.424000,0.424000,451.249971,493574.568976,464.780000,NatG-1,
03/15/2022,04:40:20.214,60678.45,64823.00,242.600000,0.205520,28.950000,516.060000,0.000000,60.003000,49.860000,0.580700,1.464383,1.400907,64820.000000,60.000000,58.971200,0.000000,16.000000,Heating Tanks.... Waiting for Delay Cutout....,120.422222,56.218343,57.700000,123.800000,67.100000,0.000000,0.000000,0.058000,0.057000,0.057000,0.000000,0.000000,8.340355,58.648064,0.000000,583.339641,69.931180,6.147053,151.424377,0.000000,0.000000,0.000000,0.000000,126.800000,124.966667,123.200000,117.000000,115.600000,114.966667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.651000,70.140000,0.420000,0.420000,446.992896,493583.083126,464.788000,NatG-1,
03/15/2022,04:41:21.214,60739.45,64884.00,242.520000,0.205410,28.930000,516.550000,0.000000,60.012000,49.820000,0.580700,1.461662,1.400338,64881.000000,60.000000,58.971200,0.000000,16.000000,Heating Tanks.... Waiting for Delay Cutout....,120.388889,56.460947,57.800000,123.200000,67.000000,0.000000,0.000000,0.058000,0.055000,0.053000,0.000000,0.000000,8.340636,58.820080,0.000000,583.339641,69.931180,6.150480,151.420334,0.000000,0.000000,0.000000,0.000000,126.733333,124.900000,123.200000,116.900000,115.600000,115.000000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.652000,70.140000,0.424000,0.424000,451.249971,493590.533008,464.795000,NatG-1,
03/15/2022,04:42:22.213,60800.45,64945.00,242.390000,0.205240,28.890000,517.040000,0.000000,60.019000,49.750000,0.580700,1.464383,1.401708,64942.000000,60.000000,58.971200,0.000000,16.000000,Heating Tanks.... Waiting for Delay Cutout....,120.461111,56.751923,57.900000,122.600000,67.000000,0.000000,0.000000,0.060000,0.057000,0.057000,0.000000,0.000000,8.340247,59.051636,0.000000,583.339641,69.931180,6.152369,151.416763,0.000000,0.000000,0.000000,0.000000,126.766667,124.933333,123.366667,117.100000,115.600000,115.000000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.651000,70.140000,0.424000,0.424000,451.249971,493597.982889,464.802000,NatG-1,
03/15/2022,04:43:22.213,60860.45,65005.00,242.360000,0.205330,28.900000,517.520000,0.000000,59.976000,49.760000,0.580700,1.464764,1.401015,65002.000000,60.000000,58.971200,0.000000,16.000000,Heating Tanks.... Waiting for Delay Cutout....,120.394444,56.934615,58.066667,122.100000,66.900000,0.000000,0.000000,0.060000,0.057000,0.057000,0.000000,0.000000,8.339552,59.314053,0.000000,583.339641,69.931180,6.155024,151.413300,0.000000,0.000000,0.000000,0.000000,126.733333,124.900000,123.200000,116.933333,115.600000,115.000000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.960000,29.651000,70.150000,0.427000,0.427000,454.442777,493605.432771,464.809000,NatG-1,
03/15/2022,04:44:23.214,60921.45,65066.00,242.320000,0.205260,28.880000,518.010000,0.000000,59.985000,49.740000,0.580700,1.463997,1.400545,65063.000000,100.000000,58.971200,95.050000,16.000000,Testing Tank A - Purging for 276 Seconds.... 0.447 ,120.400000,56.337426,58.200000,121.800000,66.900000,1.914000,5.256000,0.060000,0.055000,0.056000,0.000000,43.821335,8.333411,57.764023,15.953876,583.339641,69.931180,6.352734,151.460739,5.314000,1.935000,0.000000,0.000000,126.700000,124.900000,123.200000,117.000000,115.600000,115.000000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.970000,29.650000,70.150000,0.430000,0.430000,457.635583,493612.882653,464.816000,NatG-1,
03/15/2022,04:45:23.213,60981.45,65126.00,242.480000,0.205390,28.920000,518.490000,0.000000,59.987000,49.800000,0.580700,1.464823,1.400157,65123.000000,100.000000,59.142400,59.375000,16.000000,Testing Tank A - Purging for 215 Seconds.... 0.499 ,120.422222,56.976331,57.766667,120.800000,66.800000,5.877000,3.053000,0.060000,0.055000,0.055000,0.000000,25.362368,8.343688,57.008053,49.027218,583.339641,69.931180,6.215521,151.449524,3.075000,5.944000,0.000000,0.000000,126.700000,124.866667,123.266667,117.000000,115.600000,115.100000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.620000,0.970000,29.650000,70.150000,0.427000,0.427000,454.442777,493621.396803,464.824000,NatG-1,
03/15/2022,04:46:23.214,61041.45,65186.00,242.390000,0.205210,28.880000,518.970000,0.000000,60.017000,49.740000,0.580700,1.463525,1.400429,65183.000000,100.000000,59.142400,59.700000,16.000000,Testing Tank A - Purging for 155 Seconds.... 0.372 ,120.411111,57.365237,57.500000,120.333333,66.800000,8.931000,3.132000,0.060000,0.056000,0.054000,0.000000,27.003014,8.347282,56.877754,74.523885,583.339641,69.931180,6.225652,151.442795,3.274000,9.035000,0.000000,0.000000,126.600000,124.900000,123.200000,117.033333,115.600000,115.133333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.970000,29.649000,70.150000,0.424000,0.424000,451.249971,493628.846685,464.831000,NatG-1,
03/15/2022,04:47:20.213,61098.45,65243.00,242.120000,0.204920,28.810000,519.430000,0.000000,60.014000,49.610000,0.580600,1.461692,1.400710,65240.000000,100.000000,59.142400,59.512500,16.000000,Testing Tank A - Purging for 98 Seconds.... 0.500 ,120.411111,57.430621,57.500000,119.800000,66.700000,11.857000,3.058000,0.058000,0.056000,0.056000,0.000000,25.340488,8.347124,56.952480,98.949840,583.339641,69.931180,6.216685,151.441223,3.072000,11.994000,0.000000,0.000000,126.633333,124.866667,123.200000,117.000000,115.600000,115.166667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.140000,0.430000,0.430000,457.635583,493635.232297,464.837000,NatG-1,
03/15/2022,04:47:21.213,61099.45,65244.00,242.130000,0.204920,28.810000,519.440000,0.000000,60.017000,49.620000,0.580600,1.464669,1.401396,65241.000000,100.000000,59.142400,59.512500,16.000000,Testing Tank A - Purging for 97 Seconds.... 0.250 ,120.422222,57.426479,57.500000,119.800000,66.700000,11.908000,3.037000,0.061000,0.056000,0.056000,0.000000,25.066803,8.347222,56.942158,99.369112,583.339641,69.931180,6.217760,151.441193,3.038000,12.045000,0.000000,0.000000,126.633333,124.900000,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.140000,0.427000,0.427000,454.442777,493635.232297,464.837000,NatG-1,
03/15/2022,04:47:22.214,61100.45,65245.00,242.290000,0.205090,28.850000,519.440000,0.000000,60.016000,49.690000,0.580700,1.464967,1.400471,65242.000000,100.000000,59.142400,59.512500,16.000000,Testing Tank A - Purging for 97 Seconds.... 0.250 ,120.411111,57.410503,57.500000,119.800000,66.700000,11.958000,3.026000,0.062000,0.056000,0.055000,0.000000,25.380941,8.347232,56.939293,99.786532,583.339641,69.931180,6.220973,151.441605,3.077000,12.096000,0.000000,0.000000,126.633333,124.900000,123.200000,116.966667,115.600000,115.166667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.650000,70.140000,0.427000,0.427000,454.442777,493635.232297,464.837000,NatG-1,
03/15/2022,04:47:23.214,61101.45,65246.00,242.410000,0.205230,28.890000,519.450000,0.000000,60.015000,49.750000,0.580700,1.463480,1.400561,65243.000000,100.000000,59.142400,59.550000,16.000000,Testing Tank A - Purging for 96 Seconds.... 0.431 ,120.394444,57.390976,57.500000,119.800000,66.700000,12.007000,3.056000,0.060000,0.055000,0.054000,0.000000,26.047041,8.347190,56.940639,100.201727,583.339641,69.931180,6.224360,151.441879,3.157000,12.146000,0.000000,0.000000,126.600000,124.900000,123.200000,116.933333,115.600000,115.133333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.650000,70.140000,0.424000,0.424000,451.249971,493636.296566,464.838000,NatG-1,
03/15/2022,04:47:24.215,61102.45,65247.00,242.350000,0.205160,28.870000,519.460000,0.000000,60.013000,49.720000,0.580700,1.464710,1.399876,65244.000000,100.000000,59.142400,59.562500,16.000000,Testing Tank A - Purging for 94 Seconds.... 0.249 ,120.388889,57.378846,57.500000,119.800000,66.700000,12.061000,3.108000,0.060000,0.055000,0.053000,0.000000,26.368126,8.347250,56.929939,100.648988,583.339641,69.931180,6.227981,151.442230,3.196000,12.200000,0.000000,0.000000,126.600000,124.900000,123.200000,116.900000,115.600000,115.133333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.140000,0.427000,0.427000,454.442777,493636.296566,464.838000,NatG-1,
03/15/2022,04:47:26.215,61104.45,65249.00,242.250000,0.205060,28.850000,519.480000,0.000000,60.012000,49.680000,0.580700,1.463669,1.402270,65246.000000,100.000000,59.142400,59.562500,16.000000,Testing Tank A - Purging for 92 Seconds.... 0.499 ,120.405556,57.384467,57.500000,119.733333,66.700000,12.164000,3.123000,0.060000,0.055000,0.056000,0.000000,25.829887,8.347522,56.900127,101.510360,583.339641,69.931180,6.224454,151.441620,3.131000,12.304000,0.000000,0.000000,126.600000,124.900000,123.200000,116.933333,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.140000,0.430000,0.430000,457.635583,493636.296566,464.838000,NatG-1,
03/15/2022,04:47:27.215,61105.45,65250.00,242.260000,0.205070,28.850000,519.480000,0.000000,60.015000,49.680000,0.580600,1.464085,1.401181,65247.000000,100.000000,59.142400,59.562500,16.000000,Testing Tank A - Purging for 91 Seconds.... 0.249 ,120.394444,57.383728,57.500000,119.700000,66.700000,12.217000,3.100000,0.058000,0.054000,0.057000,0.000000,25.785900,8.347492,56.905571,101.952155,583.339641,69.931180,6.221212,151.440674,3.126000,12.358000,0.000000,0.000000,126.600000,124.866667,123.200000,116.933333,115.600000,115.166667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.140000,0.427000,0.427000,454.442777,493636.296566,464.838000,NatG-1,
03/15/2022,04:47:29.213,61107.45,65252.00,242.350000,0.205160,28.870000,519.500000,0.000000,60.016000,49.720000,0.580700,1.463979,1.401155,65249.000000,100.000000,59.142400,59.562500,16.000000,Testing Tank A - Purging for 89 Seconds.... 0.499 ,120.383333,57.376331,57.500000,119.700000,66.733333,12.317000,3.076000,0.058000,0.056000,0.057000,0.000000,25.775238,8.347936,56.907448,102.793038,583.339641,69.931180,6.220413,151.438873,3.124000,12.460000,0.000000,0.000000,126.600000,124.866667,123.200000,116.900000,115.600000,115.133333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.140000,0.427000,0.427000,454.442777,493636.296566,464.838000,NatG-1,
03/15/2022,04:47:31.213,61109.45,65254.00,242.270000,0.205060,28.850000,519.520000,0.000000,60.015000,49.680000,0.580600,1.460938,1.401535,65251.000000,100.000000,59.142400,59.562500,16.000000,Testing Tank A - Purging for 87 Seconds.... 0.252 ,120.394444,57.364941,57.500000,119.700000,66.733333,12.420000,3.084000,0.062000,0.056000,0.057000,0.000000,25.762064,8.348414,56.909916,103.646089,583.339641,69.931180,6.225152,151.437714,3.123000,12.563000,0.000000,0.000000,126.600000,124.900000,123.200000,116.900000,115.600000,115.166667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.650000,70.140000,0.434000,0.434000,461.892659,493637.360835,464.839000,NatG-1,
03/15/2022,04:47:32.214,61110.45,65255.00,242.210000,0.205010,28.830000,519.520000,0.000000,60.016000,49.660000,0.580700,1.464270,1.400933,65252.000000,100.000000,59.142400,59.562500,16.000000,Testing Tank A - Purging for 86 Seconds.... 0.499 ,120.394444,57.364645,57.466667,119.700000,66.700000,12.471000,3.083000,0.060000,0.055000,0.057000,0.000000,25.770632,8.348431,56.910740,104.074577,583.339641,69.931180,6.223569,151.437744,3.124000,12.615000,0.000000,0.000000,126.600000,124.900000,123.200000,116.900000,115.600000,115.166667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.140000,0.434000,0.434000,461.892659,493637.360835,464.839000,NatG-1,
03/15/2022,04:47:34.213,61112.45,65257.00,242.290000,0.205100,28.860000,519.540000,0.000000,60.016000,49.690000,0.580700,1.463286,1.401255,65254.000000,100.000000,59.142400,59.562500,16.000000,Testing Tank A - Purging for 84 Seconds.... 0.499 ,120.400000,57.384172,57.400000,119.633333,66.733333,12.572000,3.040000,0.061000,0.056000,0.057000,0.000000,24.992319,8.348347,56.924721,104.913789,583.339641,69.931180,6.216058,151.438309,3.029000,12.717000,0.000000,0.000000,126.600000,124.900000,123.200000,116.933333,115.600000,115.166667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.651000,70.140000,0.430000,0.430000,457.635583,493637.360835,464.839000,NatG-1,
03/15/2022,04:47:35.214,61113.45,65258.00,242.230000,0.205040,28.840000,519.550000,0.000000,60.014000,49.670000,0.580700,1.463812,1.400983,65255.000000,100.000000,59.142400,59.562500,16.000000,Testing Tank A - Purging for 84 Seconds.... 0.499 ,120.400000,57.393195,57.433333,119.600000,66.733333,12.622000,3.032000,0.059000,0.054000,0.056000,0.000000,25.555597,8.348169,56.945454,105.334291,583.339641,69.931180,6.217222,151.439041,3.098000,12.768000,0.000000,0.000000,126.600000,124.900000,123.200000,116.933333,115.600000,115.166667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.650000,70.140000,0.427000,0.427000,454.442777,493637.360835,464.839000,NatG-1,
03/15/2022,04:47:36.215,61114.45,65259.00,242.190000,0.205000,28.830000,519.560000,0.000000,60.012000,49.650000,0.580700,1.464585,1.400801,65256.000000,100.000000,59.142400,59.600000,16.000000,Testing Tank A - Purging for 83 Seconds.... 0.433 ,120.405556,57.391864,57.466667,119.600000,66.733333,12.675000,3.086000,0.058000,0.053000,0.058000,0.000000,26.723942,8.347779,56.984543,105.772807,583.339641,69.931180,6.221541,151.440048,3.239000,12.821000,0.000000,0.000000,126.600000,124.900000,123.200000,116.933333,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.140000,0.427000,0.427000,454.442777,493637.360835,464.839000,NatG-1,
03/15/2022,04:47:37.214,61115.45,65260.00,242.160000,0.204960,28.820000,519.560000,0.000000,60.013000,49.630000,0.580600,1.466384,1.401222,65257.000000,100.000000,59.142400,59.612500,16.000000,Testing Tank A - Purging for 81 Seconds.... 0.249 ,120.400000,57.378254,57.500000,119.600000,66.700000,12.726000,3.136000,0.060000,0.055000,0.058000,0.000000,26.256613,8.347360,57.006844,106.199671,583.339641,69.931180,6.219716,151.440857,3.183000,12.872000,0.000000,0.000000,126.600000,124.900000,123.200000,116.900000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.650000,70.140000,0.427000,0.427000,454.442777,493638.425104,464.840000,NatG-1,
03/15/2022,04:47:39.214,61117.45,65262.00,242.410000,0.205230,28.890000,519.580000,0.000000,60.011000,49.750000,0.580700,1.462944,1.400974,65259.000000,100.000000,59.142400,59.612500,16.000000,Testing Tank A - Purging for 80 Seconds.... 0.251 ,120.394444,57.335947,57.566667,119.600000,66.733333,12.831000,3.155000,0.058000,0.055000,0.056000,0.000000,26.478045,8.346309,57.061581,107.080825,583.339641,69.931180,6.223608,151.442200,3.209000,12.979000,0.000000,0.000000,126.600000,124.900000,123.200000,116.900000,115.600000,115.166667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.140000,0.427000,0.427000,454.442777,493638.425104,464.840000,NatG-1,
03/15/2022,04:47:40.214,61118.45,65263.00,242.280000,0.205080,28.850000,519.590000,0.000000,60.011000,49.690000,0.580700,1.468012,1.400528,65260.000000,100.000000,59.142400,59.575000,16.000000,Testing Tank A - Purging for 79 Seconds.... 0.432 ,120.400000,57.314497,57.600000,119.566667,66.733333,12.883000,3.163000,0.062000,0.056000,0.055000,0.000000,26.452942,8.346356,57.040165,107.511416,583.339641,69.931180,6.224716,151.442429,3.206000,13.031000,0.000000,0.000000,126.600000,124.900000,123.200000,116.933333,115.600000,115.166667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.140000,0.430000,0.430000,457.635583,493638.425104,464.840000,NatG-1,
03/15/2022,04:47:42.213,61120.45,65265.00,242.280000,0.205100,28.850000,519.600000,0.000000,60.011000,49.690000,0.580700,1.463627,1.400281,65262.000000,100.000000,59.142400,59.525000,16.000000,Testing Tank A - Purging for 77 Seconds.... 0.470 ,120.416667,57.296154,57.600000,119.500000,66.700000,12.988000,3.139000,0.060000,0.055000,0.055000,0.000000,25.934338,8.346490,57.022243,108.385145,583.339641,69.931180,6.225741,151.442398,3.143000,13.137000,0.000000,0.000000,126.600000,124.900000,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.650000,70.140000,0.434000,0.434000,461.892659,493638.425104,464.840000,NatG-1,
03/15/2022,04:47:43.213,61121.45,65266.00,242.420000,0.205250,28.890000,519.610000,0.000000,60.009000,49.760000,0.580700,1.464555,1.400751,65263.000000,100.000000,59.142400,59.487500,16.000000,Testing Tank A - Purging for 76 Seconds.... 0.431 ,120.416667,57.298964,57.600000,119.500000,66.700000,13.038000,3.102000,0.060000,0.055000,0.056000,0.000000,25.527412,8.346626,57.010235,108.803059,583.339641,69.931180,6.223157,151.442307,3.094000,13.188000,0.000000,0.000000,126.600000,124.900000,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.140000,0.430000,0.430000,457.635583,493638.425104,464.840000,NatG-1,
03/15/2022,04:47:44.215,61122.45,65267.00,242.490000,0.205320,28.910000,519.620000,0.000000,60.011000,49.790000,0.580700,1.461329,1.400016,65264.000000,100.000000,59.142400,59.475000,16.000000,Testing Tank A - Purging for 74 Seconds.... 0.250 ,120.416667,57.305769,57.600000,119.500000,66.700000,13.089000,3.060000,0.059000,0.054000,0.056000,0.000000,25.171309,8.346770,56.993290,109.227265,583.339641,69.931180,6.220362,151.442230,3.051000,13.239000,0.000000,0.000000,126.600000,124.900000,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.140000,0.430000,0.430000,457.635583,493638.425104,464.840000,NatG-1,
03/15/2022,04:47:46.213,61124.45,65269.00,242.250000,0.205060,28.840000,519.640000,0.000000,60.010000,49.670000,0.580700,1.464157,1.399959,65266.000000,100.000000,59.142400,59.475000,16.000000,Testing Tank A - Purging for 73 Seconds.... 0.499 ,120.405556,57.309911,57.566667,119.500000,66.700000,13.188000,2.988000,0.060000,0.055000,0.057000,0.000000,24.838608,8.346900,56.978424,110.053937,583.339641,69.931180,6.218555,151.442230,3.011000,13.339000,0.000000,0.000000,126.600000,124.866667,123.200000,117.000000,115.600000,115.166667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.650000,70.140000,0.430000,0.430000,457.635583,493639.489373,464.841000,NatG-1,
03/15/2022,04:47:47.213,61125.45,65270.00,242.190000,0.205000,28.830000,519.640000,0.000000,60.009000,49.650000,0.580600,1.466829,1.400306,65267.000000,100.000000,59.142400,59.512500,16.000000,Testing Tank A - Purging for 72 Seconds.... 0.433 ,120.405556,57.307396,57.533333,119.500000,66.700000,13.236000,2.998000,0.060000,0.056000,0.054000,0.000000,25.420383,8.347178,56.944115,110.460015,583.339641,69.931180,6.217981,151.442490,3.081000,13.388000,0.000000,0.000000,126.600000,124.866667,123.200000,117.000000,115.600000,115.166667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.140000,0.430000,0.430000,457.635583,493639.489373,464.841000,NatG-1,
03/15/2022,04:47:48.214,61126.45,65271.00,242.270000,0.205090,28.850000,519.650000,0.000000,60.009000,49.690000,0.580700,1.461456,1.400008,65268.000000,100.000000,59.142400,59.537500,16.000000,Testing Tank A - Purging for 71 Seconds.... 0.445 ,120.405556,57.312870,57.500000,119.500000,66.700000,13.289000,3.061000,0.060000,0.056000,0.057000,0.000000,26.349043,8.346949,56.942032,110.900968,583.339641,69.931180,6.223834,151.442764,3.194000,13.442000,0.000000,0.000000,126.600000,124.866667,123.200000,117.000000,115.600000,115.166667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.140000,0.430000,0.430000,457.635583,493639.489373,464.841000,NatG-1,
03/15/2022,04:47:50.214,61128.45,65273.00,242.310000,0.205120,28.860000,519.670000,0.000000,60.009000,49.700000,0.580700,1.462022,1.399860,65270.000000,100.000000,59.142400,59.550000,16.000000,Testing Tank A - Purging for 68 Seconds.... 0.249 ,120.422222,57.341568,57.500000,119.500000,66.700000,13.394000,3.134000,0.060000,0.055000,0.057000,0.000000,25.842520,8.347065,56.916012,111.776368,583.339641,69.931180,6.224565,151.443207,3.132000,13.548000,0.000000,0.000000,126.600000,124.900000,123.200000,117.033333,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.140000,0.430000,0.430000,457.635583,493639.489373,464.841000,NatG-1,
03/15/2022,04:47:52.213,61130.45,65275.00,242.200000,0.205000,28.830000,519.680000,0.000000,60.010000,49.650000,0.580600,1.462341,1.400248,65272.000000,100.000000,59.142400,59.550000,16.000000,Testing Tank A - Purging for 66 Seconds.... 0.499 ,120.433333,57.339053,57.433333,119.500000,66.700000,13.495000,3.070000,0.060000,0.056000,0.055000,0.000000,25.517706,8.347310,56.889332,112.623483,583.339641,69.931180,6.222372,151.442993,3.093000,13.651000,0.000000,0.000000,126.600000,124.900000,123.200000,117.100000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.140000,0.427000,0.427000,454.442777,493639.489373,464.841000,NatG-1,
03/15/2022,04:47:53.214,61131.45,65276.00,242.340000,0.205150,28.870000,519.690000,0.000000,60.009000,49.720000,0.580700,1.466049,1.399686,65273.000000,100.000000,59.142400,59.550000,16.000000,Testing Tank A - Purging for 65 Seconds.... 0.250 ,120.433333,57.332544,57.400000,119.500000,66.700000,13.546000,3.073000,0.058000,0.054000,0.054000,0.000000,25.925331,8.347419,56.874954,113.046065,583.339641,69.931180,6.226522,151.442810,3.142000,13.702000,0.000000,0.000000,126.600000,124.900000,123.200000,117.100000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.140000,0.427000,0.427000,454.442777,493639.489373,464.841000,NatG-1,
03/15/2022,04:47:55.213,61133.45,65278.00,242.390000,0.205210,28.880000,519.710000,0.000000,60.009000,49.740000,0.580700,1.465085,1.401460,65275.000000,100.000000,59.142400,59.550000,16.000000,Testing Tank A - Purging for 63 Seconds.... 0.251 ,120.427778,57.327663,57.400000,119.500000,66.733333,13.649000,3.096000,0.059000,0.055000,0.058000,0.000000,25.649595,8.347445,56.871838,113.909410,583.339641,69.931180,6.223149,151.441528,3.109000,13.807000,0.000000,0.000000,126.600000,124.866667,123.200000,117.100000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.140000,0.430000,0.430000,457.635583,493640.553641,464.842000,NatG-1,
03/15/2022,04:47:56.213,61134.45,65279.00,242.330000,0.205140,28.870000,519.720000,0.000000,60.006000,49.710000,0.580700,1.465341,1.401519,65276.000000,100.000000,59.142400,59.550000,16.000000,Testing Tank A - Purging for 62 Seconds.... 0.499 ,120.422222,57.330917,57.400000,119.500000,66.733333,13.700000,3.088000,0.058000,0.056000,0.056000,0.000000,25.705267,8.347386,56.879242,114.330398,583.339641,69.931180,6.223981,151.440628,3.116000,13.858000,0.000000,0.000000,126.600000,124.833333,123.200000,117.100000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.140000,0.434000,0.434000,461.892659,493640.553641,464.842000,NatG-1,
03/15/2022,04:47:57.214,61135.45,65280.00,242.250000,0.205070,28.850000,519.720000,0.000000,60.008000,49.680000,0.580700,1.463842,1.401238,65277.000000,100.000000,59.142400,59.550000,16.000000,Testing Tank A - Purging for 61 Seconds.... 0.250 ,120.422222,57.333284,57.400000,119.500000,66.733333,13.752000,3.066000,0.060000,0.055000,0.056000,0.000000,25.440903,8.347749,56.884289,114.765756,583.339641,69.931180,6.219966,151.439819,3.084000,13.910000,0.000000,0.000000,126.600000,124.833333,123.200000,117.100000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.140000,0.427000,0.427000,454.442777,493640.553641,464.842000,NatG-1,
03/15/2022,04:47:58.214,61136.45,65281.00,242.340000,0.205160,28.870000,519.730000,0.000000,60.009000,49.720000,0.580700,1.465978,1.400883,65278.000000,100.000000,59.142400,59.550000,16.000000,Testing Tank A - Purging for 60 Seconds.... 0.500 ,120.427778,57.335355,57.400000,119.466667,66.700000,13.801000,3.055000,0.061000,0.056000,0.055000,0.000000,25.357466,8.347789,56.908665,115.175243,583.339641,69.931180,6.221478,151.439163,3.073000,13.960000,0.000000,0.000000,126.600000,124.866667,123.200000,117.100000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.140000,0.427000,0.427000,454.442777,493640.553641,464.842000,NatG-1,
03/15/2022,04:48:00.214,61138.45,65283.00,242.380000,0.205200,28.880000,519.750000,0.000000,60.008000,49.740000,0.580700,1.463694,1.401229,65280.000000,100.000000,59.142400,59.550000,16.000000,Testing Tank A - Purging for 59 Seconds.... 0.251 ,120.422222,57.325444,57.400000,119.400000,66.766667,13.902000,3.019000,0.059000,0.055000,0.054000,0.000000,25.127760,8.348236,56.890392,116.018289,583.339641,69.931180,6.224236,151.438751,3.046000,14.062000,0.000000,0.000000,126.600000,124.833333,123.200000,117.100000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.140000,0.430000,0.430000,457.635583,493640.553641,464.842000,NatG-1,
03/15/2022,04:48:01.214,61139.45,65284.00,242.350000,0.205170,28.870000,519.760000,0.000000,60.007000,49.720000,0.580700,1.462884,1.401403,65281.000000,100.000000,59.142400,59.587500,16.000000,Testing Tank A - Purging for 58 Seconds.... 0.427 ,120.416667,57.320710,57.400000,119.400000,66.766667,13.952000,3.024000,0.060000,0.056000,0.056000,0.000000,25.492035,8.348292,56.883381,116.433735,583.339641,69.931180,6.225220,151.439087,3.090000,14.112000,0.000000,0.000000,126.600000,124.800000,123.200000,117.100000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.140000,0.430000,0.430000,457.635583,493640.553641,464.842000,NatG-1,
03/15/2022,04:48:02.214,61140.45,65285.00,242.320000,0.205140,28.870000,519.760000,0.000000,60.008000,49.710000,0.580700,1.463878,1.401329,65282.000000,100.000000,59.142400,59.612500,16.000000,Testing Tank A - Purging for 57 Seconds.... 0.451 ,120.411111,57.322929,57.400000,119.400000,66.766667,14.002000,3.056000,0.058000,0.055000,0.054000,0.000000,25.911087,8.348229,56.888622,116.853524,583.339641,69.931180,6.226874,151.440109,3.141000,14.163000,0.000000,0.000000,126.600000,124.800000,123.200000,117.066667,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.650000,70.140000,0.427000,0.427000,454.442777,493640.553641,464.842000,NatG-1,
03/15/2022,04:48:04.214,61142.45,65287.00,242.440000,0.205260,28.900000,519.780000,0.000000,60.011000,49.760000,0.580700,1.460928,1.401295,65284.000000,100.000000,59.142400,59.625000,16.000000,Testing Tank A - Purging for 54 Seconds.... 0.250 ,120.411111,57.335651,57.400000,119.400000,66.800000,14.108000,3.138000,0.059000,0.058000,0.057000,0.000000,26.133955,8.348076,56.901878,117.736340,583.339641,69.931180,6.227524,151.441132,3.168000,14.270000,0.000000,0.000000,126.600000,124.833333,123.200000,117.033333,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.150000,0.427000,0.427000,454.442777,493641.617910,464.843000,NatG-1,
03/15/2022,04:48:05.214,61143.45,65288.00,242.410000,0.205220,28.890000,519.790000,0.000000,60.011000,49.750000,0.580700,1.467547,1.401221,65285.000000,100.000000,59.142400,59.625000,16.000000,Testing Tank A - Purging for 54 Seconds.... 0.250 ,120.411111,57.345562,57.433333,119.400000,66.800000,14.159000,3.129000,0.057000,0.056000,0.055000,0.000000,25.693335,8.348182,56.884697,118.167295,583.339641,69.931180,6.224519,151.441330,3.114000,14.322000,0.000000,0.000000,126.600000,124.833333,123.200000,117.033333,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.427000,0.427000,454.442777,493641.617910,464.843000,NatG-1,
03/15/2022,04:48:06.214,61144.45,65289.00,242.400000,0.205200,28.880000,519.800000,0.000000,60.013000,49.740000,0.580700,1.464327,1.401815,65286.000000,100.000000,59.142400,59.612500,16.000000,Testing Tank A - Purging for 52 Seconds.... 0.372 ,120.405556,57.351627,57.466667,119.400000,66.800000,14.211000,3.104000,0.059000,0.055000,0.054000,-0.001000,25.914093,8.348104,56.890106,118.595070,583.339641,69.931180,6.223200,151.441330,3.141000,14.374000,0.000000,0.000000,126.600000,124.800000,123.200000,117.033333,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.427000,0.427000,454.442777,493641.617910,464.843000,NatG-1,
03/15/2022,04:48:08.213,61146.45,65291.00,242.450000,0.205270,28.900000,519.810000,0.000000,60.012000,49.770000,0.580700,1.464900,1.401114,65288.000000,100.000000,59.142400,59.612500,16.000000,Testing Tank A - Purging for 50 Seconds.... 0.500 ,120.411111,57.335355,57.533333,119.366667,66.800000,14.313000,3.092000,0.059000,0.055000,0.054000,-0.001000,25.813818,8.347600,56.949005,119.446542,583.339641,69.931180,6.225030,151.441467,3.129000,14.477000,0.000000,0.000000,126.600000,124.833333,123.200000,117.033333,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.650000,70.150000,0.427000,0.427000,454.442777,493641.617910,464.843000,NatG-1,
03/15/2022,04:48:09.214,61147.45,65292.00,242.530000,0.205340,28.920000,519.820000,0.000000,60.014000,49.800000,0.580700,1.467420,1.400651,65289.000000,100.000000,59.142400,59.612500,16.000000,Testing Tank A - Purging for 49 Seconds.... 0.250 ,120.411111,57.318491,57.566667,119.333333,66.800000,14.366000,3.102000,0.058000,0.055000,0.053000,0.000000,26.162243,8.347455,56.954819,119.890395,583.339641,69.931180,6.225941,151.441574,3.171000,14.531000,0.000000,0.000000,126.600000,124.866667,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.150000,0.430000,0.430000,457.635583,493641.617910,464.843000,NatG-1,
03/15/2022,04:48:11.214,61149.45,65294.00,242.330000,0.205130,28.860000,519.840000,0.000000,60.011000,49.710000,0.580700,1.461951,1.400404,65291.000000,100.000000,59.142400,59.612500,16.000000,Testing Tank A - Purging for 47 Seconds.... 0.499 ,120.444444,57.299704,57.600000,119.300000,66.733333,14.467000,3.102000,0.058000,0.055000,0.057000,0.000000,25.793776,8.347431,56.957600,120.733911,583.339641,69.931180,6.225216,151.441696,3.126000,14.633000,0.000000,0.000000,126.633333,124.900000,123.233333,117.066667,115.600000,115.233333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.430000,0.430000,457.635583,493641.617910,464.843000,NatG-1,
03/15/2022,04:48:12.214,61150.45,65295.00,242.320000,0.205130,28.860000,519.840000,0.000000,60.009000,49.710000,0.580700,1.463170,1.401246,65292.000000,100.000000,59.142400,59.612500,16.000000,Testing Tank A - Purging for 46 Seconds.... 0.250 ,120.444444,57.303698,57.566667,119.266667,66.733333,14.519000,3.091000,0.058000,0.055000,0.056000,0.000000,25.898079,8.347330,56.961285,121.172048,583.339641,69.931180,6.226435,151.441833,3.139000,14.686000,0.000000,0.000000,126.633333,124.900000,123.233333,117.066667,115.600000,115.233333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.427000,0.427000,454.442777,493641.617910,464.843000,NatG-1,
03/15/2022,04:48:14.213,61152.45,65297.00,242.360000,0.205170,28.870000,519.860000,0.000000,60.010000,49.730000,0.580700,1.466394,1.400602,65294.000000,100.000000,59.142400,59.612500,16.000000,Testing Tank A - Purging for 44 Seconds.... 0.251 ,120.411111,57.329290,57.500000,119.200000,66.733333,14.620000,3.057000,0.057000,0.057000,0.054000,0.000000,25.139786,8.347681,56.913746,122.012505,583.339641,69.931180,6.218101,151.442078,3.047000,14.788000,0.000000,0.000000,126.600000,124.866667,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.427000,0.427000,454.442777,493642.682179,464.844000,NatG-1,
03/15/2022,04:48:16.214,61154.45,65299.00,242.310000,0.205120,28.860000,519.880000,0.000000,60.010000,49.700000,0.580600,1.465240,1.401139,65296.000000,100.000000,59.142400,59.612500,16.000000,Testing Tank A - Purging for 43 Seconds.... 0.499 ,120.416667,57.321893,57.500000,119.200000,66.766667,14.721000,3.031000,0.060000,0.057000,0.057000,0.000000,25.586208,8.347193,56.930786,122.852120,583.339641,69.931180,6.219752,151.442749,3.101000,14.889000,0.000000,0.000000,126.600000,124.866667,123.200000,117.033333,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.427000,0.427000,454.442777,493642.682179,464.844000,NatG-1,
03/15/2022,04:48:18.214,61156.45,65301.00,242.360000,0.205180,28.880000,519.890000,0.000000,60.009000,49.730000,0.580700,1.464568,1.401098,65298.000000,100.000000,59.142400,59.662500,16.000000,Testing Tank A - Purging for 40 Seconds.... 0.250 ,120.422222,57.306509,57.500000,119.133333,66.800000,14.825000,3.120000,0.058000,0.055000,0.054000,0.000000,26.787195,8.346802,56.931747,123.718706,583.339641,69.931180,6.224061,151.443466,3.246000,14.994000,0.000000,0.000000,126.600000,124.900000,123.200000,117.033333,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.427000,0.427000,454.442777,493642.682179,464.844000,NatG-1,
03/15/2022,04:48:20.213,61158.45,65303.00,242.330000,0.205140,28.870000,519.910000,0.000000,60.009000,49.710000,0.580700,1.465097,1.400941,65300.000000,100.000000,59.142400,59.662500,16.000000,Testing Tank A - Purging for 39 Seconds.... 0.500 ,120.416667,57.322337,57.500000,119.100000,66.733333,14.928000,3.149000,0.057000,0.057000,0.054000,0.000000,25.920349,8.346953,56.915928,124.581801,583.339641,69.931180,6.225420,151.442780,3.141000,15.099000,0.000000,0.000000,126.600000,124.900000,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.424000,0.424000,451.249971,493642.682179,464.844000,NatG-1,
03/15/2022,04:48:22.213,61160.45,65305.00,242.250000,0.205060,28.850000,519.920000,0.000000,60.008000,49.680000,0.580600,1.465425,1.400702,65302.000000,100.000000,59.142400,59.612500,16.000000,Testing Tank A - Purging for 36 Seconds.... 0.250 ,120.411111,57.329734,57.466667,119.100000,66.766667,15.029000,3.064000,0.061000,0.058000,0.056000,0.000000,25.295681,8.347060,56.906918,125.428263,583.339641,69.931180,6.222559,151.441772,3.066000,15.201000,0.000000,0.000000,126.600000,124.866667,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.427000,0.427000,454.442777,493643.746448,464.845000,NatG-1,
