Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/15/2022,04:48:24.213,61162.45,65307.00,242.390000,0.205220,28.890000,519.940000,0.000000,60.005000,49.740000,0.580700,1.463551,1.400677,65304.000000,100.000000,59.142400,59.612500,16.000000,Testing Tank A - Purging for 34 Seconds.... 0.499 ,120.411111,57.327219,57.400000,119.100000,66.800000,15.132000,3.053000,0.059000,0.056000,0.054000,0.000000,25.553368,8.347239,56.884216,126.286119,583.339641,69.931180,6.223768,151.441284,3.097000,15.305000,0.000000,0.000000,126.600000,124.866667,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.424000,0.424000,451.249971,493643.746448,464.845000,NatG-1,
03/15/2022,04:48:25.214,61163.45,65308.00,242.420000,0.205250,28.890000,519.950000,0.000000,60.007000,49.760000,0.580700,1.464555,1.400132,65305.000000,100.000000,59.142400,59.612500,16.000000,Testing Tank A - Purging for 33 Seconds.... 0.250 ,120.416667,57.330325,57.400000,119.100000,66.800000,15.182000,3.073000,0.060000,0.056000,0.055000,0.000000,25.790478,8.347237,56.882881,126.702469,583.339641,69.931180,6.222743,151.441025,3.126000,15.356000,0.000000,0.000000,126.600000,124.900000,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.427000,0.427000,454.442777,493643.746448,464.845000,NatG-1,
03/15/2022,04:48:27.214,61165.45,65310.00,242.300000,0.205120,28.860000,519.970000,0.000000,60.005000,49.700000,0.580700,1.462656,1.400578,65307.000000,100.000000,59.142400,59.612500,16.000000,Testing Tank A - Purging for 31 Seconds.... 0.499 ,120.416667,57.344822,57.400000,119.066667,66.800000,15.285000,3.082000,0.058000,0.055000,0.053000,0.000000,25.520618,8.347451,56.868423,127.562337,583.339641,69.931180,6.220104,151.440765,3.093000,15.460000,0.000000,0.000000,126.600000,124.900000,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.427000,0.427000,454.442777,493643.746448,464.845000,NatG-1,
03/15/2022,04:48:29.213,61167.45,65312.00,242.410000,0.205240,28.890000,519.980000,0.000000,60.004000,49.750000,0.580700,1.460144,1.400809,65309.000000,100.000000,59.142400,59.612500,16.000000,Testing Tank A - Purging for 29 Seconds.... 0.500 ,120.416667,57.359024,57.400000,119.000000,66.800000,15.386000,3.056000,0.058000,0.055000,0.057000,0.000000,25.699034,8.347498,56.870659,128.408412,583.339641,69.931180,6.220814,151.440811,3.115000,15.562000,0.000000,0.000000,126.600000,124.900000,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.150000,0.427000,0.427000,454.442777,493644.810717,464.846000,NatG-1,
03/15/2022,04:48:31.214,61169.45,65314.00,242.310000,0.205130,28.860000,520.000000,0.000000,60.005000,49.710000,0.580700,1.463170,1.400891,65311.000000,100.000000,59.142400,59.612500,16.000000,Testing Tank A - Purging for 27 Seconds.... 0.499 ,120.416667,57.350444,57.400000,119.000000,66.800000,15.487000,3.082000,0.061000,0.057000,0.056000,0.000000,25.727776,8.347318,56.891235,129.253515,583.339641,69.931180,6.222389,151.441238,3.118000,15.664000,0.000000,0.000000,126.600000,124.900000,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.150000,0.427000,0.427000,454.442777,493644.810717,464.846000,NatG-1,
03/15/2022,04:48:33.214,61171.45,65316.00,242.310000,0.205140,28.870000,520.010000,0.000000,60.004000,49.710000,0.580700,1.465097,1.401387,65313.000000,100.000000,59.142400,59.612500,16.000000,Testing Tank A - Purging for 25 Seconds.... 0.250 ,120.416667,57.350592,57.433333,119.000000,66.800000,15.591000,3.092000,0.059000,0.055000,0.054000,0.000000,25.896204,8.347472,56.873219,130.118098,583.339641,69.931180,6.222384,151.441772,3.138000,15.769000,0.000000,0.000000,126.600000,124.900000,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.424000,0.424000,451.249971,493644.810717,464.846000,NatG-1,
03/15/2022,04:48:35.213,61173.45,65318.00,242.320000,0.205160,28.870000,520.030000,0.000000,60.002000,49.710000,0.580700,1.463736,1.400545,65315.000000,100.000000,59.142400,59.612500,16.000000,Testing Tank A - Purging for 23 Seconds.... 0.499 ,120.416667,57.368639,57.466667,119.000000,66.800000,15.692000,3.066000,0.059000,0.055000,0.053000,0.000000,25.221472,8.347507,56.871723,130.957705,583.339641,69.931180,6.226331,151.441132,3.057000,15.871000,0.000000,0.000000,126.600000,124.900000,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.424000,0.424000,451.249971,493644.810717,464.846000,NatG-1,
03/15/2022,04:48:37.214,61175.45,65320.00,242.240000,0.205060,28.840000,520.050000,0.000000,60.003000,49.670000,0.580700,1.461182,1.401172,65317.000000,100.000000,59.142400,59.612500,16.000000,Testing Tank A - Purging for 22 Seconds.... 0.251 ,120.411111,57.365533,57.500000,119.000000,66.800000,15.792000,3.019000,0.060000,0.056000,0.057000,0.000000,25.497087,8.347589,56.860348,131.796568,583.339641,69.931180,6.223969,151.440781,3.090000,15.973000,0.000000,0.000000,126.633333,124.833333,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.420000,0.420000,446.992896,493645.874985,464.847000,NatG-1,
03/15/2022,04:48:39.214,61177.45,65322.00,242.390000,0.205220,28.890000,520.060000,0.000000,60.003000,49.750000,0.580700,1.463795,1.400924,65319.000000,100.000000,59.142400,59.662500,16.000000,Testing Tank A - Purging for 19 Seconds.... 0.250 ,120.427778,57.343343,57.500000,119.000000,66.800000,15.896000,3.121000,0.058000,0.056000,0.054000,0.000000,26.079206,8.347166,56.908264,132.661970,583.339641,69.931180,6.221001,151.441223,3.161000,16.077000,0.000000,0.000000,126.700000,124.866667,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.150000,0.427000,0.427000,454.442777,493645.874985,464.847000,NatG-1,
03/15/2022,04:48:40.214,61178.45,65323.00,242.350000,0.205190,28.880000,520.070000,0.000000,60.000000,49.730000,0.580700,1.467469,1.401155,65320.000000,100.000000,59.142400,59.662500,16.000000,Testing Tank A - Purging for 18 Seconds.... 0.500 ,120.422222,57.335059,57.500000,119.000000,66.800000,15.948000,3.150000,0.061000,0.057000,0.056000,0.000000,26.238098,8.347118,56.912746,133.095719,583.339641,69.931180,6.222932,151.441330,3.180000,16.130000,0.000000,0.000000,126.666667,124.866667,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.427000,0.427000,454.442777,493645.874985,464.847000,NatG-1,
03/15/2022,04:48:41.214,61179.45,65324.00,242.280000,0.205110,28.860000,520.080000,0.000000,60.000000,49.690000,0.580700,1.463312,1.400776,65321.000000,100.000000,59.142400,59.662500,16.000000,Testing Tank A - Purging for 18 Seconds.... 0.500 ,120.416667,57.335651,57.500000,118.966667,66.800000,15.999000,3.142000,0.059000,0.056000,0.053000,0.000000,26.347534,8.347075,56.917145,133.525718,583.339641,69.931180,6.226241,151.441635,3.193000,16.182000,0.000000,0.000000,126.633333,124.866667,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.427000,0.427000,454.442777,493645.874985,464.847000,NatG-1,
03/15/2022,04:48:43.214,61181.45,65326.00,242.320000,0.205150,28.870000,520.090000,0.000000,60.002000,49.710000,0.580700,1.466049,1.399967,65323.000000,100.000000,59.142400,59.600000,16.000000,Testing Tank A - Purging for 16 Seconds.... 0.449 ,120.416667,57.373669,57.500000,118.900000,66.800000,16.103000,3.124000,0.061000,0.057000,0.054000,0.000000,25.800280,8.347054,56.923954,134.392972,583.339641,69.931180,6.224458,151.441818,3.127000,16.287000,0.000000,0.000000,126.600000,124.900000,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.150000,0.424000,0.424000,451.249971,493645.874985,464.847000,NatG-1,
03/15/2022,04:48:44.215,61182.45,65327.00,242.370000,0.205210,28.880000,520.100000,0.000000,60.001000,49.740000,0.580700,1.464841,1.399513,65324.000000,100.000000,59.142400,59.587500,16.000000,Testing Tank A - Purging for 14 Seconds.... 0.250 ,120.416667,57.392160,57.500000,118.900000,66.800000,16.153000,3.086000,0.058000,0.055000,0.054000,0.000000,25.395962,8.347105,56.918221,134.808532,583.339641,69.931180,6.222987,151.441910,3.078000,16.337000,0.000000,0.000000,126.600000,124.900000,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.150000,0.427000,0.427000,454.442777,493645.874985,464.847000,NatG-1,
03/15/2022,04:48:46.214,61184.45,65329.00,242.220000,0.205050,28.840000,520.120000,0.000000,60.000000,49.670000,0.580600,1.464228,1.400008,65326.000000,100.000000,59.142400,59.587500,16.000000,Testing Tank A - Purging for 12 Seconds.... 0.250 ,120.422222,57.384467,57.500000,118.900000,66.800000,16.254000,3.026000,0.059000,0.058000,0.055000,0.000000,25.171265,8.347014,56.930405,135.651525,583.339641,69.931180,6.216801,151.442032,3.050000,16.439000,0.000000,0.000000,126.600000,124.900000,123.200000,117.000000,115.600000,115.233333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.427000,0.427000,454.442777,493646.939254,464.848000,NatG-1,
03/15/2022,04:48:48.213,61186.45,65331.00,242.250000,0.205060,28.840000,520.130000,0.000000,60.001000,49.680000,0.580600,1.467668,1.400454,65328.000000,100.000000,59.142400,59.625000,16.000000,Testing Tank A - Purging for 11 Seconds.... 0.433 ,120.422222,57.357101,57.500000,118.900000,66.800000,16.356000,3.039000,0.060000,0.056000,0.054000,0.000000,25.565407,8.346994,56.931175,136.499999,583.339641,69.931180,6.221821,151.442184,3.098000,16.542000,0.000000,0.000000,126.600000,124.900000,123.200000,117.000000,115.600000,115.233333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.427000,0.427000,454.442777,493646.939254,464.848000,NatG-1,
03/15/2022,04:48:49.213,61187.45,65332.00,242.160000,0.204980,28.820000,520.140000,0.000000,60.001000,49.640000,0.580600,1.462484,1.400644,65329.000000,100.000000,59.142400,59.650000,16.000000,Testing Tank A - Purging for 10 Seconds.... 0.445 ,120.416667,57.352367,57.500000,118.866667,66.800000,16.406000,3.045000,0.060000,0.057000,0.056000,0.000000,25.329821,8.347072,56.924763,136.919613,583.339641,69.931180,6.222775,151.442093,3.070000,16.593000,0.000000,0.000000,126.600000,124.900000,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.427000,0.427000,454.442777,493646.939254,464.848000,NatG-1,
03/15/2022,04:48:50.214,61188.45,65333.00,242.120000,0.204940,28.810000,520.150000,0.000000,60.000000,49.620000,0.580600,1.465795,1.400710,65330.000000,100.000000,59.142400,59.662500,16.000000,Testing Tank A - Purging for 8 Seconds.... 0.250 ,120.411111,57.353550,57.500000,118.833333,66.800000,16.455000,3.027000,0.059000,0.056000,0.056000,0.000000,24.908098,8.347003,56.935726,137.325835,583.339641,69.931180,6.221478,151.441956,3.019000,16.642000,0.000000,0.000000,126.600000,124.866667,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.150000,0.427000,0.427000,454.442777,493646.939254,464.848000,NatG-1,
03/15/2022,04:48:51.215,61189.45,65334.00,242.050000,0.204870,28.790000,520.160000,0.000000,60.001000,49.590000,0.580600,1.465027,1.400248,65331.000000,100.000000,59.142400,59.662500,16.000000,Testing Tank A - Purging for 8 Seconds.... 0.250 ,120.411111,57.351331,57.500000,118.800000,66.800000,16.507000,3.012000,0.059000,0.056000,0.056000,0.000000,25.188133,8.346975,56.936913,137.758612,583.339641,69.931180,6.221956,151.442154,3.052000,16.694000,0.000000,0.000000,126.600000,124.866667,123.200000,117.000000,115.600000,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.427000,0.427000,454.442777,493646.939254,464.848000,NatG-1,
03/15/2022,04:48:53.213,61191.45,65336.00,242.100000,0.204900,28.810000,520.170000,0.000000,60.000000,49.610000,0.580700,1.467301,1.400702,65333.000000,100.000000,59.142400,59.675000,16.000000,Testing Tank A - Purging for 8 Seconds.... 0.499 ,120.422222,57.336686,57.500000,118.800000,66.800000,0.019000,3.094000,0.058000,0.055000,0.053000,0.000000,26.220337,8.346827,56.949322,0.155027,583.501244,69.950796,6.225027,151.442657,3.178000,0.019000,0.000000,0.000000,126.600000,124.900000,123.200000,117.000000,115.600000,115.233333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.970000,29.650000,70.150000,0.427000,0.427000,454.442777,493646.939254,464.848000,NatG-1,
03/15/2022,04:48:55.213,61193.45,65338.00,242.230000,0.205040,28.840000,520.190000,0.000000,60.000000,49.670000,0.580700,1.462495,1.401065,65335.000000,100.000000,59.142400,59.675000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.252 ,120.411111,57.333580,57.433333,119.000000,66.800000,0.120000,3.073000,0.059000,0.058000,0.055000,0.000000,25.348816,8.347016,56.932171,1.001763,584.347820,70.051957,6.222138,151.442551,3.072000,0.121000,0.000000,0.000000,126.566667,124.900000,123.200000,116.966667,115.600000,115.233333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.150000,0.427000,0.427000,454.442777,493648.003523,464.849000,NatG-1,
03/15/2022,04:48:56.214,61194.45,65339.00,242.090000,0.204900,28.800000,520.200000,0.000000,59.997000,49.600000,0.580700,1.462079,1.401297,65336.000000,100.000000,59.142400,59.675000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.498 ,120.411111,57.344970,57.400000,119.933333,66.800000,0.170000,3.026000,0.058000,0.057000,0.055000,0.000000,25.055120,8.346997,56.938358,1.421837,584.765703,70.102279,6.219940,151.442078,3.037000,0.172000,0.000000,0.000000,126.566667,124.900000,123.200000,116.966667,115.600000,115.233333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.650000,70.150000,0.424000,0.424000,451.249971,493648.003523,464.849000,NatG-1,
03/15/2022,04:48:58.214,61196.45,65341.00,242.170000,0.204980,28.830000,520.210000,0.000000,59.998000,49.640000,0.580700,1.464240,1.400421,65338.000000,100.000000,59.142400,59.675000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.250 ,120.394444,57.369379,57.400000,123.266667,66.800000,0.269000,2.994000,0.061000,0.057000,0.057000,0.000000,25.089653,8.346949,56.941856,2.249505,585.595517,70.201694,6.219571,151.440750,3.044000,0.273000,0.000000,0.000000,126.566667,124.866667,123.200000,116.900000,115.600000,115.233333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.150000,0.424000,0.424000,451.249971,493648.003523,464.849000,NatG-1,
03/15/2022,04:48:59.215,61197.45,65342.00,242.210000,0.205030,28.840000,520.220000,0.000000,59.999000,49.660000,0.580700,1.464127,1.400438,65339.000000,100.000000,59.142400,59.675000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.499 ,120.361111,57.375148,57.400000,124.566667,66.800000,0.319000,2.978000,0.059000,0.056000,0.053000,0.000000,24.644676,8.347198,56.935032,2.662380,586.006234,70.250893,6.219031,151.440125,2.991000,0.323000,0.000000,0.000000,126.566667,124.833333,123.200000,116.800000,115.566667,115.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.150000,0.427000,0.427000,454.442777,493648.003523,464.849000,NatG-1,
03/15/2022,04:49:03.213,61201.45,65346.00,241.920000,0.204730,28.760000,520.250000,0.000000,59.999000,49.530000,0.580700,1.462023,1.401579,65343.000000,100.000000,59.142400,59.712500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.433 ,120.122222,57.378254,57.400000,126.300000,66.800000,0.512000,2.886000,0.058000,0.055000,0.056000,0.000000,23.843361,8.347815,56.898815,4.271714,587.617522,70.443673,6.216991,151.439789,2.895000,0.519000,0.000000,0.000000,126.500000,124.800000,123.100000,116.600000,115.100000,114.633333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.150000,0.430000,0.430000,457.635583,493648.003523,464.849000,NatG-1,
03/15/2022,04:49:06.214,61204.45,65349.00,241.970000,0.204760,28.770000,520.280000,0.000000,60.001000,49.550000,0.580700,1.460588,1.401289,65346.000000,100.000000,59.142400,59.800000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.446 ,119.611111,57.371746,57.400000,126.500000,66.800000,0.660000,2.992000,0.060000,0.056000,0.054000,0.000000,25.352249,8.347486,56.929268,5.506204,588.852223,70.591838,6.221907,151.441574,3.078000,0.669000,0.000000,0.000000,126.466667,124.833333,123.100000,116.366667,114.366667,112.533333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.427000,0.427000,454.442777,493649.067792,464.850000,NatG-1,
03/15/2022,04:49:10.213,61208.45,65353.00,242.050000,0.204870,28.800000,520.310000,0.000000,59.994000,49.590000,0.580700,1.463269,1.401611,65350.000000,100.000000,59.142400,59.812500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.250 ,119.344444,57.323373,57.500000,126.433333,66.800000,0.859000,2.994000,0.061000,0.057000,0.055000,0.000000,24.716528,8.347461,56.906902,7.173199,590.517075,70.791268,6.216104,151.442459,3.001000,0.871000,0.000000,0.000000,126.400000,124.800000,123.000000,115.833333,114.100000,111.933333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.150000,0.427000,0.427000,454.442777,493649.067792,464.850000,NatG-1,
03/15/2022,04:49:13.214,61211.45,65356.00,241.940000,0.204760,28.770000,520.330000,0.000000,59.995000,49.540000,0.580700,1.467328,1.400967,65353.000000,100.000000,59.142400,59.812500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.498 ,119.177778,57.348225,57.500000,126.400000,66.800000,1.003000,2.884000,0.059000,0.058000,0.055000,0.000000,23.872587,8.347602,56.894386,8.375077,591.720864,70.935471,6.212045,151.441238,2.899000,1.017000,0.000000,0.000000,126.366667,124.800000,123.000000,114.900000,114.166667,111.833333,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.150000,0.424000,0.424000,451.249971,493650.132061,464.851000,NatG-1,
03/15/2022,04:49:17.214,61215.45,65360.00,242.000000,0.204810,28.780000,520.370000,0.000000,59.993000,49.560000,0.580700,1.463698,1.401653,65357.000000,100.000000,59.142400,59.925000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.500 ,118.883333,57.353994,57.500000,126.300000,66.800000,1.194000,2.888000,0.059000,0.055000,0.055000,0.000000,23.890638,8.347826,56.868336,9.968182,593.311990,71.126080,6.215521,151.441315,2.901000,1.210000,0.000000,0.000000,126.300000,124.733333,122.833333,114.200000,113.566667,111.666667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.150000,0.427000,0.427000,454.442777,493650.132061,464.851000,NatG-1,
03/15/2022,04:49:21.213,61219.45,65364.00,241.970000,0.204800,28.780000,520.400000,0.000000,59.989000,49.560000,0.580700,1.463184,1.401579,65361.000000,100.000000,59.142400,60.050000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.445 ,118.422222,57.331065,57.500000,126.300000,66.800000,1.388000,2.975000,0.058000,0.054000,0.055000,0.000000,25.513092,8.347337,56.884430,11.590346,594.934270,71.320439,6.217864,151.443466,3.098000,1.407000,0.000000,0.000000,126.300000,124.700000,122.700000,114.600000,111.033333,111.200000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.150000,0.424000,0.424000,451.249971,493651.196329,464.852000,NatG-1,
03/15/2022,04:49:24.213,61222.45,65367.00,241.990000,0.204830,28.780000,520.420000,0.000000,59.986000,49.570000,0.580700,1.466094,1.400926,65364.000000,100.000000,59.142400,60.062500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.250 ,118.200000,57.300888,57.500000,126.200000,66.800000,1.536000,2.944000,0.060000,0.056000,0.054000,0.000000,24.610121,8.347646,56.846199,12.824297,596.170186,71.468491,6.215087,151.442368,2.988000,1.557000,0.000000,0.000000,126.266667,124.666667,122.600000,113.933333,109.633333,112.100000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.150000,0.430000,0.430000,457.635583,493651.196329,464.852000,NatG-1,
03/15/2022,04:49:28.213,61226.45,65371.00,242.020000,0.204860,28.790000,520.450000,0.000000,59.986000,49.580000,0.580700,1.464610,1.400669,65368.000000,100.000000,59.142400,60.150000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.499 ,117.722222,57.305178,57.466667,126.166667,66.800000,1.729000,2.929000,0.060000,0.056000,0.054000,-0.001000,24.413582,8.347963,56.848995,14.432034,597.777890,71.661081,6.215897,151.439987,2.964000,1.752000,0.000000,0.000000,126.133333,124.600000,122.400000,113.600000,108.800000,110.800000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.647000,70.150000,0.424000,0.424000,451.249971,493652.260598,464.853000,NatG-1,
03/15/2022,04:49:31.214,61229.45,65374.00,241.980000,0.204820,28.780000,520.480000,0.000000,59.987000,49.560000,0.580700,1.463920,1.402017,65371.000000,100.000000,59.142400,60.237500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.447 ,117.661111,57.328698,57.400000,126.100000,66.800000,1.875000,2.936000,0.059000,0.057000,0.056000,-0.001000,24.491808,8.347780,56.875591,15.648734,598.992611,71.806590,6.214146,151.440506,2.974000,1.900000,0.000000,0.000000,126.066667,124.566667,122.266667,113.233333,109.733333,110.100000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.430000,0.430000,457.635583,493652.260598,464.853000,NatG-1,
03/15/2022,04:49:35.213,61233.45,65378.00,241.970000,0.204810,28.780000,520.510000,0.000000,59.985000,49.560000,0.580700,1.461989,1.400546,65375.000000,100.000000,59.142400,60.287500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.250 ,117.355556,57.333284,57.433333,126.000000,66.800000,2.072000,2.977000,0.059000,0.055000,0.056000,0.000000,25.029419,8.347440,56.907162,17.300979,600.644892,72.004532,6.218461,151.442780,3.039000,2.100000,0.000000,0.000000,125.966667,124.433333,122.100000,112.600000,109.366667,109.666667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.648000,70.150000,0.424000,0.424000,451.249971,493652.260598,464.853000,NatG-1,
03/15/2022,04:49:38.214,61236.45,65381.00,241.900000,0.204740,28.760000,520.530000,0.000000,59.983000,49.530000,0.580700,1.465957,1.400165,65378.000000,100.000000,59.142400,60.287500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.250 ,117.200000,57.300740,57.500000,125.933333,66.800000,2.221000,3.007000,0.057000,0.056000,0.054000,0.000000,25.641962,8.346872,56.939678,18.543666,601.887610,72.153419,6.217376,151.443192,3.113000,2.251000,0.000000,0.000000,125.900000,124.333333,121.900000,112.133333,109.533333,109.400000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.424000,0.424000,451.249971,493653.324867,464.854000,NatG-1,
03/15/2022,04:49:41.214,61239.45,65384.00,241.980000,0.204840,28.780000,520.560000,0.000000,59.983000,49.570000,0.580700,1.464997,1.399950,65381.000000,100.000000,59.142400,60.287500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.250 ,117.033333,57.316272,57.500000,125.900000,66.800000,2.368000,2.934000,0.060000,0.055000,0.056000,0.000000,24.455620,8.346945,56.936821,19.768706,603.112533,72.300158,6.218007,151.442200,2.969000,2.400000,0.000000,0.000000,125.800000,124.300000,121.700000,111.500000,109.733333,109.166667,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.427000,0.427000,454.442777,493653.324867,464.854000,NatG-1,
03/15/2022,04:49:45.214,61243.45,65388.00,242.080000,0.204920,28.810000,520.590000,0.000000,59.985000,49.610000,0.580700,1.467402,1.400653,65385.000000,100.000000,59.142400,60.337500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.500 ,116.855556,57.356805,57.433333,125.833333,66.800000,2.566000,2.966000,0.059000,0.054000,0.055000,0.000000,24.603350,8.346846,56.949863,21.419386,604.765300,72.498168,6.220817,151.442062,2.987000,2.600000,0.000000,0.000000,125.800000,124.266667,121.466667,111.100000,109.500000,109.000000,0,0,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.610000,0.960000,29.649000,70.150000,0.424000,0.424000,451.249971,493654.389136,464.855000,NatG-1,
03/15/2022,04:49:49.213,61247.45,65392.00,241.960000,0.204810,28.770000,520.620000,0.000000,59.984000,49.550000,0.580700,1.468483,1.400355,65389.000000,100.000000,59.142400,60.337500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.252 ,116.522222,57.398521,57.400000,125.800000,66.800000,2.762000,2.954000,0.061000,0.056000,0.057000,0.000000,24.376305,8.347480,56.872730,23.053336,606.397175,72.693665,6.219158,151.441849,2.959000,2.799000,0.000000,0.000000,125.700000,124.133333,121.066667,110.333333,109.700000,108.200000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.500000,0.860000,29.648000,70.080000,39.093000,38.997000,41503.290348,493676.738781,464.876000,NatG-1,
03/15/2022,04:49:52.214,61250.45,65395.00,241.920000,0.204770,28.770000,520.650000,0.000000,59.983000,49.540000,0.580700,1.464521,1.400298,65392.000000,100.000000,59.142400,60.400000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.446 ,116.200000,57.390385,57.400000,125.800000,66.800000,2.906000,2.942000,0.060000,0.055000,0.057000,-0.001000,25.272692,8.347421,56.876163,24.259938,607.603819,72.838233,6.217615,151.441132,3.068000,2.945000,0.000000,0.000000,125.633333,124.033333,120.533333,110.133333,109.266667,107.600000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.500000,0.850000,29.649000,69.910000,39.083000,39.001000,41507.547423,493710.795382,464.908000,NatG-1,
03/15/2022,04:49:56.214,61254.45,65399.00,241.990000,0.204850,28.790000,520.680000,0.000000,59.982000,49.570000,0.580700,1.462680,1.401174,65396.000000,100.000000,59.142400,60.437500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.500 ,115.927778,57.409615,57.400000,125.733333,66.800000,3.107000,2.970000,0.060000,0.056000,0.056000,0.000000,24.398350,8.348133,56.839436,25.935186,609.279055,73.038900,6.218595,151.439819,2.962000,3.149000,0.000000,0.000000,125.600000,123.933333,119.833333,110.000000,109.066667,107.133333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.500000,0.850000,29.649000,69.730000,39.077000,39.007000,41513.933036,493756.558940,464.951000,NatG-1,
03/15/2022,04:50:00.214,61258.45,65403.00,242.070000,0.204940,28.810000,520.710000,0.000000,59.979000,49.610000,0.580700,1.464038,1.400463,65400.000000,100.000000,59.142400,60.450000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.250 ,115.644444,57.429586,57.433333,125.700000,66.800000,3.305000,3.010000,0.060000,0.055000,0.054000,0.000000,25.220936,8.347939,56.868832,27.592539,610.938563,73.237441,6.218749,151.440002,3.062000,3.350000,0.000000,0.000000,125.533333,123.800000,119.700000,109.700000,108.100000,107.033333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.648000,69.590000,39.060000,39.001000,41507.547423,493803.386768,464.995000,NatG-1,
03/15/2022,04:50:04.213,61262.45,65407.00,241.930000,0.204790,28.770000,520.740000,0.000000,59.979000,49.550000,0.580700,1.464866,1.400529,65404.000000,100.000000,59.142400,60.450000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.250 ,115.338889,57.476627,57.500000,125.666667,66.800000,3.504000,3.017000,0.059000,0.055000,0.057000,0.000000,25.861942,8.347720,56.888924,29.248323,612.594487,73.436066,6.223464,151.440903,3.140000,3.551000,0.000000,0.000000,125.500000,123.733333,119.633333,109.233333,107.466667,106.466667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.647000,69.500000,39.047000,38.997000,41503.290348,493849.150326,465.038000,NatG-1,
03/15/2022,04:50:07.213,61265.45,65410.00,241.900000,0.204750,28.760000,520.770000,0.000000,59.982000,49.530000,0.580700,1.465299,1.401447,65407.000000,100.000000,59.142400,60.412500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.434 ,115.088889,57.479882,57.533333,125.600000,66.800000,3.659000,3.136000,0.061000,0.056000,0.057000,0.000000,26.324383,8.347295,56.941082,30.544890,613.888886,73.591140,6.224030,151.442154,3.196000,3.708000,0.000000,0.000000,125.466667,123.700000,119.400000,108.700000,107.833333,105.433333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.648000,69.430000,39.027000,38.981000,41486.262047,493883.206927,465.070000,NatG-1,
03/15/2022,04:50:10.214,61268.45,65413.00,241.720000,0.204560,28.710000,520.790000,0.000000,59.982000,49.450000,0.580700,1.467736,1.402242,65410.000000,100.000000,59.142400,60.325000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.434 ,114.555556,57.582544,57.600000,125.600000,66.800000,3.817000,3.160000,0.060000,0.056000,0.057000,0.000000,26.333113,8.347280,56.933228,31.861248,615.207455,73.749099,6.227627,151.442017,3.197000,3.868000,0.000000,0.000000,125.433333,123.700000,119.133333,108.633333,105.266667,105.166667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.648000,69.380000,39.024000,38.977000,41482.004972,493918.327798,465.103000,NatG-1,
03/15/2022,04:50:14.214,61272.45,65417.00,241.900000,0.204750,28.760000,520.820000,0.000000,59.981000,49.530000,0.580700,1.463541,1.400165,65414.000000,100.000000,59.142400,60.200000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.434 ,114.388889,57.833136,57.533333,125.500000,66.800000,4.023000,3.127000,0.058000,0.056000,0.056000,0.000000,26.222565,8.346928,56.976620,33.585820,616.929879,73.955444,6.225813,151.440948,3.183000,4.077000,0.000000,0.000000,125.400000,123.700000,118.666667,108.300000,105.766667,104.500000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.500000,0.860000,29.649000,69.340000,38.984000,38.944000,41446.884102,493964.091356,465.146000,NatG-1,
03/15/2022,04:50:18.213,61276.45,65421.00,241.870000,0.204720,28.750000,520.850000,0.000000,59.984000,49.520000,0.580600,1.462388,1.401621,65418.000000,100.000000,59.142400,60.075000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.435 ,113.855556,58.105178,57.500000,125.466667,66.800000,4.232000,3.110000,0.059000,0.056000,0.054000,0.000000,25.989504,8.346967,56.976479,35.326668,618.672769,74.164257,6.224230,151.440140,3.155000,4.288000,0.000000,0.000000,125.300000,123.700000,117.833333,108.200000,103.466667,104.633333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.647000,69.300000,38.944000,38.908000,41408.570425,494010.919183,465.190000,NatG-1,
03/15/2022,04:50:22.213,61280.45,65425.00,241.690000,0.204520,28.700000,520.880000,0.000000,59.983000,49.430000,0.580600,1.465529,1.401382,65422.000000,100.000000,59.142400,59.950000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.435 ,113.638889,58.243639,57.500000,125.400000,66.800000,4.435000,3.060000,0.059000,0.058000,0.056000,0.000000,25.700741,8.347927,56.997616,37.021417,620.367560,74.367027,6.220226,151.437073,3.120000,4.494000,0.000000,0.000000,125.300000,123.633333,116.933333,107.500000,104.633333,103.833333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.648000,69.270000,38.934000,38.905000,41405.377618,494056.682742,465.233000,NatG-1,
03/15/2022,04:50:25.213,61283.45,65428.00,241.830000,0.204690,28.750000,520.910000,0.000000,59.980000,49.500000,0.580700,1.467829,1.401770,65425.000000,100.000000,59.142400,59.862500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.445 ,113.250000,58.303550,57.566667,125.333333,66.800000,4.586000,3.016000,0.061000,0.056000,0.056000,0.000000,24.907213,8.350623,56.998440,38.283087,621.629104,74.518366,6.222368,151.428940,3.023000,4.647000,0.000000,0.000000,125.233333,123.600000,116.566667,106.900000,103.800000,103.400000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.648000,69.240000,38.901000,38.872000,41370.256748,494090.739343,465.265000,NatG-1,
03/15/2022,04:50:28.215,61286.45,65431.00,241.760000,0.204610,28.720000,520.930000,0.000000,59.980000,49.470000,0.580700,1.466399,1.400893,65428.000000,100.000000,59.142400,59.850000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.251 ,113.061111,58.322781,57.600000,125.300000,66.800000,4.736000,3.023000,0.059000,0.056000,0.057000,0.000000,25.471958,8.353962,57.064022,39.532849,622.878927,74.668020,6.228441,151.419037,3.092000,4.799000,0.000000,0.000000,125.200000,123.533333,116.500000,106.600000,103.500000,103.033333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.648000,69.230000,38.901000,38.872000,41370.256748,494125.860214,465.298000,NatG-1,
03/15/2022,04:50:32.213,61290.45,65435.00,241.820000,0.204670,28.740000,520.960000,0.000000,59.985000,49.490000,0.580700,1.461719,1.400629,65432.000000,100.000000,59.142400,59.850000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.500 ,113.183333,58.317456,57.733333,125.200000,66.800000,4.934000,2.988000,0.059000,0.056000,0.057000,-0.001000,24.691233,8.355697,57.349186,41.191779,624.537706,74.866546,6.230789,151.412186,2.997000,5.000000,0.000000,0.000000,125.200000,123.500000,116.333333,106.733333,104.066667,103.266667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.500000,0.850000,29.647000,69.210000,38.898000,38.872000,41370.256748,494171.623772,465.341000,NatG-1,
03/15/2022,04:50:35.214,61293.45,65438.00,241.760000,0.204590,28.720000,520.990000,0.000000,59.989000,49.460000,0.580700,1.465028,1.400976,65435.000000,100.000000,59.142400,59.850000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.497 ,113.088889,58.159911,58.033333,125.200000,66.800000,5.083000,2.981000,0.059000,0.055000,0.055000,0.000000,25.219557,8.353230,57.659092,42.429616,625.775626,75.014719,6.235168,151.414383,3.061000,5.150000,0.000000,0.000000,125.200000,123.500000,116.166667,106.600000,103.933333,103.133333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.648000,69.200000,38.838000,38.812000,41306.400620,494206.744642,465.374000,NatG-1,
03/15/2022,04:50:39.213,61297.45,65442.00,241.550000,0.204360,28.660000,521.020000,0.000000,59.992000,49.360000,0.580700,1.466187,1.400290,65439.000000,100.000000,59.142400,59.850000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.500 ,113.066667,57.665680,58.633333,125.200000,66.800000,5.281000,2.983000,0.058000,0.056000,0.054000,0.000000,25.070717,8.346962,57.999378,44.088220,627.434222,75.213352,6.227537,151.424866,3.043000,5.352000,0.000000,0.000000,125.200000,123.300000,115.966667,106.266667,104.200000,103.466667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.647000,69.190000,38.805000,38.776000,41268.086943,494252.508201,465.417000,NatG-1,
03/15/2022,04:50:42.213,61300.45,65445.00,241.710000,0.204510,28.710000,521.040000,0.000000,60.001000,49.430000,0.580700,1.462618,1.399239,65442.000000,100.000000,59.142400,59.850000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.498 ,112.816667,57.276331,58.966667,125.100000,66.800000,5.433000,3.044000,0.060000,0.054000,0.055000,0.000000,25.640396,8.341579,58.107208,45.351563,628.695584,75.364517,6.226653,151.435974,3.112000,5.505000,0.000000,0.000000,125.100000,123.200000,115.266667,106.133333,104.266667,102.933333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.180000,38.805000,38.779000,41271.279750,494286.564802,465.449000,NatG-1,
03/15/2022,04:50:46.214,61304.45,65449.00,241.720000,0.204510,28.710000,521.080000,0.000000,60.008000,49.430000,0.580700,1.461004,1.400339,65446.000000,100.000000,59.142400,59.837500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.250 ,112.411111,56.887426,58.966667,125.100000,66.800000,5.633000,3.027000,0.060000,0.055000,0.057000,0.000000,25.346680,8.337099,57.989258,47.022116,630.368148,75.565093,6.220912,151.448578,3.077000,5.708000,0.000000,0.000000,125.100000,123.200000,114.866667,105.866667,102.833333,102.600000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.647000,69.180000,38.772000,38.749000,41239.351686,494332.328361,465.492000,NatG-1,
03/15/2022,04:50:50.213,61308.45,65453.00,241.660000,0.204430,28.690000,521.110000,0.000000,60.013000,49.400000,0.580700,1.465440,1.400273,65450.000000,100.000000,59.142400,59.800000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.436 ,111.716667,56.690976,58.466667,125.166667,66.800000,5.835000,3.061000,0.059000,0.055000,0.056000,0.000000,25.447697,8.336095,57.641376,48.707877,632.053891,75.767316,6.216583,151.456635,3.089000,5.912000,0.000000,0.000000,125.100000,123.033333,114.800000,105.200000,101.133333,101.033333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.160000,38.716000,38.693000,41179.752633,494378.091919,465.535000,NatG-1,
03/15/2022,04:50:54.214,61312.45,65457.00,241.620000,0.204380,28.680000,521.140000,0.000000,60.014000,49.380000,0.580700,1.463304,1.400008,65454.000000,100.000000,59.142400,59.762500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.252 ,111.561111,56.657544,57.766667,125.266667,66.800000,6.040000,3.081000,0.058000,0.054000,0.056000,-0.001000,25.661774,8.337987,57.207130,50.416219,633.762286,75.972241,6.213790,151.458786,3.115000,6.120000,0.000000,0.000000,125.100000,122.866667,114.266667,104.333333,101.766667,101.033333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.647000,69.160000,38.703000,38.679000,41164.852870,494423.855477,465.578000,NatG-1,
03/15/2022,04:50:58.213,61316.45,65461.00,241.700000,0.204460,28.700000,521.170000,0.000000,60.016000,49.420000,0.580700,1.464736,1.400579,65458.000000,100.000000,59.142400,59.637500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.445 ,111.233333,56.773669,57.100000,125.233333,66.800000,6.244000,3.091000,0.061000,0.056000,0.057000,0.000000,25.600697,8.341658,56.765900,52.113448,635.457442,76.175490,6.215742,151.456116,3.108000,6.326000,0.000000,0.000000,125.000000,122.733333,112.433333,103.866667,102.466667,100.900000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.647000,69.150000,38.640000,38.617000,41098.868204,494469.619036,465.621000,NatG-1,
03/15/2022,04:51:01.213,61319.45,65464.00,241.800000,0.204580,28.730000,521.200000,0.000000,60.018000,49.470000,0.580800,1.464366,1.401696,65461.000000,100.000000,59.142400,59.537500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.434 ,110.944444,57.002367,56.800000,125.233333,66.800000,6.395000,3.026000,0.060000,0.056000,0.056000,0.000000,25.111988,8.345153,56.574848,53.375443,636.719411,76.326738,6.212840,151.451706,3.048000,6.479000,0.000000,0.000000,124.933333,122.766667,111.533333,104.033333,101.900000,100.500000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.150000,38.617000,38.597000,41077.582828,494503.675637,465.653000,NatG-1,
03/15/2022,04:51:05.213,61323.45,65468.00,241.590000,0.204370,28.670000,521.230000,0.000000,60.015000,49.370000,0.580700,1.462641,1.400844,65465.000000,100.000000,59.142400,59.525000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.250 ,110.788889,57.389349,56.600000,125.266667,66.800000,6.595000,3.027000,0.060000,0.056000,0.055000,0.000000,25.060465,8.348992,56.418465,55.046895,638.392887,76.527222,6.215692,151.445831,3.042000,6.682000,0.000000,0.000000,124.833333,122.700000,110.733333,103.766667,101.566667,101.133333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.140000,38.557000,38.537000,41013.726700,494549.439196,465.696000,NatG-1,
03/15/2022,04:51:09.214,61327.45,65472.00,241.700000,0.204470,28.700000,521.260000,0.000000,60.017000,49.420000,0.580800,1.466572,1.401324,65469.000000,100.000000,59.142400,59.525000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.252 ,110.727778,57.681213,56.733333,125.200000,66.800000,6.795000,2.993000,0.059000,0.055000,0.056000,0.000000,24.919489,8.351234,56.429447,56.714655,640.060593,76.726941,6.217238,151.440430,3.025000,6.884000,0.000000,0.000000,124.666667,122.700000,111.100000,103.333333,101.600000,100.966667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.647000,69.140000,38.534000,38.511000,40986.055712,494595.202754,465.739000,NatG-1,
03/15/2022,04:51:13.214,61331.45,65476.00,241.700000,0.204500,28.710000,521.290000,0.000000,60.016000,49.430000,0.580800,1.461711,1.400579,65473.000000,100.000000,59.142400,59.562500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.434 ,110.372222,57.789349,56.966667,125.200000,66.800000,6.989000,2.980000,0.059000,0.058000,0.057000,0.000000,25.953289,8.352767,56.609394,58.337637,641.681597,76.921041,6.221372,151.433289,3.150000,7.081000,0.000000,0.000000,124.533333,122.700000,111.466667,102.533333,100.966667,100.033333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.645000,69.140000,38.514000,38.491000,40964.770336,494640.966312,465.782000,NatG-1,
03/15/2022,04:51:16.214,61334.45,65479.00,241.770000,0.204590,28.730000,521.320000,0.000000,60.012000,49.460000,0.580800,1.465810,1.401166,65476.000000,100.000000,59.142400,59.575000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.499 ,110.211111,57.821450,57.200000,125.133333,66.800000,7.140000,3.003000,0.061000,0.057000,0.057000,0.000000,24.821281,8.353825,56.790615,59.595434,642.939376,77.071591,6.227286,151.427505,3.013000,7.234000,0.000000,0.000000,124.500000,122.566667,111.433333,102.333333,100.000000,100.433333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.140000,38.468000,38.444000,40914.749702,494675.022914,465.814000,NatG-1,
03/15/2022,04:51:20.214,61338.45,65483.00,241.670000,0.204490,28.700000,521.350000,0.000000,60.010000,49.420000,0.580700,1.460756,1.402284,65480.000000,100.000000,59.142400,59.562500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.250 ,110.188889,57.776479,57.500000,125.100000,66.800000,7.336000,2.975000,0.058000,0.055000,0.054000,0.000000,24.755951,8.353162,56.954781,61.240704,644.584612,77.268295,6.228924,151.427017,3.005000,7.433000,0.000000,0.000000,124.533333,122.466667,110.733333,102.100000,100.966667,100.333333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.130000,38.431000,38.408000,40876.436025,494719.722203,465.856000,NatG-1,
03/15/2022,04:51:24.213,61342.45,65487.00,241.650000,0.204470,28.700000,521.380000,0.000000,60.009000,49.410000,0.580800,1.462415,1.401614,65484.000000,100.000000,59.142400,59.600000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.434 ,109.727778,57.496598,57.900000,125.000000,66.800000,7.531000,2.924000,0.059000,0.055000,0.055000,0.000000,24.762770,8.348478,57.246677,62.860984,646.206953,77.462806,6.217393,151.434540,3.006000,7.630000,0.000000,0.000000,124.566667,122.300000,110.033333,102.100000,100.300000,99.066667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.130000,38.368000,38.348000,40812.579897,494765.485762,465.899000,NatG-1,
03/15/2022,04:51:27.214,61345.45,65490.00,241.790000,0.204630,28.740000,521.400000,0.000000,60.008000,49.480000,0.580800,1.464741,1.401340,65487.000000,100.000000,59.142400,59.637500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.369 ,109.783333,57.176183,58.166667,125.033333,66.800000,7.677000,2.917000,0.059000,0.055000,0.055000,0.000000,24.006798,8.344912,57.344170,64.086382,647.432180,77.609598,6.219662,151.442184,2.914000,7.779000,0.000000,0.000000,124.533333,122.200000,109.700000,102.066667,101.066667,99.133333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.130000,38.335000,38.312000,40774.266221,494799.542363,465.931000,NatG-1,
03/15/2022,04:51:31.214,61349.45,65494.00,241.810000,0.204650,28.740000,521.440000,0.000000,60.004000,49.490000,0.580800,1.466357,1.399818,65491.000000,100.000000,59.142400,59.762500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.417 ,109.644444,56.851923,58.266667,125.000000,66.800000,7.871000,2.970000,0.062000,0.058000,0.058000,0.001000,24.966766,8.341484,57.313255,65.699818,649.043711,77.802765,6.217448,151.449631,3.030000,7.974000,0.000000,0.000000,124.500000,122.033333,109.433333,101.866667,101.433333,98.600000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.645000,69.120000,38.299000,38.279000,40739.145350,494844.241653,465.973000,NatG-1,
03/15/2022,04:51:35.213,61353.45,65498.00,241.700000,0.204560,28.720000,521.470000,0.000000,60.002000,49.440000,0.580800,1.464020,1.400207,65495.000000,100.000000,59.142400,59.812500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.435 ,109.461111,56.722633,57.900000,125.000000,66.800000,8.063000,2.886000,0.059000,0.055000,0.054000,0.000000,24.118317,8.342640,57.081673,67.307068,650.652934,77.995430,6.211024,151.450546,2.927000,8.169000,0.000000,0.000000,124.500000,122.000000,109.266667,101.766667,101.000000,98.233333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.647000,69.120000,38.233000,38.213000,40668.903610,494890.005211,466.016000,NatG-1,
03/15/2022,04:51:39.214,61357.45,65502.00,241.760000,0.204620,28.730000,521.500000,0.000000,60.004000,49.470000,0.580900,1.465839,1.400232,65499.000000,100.000000,59.142400,59.937500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.434 ,109.205556,56.706805,57.433333,124.966667,66.800000,8.259000,2.933000,0.058000,0.055000,0.056000,0.000000,24.099087,8.343850,56.870396,68.939216,652.285052,78.191049,6.208771,151.451904,2.925000,8.368000,0.000000,0.000000,124.366667,121.900000,108.433333,101.333333,100.700000,98.500000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.120000,38.219000,38.203000,40658.260922,494935.768770,466.059000,NatG-1,
03/15/2022,04:51:43.213,61361.45,65506.00,241.790000,0.204670,28.740000,521.530000,0.000000,60.000000,49.490000,0.580900,1.465481,1.400058,65503.000000,100.000000,59.142400,60.037500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.371 ,108.827778,56.652515,57.133333,124.900000,66.800000,8.455000,2.972000,0.060000,0.056000,0.057000,0.000000,25.165567,8.345080,56.659599,70.576557,653.922575,78.387541,6.210898,151.452911,3.054000,8.566000,0.000000,0.000000,124.300000,121.900000,107.300000,100.600000,100.666667,98.200000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.645000,69.120000,38.170000,38.153000,40605.047482,494980.468059,466.101000,NatG-1,
03/15/2022,04:51:46.213,61364.45,65509.00,241.730000,0.204620,28.730000,521.550000,0.000000,59.998000,49.460000,0.580900,1.465595,1.400571,65506.000000,100.000000,59.142400,60.037500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.250 ,108.583333,56.628994,57.000000,124.833333,66.800000,8.604000,2.942000,0.060000,0.055000,0.055000,0.000000,24.133360,8.346379,56.504761,71.813786,655.157580,78.535510,6.210549,151.452545,2.929000,8.716000,0.000000,0.000000,124.300000,121.833333,106.900000,100.700000,100.000000,97.766667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.647000,69.120000,38.166000,38.146000,40597.597600,495014.524661,466.133000,NatG-1,
