Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/15/2022,04:51:49.214,61367.45,65512.00,241.830000,0.204740,28.760000,521.580000,0.000000,59.995000,49.510000,0.580900,1.462880,1.400074,65509.000000,100.000000,59.142400,60.100000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.446 ,108.361111,56.702959,56.933333,124.800000,66.800000,8.748000,2.913000,0.062000,0.057000,0.056000,0.000000,24.656181,8.346906,56.439838,73.015921,656.361855,78.679797,6.209006,151.451416,2.993000,8.862000,0.000000,0.000000,124.200000,121.800000,106.900000,100.500000,99.433333,97.333333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.120000,38.117000,38.097000,40545.448429,495048.581262,466.165000,NatG-1,
03/15/2022,04:51:52.214,61370.45,65515.00,241.850000,0.204770,28.770000,521.600000,0.000000,59.995000,49.520000,0.580900,1.465010,1.400207,65512.000000,100.000000,59.228000,60.187500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.435 ,108.111111,56.850740,56.900000,124.900000,66.800000,8.893000,2.930000,0.061000,0.057000,0.055000,0.000000,24.163307,8.347098,56.418926,74.233664,657.579552,78.825670,6.210980,151.450623,2.933000,9.010000,0.000000,0.000000,124.200000,121.700000,106.900000,100.466667,98.033333,97.366667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.110000,38.103000,38.087000,40534.805741,495081.573595,466.196000,NatG-1,
03/15/2022,04:51:55.214,61373.45,65518.00,241.800000,0.204740,28.760000,521.630000,0.000000,59.994000,49.510000,0.580900,1.461463,1.401282,65515.000000,100.000000,59.228000,60.275000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.446 ,108.044444,56.980325,56.866667,124.800000,66.800000,9.039000,2.945000,0.060000,0.056000,0.057000,0.000000,24.851173,8.347566,56.392471,75.450541,658.794395,78.971217,6.214575,151.449783,3.016000,9.157000,0.000000,0.000000,124.166667,121.600000,106.866667,100.566667,98.233333,96.833333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.647000,69.110000,38.047000,38.027000,40470.949613,495115.630197,466.228000,NatG-1,
03/15/2022,04:51:59.214,61377.45,65522.00,241.820000,0.204740,28.760000,521.660000,0.000000,59.995000,49.510000,0.580900,1.462245,1.401166,65519.000000,100.000000,59.228000,60.312500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.250 ,108.111111,57.093935,56.900000,124.733333,66.800000,9.239000,2.984000,0.059000,0.055000,0.056000,0.000000,24.492443,8.348078,56.428146,77.116523,660.462465,79.171026,6.215681,151.447968,2.973000,9.359000,0.000000,0.000000,123.966667,121.466667,106.900000,100.333333,98.733333,97.266667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.110000,38.021000,38.004000,40446.471431,495160.329486,466.270000,NatG-1,
03/15/2022,04:52:03.213,61381.45,65526.00,241.870000,0.204790,28.780000,521.690000,0.000000,59.997000,49.530000,0.581000,1.462376,1.400877,65523.000000,100.000000,59.228000,60.362500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.370 ,107.766667,57.154438,56.933333,124.700000,66.800000,9.436000,3.019000,0.058000,0.054000,0.056000,0.000000,25.455935,8.348963,56.408825,78.762943,662.106912,79.367761,6.218645,151.446136,3.090000,9.559000,0.000000,0.000000,123.900000,121.333333,106.800000,100.433333,97.800000,96.333333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.110000,37.948000,37.931000,40368.779808,495205.028776,466.312000,NatG-1,
03/15/2022,04:52:06.214,61384.45,65529.00,241.780000,0.204710,28.750000,521.710000,0.000000,59.996000,49.490000,0.580900,1.461922,1.400860,65526.000000,100.000000,59.228000,60.325000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.435 ,107.583333,57.207101,57.000000,124.700000,66.800000,9.589000,3.082000,0.060000,0.056000,0.054000,0.000000,25.546209,8.348322,56.503437,80.041006,663.384913,79.521097,6.222097,151.445847,3.100000,9.714000,0.000000,0.000000,123.866667,121.166667,106.766667,100.133333,97.466667,96.100000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.110000,37.958000,37.941000,40379.422496,495239.085377,466.344000,NatG-1,
03/15/2022,04:52:09.214,61387.45,65532.00,241.730000,0.204660,28.740000,521.740000,0.000000,59.998000,49.470000,0.580900,1.464038,1.401150,65529.000000,100.000000,59.228000,60.250000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.249 ,107.633333,57.316864,57.033333,124.700000,66.833333,9.738000,2.972000,0.059000,0.055000,0.054000,0.000000,24.467346,8.347914,56.582848,81.281469,664.627327,79.669915,6.210089,151.445419,2.970000,9.865000,0.000000,0.000000,123.800000,120.900000,106.666667,99.966667,97.833333,96.633333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.110000,37.925000,37.905000,40341.108820,495273.141979,466.376000,NatG-1,
03/15/2022,04:52:12.214,61390.45,65535.00,241.870000,0.204820,28.780000,521.760000,0.000000,59.993000,49.540000,0.581000,1.462650,1.400752,65532.000000,100.000000,59.228000,60.287500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.435 ,107.400000,57.362574,57.133333,124.666667,66.866667,9.883000,2.927000,0.057000,0.056000,0.056000,0.000000,24.539263,8.347540,56.651215,82.485722,665.839741,79.815151,6.212830,151.444824,2.978000,10.011000,0.000000,0.000000,123.900000,120.700000,106.566667,99.666667,97.400000,96.166667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.100000,37.895000,37.875000,40309.180756,495307.198580,466.408000,NatG-1,
03/15/2022,04:52:16.214,61394.45,65539.00,241.780000,0.204730,28.760000,521.790000,0.000000,59.995000,49.500000,0.581000,1.463782,1.401563,65536.000000,100.000000,59.228000,60.387500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.500 ,107.300000,57.399704,57.200000,124.700000,66.900000,10.077000,2.937000,0.061000,0.057000,0.056000,0.000000,24.666620,8.347947,56.693371,84.115821,667.461778,80.009206,6.214371,151.443146,2.994000,10.209000,0.000000,0.000000,123.833333,120.466667,106.333333,99.100000,97.500000,96.566667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.645000,69.100000,37.842000,37.829000,40260.224391,495351.897870,466.450000,NatG-1,
03/15/2022,04:52:20.214,61398.45,65543.00,242.090000,0.205070,28.840000,521.830000,0.000000,59.993000,49.650000,0.581000,1.463354,1.400512,65540.000000,100.000000,59.228000,60.425000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.250 ,107.066667,57.447929,57.200000,124.600000,66.900000,10.275000,2.950000,0.058000,0.055000,0.056000,0.000000,24.403553,8.348711,56.690582,85.763038,669.108896,80.206761,6.219108,151.441467,2.962000,10.409000,0.000000,0.000000,123.800000,120.333333,105.800000,99.166667,97.633333,95.666667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.645000,69.100000,37.786000,37.769000,40196.368263,495396.597159,466.492000,NatG-1,
03/15/2022,04:52:24.214,61402.45,65547.00,242.030000,0.205020,28.830000,521.860000,0.000000,59.989000,49.620000,0.581000,1.463467,1.401727,65544.000000,100.000000,59.228000,60.500000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.250 ,106.683333,57.471598,57.300000,124.500000,66.900000,10.472000,3.001000,0.059000,0.056000,0.053000,0.000000,25.535919,8.349705,56.748672,87.411394,670.755347,80.403966,6.222631,151.437775,3.099000,10.608000,0.000000,0.000000,123.800000,120.100000,105.066667,99.066667,96.500000,95.566667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.645000,69.100000,37.752000,37.736000,40161.247393,495441.296449,466.534000,NatG-1,
03/15/2022,04:52:28.214,61406.45,65551.00,242.030000,0.205040,28.830000,521.890000,0.000000,59.985000,49.630000,0.581000,1.460593,1.400446,65548.000000,100.000000,59.228000,60.487500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.368 ,106.327778,57.503846,57.366667,124.500000,66.900000,10.672000,3.004000,0.060000,0.056000,0.057000,0.000000,25.154221,8.348976,56.880280,89.081931,672.427972,80.604026,6.220737,151.437408,3.053000,10.811000,0.000000,0.000000,123.700000,119.900000,104.166667,98.333333,96.900000,94.966667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.646000,69.100000,37.736000,37.719000,40143.154823,495485.995739,466.576000,NatG-1,
03/15/2022,04:52:32.214,61410.45,65555.00,242.180000,0.205190,28.870000,521.920000,0.000000,59.984000,49.690000,0.581100,1.463911,1.400074,65552.000000,100.000000,59.228000,60.487500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.250 ,106.088889,57.478402,57.533333,124.400000,66.900000,10.870000,2.971000,0.059000,0.056000,0.054000,0.000000,24.906664,8.348432,56.938786,90.732420,674.076305,80.801725,6.218509,151.439789,3.023000,11.011000,0.000000,0.000000,123.633333,119.700000,104.000000,97.900000,96.300000,95.000000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.100000,37.706000,37.690000,40112.291028,495529.630759,466.617000,NatG-1,
03/15/2022,04:52:35.214,61413.45,65558.00,242.130000,0.205170,28.870000,521.950000,0.000000,59.979000,49.680000,0.581100,1.463908,1.400653,65555.000000,100.000000,59.228000,60.487500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.251 ,106.183333,57.399260,57.600000,124.400000,66.900000,11.018000,2.970000,0.058000,0.055000,0.053000,0.000000,24.626356,8.347451,57.010212,91.967524,675.311431,80.949671,6.217425,151.440811,2.989000,11.161000,0.000000,0.000000,123.500000,119.566667,104.333333,98.066667,95.966667,95.666667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.645000,69.100000,37.656000,37.643000,40062.270394,495563.687361,466.649000,NatG-1,
03/15/2022,04:52:39.214,61417.45,65562.00,242.080000,0.205100,28.850000,521.980000,0.000000,59.979000,49.650000,0.581100,1.461921,1.400942,65559.000000,100.000000,59.228000,60.487500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.250 ,105.638889,57.415680,57.666667,124.400000,66.900000,11.216000,2.965000,0.060000,0.056000,0.056000,0.000000,24.487986,8.347393,56.968540,93.621338,676.965169,81.147787,6.214043,151.441605,2.972000,11.362000,0.000000,0.000000,123.366667,119.300000,104.633333,98.000000,94.433333,94.100000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.100000,37.600000,37.587000,40002.671342,495608.386650,466.691000,NatG-1,
03/15/2022,04:52:42.214,61420.45,65565.00,242.190000,0.205220,28.880000,522.000000,0.000000,59.982000,49.700000,0.581100,1.463795,1.399521,65562.000000,100.000000,59.228000,60.525000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.435 ,105.422222,57.424260,57.600000,124.300000,66.900000,11.361000,2.981000,0.059000,0.055000,0.054000,0.000000,25.207586,8.347420,56.960243,94.838526,678.190883,81.294625,6.216874,151.440994,3.059000,11.509000,0.000000,0.000000,123.266667,118.866667,104.566667,97.633333,94.400000,93.800000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.644000,69.100000,37.607000,37.590000,40005.864148,495641.378983,466.722000,NatG-1,
03/15/2022,04:52:46.214,61424.45,65569.00,242.090000,0.205130,28.860000,522.030000,0.000000,59.980000,49.660000,0.581100,1.465900,1.399232,65566.000000,100.000000,59.228000,60.537500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.500 ,105.333333,57.431213,57.533333,124.266667,66.900000,11.561000,2.953000,0.059000,0.057000,0.056000,0.000000,24.365885,8.347600,56.943295,96.502755,679.848629,81.492976,6.218925,151.439453,2.957000,11.711000,0.000000,0.000000,123.200000,118.200000,104.266667,97.500000,94.600000,94.233333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.644000,69.090000,37.554000,37.537000,39949.457902,495685.014004,466.763000,NatG-1,
03/15/2022,04:52:50.213,61428.45,65573.00,242.080000,0.205110,28.850000,522.070000,0.000000,59.984000,49.650000,0.581100,1.463312,1.399827,65570.000000,100.000000,59.228000,60.625000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.499 ,105.000000,57.434911,57.500000,124.166667,66.900000,11.756000,2.966000,0.060000,0.055000,0.056000,0.000000,25.162117,8.347375,56.966660,98.129438,681.475403,81.688109,6.223458,151.439453,3.053000,11.908000,0.000000,0.000000,123.166667,117.566667,104.000000,97.100000,94.600000,93.566667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.645000,69.090000,37.534000,37.521000,39932.429601,495730.777562,466.806000,NatG-1,
03/15/2022,04:52:54.213,61432.45,65577.00,242.060000,0.205100,28.850000,522.100000,0.000000,59.985000,49.650000,0.581100,1.464895,1.401553,65574.000000,100.000000,59.228000,60.637500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.250 ,105.016667,57.408432,57.500000,124.033333,66.900000,11.956000,2.962000,0.058000,0.054000,0.055000,0.000000,24.424891,8.347359,56.972755,99.798108,683.141955,81.887744,6.217606,151.439667,2.964000,12.110000,0.000000,0.000000,123.100000,117.200000,103.366667,96.800000,95.300000,94.333333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.645000,69.090000,37.488000,37.471000,39879.216161,495774.412583,466.847000,NatG-1,
03/15/2022,04:52:57.214,61435.45,65580.00,242.090000,0.205130,28.860000,522.120000,0.000000,59.988000,49.660000,0.581100,1.462926,1.401132,65577.000000,100.000000,59.228000,60.650000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.368 ,105.038889,57.392012,57.600000,123.966667,66.900000,12.105000,3.002000,0.061000,0.055000,0.056000,0.000000,25.106104,8.347023,57.010868,101.042139,684.386069,82.036798,6.220928,151.440414,3.046000,12.261000,0.000000,0.000000,123.100000,117.100000,102.833333,96.800000,95.300000,95.100000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.090000,37.458000,37.441000,39847.288097,495807.404916,466.878000,NatG-1,
03/15/2022,04:53:01.214,61439.45,65584.00,242.150000,0.205170,28.870000,522.160000,0.000000,59.994000,49.680000,0.581100,1.463128,1.401693,65581.000000,100.000000,59.228000,60.650000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.498 ,104.622222,57.447485,57.600000,123.900000,66.900000,12.300000,2.953000,0.061000,0.056000,0.056000,0.000000,24.826771,8.347154,56.995453,102.670614,686.014544,82.231886,6.216272,151.440170,3.013000,12.458000,0.000000,0.000000,123.033333,116.933333,102.266667,96.900000,95.266667,93.333333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.645000,69.090000,37.451000,37.435000,39840.902484,495852.104205,466.920000,NatG-1,
03/15/2022,04:53:05.213,61443.45,65588.00,242.150000,0.205170,28.870000,522.190000,0.000000,59.994000,49.680000,0.581100,1.466637,1.401032,65585.000000,100.000000,59.228000,60.700000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.500 ,104.216667,57.449260,57.600000,123.900000,66.900000,12.501000,3.041000,0.060000,0.056000,0.054000,0.000000,25.049637,8.347382,56.966198,104.352257,687.696157,82.433350,6.223974,151.440674,3.040000,12.662000,0.000000,0.000000,123.000000,116.600000,102.033333,96.366667,94.233333,93.066667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.643000,69.090000,37.382000,37.368000,39769.596475,495896.803495,466.962000,NatG-1,
03/15/2022,04:53:08.214,61446.45,65591.00,242.260000,0.205290,28.900000,522.210000,0.000000,59.992000,49.730000,0.581100,1.464514,1.400561,65588.000000,100.000000,59.228000,60.687500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.252 ,103.927778,57.456953,57.600000,123.866667,66.900000,12.649000,2.983000,0.059000,0.054000,0.054000,0.000000,24.925730,8.347215,56.989300,105.585493,688.931465,82.581333,6.218836,151.440247,3.025000,12.812000,0.000000,0.000000,122.900000,116.100000,102.166667,96.233333,93.366667,92.800000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.645000,69.090000,37.382000,37.368000,39769.596475,495929.795828,466.993000,NatG-1,
03/15/2022,04:53:12.213,61450.45,65595.00,242.090000,0.205140,28.860000,522.240000,0.000000,59.987000,49.660000,0.581100,1.462855,1.400760,65592.000000,100.000000,59.228000,60.687500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.499 ,103.650000,57.436391,57.566667,123.800000,66.900000,12.851000,3.027000,0.058000,0.056000,0.056000,0.000000,24.922304,8.347693,56.929310,107.268868,690.612775,82.782744,6.219580,151.440186,3.024000,13.016000,0.000000,0.000000,122.733333,115.233333,101.966667,95.966667,93.333333,92.666667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.645000,69.090000,37.349000,37.335000,39734.475604,495973.430848,467.034000,NatG-1,
03/15/2022,04:53:15.214,61453.45,65598.00,242.130000,0.205180,28.870000,522.270000,0.000000,59.986000,49.680000,0.581100,1.463593,1.400529,65595.000000,100.000000,59.228000,60.687500,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.250 ,103.711111,57.442751,57.500000,123.733333,66.900000,12.998000,2.944000,0.060000,0.055000,0.054000,0.000000,24.482515,8.347432,56.965626,108.496752,691.840614,82.929590,6.212389,151.439926,2.971000,13.165000,0.000000,0.000000,122.666667,114.800000,101.666667,95.900000,94.200000,93.033333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.644000,69.090000,37.359000,37.342000,39741.925486,496006.423181,467.065000,NatG-1,
03/15/2022,04:53:19.213,61457.45,65602.00,242.200000,0.205270,28.890000,522.300000,0.000000,59.986000,49.720000,0.581100,1.463438,1.401239,65599.000000,100.000000,59.228000,60.700000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.251 ,103.516667,57.446746,57.500000,123.600000,66.900000,13.198000,3.061000,0.060000,0.055000,0.059000,0.000000,25.197418,8.347018,57.008720,110.167836,693.511781,83.129793,6.224042,151.440277,3.057000,13.367000,0.000000,0.000000,122.533333,114.400000,101.366667,95.600000,93.866667,93.333333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.645000,69.090000,37.289000,37.272000,39667.426670,496051.122471,467.107000,NatG-1,
03/15/2022,04:53:22.214,61460.45,65605.00,242.090000,0.205170,28.860000,522.320000,0.000000,59.983000,49.670000,0.581100,1.465126,1.400347,65602.000000,100.000000,59.228000,60.650000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.252 ,103.300000,57.469675,57.566667,123.533333,66.900000,13.346000,2.976000,0.062000,0.057000,0.056000,0.000000,25.094492,8.347285,56.977772,111.399364,694.745329,83.277830,6.220745,151.439453,3.045000,13.516000,0.000000,0.000000,122.433333,114.200000,101.233333,95.233333,94.033333,92.666667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.644000,69.090000,37.282000,37.269000,39664.233864,496084.114803,467.138000,NatG-1,
03/15/2022,04:53:26.213,61464.45,65609.00,241.990000,0.205060,28.830000,522.360000,0.000000,59.981000,49.620000,0.581100,1.465181,1.400058,65606.000000,100.000000,59.228000,60.650000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.498 ,103.122222,57.473077,57.600000,123.433333,66.900000,13.544000,2.968000,0.059000,0.055000,0.054000,0.000000,24.631638,8.347247,56.986591,113.058226,696.402103,83.476061,6.218399,151.439316,2.988000,13.717000,0.000000,0.000000,122.333333,113.666667,101.066667,94.766667,94.466667,92.433333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.645000,69.090000,37.253000,37.236000,39629.112993,496127.749824,467.179000,NatG-1,
03/15/2022,04:53:30.213,61468.45,65613.00,242.150000,0.205230,28.880000,522.390000,0.000000,59.980000,49.690000,0.581100,1.464698,1.400702,65610.000000,100.000000,59.228000,60.650000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.500 ,102.738889,57.481509,57.600000,123.366667,66.900000,13.745000,3.040000,0.058000,0.057000,0.054000,0.000000,25.274658,8.347023,57.009289,114.737888,698.081773,83.677540,6.221410,151.439651,3.066000,13.921000,0.000000,0.000000,122.300000,113.100000,100.966667,94.866667,93.600000,91.600000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.645000,69.080000,37.203000,37.190000,39580.156628,496172.449114,467.221000,NatG-1,
03/15/2022,04:53:33.213,61471.45,65616.00,242.140000,0.205260,28.880000,522.410000,0.000000,59.980000,49.700000,0.581100,1.463753,1.401090,65613.000000,100.000000,59.228000,0.000000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.500 ,102.383333,57.465976,57.600000,123.233333,66.900000,13.843000,1.320000,0.059000,0.055000,0.052000,0.000000,1.189839,8.347495,56.982616,115.550919,698.892943,83.774480,6.157317,151.442535,0.144000,14.019000,0.000000,0.000000,122.200000,112.733333,100.866667,94.766667,92.666667,91.066667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.644000,69.080000,37.213000,37.200000,39590.799316,496205.441447,467.252000,NatG-1,
03/15/2022,04:53:36.214,61474.45,65619.00,242.060000,0.205160,28.860000,522.440000,0.000000,59.978000,49.660000,0.581100,1.462225,1.400521,65616.000000,100.000000,59.228000,0.000000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.500 ,102.283333,57.464941,57.600000,123.200000,66.900000,13.846000,0.041000,0.058000,0.055000,0.053000,0.000000,0.000000,8.347415,56.976551,115.575848,698.917661,83.777433,6.127487,151.442627,0.000000,14.022000,0.000000,0.000000,122.166667,112.500000,100.766667,94.433333,92.766667,91.066667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.644000,69.080000,37.143000,37.130000,39516.300500,496238.433779,467.283000,NatG-1,
03/15/2022,04:53:40.214,61478.45,65623.00,242.020000,0.205120,28.840000,522.470000,0.000000,59.979000,49.640000,0.581000,1.460998,1.401000,65620.000000,100.000000,59.228000,0.000000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.500 ,102.438889,57.426775,57.600000,123.200000,66.900000,13.846000,0.000000,0.062000,0.057000,0.054000,0.000000,0.000000,8.347324,56.989265,115.575848,698.917661,83.777433,6.131770,151.442230,0.000000,14.022000,0.000000,0.000000,122.066667,112.200000,100.833333,94.666667,92.966667,91.900000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.644000,69.080000,37.160000,37.143000,39530.135995,496282.068800,467.324000,NatG-1,
03/15/2022,04:53:44.213,61482.45,65627.00,242.140000,0.205260,28.880000,522.500000,0.000000,59.979000,49.700000,0.581000,1.462487,1.399810,65624.000000,100.000000,59.228000,0.000000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.500 ,102.611111,57.384320,57.600000,123.200000,66.933333,13.846000,0.000000,0.058000,0.054000,0.055000,-0.001000,0.000000,8.347249,56.997131,115.575848,698.917661,83.777433,6.134314,151.441895,0.000000,14.022000,0.000000,0.000000,122.000000,111.966667,100.600000,94.600000,93.166667,93.333333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.645000,69.080000,37.104000,37.090000,39473.729749,496325.703821,467.365000,NatG-1,
03/15/2022,04:53:47.214,61485.45,65630.00,242.030000,0.205140,28.850000,522.520000,0.000000,59.978000,49.650000,0.581100,1.464122,1.399579,65627.000000,100.000000,59.228000,0.000000,16.000000,Testing Tank A - Drawing Water Until 14.0Gallons.... 0.500 ,102.727778,57.306213,57.600000,123.200000,66.900000,13.846000,0.000000,0.058000,0.056000,0.056000,0.000000,0.000000,8.346765,57.057289,115.575848,698.917661,83.777433,6.134762,151.441696,0.000000,14.022000,0.000000,0.000000,121.900000,111.900000,100.600000,94.966667,93.300000,93.700000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.646000,69.080000,37.087000,37.074000,39456.701448,496358.696154,467.396000,NatG-1,
03/15/2022,04:54:47.214,61545.45,65690.00,242.100000,0.205290,28.880000,523.010000,0.000000,59.977000,49.700000,0.581100,1.462029,1.400289,65687.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... All Draws Complete...,103.905556,56.733728,57.600000,122.800000,67.000000,0.001000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.344094,57.495770,0.000000,698.917661,83.778215,6.137836,151.437927,0.000000,0.000000,0.000000,0.000000,121.900000,112.700000,101.766667,96.033333,94.800000,96.233333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.643000,69.070000,36.786000,36.773000,39136.356539,497014.285734,468.012000,NatG-1,
03/15/2022,04:55:48.214,61606.45,65751.00,242.170000,0.205320,28.900000,523.490000,0.000000,60.009000,49.720000,0.581200,1.463569,1.400586,65748.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... All Draws Complete...,105.177778,57.619675,57.700000,122.200000,67.033333,0.001000,0.000000,0.060000,0.056000,0.057000,0.000000,0.000000,8.342965,57.805508,0.000000,698.917661,83.778215,6.139659,151.434555,0.000000,0.000000,0.000000,0.000000,122.400000,113.200000,103.233333,97.866667,97.500000,96.866667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.642000,69.070000,36.574000,36.561000,38910.731554,497676.260927,468.634000,NatG-1,
03/15/2022,04:56:49.213,61667.45,65812.00,242.140000,0.205420,28.910000,523.990000,0.000000,59.980000,49.740000,0.581200,1.465096,1.400595,65809.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... All Draws Complete...,106.477778,58.374112,57.900000,121.600000,67.100000,0.001000,0.000000,0.061000,0.057000,0.057000,0.000000,0.000000,8.342299,58.074806,0.000000,698.917661,83.778215,6.142628,151.430939,0.000000,0.000000,0.000000,0.000000,123.000000,113.566667,104.400000,99.700000,99.566667,98.633333,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.641000,69.070000,36.382000,36.365000,38702.134869,498333.979044,469.252000,NatG-1,
03/15/2022,04:57:50.213,61728.45,65873.00,242.210000,0.205540,28.930000,524.480000,0.000000,59.976000,49.780000,0.581200,1.465992,1.399075,65870.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... All Draws Complete...,108.294444,59.147781,59.166667,120.900000,67.100000,0.006000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.343268,58.256786,0.034007,698.951669,83.783612,6.147078,151.425049,0.000000,0.004000,0.000000,0.000000,123.700000,114.200000,106.500000,103.033333,101.266667,101.066667,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.860000,29.642000,69.070000,36.286000,36.273000,38604.222140,498989.568624,469.868000,NatG-1,
03/15/2022,04:58:51.214,61789.45,65934.00,242.030000,0.205350,28.890000,524.970000,0.000000,59.997000,49.700000,0.581200,1.463112,1.399331,65931.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... All Draws Complete...,109.600000,59.161834,60.166667,120.300000,67.100000,0.011000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.341996,58.546398,0.071113,698.988836,83.788486,6.149008,151.422501,0.000000,0.009000,0.000000,0.000000,124.266667,114.600000,107.633333,104.833333,103.366667,102.900000,0,1,0,0,0,1064.269,1384.268,0.591,93.230,6.173,0.333,30.510000,0.870000,29.640000,69.060000,36.180000,36.170000,38494.602454,499643.029667,470.482000,NatG-1,
03/15/2022,04:59:52.213,61850.45,65995.00,242.100000,0.205470,28.920000,525.450000,0.000000,60.001000,49.740000,0.581300,1.462257,1.399711,65992.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... All Draws Complete...,110.950000,60.066420,63.366667,119.700000,67.100000,0.011000,0.000000,0.061000,0.056000,0.054000,0.000000,0.000000,8.341564,58.763767,0.071113,698.988836,83.788486,6.150134,151.419388,0.000000,0.009000,0.000000,0.000000,124.700000,115.300000,108.266667,106.833333,105.466667,105.133333,0,1,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.510000,0.870000,29.640000,69.060000,36.097000,36.087000,38406.567694,500294.850415,471.094000,NatG-1,
03/15/2022,05:00:52.213,61910.45,66055.00,242.180000,0.205600,28.940000,525.940000,0.000000,59.999000,49.790000,0.581300,1.466294,1.399579,66052.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... All Draws Complete...,112.522222,60.611538,68.700000,119.133333,66.966667,0.011000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.340865,59.013138,0.071113,698.988836,83.788486,6.153602,151.416122,0.000000,0.009000,0.000000,0.000000,125.466667,115.700000,110.533333,108.733333,107.633333,107.066667,0,1,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.510000,0.870000,29.641000,69.040000,36.044000,36.034000,38350.161007,500935.545229,471.696000,NatG-1,
03/15/2022,05:01:52.213,61970.45,66115.00,242.200000,0.205680,28.960000,526.420000,0.000000,59.997000,49.810000,0.581300,1.464751,1.400248,66112.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... All Draws Complete...,113.827778,60.998521,74.300000,118.600000,66.900000,0.011000,0.000000,0.061000,0.056000,0.054000,0.000000,0.000000,8.341085,59.160553,0.071113,698.988836,83.788486,6.156099,151.412781,0.000000,0.009000,0.000000,0.000000,125.800000,116.500000,112.400000,110.100000,109.133333,109.033333,0,1,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.510000,0.870000,29.640000,69.010000,35.981000,35.975000,38287.368658,501574.111489,472.296000,NatG-1,
03/15/2022,05:02:52.215,62030.45,66175.00,242.110000,0.205690,28.950000,526.900000,0.000000,59.977000,49.800000,0.581300,1.464437,1.399983,66172.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... All Draws Complete...,115.294444,61.285651,80.300000,118.000000,66.900000,0.011000,0.000000,0.061000,0.056000,0.054000,0.000000,0.000000,8.341153,59.324432,0.071113,698.988836,83.788486,6.158117,151.409363,0.000000,0.009000,0.000000,0.000000,126.133333,117.066667,113.500000,111.966667,111.233333,111.866667,0,1,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.510000,0.870000,29.640000,69.000000,35.935000,35.928000,38237.347635,502212.677749,472.896000,NatG-1,
03/15/2022,05:03:53.215,62091.45,66236.00,242.240000,0.205820,28.980000,527.390000,0.000000,59.992000,49.860000,0.581300,1.468711,1.401007,66233.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... All Draws Complete...,116.694444,61.540089,86.900000,117.500000,66.900000,0.011000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.340453,59.571999,0.071113,698.988836,83.788486,6.160488,151.406158,0.000000,0.009000,0.000000,0.000000,126.566667,118.400000,115.500000,113.733333,113.066667,112.900000,0,1,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.510000,0.870000,29.642000,68.980000,35.918000,35.912000,38220.319201,502860.822502,473.505000,NatG-1,
03/15/2022,05:04:54.213,62152.45,66297.00,242.700000,0.206350,29.120000,527.890000,0.000000,59.993000,50.080000,0.581500,1.464211,1.399382,66294.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... All Draws Complete...,118.055556,61.693047,92.900000,117.000000,66.900000,0.011000,0.000000,0.059000,0.055000,0.052000,0.000000,0.000000,8.340561,59.716217,0.071113,698.988836,83.788486,6.163116,151.403122,0.000000,0.009000,0.000000,0.000000,126.866667,119.300000,117.366667,115.700000,114.700000,114.400000,0,1,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.510000,0.870000,29.641000,68.970000,35.885000,35.882000,38188.390888,503507.902979,474.113000,NatG-1,
03/15/2022,05:05:54.214,62212.45,66357.00,242.590000,0.206260,29.090000,528.370000,0.000000,59.992000,50.040000,0.581400,1.471783,1.399934,66354.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... All Draws Complete...,119.561111,61.869231,98.400000,116.500000,66.966667,0.011000,0.000000,0.058000,0.054000,0.054000,0.000000,0.000000,8.340362,59.892090,0.071113,698.988836,83.788486,6.164780,151.400284,0.000000,0.009000,0.000000,0.000000,127.200000,119.933333,118.800000,117.900000,116.966667,116.566667,0,1,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.510000,0.870000,29.642000,68.970000,35.849000,35.845000,38149.012635,504144.340685,474.711000,NatG-1,
03/15/2022,05:06:55.213,62273.45,66418.00,242.440000,0.206130,29.050000,528.860000,0.000000,60.002000,49.970000,0.581400,1.466502,1.400800,66415.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.983333,62.064053,102.366667,115.966667,67.000000,0.011000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.340564,60.019100,0.071113,698.988836,83.788486,6.167174,151.397247,0.000000,0.009000,0.000000,0.000000,127.200000,121.900000,120.266667,119.800000,118.600000,118.133333,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.620000,0.980000,29.645000,69.140000,0.334000,0.334000,355.468551,504695.636222,475.229000,NatG-1,
03/15/2022,05:07:55.213,62333.45,66478.00,242.480000,0.206180,29.060000,529.350000,0.000000,59.994000,49.990000,0.581300,1.462411,1.400074,66475.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.616667,62.135651,98.933333,115.500000,67.000000,0.011000,0.000000,0.060000,0.056000,0.058000,0.000000,0.000000,8.339572,60.298523,0.071113,698.988836,83.788486,6.166532,151.394226,0.000000,0.009000,0.000000,0.000000,127.266667,122.366667,120.833333,119.966667,119.500000,119.766667,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.620000,0.970000,29.645000,69.560000,0.344000,0.344000,366.111322,504702.021885,475.235000,NatG-1,
03/15/2022,05:08:55.215,62393.45,66538.00,242.390000,0.206030,29.020000,529.830000,0.000000,59.995000,49.940000,0.581100,1.467699,1.400140,66535.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.688889,62.197633,97.500000,115.000000,67.100000,0.011000,0.000000,0.061000,0.055000,0.056000,-0.001000,0.000000,8.339463,60.453892,0.071113,698.988836,83.788486,6.171603,151.391541,0.000000,0.009000,0.000000,0.000000,127.100000,122.400000,121.100000,120.033333,119.700000,119.800000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.620000,0.970000,29.647000,69.640000,0.358000,0.358000,381.011202,504708.407547,475.241000,NatG-1,
03/15/2022,05:09:56.214,62454.45,66599.00,242.580000,0.206130,29.050000,530.320000,0.000000,60.013000,50.000000,0.581000,1.469218,1.400239,66596.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.844444,62.298373,96.400000,114.500000,67.100000,0.011000,0.000000,0.058000,0.055000,0.056000,0.000000,0.000000,8.338594,60.687683,0.071113,698.988836,83.788486,6.172867,151.388916,0.000000,0.009000,0.000000,0.000000,127.300000,122.533333,121.266667,120.166667,119.900000,119.900000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.960000,29.647000,69.690000,0.371000,0.371000,394.846804,504714.793210,475.247000,NatG-1,
03/15/2022,05:10:56.214,62514.45,66659.00,242.660000,0.206130,29.060000,530.810000,0.000000,60.023000,50.020000,0.580900,1.463542,1.400396,66656.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.966667,62.383728,95.400000,114.000000,67.200000,0.011000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.338787,60.788212,0.071113,698.988836,83.788486,6.174700,151.386566,0.000000,0.009000,0.000000,0.000000,127.666667,122.600000,121.300000,120.233333,120.000000,120.000000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.970000,29.645000,69.730000,0.381000,0.381000,405.489575,504721.178873,475.253000,NatG-1,
03/15/2022,05:11:57.215,62575.45,66720.00,242.630000,0.206100,29.050000,531.300000,0.000000,60.005000,50.000000,0.580800,1.465405,1.400816,66717.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.011111,62.486095,94.600000,113.666667,67.200000,0.011000,0.000000,0.058000,0.053000,0.056000,0.000000,0.000000,8.338225,60.973618,0.071113,698.988836,83.788486,6.176614,151.384338,0.000000,0.009000,0.000000,0.000000,127.600000,122.666667,121.333333,120.266667,120.100000,120.100000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.620000,0.970000,29.645000,69.770000,0.391000,0.391000,416.132346,504728.628812,475.260000,NatG-1,
03/15/2022,05:12:58.213,62636.45,66781.00,242.590000,0.206020,29.030000,531.790000,0.000000,59.999000,49.980000,0.580800,1.468789,1.400305,66778.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.061111,62.593047,93.800000,113.200000,67.300000,0.011000,0.000000,0.062000,0.056000,0.057000,0.000000,0.000000,8.338314,61.076763,0.071113,698.988836,83.788486,6.177988,151.382156,0.000000,0.009000,0.000000,0.000000,127.666667,122.633333,121.400000,120.400000,120.100000,120.166667,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.970000,29.644000,69.810000,0.394000,0.394000,419.325177,504735.014475,475.266000,NatG-1,
03/15/2022,05:13:58.214,62696.45,66841.00,242.390000,0.205800,28.970000,532.280000,0.000000,59.982000,49.880000,0.580700,1.466132,1.401956,66838.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.094444,62.702515,93.100000,112.833333,67.300000,0.011000,0.000000,0.059000,0.057000,0.056000,0.000000,0.000000,8.337765,61.251362,0.071113,698.988836,83.788486,6.179772,151.380188,0.000000,0.009000,0.000000,0.000000,127.733333,122.633333,121.433333,120.433333,120.133333,120.200000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.970000,29.644000,69.850000,0.394000,0.394000,419.325177,504742.464415,475.273000,NatG-1,
03/15/2022,05:14:59.213,62757.45,66902.00,242.280000,0.205500,28.910000,532.770000,0.000000,60.030000,49.790000,0.580700,1.468516,1.400446,66899.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.133333,62.880769,92.400000,112.400000,67.400000,0.011000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.337078,61.441406,0.071113,698.988836,83.788486,6.181420,151.378082,0.000000,0.009000,0.000000,0.000000,127.833333,122.700000,121.400000,120.400000,120.233333,120.233333,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.970000,29.643000,69.880000,0.404000,0.404000,429.967948,504749.914354,475.280000,NatG-1,
03/15/2022,05:15:59.213,62817.45,66962.00,242.080000,0.205240,28.850000,533.250000,0.000000,60.035000,49.690000,0.580600,1.466137,1.400653,66959.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.088889,63.013314,91.800000,112.000000,67.400000,0.011000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.336613,61.597122,0.071113,698.988836,83.788486,6.182750,151.376038,0.000000,0.009000,0.000000,0.000000,127.700000,122.600000,121.400000,120.433333,120.200000,120.200000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.970000,29.644000,69.920000,0.407000,0.407000,433.160780,504756.300017,475.286000,NatG-1,
03/15/2022,05:17:00.215,62878.45,67023.00,242.360000,0.205550,28.930000,533.740000,0.000000,60.018000,49.820000,0.580600,1.466650,1.401098,67020.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.183333,63.202071,91.200000,111.666667,67.400000,0.011000,0.000000,0.060000,0.055000,0.053000,0.000000,0.000000,8.336331,61.731892,0.071113,698.988836,83.788486,6.184261,151.374252,0.000000,0.009000,0.000000,0.000000,127.866667,122.700000,121.400000,120.500000,120.300000,120.333333,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.970000,29.644000,69.950000,0.407000,0.407000,433.160780,504763.749957,475.293000,NatG-1,
03/15/2022,05:18:01.213,62939.45,67084.00,242.410000,0.205610,28.940000,534.220000,0.000000,60.000000,49.840000,0.580600,1.463256,1.400561,67081.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.166667,63.348964,90.700000,111.200000,67.400000,0.011000,0.000000,0.061000,0.056000,0.055000,0.000000,0.000000,8.336168,61.845764,0.071113,698.988836,83.788486,6.185348,151.372360,0.000000,0.009000,0.000000,0.000000,127.833333,122.700000,121.433333,120.433333,120.300000,120.300000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.970000,29.644000,69.990000,0.407000,0.407000,433.160780,504771.199896,475.300000,NatG-1,
03/15/2022,05:19:02.213,63000.45,67145.00,242.220000,0.205390,28.890000,534.710000,0.000000,60.004000,49.750000,0.580600,1.465310,1.401123,67142.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.161111,63.503107,90.166667,110.900000,67.400000,0.011000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.335838,61.980938,0.071113,698.988836,83.788486,6.187102,151.370575,0.000000,0.009000,0.000000,0.000000,127.800000,122.666667,121.466667,120.433333,120.300000,120.300000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.960000,29.646000,70.010000,0.417000,0.417000,443.803551,504778.649836,475.307000,NatG-1,
03/15/2022,05:20:03.213,63061.45,67206.00,242.460000,0.205600,28.950000,535.200000,0.000000,60.009000,49.850000,0.580700,1.470768,1.400767,67203.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.194444,63.662278,89.700000,110.500000,67.300000,0.011000,0.000000,0.059000,0.055000,0.054000,0.001000,0.000000,8.335273,62.140755,0.071113,698.988836,83.788486,6.188369,151.368698,0.000000,0.009000,0.000000,0.000000,127.900000,122.666667,121.400000,120.600000,120.300000,120.300000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.960000,29.646000,70.030000,0.414000,0.414000,440.610719,504786.099776,475.314000,NatG-1,
03/15/2022,05:21:03.214,63121.45,67266.00,242.220000,0.205300,28.880000,535.680000,0.000000,60.016000,49.730000,0.580700,1.466683,1.400875,67263.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.222222,63.803402,89.200000,110.100000,67.200000,0.011000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334564,62.314758,0.071113,698.988836,83.788486,6.189051,151.367126,0.000000,0.009000,0.000000,0.000000,127.800000,122.700000,121.466667,120.566667,120.400000,120.400000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.960000,29.647000,70.040000,0.420000,0.420000,446.996382,504793.549715,475.321000,NatG-1,
03/15/2022,05:22:04.213,63182.45,67327.00,242.160000,0.205250,28.860000,536.170000,0.000000,60.000000,49.700000,0.580600,1.462071,1.400644,67324.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.261111,63.998373,88.700000,109.800000,67.100000,0.011000,0.000000,0.060000,0.056000,0.057000,0.000000,0.000000,8.334999,62.342113,0.071113,698.988836,83.788486,6.190628,151.365417,0.000000,0.009000,0.000000,0.000000,127.933333,122.700000,121.500000,120.600000,120.400000,120.433333,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.620000,0.970000,29.647000,70.050000,0.417000,0.417000,443.803551,504800.999655,475.328000,NatG-1,
03/15/2022,05:23:04.213,63242.45,67387.00,242.300000,0.205330,28.890000,536.650000,0.000000,60.017000,49.750000,0.580600,1.468465,1.400330,67384.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.244444,64.126036,88.300000,109.400000,67.100000,0.011000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.334921,62.435764,0.071113,698.988836,83.788486,6.191741,151.363846,0.000000,0.009000,0.000000,0.000000,127.900000,122.700000,121.400000,120.633333,120.433333,120.400000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.620000,0.970000,29.649000,70.060000,0.417000,0.417000,443.803551,504808.449595,475.335000,NatG-1,
03/15/2022,05:24:05.214,63303.45,67448.00,242.250000,0.205260,28.870000,537.140000,0.000000,60.014000,49.720000,0.580700,1.465264,1.400372,67445.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.283333,64.280178,87.900000,109.100000,67.000000,0.011000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334549,62.562126,0.071113,698.988836,83.788486,6.192763,151.362396,0.000000,0.009000,0.000000,0.000000,128.000000,122.700000,121.500000,120.666667,120.433333,120.400000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.620000,0.970000,29.650000,70.070000,0.417000,0.417000,443.803551,504815.899534,475.342000,NatG-1,
03/15/2022,05:25:06.213,63364.45,67509.00,242.050000,0.205080,28.820000,537.630000,0.000000,60.002000,49.640000,0.580700,1.464014,1.400000,67506.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.272222,64.393343,87.500000,108.700000,67.000000,0.011000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.334231,62.673233,0.071113,698.988836,83.788486,6.193880,151.360886,0.000000,0.009000,0.000000,0.000000,127.900000,122.700000,121.400000,120.700000,120.500000,120.433333,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.960000,29.650000,70.080000,0.414000,0.414000,440.610719,504824.413751,475.350000,NatG-1,
03/15/2022,05:26:06.213,63424.45,67569.00,242.010000,0.205030,28.810000,538.110000,0.000000,59.997000,49.620000,0.580600,1.462079,1.400314,67566.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.316667,64.520562,87.166667,108.366667,66.900000,0.011000,0.000000,0.058000,0.057000,0.056000,0.000000,0.000000,8.334328,62.737591,0.071113,698.988836,83.788486,6.195045,151.359390,0.000000,0.009000,0.000000,0.000000,128.000000,122.700000,121.500000,120.700000,120.500000,120.500000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.620000,0.970000,29.649000,70.080000,0.420000,0.420000,446.996382,504831.863691,475.357000,NatG-1,
03/15/2022,05:27:07.213,63485.45,67630.00,242.040000,0.205090,28.830000,538.600000,0.000000,59.979000,49.640000,0.580700,1.465210,1.400140,67627.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.305556,64.678698,86.800000,108.000000,66.900000,0.011000,0.000000,0.062000,0.057000,0.057000,0.000000,0.000000,8.333829,62.867828,0.071113,698.988836,83.788486,6.196126,151.358032,0.000000,0.009000,0.000000,0.000000,128.000000,122.700000,121.466667,120.700000,120.500000,120.466667,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.960000,29.649000,70.090000,0.417000,0.417000,443.803551,504839.313631,475.364000,NatG-1,
03/15/2022,05:28:07.214,63545.45,67690.00,242.060000,0.205110,28.830000,539.080000,0.000000,59.977000,49.650000,0.580700,1.461752,1.401223,67687.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.294444,64.800592,86.500000,107.700000,66.900000,0.011000,0.000000,0.061000,0.057000,0.056000,0.000000,0.000000,8.333843,62.934292,0.071113,698.988836,83.788486,6.196749,151.356720,0.000000,0.009000,0.000000,0.000000,128.000000,122.700000,121.433333,120.700000,120.500000,120.433333,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.960000,29.651000,70.090000,0.407000,0.407000,433.160780,504845.699293,475.370000,NatG-1,
03/15/2022,05:29:07.214,63605.45,67750.00,242.010000,0.205000,28.810000,539.560000,0.000000,59.992000,49.610000,0.580700,1.470341,1.400066,67747.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.300000,64.915828,86.200000,107.400000,66.900000,0.011000,0.000000,0.061000,0.057000,0.056000,0.000000,0.000000,8.333830,63.005383,0.071113,698.988836,83.788486,6.198246,151.355423,0.000000,0.009000,0.000000,0.000000,128.000000,122.700000,121.400000,120.700000,120.500000,120.500000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.620000,0.970000,29.650000,70.090000,0.411000,0.411000,437.417888,504853.149233,475.377000,NatG-1,
