Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/15/2022,05:30:07.214,63665.45,67810.00,242.030000,0.204970,28.810000,540.040000,0.000000,60.007000,49.610000,0.580700,1.463580,1.400446,67807.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.294444,65.047929,85.900000,107.066667,66.900000,0.011000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.333932,63.055405,0.071113,698.988836,83.788486,6.199380,151.354172,0.000000,0.009000,0.000000,0.000000,128.000000,122.666667,121.400000,120.700000,120.500000,120.500000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.960000,29.649000,70.100000,0.417000,0.417000,443.803551,504860.599173,475.384000,NatG-1,
03/15/2022,05:31:08.215,63726.45,67871.00,242.230000,0.205200,28.860000,540.530000,0.000000,59.997000,49.710000,0.580700,1.464181,1.400735,67868.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.300000,65.195266,85.600000,106.800000,66.900000,0.011000,0.000000,0.060000,0.055000,0.056000,-0.001000,0.000000,8.333529,63.168781,0.071113,698.988836,83.788486,6.199354,151.352951,0.000000,0.009000,0.000000,0.000000,128.000000,122.700000,121.400000,120.700000,120.500000,120.500000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.960000,29.650000,70.100000,0.414000,0.414000,440.610719,504868.049112,475.391000,NatG-1,
03/15/2022,05:32:09.214,63787.45,67932.00,242.190000,0.205130,28.850000,541.020000,0.000000,60.005000,49.680000,0.580800,1.461707,1.399934,67929.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.311111,65.294527,85.300000,106.400000,66.900000,0.011000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.333569,63.224209,0.071113,698.988836,83.788486,6.197714,151.351837,0.000000,0.009000,0.000000,0.000000,128.066667,122.700000,121.400000,120.700000,120.500000,120.500000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.960000,29.648000,70.100000,0.414000,0.414000,440.610719,504875.499052,475.398000,NatG-1,
03/15/2022,05:33:09.214,63847.45,67992.00,242.230000,0.205160,28.860000,541.500000,0.000000,60.007000,49.700000,0.580800,1.464710,1.400817,67989.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.322222,65.378402,85.100000,106.100000,66.800000,0.011000,0.000000,0.059000,0.054000,0.054000,-0.001000,0.000000,8.333805,63.253639,0.071113,698.988836,83.788486,6.198940,151.350739,0.000000,0.009000,0.000000,0.000000,128.100000,122.700000,121.400000,120.700000,120.533333,120.500000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.960000,29.647000,70.100000,0.414000,0.414000,440.610719,504882.948992,475.405000,NatG-1,
03/15/2022,05:34:10.215,63908.45,68053.00,241.700000,0.204560,28.710000,541.990000,0.000000,60.016000,49.440000,0.580600,1.467736,1.401862,68050.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.333333,65.500000,84.800000,105.800000,66.800000,0.011000,0.000000,0.062000,0.056000,0.058000,0.000000,0.000000,8.333870,63.303474,0.071113,698.988836,83.788486,6.203085,151.349533,0.000000,0.009000,0.000000,0.000000,128.100000,122.700000,121.400000,120.700000,120.600000,120.500000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.960000,29.647000,70.110000,0.417000,0.417000,443.803551,504890.398931,475.412000,NatG-1,
03/15/2022,05:35:11.214,63969.45,68114.00,242.060000,0.204960,28.810000,542.480000,0.000000,60.006000,49.610000,0.580600,1.463407,1.401305,68111.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.344444,65.656213,84.500000,105.500000,66.800000,0.011000,0.000000,0.059000,0.056000,0.054000,0.000000,0.000000,8.333312,63.424694,0.071113,698.988836,83.788486,6.203598,151.348480,0.000000,0.009000,0.000000,0.000000,128.133333,122.700000,121.400000,120.733333,120.600000,120.500000,0,0,0,0,0,1064.277,1384.373,0.591,93.236,6.176,0.330,30.610000,0.960000,29.645000,70.120000,0.420000,0.420000,446.996382,504897.848871,475.419000,NatG-1,
03/15/2022,05:36:12.213,64030.45,68175.00,242.130000,0.204950,28.810000,542.960000,0.000000,60.026000,49.620000,0.580700,1.464211,1.399372,68172.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.361111,65.748077,84.300000,105.200000,66.833333,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.333370,63.473083,0.071113,698.988836,83.788486,6.204047,151.347488,0.000000,0.009000,0.000000,0.000000,128.133333,122.700000,121.433333,120.800000,120.600000,120.500000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.646000,70.130000,0.420000,0.420000,447.260574,504946.087484,475.427000,NatG-1,
03/15/2022,05:37:13.214,64091.45,68236.00,242.110000,0.204900,28.800000,543.450000,0.000000,60.028000,49.610000,0.580600,1.464080,1.399364,68233.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.361111,65.838018,84.066667,104.900000,66.900000,0.011000,0.000000,0.061000,0.055000,0.057000,0.000000,0.000000,8.333133,63.554951,0.071113,698.988836,83.788486,6.204913,151.346420,0.000000,0.009000,0.000000,0.000000,128.133333,122.700000,121.400000,120.800000,120.633333,120.500000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.645000,70.130000,0.417000,0.417000,444.065855,504953.541827,475.434000,NatG-1,
03/15/2022,05:38:14.214,64152.45,68297.00,242.130000,0.204920,28.810000,543.940000,0.000000,60.026000,49.620000,0.580600,1.467939,1.400529,68294.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.350000,65.995414,83.800000,104.600000,66.900000,0.011000,0.000000,0.058000,0.055000,0.052000,0.000000,0.000000,8.333465,63.566364,0.071113,698.988836,83.788486,6.205584,151.345459,0.000000,0.009000,0.000000,0.000000,128.100000,122.700000,121.400000,120.800000,120.600000,120.500000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.645000,70.130000,0.420000,0.420000,447.260574,504960.996170,475.441000,NatG-1,
03/15/2022,05:39:15.214,64213.45,68358.00,242.260000,0.205020,28.840000,544.430000,0.000000,60.037000,49.670000,0.580700,1.461467,1.399282,68355.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.355556,66.106213,83.600000,104.300000,66.900000,0.011000,0.000000,0.059000,0.054000,0.057000,0.000000,0.000000,8.333036,63.668095,0.071113,698.988836,83.788486,6.206307,151.344604,0.000000,0.009000,0.000000,0.000000,128.100000,122.666667,121.433333,120.800000,120.633333,120.500000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.646000,70.140000,0.420000,0.420000,447.260574,504968.450513,475.448000,NatG-1,
03/15/2022,05:40:16.213,64274.45,68419.00,242.230000,0.204980,28.830000,544.920000,0.000000,60.034000,49.650000,0.580700,1.462240,1.400322,68416.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.366667,66.200592,83.400000,104.100000,67.000000,0.011000,0.000000,0.059000,0.057000,0.055000,0.000000,0.000000,8.332936,63.730698,0.071113,698.988836,83.788486,6.207331,151.343582,0.000000,0.009000,0.000000,0.000000,128.166667,122.700000,121.400000,120.800000,120.633333,120.500000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.646000,70.150000,0.420000,0.420000,447.260574,504975.904856,475.455000,NatG-1,
03/15/2022,05:41:16.213,64334.45,68479.00,242.040000,0.204810,28.780000,545.400000,0.000000,60.014000,49.570000,0.580600,1.464235,1.400554,68476.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.338889,66.305030,83.200000,103.800000,67.000000,0.011000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.332314,63.851841,0.071113,698.988836,83.788486,6.208188,151.342621,0.000000,0.009000,0.000000,0.000000,128.100000,122.633333,121.400000,120.800000,120.600000,120.500000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.646000,70.170000,0.417000,0.417000,444.065855,504983.359199,475.462000,NatG-1,
03/15/2022,05:42:16.214,64394.45,68539.00,242.220000,0.205040,28.830000,545.880000,0.000000,59.991000,49.660000,0.580600,1.465324,1.400380,68536.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.383333,66.427515,83.000000,103.500000,67.100000,0.011000,0.000000,0.059000,0.058000,0.056000,0.000000,0.000000,8.332654,63.858112,0.071113,698.988836,83.788486,6.208822,151.341797,0.000000,0.009000,0.000000,0.000000,128.166667,122.700000,121.400000,120.800000,120.666667,120.566667,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.970000,29.645000,70.190000,0.417000,0.417000,444.065855,504990.813542,475.469000,NatG-1,
03/15/2022,05:43:17.213,64455.45,68600.00,241.870000,0.204700,28.740000,546.360000,0.000000,59.982000,49.510000,0.580500,1.462775,1.400339,68597.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.344444,66.502071,82.800000,103.200000,67.100000,0.011000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.332755,63.897236,0.071113,698.988836,83.788486,6.209470,151.340790,0.000000,0.009000,0.000000,0.000000,128.100000,122.633333,121.400000,120.800000,120.633333,120.500000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.646000,70.210000,0.417000,0.417000,444.065855,504998.267885,475.476000,NatG-1,
03/15/2022,05:44:17.213,64515.45,68660.00,241.880000,0.204700,28.740000,546.840000,0.000000,59.973000,49.510000,0.580500,1.463263,1.400447,68657.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.377778,66.612278,82.600000,102.966667,67.200000,0.011000,0.000000,0.057000,0.056000,0.057000,0.000000,0.000000,8.332579,63.960682,0.071113,698.988836,83.788486,6.210192,151.340027,0.000000,0.009000,0.000000,0.000000,128.133333,122.700000,121.400000,120.800000,120.666667,120.566667,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.644000,70.230000,0.414000,0.414000,440.871137,505005.722228,475.483000,NatG-1,
03/15/2022,05:45:18.214,64576.45,68721.00,241.840000,0.204560,28.720000,547.330000,0.000000,60.004000,49.470000,0.580500,1.462994,1.400678,68718.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.355556,66.736095,82.400000,102.700000,67.200000,0.011000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.331902,64.088303,0.071113,698.988836,83.788486,6.210710,151.339142,0.000000,0.009000,0.000000,0.000000,128.133333,122.633333,121.400000,120.800000,120.633333,120.533333,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.644000,70.250000,0.417000,0.417000,444.065855,505013.176570,475.490000,NatG-1,
03/15/2022,05:46:18.214,64636.45,68781.00,241.410000,0.204140,28.600000,547.810000,0.000000,59.985000,49.280000,0.580400,1.465269,1.400978,68778.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.366667,66.844970,82.200000,102.433333,67.266667,0.011000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.332212,64.095413,0.071113,698.988836,83.788486,6.211129,151.338303,0.000000,0.009000,0.000000,0.000000,128.133333,122.666667,121.366667,120.800000,120.666667,120.566667,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.970000,29.645000,70.270000,0.417000,0.417000,444.065855,505020.630913,475.497000,NatG-1,
03/15/2022,05:47:18.214,64696.45,68841.00,241.640000,0.204370,28.670000,548.290000,0.000000,59.990000,49.380000,0.580500,1.463131,1.400555,68838.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.388889,66.907988,82.100000,102.200000,67.300000,0.011000,0.000000,0.059000,0.056000,0.053000,0.000000,0.000000,8.332141,64.147781,0.071113,698.988836,83.788486,6.212075,151.337433,0.000000,0.009000,0.000000,0.000000,128.133333,122.700000,121.400000,120.800000,120.700000,120.600000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.970000,29.645000,70.280000,0.420000,0.420000,447.260574,505028.085256,475.504000,NatG-1,
03/15/2022,05:48:19.215,64757.45,68902.00,241.820000,0.204620,28.730000,548.770000,0.000000,59.964000,49.480000,0.580500,1.470091,1.400298,68899.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.333333,67.010207,81.900000,102.000000,67.233333,0.011000,0.000000,0.062000,0.056000,0.057000,0.000000,0.000000,8.331705,64.244087,0.071113,698.988836,83.788486,6.212531,151.336685,0.000000,0.009000,0.000000,0.000000,128.100000,122.600000,121.300000,120.800000,120.666667,120.533333,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.970000,29.645000,70.290000,0.417000,0.417000,444.065855,505035.539599,475.511000,NatG-1,
03/15/2022,05:49:20.213,64818.45,68963.00,241.760000,0.204500,28.700000,549.260000,0.000000,59.983000,49.440000,0.580500,1.464205,1.399611,68960.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.372222,67.145858,81.700000,101.700000,67.200000,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.331800,64.276001,0.071113,698.988836,83.788486,6.212918,151.335815,0.000000,0.009000,0.000000,0.000000,128.100000,122.633333,121.400000,120.800000,120.700000,120.600000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.646000,70.310000,0.417000,0.417000,444.065855,505042.993942,475.518000,NatG-1,
03/15/2022,05:50:20.214,64878.45,69023.00,241.660000,0.204360,28.670000,549.740000,0.000000,60.001000,49.380000,0.580600,1.462175,1.399528,69020.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.372222,67.252071,81.600000,101.500000,67.200000,0.011000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.332311,64.251770,0.071113,698.988836,83.788486,6.213844,151.334976,0.000000,0.009000,0.000000,0.000000,128.100000,122.633333,121.400000,120.800000,120.700000,120.600000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.647000,70.310000,0.417000,0.417000,444.065855,505050.448285,475.525000,NatG-1,
03/15/2022,05:51:21.214,64939.45,69084.00,241.800000,0.204550,28.720000,550.220000,0.000000,59.989000,49.460000,0.580600,1.466487,1.400000,69081.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.361111,67.371450,81.400000,101.200000,67.100000,0.011000,0.000000,0.060000,0.055000,0.056000,0.001000,0.000000,8.331841,64.350609,0.071113,698.988836,83.788486,6.214236,151.334351,0.000000,0.009000,0.000000,0.000000,128.100000,122.666667,121.300000,120.800000,120.700000,120.600000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.970000,29.645000,70.310000,0.417000,0.417000,444.065855,505057.902628,475.532000,NatG-1,
03/15/2022,05:52:21.214,64999.45,69144.00,241.980000,0.204770,28.770000,550.700000,0.000000,59.974000,49.550000,0.580700,1.462519,1.399868,69141.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.355556,67.400000,81.200000,101.000000,67.000000,0.011000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.331928,64.376968,0.071113,698.988836,83.788486,6.214873,151.333511,0.000000,0.009000,0.000000,0.000000,128.100000,122.600000,121.333333,120.800000,120.700000,120.600000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.970000,29.645000,70.320000,0.420000,0.420000,447.260574,505066.421877,475.540000,NatG-1,
03/15/2022,05:53:22.213,65060.45,69205.00,241.800000,0.204570,28.720000,551.190000,0.000000,59.981000,49.470000,0.580700,1.464682,1.400496,69202.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.372222,67.499408,81.100000,100.700000,66.900000,0.011000,0.000000,0.060000,0.055000,0.056000,-0.001000,0.000000,8.331656,64.452293,0.071113,698.988836,83.788486,6.215497,151.332794,0.000000,0.009000,0.000000,0.000000,128.100000,122.666667,121.366667,120.800000,120.700000,120.600000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.970000,29.645000,70.310000,0.414000,0.414000,440.871137,505073.876220,475.547000,NatG-1,
03/15/2022,05:54:22.213,65120.45,69265.00,241.850000,0.204540,28.720000,551.670000,0.000000,60.016000,49.470000,0.580700,1.462892,1.400124,69262.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.355556,67.601331,80.900000,100.500000,66.800000,0.011000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.332145,64.424904,0.071113,698.988836,83.788486,6.216103,151.332169,0.000000,0.009000,0.000000,0.000000,128.100000,122.633333,121.300000,120.800000,120.700000,120.600000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.646000,70.310000,0.420000,0.420000,447.260574,505081.330563,475.554000,NatG-1,
03/15/2022,05:55:22.214,65180.45,69325.00,241.830000,0.204510,28.720000,552.150000,0.000000,60.019000,49.460000,0.580700,1.460515,1.399826,69322.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.355556,67.698373,80.800000,100.200000,66.700000,0.011000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.331481,64.539398,0.071113,698.988836,83.788486,6.216488,151.331482,0.000000,0.009000,0.000000,0.000000,128.100000,122.600000,121.333333,120.800000,120.700000,120.600000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.647000,70.290000,0.417000,0.417000,444.065855,505087.719999,475.560000,NatG-1,
03/15/2022,05:56:23.213,65241.45,69386.00,241.750000,0.204450,28.700000,552.630000,0.000000,60.016000,49.420000,0.580700,1.464319,1.400703,69383.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.344444,67.769970,80.600000,100.000000,66.700000,0.011000,0.000000,0.058000,0.055000,0.053000,0.000000,0.000000,8.331828,64.532059,0.071113,698.988836,83.788486,6.217138,151.330704,0.000000,0.009000,0.000000,0.000000,128.000000,122.600000,121.366667,120.800000,120.700000,120.600000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.620000,0.960000,29.648000,70.290000,0.420000,0.420000,447.260574,505095.174342,475.567000,NatG-1,
03/15/2022,05:57:23.214,65301.45,69446.00,241.740000,0.204410,28.700000,553.110000,0.000000,60.028000,49.410000,0.580700,1.468813,1.400058,69443.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.361111,67.829586,80.500000,99.766667,66.600000,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.332282,64.509720,0.071113,698.988836,83.788486,6.217516,151.330170,0.000000,0.009000,0.000000,0.000000,128.000000,122.600000,121.366667,120.866667,120.733333,120.600000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.649000,70.290000,0.417000,0.417000,444.065855,505102.628685,475.574000,NatG-1,
03/15/2022,05:58:24.213,65362.45,69507.00,241.530000,0.204220,28.640000,553.600000,0.000000,60.018000,49.320000,0.580600,1.462687,1.400157,69504.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.333333,67.932692,80.300000,99.500000,66.500000,0.011000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.332022,64.572128,0.071113,698.988836,83.788486,6.217780,151.329437,0.000000,0.009000,0.000000,0.000000,128.000000,122.600000,121.300000,120.800000,120.700000,120.600000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.651000,70.280000,0.420000,0.420000,447.260574,505111.147934,475.582000,NatG-1,
03/15/2022,05:59:24.213,65422.45,69567.00,241.810000,0.204520,28.720000,554.080000,0.000000,60.019000,49.460000,0.580700,1.462546,1.400190,69564.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.355556,68.019527,80.133333,99.300000,66.500000,0.011000,0.000000,0.058000,0.055000,0.053000,0.000000,0.000000,8.332020,64.603699,0.071113,698.988836,83.788486,6.218081,151.328934,0.000000,0.009000,0.000000,0.000000,128.000000,122.600000,121.300000,120.866667,120.766667,120.600000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.650000,70.270000,0.417000,0.417000,444.065855,505118.602277,475.589000,NatG-1,
03/15/2022,06:00:25.213,65483.45,69628.00,241.930000,0.204640,28.750000,554.560000,0.000000,60.022000,49.510000,0.580700,1.463692,1.400240,69625.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.344444,68.109172,80.000000,99.100000,66.500000,0.011000,0.000000,0.060000,0.057000,0.056000,0.000000,0.000000,8.332122,64.619225,0.071113,698.988836,83.788486,6.218847,151.328308,0.000000,0.009000,0.000000,0.000000,128.000000,122.600000,121.300000,120.833333,120.733333,120.600000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.649000,70.270000,0.417000,0.417000,444.065855,505126.056620,475.596000,NatG-1,
03/15/2022,06:01:26.213,65544.45,69689.00,241.790000,0.204480,28.710000,555.050000,0.000000,60.021000,49.440000,0.580600,1.465816,1.400802,69686.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.355556,68.200000,79.900000,98.800000,66.500000,0.011000,0.000000,0.058000,0.054000,0.057000,0.000000,0.000000,8.331962,64.667068,0.071113,698.988836,83.788486,6.219275,151.327850,0.000000,0.009000,0.000000,0.000000,128.000000,122.600000,121.300000,120.866667,120.766667,120.600000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.649000,70.260000,0.417000,0.417000,444.065855,505133.510963,475.603000,NatG-1,
03/15/2022,06:02:26.214,65604.45,69749.00,241.800000,0.204470,28.710000,555.530000,0.000000,60.026000,49.440000,0.580600,1.465154,1.400910,69746.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.383333,68.215533,79.700000,98.600000,66.600000,0.011000,0.000000,0.061000,0.056000,0.056000,0.000000,0.000000,8.332223,64.662506,0.071113,698.988836,83.788486,6.219796,151.327316,0.000000,0.009000,0.000000,0.000000,128.000000,122.633333,121.333333,120.900000,120.800000,120.633333,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.647000,70.260000,0.411000,0.411000,437.676419,505140.965306,475.610000,NatG-1,
03/15/2022,06:03:27.214,65665.45,69810.00,241.950000,0.204660,28.750000,556.020000,0.000000,60.011000,49.520000,0.580600,1.463061,1.400661,69807.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.377778,68.338166,79.600000,98.400000,66.700000,0.011000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.332395,64.667236,0.071113,698.988836,83.788486,6.220289,151.326736,0.000000,0.009000,0.000000,0.000000,127.966667,122.600000,121.333333,120.933333,120.766667,120.666667,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.648000,70.260000,0.411000,0.411000,437.676419,505148.419649,475.617000,NatG-1,
03/15/2022,06:04:27.214,65725.45,69870.00,241.900000,0.204620,28.740000,556.490000,0.000000,60.003000,49.500000,0.580600,1.466328,1.400579,69867.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.372222,68.407692,79.433333,98.200000,66.800000,0.011000,0.000000,0.058000,0.055000,0.057000,0.000000,0.000000,8.332664,64.662872,0.071113,698.988836,83.788486,6.220537,151.326324,0.000000,0.009000,0.000000,0.000000,127.933333,122.600000,121.333333,120.933333,120.800000,120.633333,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.647000,70.270000,0.414000,0.414000,440.871137,505155.873992,475.624000,NatG-1,
03/15/2022,06:05:27.214,65785.45,69930.00,241.960000,0.204730,28.760000,556.970000,0.000000,59.982000,49.540000,0.580600,1.467054,1.401637,69927.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.350000,68.524556,79.300000,98.000000,66.900000,0.011000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.332586,64.699440,0.071113,698.988836,83.788486,6.221128,151.325684,0.000000,0.009000,0.000000,0.000000,127.900000,122.600000,121.300000,120.900000,120.800000,120.600000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.647000,70.290000,0.411000,0.411000,437.676419,505162.263428,475.630000,NatG-1,
03/15/2022,06:06:27.214,65845.45,69990.00,241.850000,0.204580,28.720000,557.450000,0.000000,59.989000,49.480000,0.580500,1.463388,1.400455,69987.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.366667,68.621006,79.200000,97.800000,67.000000,0.011000,0.000000,0.060000,0.056000,0.057000,0.000000,0.000000,8.332205,64.771011,0.071113,698.988836,83.788486,6.221402,151.325211,0.000000,0.009000,0.000000,0.000000,127.900000,122.600000,121.333333,120.933333,120.800000,120.633333,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.646000,70.300000,0.411000,0.411000,437.676419,505169.717771,475.637000,NatG-1,
03/15/2022,06:07:28.213,65906.45,70051.00,241.700000,0.204390,28.680000,557.940000,0.000000,59.992000,49.400000,0.580500,1.464749,1.401241,70048.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.361111,68.699556,79.100000,97.600000,67.100000,0.011000,0.000000,0.061000,0.057000,0.055000,0.000000,0.000000,8.332113,64.809784,0.071113,698.988836,83.788486,6.221709,151.324829,0.000000,0.009000,0.000000,0.000000,127.900000,122.600000,121.300000,120.966667,120.800000,120.600000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.645000,70.320000,0.407000,0.407000,433.416794,505177.172114,475.644000,NatG-1,
03/15/2022,06:08:28.214,65966.45,70111.00,241.870000,0.204530,28.720000,558.420000,0.000000,60.007000,49.470000,0.580500,1.466240,1.400752,70108.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.355556,68.742751,78.900000,97.400000,67.100000,0.011000,0.000000,0.062000,0.057000,0.058000,0.000000,0.000000,8.332183,64.827667,0.071113,698.988836,83.788486,6.221684,151.324203,0.000000,0.009000,0.000000,0.000000,127.900000,122.566667,121.300000,120.933333,120.800000,120.633333,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.970000,29.645000,70.330000,0.411000,0.411000,437.676419,505184.626457,475.651000,NatG-1,
03/15/2022,06:09:29.214,66027.45,70172.00,241.680000,0.204420,28.680000,558.900000,0.000000,59.979000,49.410000,0.580600,1.469524,1.401440,70169.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.327778,68.829586,78.800000,97.200000,67.200000,0.011000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.331573,64.931396,0.071113,698.988836,83.788486,6.222024,151.323807,0.000000,0.009000,0.000000,0.000000,127.800000,122.566667,121.300000,120.900000,120.800000,120.600000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.970000,29.645000,70.350000,0.417000,0.417000,444.065855,505192.080800,475.658000,NatG-1,
03/15/2022,06:10:29.214,66087.45,70232.00,241.930000,0.204700,28.750000,559.380000,0.000000,59.971000,49.520000,0.580600,1.463996,1.401273,70229.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.366667,68.922337,78.700000,97.000000,67.200000,0.011000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.331563,64.958908,0.071113,698.988836,83.788486,6.222841,151.323273,0.000000,0.009000,0.000000,0.000000,127.866667,122.600000,121.300000,120.966667,120.800000,120.666667,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.644000,70.370000,0.417000,0.417000,444.065855,505199.535143,475.665000,NatG-1,
03/15/2022,06:11:30.213,66148.45,70293.00,241.910000,0.204640,28.740000,559.870000,0.000000,59.979000,49.500000,0.580600,1.467162,1.400521,70290.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.327778,68.999260,78.600000,96.800000,67.200000,0.011000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.332107,64.920830,0.071113,698.988836,83.788486,6.223345,151.322769,0.000000,0.009000,0.000000,0.000000,127.800000,122.566667,121.266667,120.933333,120.800000,120.600000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.970000,29.645000,70.380000,0.414000,0.414000,440.871137,505206.989486,475.672000,NatG-1,
03/15/2022,06:12:31.214,66209.45,70354.00,241.780000,0.204520,28.710000,560.360000,0.000000,59.977000,49.450000,0.580600,1.464551,1.399992,70351.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.300000,69.038314,78.500000,96.633333,67.100000,0.011000,0.000000,0.061000,0.056000,0.057000,0.000000,0.000000,8.332101,64.946724,0.071113,698.988836,83.788486,6.223673,151.322266,0.000000,0.009000,0.000000,0.000000,127.733333,122.500000,121.233333,120.933333,120.800000,120.600000,0,0,0,0,0,1064.906,1384.834,0.591,93.178,6.233,0.336,30.610000,0.960000,29.644000,70.380000,0.414000,0.414000,440.871137,505214.443829,475.679000,NatG-1,
03/15/2022,06:13:32.214,66270.45,70415.00,241.750000,0.204490,28.700000,560.840000,0.000000,59.977000,49.440000,0.580600,1.465989,1.399752,70412.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.316667,69.125148,78.400000,96.500000,67.000000,0.011000,0.000000,0.059000,0.055000,0.057000,0.000000,0.000000,8.331480,65.047508,0.071113,698.988836,83.788486,6.224265,151.321686,0.000000,0.009000,0.000000,0.000000,127.700000,122.533333,121.300000,120.933333,120.800000,120.633333,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.610000,0.970000,29.645000,70.390000,0.411000,0.411000,437.718562,505228.400276,475.686000,NatG-1,
03/15/2022,06:14:33.214,66331.45,70476.00,241.660000,0.204410,28.680000,561.330000,0.000000,59.972000,49.400000,0.580600,1.469351,1.399942,70473.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.305556,69.211243,78.300000,96.300000,66.900000,0.011000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.332038,65.004608,0.071113,698.988836,83.788486,6.224585,151.321182,0.000000,0.009000,0.000000,0.000000,127.700000,122.533333,121.233333,120.933333,120.800000,120.633333,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.610000,0.960000,29.644000,70.380000,0.420000,0.420000,447.303640,505235.855337,475.693000,NatG-1,
03/15/2022,06:15:34.213,66392.45,70537.00,241.320000,0.204050,28.590000,561.810000,0.000000,59.978000,49.240000,0.580600,1.470424,1.400215,70534.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.305556,69.284320,78.200000,96.100000,66.800000,0.011000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.332034,65.029556,0.071113,698.988836,83.788486,6.224689,151.320724,0.000000,0.009000,0.000000,0.000000,127.666667,122.566667,121.233333,120.933333,120.800000,120.633333,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.610000,0.960000,29.646000,70.380000,0.414000,0.414000,440.913588,505243.310397,475.700000,NatG-1,
03/15/2022,06:16:34.213,66452.45,70597.00,241.560000,0.204230,28.640000,562.290000,0.000000,59.999000,49.330000,0.580600,1.463105,1.400356,70594.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.333333,69.346006,78.066667,95.900000,66.700000,0.011000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.332281,65.020119,0.071113,698.988836,83.788486,6.224887,151.320297,0.000000,0.009000,0.000000,0.000000,127.633333,122.600000,121.266667,120.966667,120.800000,120.733333,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.610000,0.960000,29.647000,70.380000,0.414000,0.414000,440.913588,505250.765458,475.707000,NatG-1,
03/15/2022,06:17:34.214,66512.45,70657.00,241.730000,0.204380,28.690000,562.770000,0.000000,60.014000,49.410000,0.580700,1.466288,1.400033,70654.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.344444,69.400000,77.900000,95.800000,66.700000,0.011000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.331485,65.136681,0.071113,698.988836,83.788486,6.224933,151.319962,0.000000,0.009000,0.000000,0.000000,127.633333,122.600000,121.300000,121.000000,120.800000,120.733333,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.610000,0.960000,29.650000,70.370000,0.417000,0.417000,444.108614,505258.220519,475.714000,NatG-1,
03/15/2022,06:18:35.214,66573.45,70718.00,241.590000,0.204300,28.660000,563.250000,0.000000,59.999000,49.360000,0.580600,1.461772,1.400182,70715.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.305556,69.459467,77.866667,95.600000,66.700000,0.011000,0.000000,0.058000,0.055000,0.056000,0.000000,0.000000,8.332047,65.093086,0.071113,698.988836,83.788486,6.224993,151.319550,0.000000,0.009000,0.000000,0.000000,127.566667,122.566667,121.266667,120.966667,120.800000,120.666667,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.610000,0.970000,29.649000,70.370000,0.414000,0.414000,440.913588,505265.675579,475.721000,NatG-1,
03/15/2022,06:19:36.213,66634.45,70779.00,241.660000,0.204380,28.680000,563.740000,0.000000,59.994000,49.390000,0.580600,1.461542,1.401225,70776.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.333333,69.528254,77.700000,95.400000,66.666667,0.011000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.332233,65.090309,0.071113,698.988836,83.788486,6.224825,151.319153,0.000000,0.009000,0.000000,0.000000,127.566667,122.600000,121.300000,121.000000,120.800000,120.733333,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.610000,0.960000,29.650000,70.360000,0.417000,0.417000,444.108614,505273.130640,475.728000,NatG-1,
03/15/2022,06:20:36.213,66694.45,70839.00,241.240000,0.203970,28.570000,564.220000,0.000000,59.984000,49.210000,0.580500,1.462960,1.400307,70836.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.327778,69.602219,77.633333,95.200000,66.700000,0.011000,0.000000,0.058000,0.054000,0.057000,0.000000,0.000000,8.332383,65.092697,0.071113,698.988836,83.788486,6.224480,151.318665,0.000000,0.009000,0.000000,0.000000,127.500000,122.600000,121.300000,121.000000,120.800000,120.766667,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.610000,0.960000,29.650000,70.350000,0.417000,0.417000,444.108614,505280.585701,475.735000,NatG-1,
03/15/2022,06:21:37.215,66755.45,70900.00,241.130000,0.203820,28.530000,564.700000,0.000000,59.995000,49.150000,0.580500,1.466048,1.400282,70897.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.327778,69.737130,77.500000,95.100000,66.700000,0.011000,0.000000,0.059000,0.055000,0.057000,0.000000,0.000000,8.332120,65.163490,0.071113,698.988836,83.788486,6.223587,151.317963,0.000000,0.009000,0.000000,0.000000,127.566667,122.566667,121.266667,121.000000,120.800000,120.766667,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.610000,0.960000,29.650000,70.350000,0.414000,0.414000,440.913588,505288.040761,475.742000,NatG-1,
03/15/2022,06:22:38.213,66816.45,70961.00,241.200000,0.203960,28.560000,565.180000,0.000000,59.975000,49.190000,0.580500,1.466072,1.400373,70958.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.305556,69.774704,77.400000,94.900000,66.700000,0.011000,0.000000,0.060000,0.057000,0.055000,0.000000,0.000000,8.332785,65.103584,0.071113,698.988836,83.788486,6.222712,151.317673,0.000000,0.009000,0.000000,0.000000,127.466667,122.566667,121.266667,121.000000,120.800000,120.733333,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.610000,0.960000,29.650000,70.350000,0.414000,0.414000,440.913588,505295.495822,475.749000,NatG-1,
03/15/2022,06:23:38.214,66876.45,71021.00,241.300000,0.204000,28.570000,565.660000,0.000000,59.992000,49.230000,0.580500,1.468039,1.399793,71018.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.305556,69.863018,77.300000,94.700000,66.800000,0.011000,0.000000,0.058000,0.056000,0.056000,0.000000,0.000000,8.332545,65.144165,0.071113,698.988836,83.788486,6.222382,151.317322,0.000000,0.009000,0.000000,0.000000,127.466667,122.566667,121.266667,121.000000,120.800000,120.733333,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.610000,0.960000,29.648000,70.350000,0.417000,0.417000,444.108614,505302.950883,475.756000,NatG-1,
03/15/2022,06:24:39.214,66937.45,71082.00,241.550000,0.204280,28.640000,566.140000,0.000000,59.980000,49.340000,0.580500,1.462747,1.399876,71079.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.305556,69.900000,77.233333,94.600000,66.833333,0.011000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.332959,65.113487,0.071113,698.988836,83.788486,6.221954,151.317047,0.000000,0.009000,0.000000,0.000000,127.433333,122.566667,121.266667,121.000000,120.800000,120.766667,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.610000,0.960000,29.648000,70.360000,0.417000,0.417000,444.108614,505310.405943,475.763000,NatG-1,
03/15/2022,06:25:40.214,66998.45,71143.00,241.380000,0.204110,28.600000,566.630000,0.000000,59.976000,49.270000,0.580400,1.465484,1.400116,71140.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.300000,69.937574,77.133333,94.400000,66.900000,0.011000,0.000000,0.061000,0.057000,0.057000,0.000000,0.000000,8.332869,65.142357,0.071113,698.988836,83.788486,6.221471,151.316620,0.000000,0.009000,0.000000,0.000000,127.400000,122.566667,121.266667,121.000000,120.800000,120.766667,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.610000,0.960000,29.648000,70.370000,0.414000,0.414000,440.913588,505317.861004,475.770000,NatG-1,
03/15/2022,06:26:41.213,67059.45,71204.00,241.240000,0.203940,28.550000,567.110000,0.000000,59.980000,49.200000,0.580400,1.463470,1.400680,71201.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.294444,69.997781,77.066667,94.200000,67.000000,0.011000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.332706,65.183189,0.071113,698.988836,83.788486,6.220905,151.316391,0.000000,0.009000,0.000000,0.000000,127.400000,122.566667,121.266667,121.000000,120.800000,120.733333,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.610000,0.960000,29.647000,70.380000,0.424000,0.424000,451.563675,505325.316065,475.777000,NatG-1,
03/15/2022,06:27:41.214,67119.45,71264.00,241.330000,0.204070,28.580000,567.590000,0.000000,59.968000,49.250000,0.580400,1.470035,1.399287,71261.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.283333,70.060799,77.000000,94.100000,67.100000,0.011000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.332660,65.203644,0.071113,698.988836,83.788486,6.221026,151.315948,0.000000,0.009000,0.000000,0.000000,127.400000,122.500000,121.266667,121.000000,120.800000,120.733333,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.610000,0.960000,29.649000,70.400000,0.420000,0.420000,447.303640,505332.771125,475.784000,NatG-1,
03/15/2022,06:28:42.213,67180.45,71325.00,241.200000,0.203930,28.550000,568.070000,0.000000,59.970000,49.190000,0.580400,1.465503,1.400124,71322.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.277778,70.130621,76.900000,93.900000,67.100000,0.011000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.332442,65.249184,0.071113,698.988836,83.788486,6.220569,151.315582,0.000000,0.009000,0.000000,0.000000,127.300000,122.533333,121.233333,121.000000,120.800000,120.800000,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.610000,0.960000,29.650000,70.410000,0.417000,0.417000,444.108614,505340.226186,475.791000,NatG-1,
03/15/2022,06:29:42.214,67240.45,71385.00,241.210000,0.203940,28.550000,568.550000,0.000000,59.973000,49.190000,0.580500,1.464941,1.400730,71382.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.277778,70.200000,76.800000,93.800000,67.100000,0.011000,0.000000,0.059000,0.055000,0.054000,-0.001000,0.000000,8.332044,65.315277,0.071113,698.988836,83.788486,6.221029,151.315277,0.000000,0.009000,0.000000,0.000000,127.266667,122.566667,121.266667,121.000000,120.800000,120.766667,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.620000,0.960000,29.651000,70.420000,0.417000,0.417000,444.108614,505347.681247,475.798000,NatG-1,
03/15/2022,06:30:43.213,67301.45,71446.00,241.350000,0.204010,28.580000,569.030000,0.000000,59.992000,49.240000,0.580500,1.466693,1.400787,71443.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.250000,70.232840,76.700000,93.600000,67.100000,0.011000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.332463,65.280891,0.071113,698.988836,83.788486,6.221266,151.315079,0.000000,0.009000,0.000000,0.000000,127.200000,122.533333,121.233333,121.000000,120.800000,120.733333,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.620000,0.960000,29.651000,70.440000,0.417000,0.417000,444.108614,505355.136307,475.805000,NatG-1,
03/15/2022,06:31:43.214,67361.45,71506.00,241.160000,0.203770,28.520000,569.510000,0.000000,60.012000,49.140000,0.580400,1.466948,1.400771,71503.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.238889,70.267456,76.700000,93.500000,67.100000,0.011000,0.000000,0.061000,0.056000,0.056000,0.000000,0.000000,8.332205,65.322952,0.071113,698.988836,83.788486,6.220932,151.314804,0.000000,0.009000,0.000000,0.000000,127.133333,122.533333,121.233333,121.000000,120.800000,120.733333,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.620000,0.960000,29.651000,70.450000,0.420000,0.420000,447.303640,505362.591368,475.812000,NatG-1,
03/15/2022,06:32:44.214,67422.45,71567.00,241.130000,0.203800,28.520000,569.990000,0.000000,59.995000,49.140000,0.580400,1.464475,1.401319,71564.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.238889,70.392160,76.600000,93.300000,67.100000,0.011000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.332413,65.317192,0.071113,698.988836,83.788486,6.220992,151.314392,0.000000,0.009000,0.000000,0.000000,127.200000,122.500000,121.200000,121.000000,120.800000,120.733333,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.620000,0.960000,29.652000,70.450000,0.417000,0.417000,444.108614,505371.111437,475.820000,NatG-1,
03/15/2022,06:33:45.213,67483.45,71628.00,241.280000,0.203910,28.560000,570.480000,0.000000,60.006000,49.200000,0.580500,1.465598,1.399909,71625.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.238889,70.410799,76.500000,93.200000,67.100000,0.011000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.332261,65.353035,0.071113,698.988836,83.788486,6.221176,151.314133,0.000000,0.009000,0.000000,0.000000,127.100000,122.500000,121.266667,121.000000,120.800000,120.766667,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.620000,0.960000,29.652000,70.450000,0.414000,0.414000,440.913588,505378.566498,475.827000,NatG-1,
03/15/2022,06:34:45.213,67543.45,71688.00,241.520000,0.204150,28.620000,570.950000,0.000000,60.014000,49.310000,0.580500,1.467450,1.399801,71685.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.238889,70.459763,76.400000,93.100000,67.000000,0.011000,0.000000,0.058000,0.055000,0.056000,-0.001000,0.000000,8.332603,65.327599,0.071113,698.988836,83.788486,6.221525,151.313828,0.000000,0.009000,0.000000,0.000000,127.100000,122.533333,121.233333,121.000000,120.833333,120.733333,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.620000,0.960000,29.651000,70.450000,0.417000,0.417000,444.108614,505384.956550,475.833000,NatG-1,
03/15/2022,06:35:46.214,67604.45,71749.00,241.670000,0.204300,28.660000,571.440000,0.000000,60.016000,49.370000,0.580600,1.463877,1.400381,71746.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.222222,70.519970,76.300000,92.900000,66.933333,0.011000,0.000000,0.059000,0.056000,0.057000,0.000000,0.000000,8.332494,65.355927,0.071113,698.988836,83.788486,6.221745,151.313461,0.000000,0.009000,0.000000,0.000000,127.066667,122.500000,121.200000,121.000000,120.800000,120.766667,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.620000,0.960000,29.651000,70.450000,0.417000,0.417000,444.108614,505392.411611,475.840000,NatG-1,
03/15/2022,06:36:46.214,67664.45,71809.00,241.720000,0.204370,28.680000,571.920000,0.000000,60.011000,49.400000,0.580600,1.463375,1.399843,71806.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.227778,70.597781,76.200000,92.800000,66.900000,0.011000,0.000000,0.060000,0.055000,0.059000,0.000000,0.000000,8.332184,65.410744,0.071113,698.988836,83.788486,6.221552,151.313217,0.000000,0.009000,0.000000,0.000000,127.000000,122.500000,121.233333,121.000000,120.833333,120.800000,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.620000,0.960000,29.652000,70.450000,0.420000,0.420000,447.303640,505399.866671,475.847000,NatG-1,
03/15/2022,06:37:47.213,67725.45,71870.00,241.600000,0.204200,28.640000,572.400000,0.000000,60.028000,49.340000,0.580600,1.467336,1.399876,71867.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.216667,70.631805,76.100000,92.633333,66.900000,0.011000,0.000000,0.058000,0.057000,0.056000,0.001000,0.000000,8.332863,65.342293,0.071113,698.988836,83.788486,6.222299,151.312897,0.000000,0.009000,0.000000,0.000000,127.000000,122.500000,121.200000,121.000000,120.800000,120.800000,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.620000,0.960000,29.652000,70.450000,0.414000,0.414000,440.913588,505408.386741,475.855000,NatG-1,
03/15/2022,06:38:48.214,67786.45,71931.00,241.510000,0.204140,28.630000,572.890000,0.000000,60.016000,49.300000,0.580600,1.467767,1.399859,71928.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.205556,70.700000,76.000000,92.500000,66.800000,0.011000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.332534,65.397919,0.071113,698.988836,83.788486,6.221976,151.312561,0.000000,0.009000,0.000000,0.000000,126.900000,122.500000,121.200000,121.000000,120.833333,120.800000,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.620000,0.960000,29.652000,70.450000,0.424000,0.424000,451.563675,505415.841801,475.862000,NatG-1,
03/15/2022,06:39:49.213,67847.45,71992.00,241.590000,0.204340,28.660000,573.370000,0.000000,59.978000,49.370000,0.580600,1.462562,1.399396,71989.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.211111,70.717160,75.966667,92.400000,66.800000,0.011000,0.000000,0.060000,0.057000,0.059000,0.000000,0.000000,8.332566,65.408897,0.071113,698.988836,83.788486,6.222426,151.312225,0.000000,0.009000,0.000000,0.000000,127.000000,122.500000,121.200000,121.000000,120.800000,120.766667,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.620000,0.960000,29.651000,70.450000,0.417000,0.417000,444.108614,505423.296862,475.869000,NatG-1,
