Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/15/2022,06:40:50.213,67908.45,72053.00,241.250000,0.203970,28.560000,573.860000,0.000000,59.985000,49.210000,0.580500,1.469236,1.400249,72050.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.183333,70.778107,75.900000,92.300000,66.800000,0.011000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.332730,65.405281,0.071113,698.988836,83.788486,6.222409,151.311920,0.000000,0.009000,0.000000,0.000000,126.800000,122.500000,121.200000,121.000000,120.800000,120.800000,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.620000,0.960000,29.652000,70.440000,0.420000,0.420000,447.303640,505430.751923,475.876000,NatG-1,
03/15/2022,06:41:50.214,67968.45,72113.00,241.180000,0.203850,28.540000,574.330000,0.000000,59.997000,49.170000,0.580500,1.465097,1.399992,72110.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.200000,70.817604,75.800000,92.200000,66.800000,0.011000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.332866,65.399628,0.071113,698.988836,83.788486,6.222605,151.311691,0.000000,0.009000,0.000000,0.000000,126.900000,122.500000,121.200000,121.000000,120.800000,120.800000,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.620000,0.960000,29.652000,70.440000,0.417000,0.417000,444.108614,505438.206983,475.883000,NatG-1,
03/15/2022,06:42:50.215,68028.45,72173.00,241.070000,0.203810,28.520000,574.810000,0.000000,59.979000,49.130000,0.580400,1.465384,1.400257,72170.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.200000,70.895710,75.700000,92.000000,66.800000,0.011000,0.000000,0.058000,0.056000,0.057000,0.000000,0.000000,8.332181,65.497849,0.071113,698.988836,83.788486,6.222855,151.311523,0.000000,0.009000,0.000000,0.000000,126.833333,122.500000,121.233333,121.000000,120.833333,120.800000,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.620000,0.960000,29.653000,70.440000,0.420000,0.420000,447.303640,505445.662044,475.890000,NatG-1,
03/15/2022,06:43:51.213,68089.45,72234.00,241.170000,0.203860,28.540000,575.290000,0.000000,59.997000,49.170000,0.580500,1.468263,1.399801,72231.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.188889,70.926036,75.600000,91.900000,66.900000,0.011000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.332750,65.440315,0.071113,698.988836,83.788486,6.223411,151.311234,0.000000,0.009000,0.000000,0.000000,126.800000,122.500000,121.200000,121.000000,120.833333,120.800000,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.620000,0.960000,29.654000,70.440000,0.424000,0.424000,451.563675,505453.117105,475.897000,NatG-1,
03/15/2022,06:44:51.214,68149.45,72294.00,241.020000,0.203690,28.490000,575.770000,0.000000,60.004000,49.090000,0.580400,1.462222,1.399635,72291.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.188889,71.000000,75.500000,91.733333,66.900000,0.011000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.332493,65.484154,0.071113,698.988836,83.788486,6.222995,151.310989,0.000000,0.009000,0.000000,0.000000,126.800000,122.500000,121.200000,121.000000,120.833333,120.800000,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.620000,0.960000,29.653000,70.430000,0.420000,0.420000,447.303640,505460.572165,475.904000,NatG-1,
03/15/2022,06:45:52.213,68210.45,72355.00,240.900000,0.203610,28.470000,576.250000,0.000000,59.983000,49.050000,0.580400,1.470606,1.400332,72352.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.166667,71.005030,75.433333,91.600000,66.900000,0.011000,0.000000,0.060000,0.057000,0.056000,0.000000,0.000000,8.332929,65.443680,0.071113,698.988836,83.788486,6.223439,151.310776,0.000000,0.009000,0.000000,0.000000,126.700000,122.500000,121.200000,121.000000,120.800000,120.800000,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.620000,0.960000,29.654000,70.420000,0.424000,0.424000,451.563675,505468.027226,475.911000,NatG-1,
03/15/2022,06:46:53.214,68271.45,72416.00,241.270000,0.203940,28.560000,576.730000,0.000000,60.001000,49.210000,0.580500,1.466706,1.400506,72413.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.177778,71.094675,75.400000,91.500000,66.900000,0.011000,0.000000,0.059000,0.056000,0.054000,0.000000,0.000000,8.332935,65.455826,0.071113,698.988836,83.788486,6.223587,151.310577,0.000000,0.009000,0.000000,0.000000,126.633333,122.500000,121.266667,121.000000,120.866667,120.800000,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.620000,0.960000,29.652000,70.420000,0.427000,0.427000,454.758701,505475.482287,475.918000,NatG-1,
03/15/2022,06:47:54.214,68332.45,72477.00,241.060000,0.203730,28.510000,577.220000,0.000000,60.000000,49.110000,0.580400,1.465469,1.399403,72474.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.161111,71.187278,75.300000,91.366667,66.900000,0.011000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.332555,65.512085,0.071113,698.988836,83.788486,6.223848,151.310333,0.000000,0.009000,0.000000,0.000000,126.600000,122.500000,121.200000,121.000000,120.866667,120.800000,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.610000,0.970000,29.650000,70.430000,0.420000,0.420000,447.303640,505484.002356,475.926000,NatG-1,
03/15/2022,06:48:54.214,68392.45,72537.00,241.100000,0.203720,28.510000,577.690000,0.000000,60.016000,49.120000,0.580400,1.464019,1.399046,72534.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.144444,71.200000,75.233333,91.200000,66.900000,0.011000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.332894,65.483177,0.071113,698.988836,83.788486,6.223862,151.310089,0.000000,0.009000,0.000000,0.000000,126.500000,122.500000,121.200000,121.000000,120.866667,120.800000,0,0,0,0,0,1065.009,1384.894,0.591,93.170,6.237,0.339,30.620000,0.970000,29.648000,70.440000,0.424000,0.424000,451.563675,505491.457417,475.933000,NatG-1,
03/15/2022,06:49:54.215,68452.45,72597.00,241.290000,0.203940,28.560000,578.170000,0.000000,60.011000,49.210000,0.580400,1.464450,1.399768,72594.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.150000,71.237130,75.166667,91.100000,66.900000,0.011000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.333082,65.473274,0.071113,698.988836,83.788486,6.224014,151.309814,0.000000,0.009000,0.000000,0.000000,126.500000,122.500000,121.200000,121.000000,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.970000,29.649000,70.420000,0.420000,0.420000,447.301794,505498.632700,475.940000,NatG-1,
03/15/2022,06:50:55.214,68513.45,72658.00,241.230000,0.203880,28.550000,578.650000,0.000000,60.011000,49.180000,0.580500,1.464881,1.399950,72655.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.161111,71.298964,75.100000,91.000000,66.900000,0.011000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.332529,65.549820,0.071113,698.988836,83.788486,6.224472,151.309723,0.000000,0.009000,0.000000,0.000000,126.600000,122.466667,121.200000,121.000000,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.647000,70.420000,0.420000,0.420000,447.301794,505506.087729,475.947000,NatG-1,
03/15/2022,06:51:56.214,68574.45,72719.00,241.270000,0.203990,28.570000,579.130000,0.000000,59.990000,49.220000,0.580500,1.466837,1.399718,72716.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.150000,71.376036,75.000000,90.900000,66.900000,0.011000,0.000000,0.058000,0.055000,0.054000,0.000000,0.000000,8.333124,65.493126,0.071113,698.988836,83.788486,6.223841,151.309402,0.000000,0.009000,0.000000,0.000000,126.500000,122.500000,121.200000,121.000000,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.648000,70.420000,0.424000,0.424000,451.561812,505513.542759,475.954000,NatG-1,
03/15/2022,06:52:57.214,68635.45,72780.00,241.280000,0.204010,28.570000,579.620000,0.000000,59.982000,49.230000,0.580500,1.464438,1.398790,72777.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.116667,71.402663,74.966667,90.800000,66.900000,0.011000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.333572,65.447433,0.071113,698.988836,83.788486,6.225353,151.309158,0.000000,0.009000,0.000000,0.000000,126.366667,122.466667,121.200000,121.000000,120.866667,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.649000,70.420000,0.430000,0.430000,457.951837,505520.997789,475.961000,NatG-1,
03/15/2022,06:53:58.214,68696.45,72841.00,241.160000,0.203860,28.540000,580.100000,0.000000,59.989000,49.160000,0.580400,1.466300,1.399569,72838.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.122222,71.493195,74.900000,90.700000,66.933333,0.011000,0.000000,0.059000,0.056000,0.056000,0.000000,0.000000,8.332988,65.526764,0.071113,698.988836,83.788486,6.224960,151.308945,0.000000,0.009000,0.000000,0.000000,126.333333,122.500000,121.200000,121.000000,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.649000,70.430000,0.427000,0.427000,454.756824,505529.517823,475.969000,NatG-1,
03/15/2022,06:54:58.214,68756.45,72901.00,240.960000,0.203650,28.480000,580.580000,0.000000,59.991000,49.070000,0.580400,1.470317,1.399983,72898.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.116667,71.500000,74.800000,90.600000,67.000000,0.011000,0.000000,0.060000,0.058000,0.056000,0.000000,0.000000,8.332523,65.596481,0.071113,698.988836,83.788486,6.225000,151.308792,0.000000,0.009000,0.000000,0.000000,126.300000,122.500000,121.200000,121.000000,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.651000,70.440000,0.424000,0.424000,451.561812,505536.972853,475.976000,NatG-1,
03/15/2022,06:55:59.213,68817.45,72962.00,241.270000,0.203890,28.550000,581.060000,0.000000,60.016000,49.190000,0.580400,1.466575,1.399469,72959.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.100000,71.507840,74.700000,90.400000,67.000000,0.011000,0.000000,0.057000,0.057000,0.055000,0.000000,0.000000,8.333030,65.544640,0.071113,698.988836,83.788486,6.225120,151.308609,0.000000,0.009000,0.000000,0.000000,126.300000,122.433333,121.200000,121.000000,120.866667,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.970000,29.650000,70.450000,0.427000,0.427000,454.756824,505544.427883,475.983000,NatG-1,
03/15/2022,06:56:59.215,68877.45,73022.00,241.200000,0.203850,28.540000,581.540000,0.000000,60.006000,49.170000,0.580400,1.466078,1.399876,73019.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.100000,71.585207,74.700000,90.366667,67.000000,0.011000,0.000000,0.058000,0.057000,0.056000,0.000000,0.000000,8.332912,65.570206,0.071113,698.988836,83.788486,6.225290,151.308441,0.000000,0.009000,0.000000,0.000000,126.200000,122.500000,121.200000,121.000000,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.650000,70.450000,0.424000,0.424000,451.561812,505551.882913,475.990000,NatG-1,
03/15/2022,06:58:00.213,68938.45,73083.00,241.230000,0.203850,28.540000,582.020000,0.000000,60.009000,49.170000,0.580400,1.469365,1.399950,73080.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.100000,71.617604,74.600000,90.266667,67.000000,0.011000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.333383,65.524719,0.071113,698.988836,83.788486,6.225647,151.308197,0.000000,0.009000,0.000000,0.000000,126.200000,122.500000,121.200000,121.000000,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.648000,70.460000,0.430000,0.430000,457.951837,505559.337943,475.997000,NatG-1,
03/15/2022,06:59:00.213,68998.45,73143.00,241.560000,0.204190,28.630000,582.500000,0.000000,60.013000,49.330000,0.580500,1.468436,1.400108,73140.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.083333,71.696746,74.566667,90.100000,67.066667,0.011000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.333051,65.576180,0.071113,698.988836,83.788486,6.225888,151.307983,0.000000,0.009000,0.000000,0.000000,126.166667,122.466667,121.200000,121.000000,120.866667,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.647000,70.460000,0.434000,0.434000,462.211854,505566.792973,476.004000,NatG-1,
03/15/2022,07:00:00.214,69058.45,73203.00,241.480000,0.204170,28.620000,582.970000,0.000000,59.987000,49.300000,0.580500,1.470833,1.399288,73200.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.083333,71.711243,74.500000,90.100000,67.100000,0.011000,0.000000,0.058000,0.055000,0.056000,0.000000,0.000000,8.333333,65.551651,0.071113,698.988836,83.788486,6.226420,151.307709,0.000000,0.009000,0.000000,0.000000,126.166667,122.466667,121.200000,121.000000,120.866667,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.647000,70.460000,0.427000,0.427000,454.756824,505575.313007,476.012000,NatG-1,
03/15/2022,07:01:01.215,69119.45,73264.00,241.290000,0.203920,28.560000,583.460000,0.000000,60.000000,49.200000,0.580400,1.464839,1.399519,73261.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.088889,71.788166,74.433333,90.000000,67.100000,0.011000,0.000000,0.061000,0.056000,0.055000,0.000000,0.000000,8.333058,65.593872,0.071113,698.988836,83.788486,6.225902,151.307541,0.000000,0.009000,0.000000,0.000000,126.100000,122.500000,121.200000,121.033333,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.647000,70.470000,0.430000,0.430000,457.951837,505582.768037,476.019000,NatG-1,
03/15/2022,07:02:02.214,69180.45,73325.00,241.220000,0.203760,28.530000,583.940000,0.000000,60.029000,49.150000,0.580400,1.467756,1.398723,73322.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.094444,71.809615,74.400000,89.900000,67.100000,0.011000,0.000000,0.060000,0.056000,0.057000,0.000000,0.000000,8.333198,65.591736,0.071113,698.988836,83.788486,6.226212,151.307404,0.000000,0.009000,0.000000,0.000000,126.100000,122.500000,121.200000,121.066667,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.647000,70.480000,0.427000,0.427000,454.756824,505590.223067,476.026000,NatG-1,
03/15/2022,07:03:03.214,69241.45,73386.00,241.320000,0.203910,28.560000,584.430000,0.000000,60.015000,49.210000,0.580400,1.465941,1.398931,73383.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.055556,71.886834,74.300000,89.800000,67.100000,0.011000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.333115,65.609520,0.071113,698.988836,83.788486,6.226521,151.307205,0.000000,0.009000,0.000000,0.000000,126.000000,122.433333,121.200000,121.000000,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.970000,29.645000,70.480000,0.424000,0.424000,451.561812,505597.678097,476.033000,NatG-1,
03/15/2022,07:04:04.213,69302.45,73447.00,241.640000,0.204290,28.660000,584.910000,0.000000,59.998000,49.370000,0.580500,1.465172,1.398610,73444.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.072222,71.900148,74.266667,89.700000,67.066667,0.011000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.333073,65.626968,0.071113,698.988836,83.788486,6.226554,151.307007,0.000000,0.009000,0.000000,0.000000,126.000000,122.466667,121.200000,121.066667,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.646000,70.490000,0.430000,0.430000,457.951837,505606.198131,476.041000,NatG-1,
03/15/2022,07:05:04.215,69362.45,73507.00,241.710000,0.204340,28.670000,585.390000,0.000000,60.008000,49.390000,0.580500,1.465597,1.399363,73504.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.044444,71.911243,74.200000,89.600000,67.000000,0.011000,0.000000,0.061000,0.057000,0.057000,0.000000,0.000000,8.332775,65.671883,0.071113,698.988836,83.788486,6.226169,151.306808,0.000000,0.009000,0.000000,0.000000,125.900000,122.433333,121.200000,121.033333,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.646000,70.480000,0.424000,0.424000,451.561812,505613.653161,476.048000,NatG-1,
03/15/2022,07:06:05.213,69423.45,73568.00,241.870000,0.204430,28.710000,585.880000,0.000000,60.035000,49.450000,0.580600,1.464462,1.399223,73565.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.050000,71.996450,74.100000,89.500000,66.966667,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.332866,65.670441,0.071113,698.988836,83.788486,6.227407,151.306610,0.000000,0.009000,0.000000,0.000000,125.900000,122.433333,121.200000,121.066667,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.646000,70.470000,0.424000,0.424000,451.561812,505621.108191,476.055000,NatG-1,
03/15/2022,07:07:05.214,69483.45,73628.00,241.800000,0.204370,28.690000,586.350000,0.000000,60.033000,49.420000,0.580600,1.467388,1.399214,73625.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.055556,72.012574,74.100000,89.400000,66.900000,0.011000,0.000000,0.059000,0.055000,0.052000,0.000000,0.000000,8.333471,65.608299,0.071113,698.988836,83.788486,6.227455,151.306366,0.000000,0.009000,0.000000,0.000000,125.900000,122.466667,121.200000,121.066667,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.646000,70.470000,0.427000,0.427000,454.756824,505628.563221,476.062000,NatG-1,
03/15/2022,07:08:06.214,69544.45,73689.00,241.510000,0.204070,28.610000,586.840000,0.000000,60.026000,49.280000,0.580500,1.467536,1.398576,73686.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.016667,72.090385,74.000000,89.300000,66.800000,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.333481,65.613350,0.071113,698.988836,83.788486,6.227329,151.306229,0.000000,0.009000,0.000000,0.000000,125.800000,122.400000,121.200000,121.000000,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.646000,70.470000,0.417000,0.417000,444.106782,505636.018251,476.069000,NatG-1,
03/15/2022,07:09:07.213,69605.45,73750.00,241.410000,0.203990,28.590000,587.320000,0.000000,60.027000,49.250000,0.580600,1.467327,1.399569,73747.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.022222,72.101183,73.933333,89.200000,66.800000,0.011000,0.000000,0.059000,0.056000,0.054000,0.000000,0.000000,8.333260,65.649841,0.071113,698.988836,83.788486,6.227676,151.306046,0.000000,0.009000,0.000000,0.000000,125.800000,122.400000,121.200000,121.033333,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.647000,70.460000,0.424000,0.424000,451.561812,505643.473281,476.076000,NatG-1,
03/15/2022,07:10:07.213,69665.45,73810.00,241.390000,0.204020,28.590000,587.800000,0.000000,60.011000,49.250000,0.580600,1.465641,1.399809,73807.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.022222,72.189201,73.900000,89.100000,66.800000,0.011000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.333249,65.659676,0.071113,698.988836,83.788486,6.227715,151.305862,0.000000,0.009000,0.000000,0.000000,125.800000,122.400000,121.200000,121.033333,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.650000,70.450000,0.427000,0.427000,454.756824,505650.928311,476.083000,NatG-1,
03/15/2022,07:11:07.214,69725.45,73870.00,241.190000,0.203910,28.560000,588.280000,0.000000,59.980000,49.180000,0.580600,1.465156,1.399146,73867.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.011111,72.200000,73.800000,89.000000,66.700000,0.011000,0.000000,0.059000,0.056000,0.057000,0.000000,0.000000,8.333092,65.689468,0.071113,698.988836,83.788486,6.227672,151.305740,0.000000,0.009000,0.000000,0.000000,125.700000,122.400000,121.200000,121.066667,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.970000,29.650000,70.450000,0.427000,0.427000,454.756824,505658.383340,476.090000,NatG-1,
03/15/2022,07:12:08.214,69786.45,73931.00,240.990000,0.203730,28.500000,588.760000,0.000000,59.978000,49.100000,0.580500,1.468463,1.399270,73928.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.994444,72.246154,73.800000,88.900000,66.700000,0.011000,0.000000,0.058000,0.056000,0.056000,0.000000,0.000000,8.333268,65.676826,0.071113,698.988836,83.788486,6.227986,151.305618,0.000000,0.009000,0.000000,0.000000,125.600000,122.400000,121.200000,121.066667,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.620000,0.960000,29.650000,70.440000,0.420000,0.420000,447.301794,505666.903375,476.098000,NatG-1,
03/15/2022,07:13:09.214,69847.45,73992.00,241.150000,0.203900,28.550000,589.240000,0.000000,59.977000,49.170000,0.580500,1.470525,1.400166,73989.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.994444,72.296598,73.700000,88.900000,66.700000,0.011000,0.000000,0.059000,0.057000,0.056000,0.000000,0.000000,8.333145,65.692268,0.071113,698.988836,83.788486,6.228174,151.305511,0.000000,0.009000,0.000000,0.000000,125.600000,122.400000,121.200000,121.066667,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.650000,70.440000,0.424000,0.424000,451.561812,505674.358405,476.105000,NatG-1,
03/15/2022,07:14:10.214,69908.45,74053.00,241.120000,0.203880,28.540000,589.730000,0.000000,59.970000,49.160000,0.580500,1.464881,1.401087,74050.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.994444,72.300000,73.700000,88.800000,66.700000,0.011000,0.000000,0.062000,0.056000,0.057000,0.000000,0.000000,8.333649,65.640038,0.071113,698.988836,83.788486,6.228073,151.305374,0.000000,0.009000,0.000000,0.000000,125.600000,122.400000,121.200000,121.066667,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.620000,0.960000,29.651000,70.420000,0.427000,0.427000,454.756824,505681.813434,476.112000,NatG-1,
03/15/2022,07:15:11.213,69969.45,74114.00,240.990000,0.203750,28.500000,590.210000,0.000000,59.974000,49.100000,0.580500,1.469840,1.401095,74111.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.000000,72.306213,73.600000,88.700000,66.800000,0.011000,0.000000,0.060000,0.056000,0.057000,0.000000,0.000000,8.333435,65.671326,0.071113,698.988836,83.788486,6.227975,151.305283,0.000000,0.009000,0.000000,0.000000,125.500000,122.433333,121.233333,121.100000,120.900000,120.833333,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.650000,70.420000,0.427000,0.427000,454.756824,505689.268464,476.119000,NatG-1,
03/15/2022,07:16:11.213,70029.45,74174.00,241.050000,0.203810,28.520000,590.680000,0.000000,59.969000,49.130000,0.580400,1.464648,1.401162,74171.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,122.000000,72.379586,73.500000,88.633333,66.800000,0.011000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.333388,65.684090,0.071113,698.988836,83.788486,6.228240,151.305099,0.000000,0.009000,0.000000,0.000000,125.500000,122.433333,121.233333,121.100000,120.900000,120.833333,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.651000,70.420000,0.420000,0.420000,447.301794,505696.723494,476.126000,NatG-1,
03/15/2022,07:17:12.214,70090.45,74235.00,241.280000,0.204000,28.570000,591.170000,0.000000,59.985000,49.220000,0.580500,1.465000,1.401194,74232.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.983333,72.409024,73.500000,88.600000,66.900000,0.011000,0.000000,0.060000,0.055000,0.053000,0.000000,0.000000,8.334151,65.597336,0.071113,698.988836,83.788486,6.228434,151.304962,0.000000,0.009000,0.000000,0.000000,125.500000,122.400000,121.200000,121.100000,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.650000,70.420000,0.424000,0.424000,451.561812,505705.243528,476.134000,NatG-1,
03/15/2022,07:18:13.213,70151.45,74296.00,241.120000,0.203830,28.530000,591.650000,0.000000,59.984000,49.150000,0.580400,1.467497,1.399801,74293.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.983333,72.443343,73.400000,88.500000,66.900000,0.011000,0.000000,0.061000,0.056000,0.057000,0.000000,0.000000,8.333875,65.637207,0.071113,698.988836,83.788486,6.228274,151.304916,0.000000,0.009000,0.000000,0.000000,125.500000,122.400000,121.200000,121.100000,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.620000,0.960000,29.651000,70.430000,0.417000,0.417000,444.106782,505712.698558,476.141000,NatG-1,
03/15/2022,07:19:13.214,70211.45,74356.00,241.320000,0.204080,28.590000,592.130000,0.000000,59.965000,49.250000,0.580400,1.467219,1.400091,74353.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.950000,72.499260,73.400000,88.400000,67.000000,0.011000,0.000000,0.061000,0.057000,0.056000,0.000000,0.000000,8.333639,65.675591,0.071113,698.988836,83.788486,6.228604,151.304687,0.000000,0.009000,0.000000,0.000000,125.300000,122.400000,121.200000,121.100000,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.651000,70.440000,0.420000,0.420000,447.301794,505720.153588,476.148000,NatG-1,
03/15/2022,07:20:14.213,70272.45,74417.00,241.170000,0.203900,28.540000,592.610000,0.000000,59.973000,49.170000,0.580400,1.466258,1.400464,74414.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.950000,72.513018,73.333333,88.300000,67.033333,0.011000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.333492,65.700043,0.071113,698.988836,83.788486,6.229185,151.304550,0.000000,0.009000,0.000000,0.000000,125.300000,122.400000,121.200000,121.100000,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.620000,0.960000,29.652000,70.450000,0.420000,0.420000,447.301794,505727.608618,476.155000,NatG-1,
03/15/2022,07:21:14.214,70332.45,74477.00,240.940000,0.203630,28.470000,593.090000,0.000000,59.984000,49.060000,0.580300,1.467416,1.400100,74474.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.944444,72.593639,73.300000,88.200000,67.100000,0.011000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.333378,65.732719,0.071113,698.988836,83.788486,6.228590,151.304230,0.000000,0.009000,0.000000,0.000000,125.300000,122.400000,121.200000,121.066667,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.620000,0.970000,29.650000,70.460000,0.424000,0.424000,451.561812,505735.063648,476.162000,NatG-1,
03/15/2022,07:22:15.214,70393.45,74538.00,241.110000,0.203810,28.520000,593.570000,0.000000,59.988000,49.140000,0.580500,1.468623,1.400025,74535.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.950000,72.600000,73.200000,88.200000,67.100000,0.011000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.333701,65.691711,0.071113,698.988836,83.788486,6.229120,151.304291,0.000000,0.009000,0.000000,0.000000,125.300000,122.400000,121.200000,121.100000,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.650000,70.470000,0.424000,0.424000,451.561812,505742.518678,476.169000,NatG-1,
03/15/2022,07:23:15.214,70453.45,74598.00,241.190000,0.203900,28.550000,594.050000,0.000000,59.980000,49.180000,0.580400,1.463462,1.400597,74595.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.938889,72.620858,73.200000,88.100000,67.100000,0.011000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.333725,65.700317,0.071113,698.988836,83.788486,6.229662,151.304092,0.000000,0.009000,0.000000,0.000000,125.233333,122.400000,121.200000,121.100000,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.650000,70.470000,0.420000,0.420000,447.301794,505749.973708,476.176000,NatG-1,
03/15/2022,07:24:16.214,70514.45,74659.00,241.040000,0.203730,28.500000,594.530000,0.000000,59.990000,49.110000,0.580400,1.467972,1.400017,74656.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.933333,72.696893,73.200000,88.100000,67.000000,0.011000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.333821,65.691139,0.071113,698.988836,83.788486,6.229527,151.303955,0.000000,0.009000,0.000000,0.000000,125.200000,122.400000,121.200000,121.100000,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.649000,70.470000,0.427000,0.427000,454.756824,505757.428738,476.183000,NatG-1,
03/15/2022,07:25:17.214,70575.45,74720.00,240.940000,0.203630,28.480000,595.010000,0.000000,59.982000,49.060000,0.580400,1.464666,1.400100,74717.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.922222,72.700000,73.100000,88.000000,67.000000,0.011000,0.000000,0.058000,0.054000,0.055000,0.000000,0.000000,8.333871,65.693291,0.071113,698.988836,83.788486,6.229595,151.303802,0.000000,0.009000,0.000000,0.000000,125.133333,122.400000,121.200000,121.100000,120.900000,120.800000,0,0,0,0,0,1065.004,1384.880,0.591,93.173,6.229,0.341,30.610000,0.960000,29.648000,70.470000,0.424000,0.424000,451.561812,505764.883768,476.190000,NatG-1,
03/15/2022,07:26:18.214,70636.45,74781.00,240.960000,0.203700,28.490000,595.500000,0.000000,59.972000,49.080000,0.580400,1.467158,1.400398,74778.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.916667,72.706213,73.100000,87.900000,66.900000,0.011000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.333549,65.739288,0.071113,698.988836,83.788486,6.229546,151.303741,0.000000,0.009000,0.000000,0.000000,125.100000,122.400000,121.200000,121.100000,120.900000,120.800000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.610000,0.960000,29.649000,70.470000,0.424000,0.424000,451.805487,505809.075220,476.197000,NatG-1,
03/15/2022,07:27:19.213,70697.45,74842.00,241.170000,0.203870,28.540000,595.980000,0.000000,59.988000,49.170000,0.580500,1.463433,1.400299,74839.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.927778,72.725740,73.000000,87.800000,66.900000,0.011000,0.000000,0.060000,0.057000,0.056000,0.000000,0.000000,8.333542,65.745895,0.071113,698.988836,83.788486,6.229544,151.303589,0.000000,0.009000,0.000000,0.000000,125.100000,122.400000,121.233333,121.100000,120.900000,120.833333,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.610000,0.960000,29.650000,70.470000,0.420000,0.420000,447.543171,505816.534273,476.204000,NatG-1,
03/15/2022,07:28:19.215,70757.45,74902.00,241.280000,0.204000,28.570000,596.450000,0.000000,59.986000,49.220000,0.580500,1.465539,1.399909,74899.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.916667,72.795858,73.000000,87.766667,66.800000,0.011000,0.000000,0.059000,0.057000,0.056000,0.000000,0.000000,8.334122,65.681190,0.071113,698.988836,83.788486,6.229625,151.303574,0.000000,0.009000,0.000000,0.000000,125.100000,122.400000,121.200000,121.100000,120.900000,120.800000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.610000,0.960000,29.649000,70.460000,0.420000,0.420000,447.543171,505825.058905,476.212000,NatG-1,
03/15/2022,07:29:20.213,70818.45,74963.00,241.080000,0.203780,28.520000,596.940000,0.000000,59.990000,49.130000,0.580500,1.463834,1.400033,74960.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.916667,72.802219,72.900000,87.700000,66.800000,0.011000,0.000000,0.060000,0.056000,0.057000,0.000000,0.000000,8.333619,65.746811,0.071113,698.988836,83.788486,6.229961,151.303467,0.000000,0.009000,0.000000,0.000000,125.100000,122.400000,121.200000,121.100000,120.900000,120.800000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.649000,70.460000,0.424000,0.424000,451.805487,505832.517958,476.219000,NatG-1,
03/15/2022,07:30:20.215,70878.45,75023.00,241.290000,0.203980,28.570000,597.410000,0.000000,59.996000,49.220000,0.580500,1.466418,1.399851,75020.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.916667,72.852367,72.900000,87.600000,66.800000,0.011000,0.000000,0.061000,0.056000,0.058000,0.000000,0.000000,8.333628,65.747353,0.071113,698.988836,83.788486,6.229834,151.303406,0.000000,0.009000,0.000000,0.000000,125.100000,122.400000,121.200000,121.100000,120.900000,120.800000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.610000,0.960000,29.648000,70.450000,0.420000,0.420000,447.543171,505839.977011,476.226000,NatG-1,
03/15/2022,07:31:21.213,70939.45,75084.00,241.400000,0.204060,28.600000,597.900000,0.000000,60.011000,49.260000,0.580500,1.464079,1.400166,75081.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.905556,72.901036,72.800000,87.533333,66.800000,0.011000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.333745,65.739716,0.071113,698.988836,83.788486,6.229839,151.303268,0.000000,0.009000,0.000000,0.000000,125.000000,122.400000,121.200000,121.100000,120.900000,120.833333,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.610000,0.960000,29.648000,70.450000,0.420000,0.420000,447.543171,505847.436064,476.233000,NatG-1,
03/15/2022,07:32:22.214,71000.45,75145.00,240.910000,0.203620,28.470000,598.380000,0.000000,59.986000,49.050000,0.580400,1.466015,1.400440,75142.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.900000,72.907101,72.800000,87.500000,66.800000,0.011000,0.000000,0.061000,0.057000,0.057000,0.000000,0.000000,8.334039,65.709213,0.071113,698.988836,83.788486,6.229853,151.303192,0.000000,0.009000,0.000000,0.000000,124.966667,122.400000,121.200000,121.100000,120.900000,120.833333,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.610000,0.960000,29.646000,70.450000,0.420000,0.420000,447.543171,505854.895117,476.240000,NatG-1,
03/15/2022,07:33:23.214,71061.45,75206.00,241.250000,0.203970,28.560000,598.860000,0.000000,59.991000,49.210000,0.580500,1.467765,1.400083,75203.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.883333,72.967899,72.700000,87.400000,66.800000,0.011000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.333930,65.724442,0.071113,698.988836,83.788486,6.229827,151.303085,0.000000,0.009000,0.000000,0.000000,124.900000,122.400000,121.200000,121.100000,120.900000,120.800000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.610000,0.960000,29.648000,70.440000,0.420000,0.420000,447.543171,505862.354169,476.247000,NatG-1,
03/15/2022,07:34:24.213,71122.45,75267.00,241.150000,0.203810,28.530000,599.350000,0.000000,60.011000,49.150000,0.580500,1.465875,1.401617,75264.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.883333,73.000000,72.700000,87.400000,66.800000,0.011000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.333787,65.747955,0.071113,698.988836,83.788486,6.230157,151.302963,0.000000,0.009000,0.000000,0.000000,124.900000,122.400000,121.200000,121.100000,120.900000,120.800000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.610000,0.960000,29.646000,70.440000,0.424000,0.424000,451.805487,505869.813222,476.254000,NatG-1,
03/15/2022,07:35:25.213,71183.45,75328.00,241.070000,0.203720,28.510000,599.830000,0.000000,60.014000,49.110000,0.580400,1.464756,1.401128,75325.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.905556,73.000444,72.600000,87.300000,66.900000,0.011000,0.000000,0.060000,0.056000,0.057000,0.001000,0.000000,8.333918,65.736771,0.071113,698.988836,83.788486,6.230134,151.302887,0.000000,0.009000,0.000000,0.000000,124.866667,122.400000,121.233333,121.100000,120.933333,120.900000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.610000,0.960000,29.647000,70.440000,0.420000,0.420000,447.543171,505878.337854,476.262000,NatG-1,
03/15/2022,07:36:26.214,71244.45,75389.00,241.130000,0.203810,28.520000,600.310000,0.000000,59.996000,49.140000,0.580400,1.463520,1.400531,75386.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.872222,73.000000,72.600000,87.200000,66.900000,0.011000,0.000000,0.058000,0.055000,0.054000,0.000000,0.000000,8.333715,65.766602,0.071113,698.988836,83.788486,6.230056,151.302765,0.000000,0.009000,0.000000,0.000000,124.800000,122.400000,121.200000,121.100000,120.900000,120.833333,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.610000,0.960000,29.647000,70.450000,0.417000,0.417000,444.346434,505885.796907,476.269000,NatG-1,
03/15/2022,07:37:27.214,71305.45,75450.00,241.060000,0.203750,28.510000,600.800000,0.000000,59.991000,49.120000,0.580400,1.466061,1.400855,75447.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.850000,73.055473,72.566667,87.133333,67.000000,0.011000,0.000000,0.058000,0.053000,0.057000,-0.001000,0.000000,8.333945,65.744980,0.071113,698.988836,83.788486,6.230563,151.302734,0.000000,0.009000,0.000000,0.000000,124.766667,122.400000,121.166667,121.066667,120.900000,120.800000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.610000,0.960000,29.648000,70.450000,0.420000,0.420000,447.543171,505893.255960,476.276000,NatG-1,
03/15/2022,07:38:27.214,71365.45,75510.00,241.190000,0.203890,28.540000,601.270000,0.000000,59.984000,49.180000,0.580400,1.468046,1.401219,75507.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.861111,73.072337,72.500000,87.100000,67.000000,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334402,65.691765,0.071113,698.988836,83.788486,6.230293,151.302658,0.000000,0.009000,0.000000,0.000000,124.700000,122.400000,121.200000,121.100000,120.900000,120.866667,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.610000,0.960000,29.647000,70.460000,0.414000,0.414000,441.149698,505900.715013,476.283000,NatG-1,
03/15/2022,07:39:28.214,71426.45,75571.00,241.170000,0.203800,28.530000,601.760000,0.000000,60.011000,49.150000,0.580400,1.462709,1.400299,75568.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.855556,73.168047,72.500000,87.100000,67.100000,0.011000,0.000000,0.062000,0.053000,0.055000,0.000000,0.000000,8.333806,65.770859,0.071113,698.988836,83.788486,6.230451,151.302582,0.000000,0.009000,0.000000,0.000000,124.700000,122.400000,121.200000,121.100000,120.900000,120.833333,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.970000,29.649000,70.470000,0.411000,0.411000,437.952961,505908.174066,476.290000,NatG-1,
03/15/2022,07:40:29.213,71487.45,75632.00,240.960000,0.203670,28.490000,602.240000,0.000000,59.983000,49.080000,0.580400,1.466294,1.401685,75629.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.855556,73.192012,72.400000,87.000000,67.100000,0.011000,0.000000,0.058000,0.055000,0.057000,-0.001000,0.000000,8.334136,65.735786,0.071113,698.988836,83.788486,6.230511,151.302460,0.000000,0.009000,0.000000,0.000000,124.700000,122.400000,121.200000,121.100000,120.900000,120.833333,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.610000,0.960000,29.650000,70.470000,0.414000,0.414000,441.149698,505915.633118,476.297000,NatG-1,
03/15/2022,07:41:29.213,71547.45,75692.00,240.960000,0.203600,28.470000,602.710000,0.000000,60.004000,49.060000,0.580400,1.466159,1.400730,75689.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.850000,73.199852,72.400000,86.900000,67.100000,0.011000,0.000000,0.057000,0.056000,0.056000,0.000000,0.000000,8.334229,65.728905,0.071113,698.988836,83.788486,6.230601,151.302368,0.000000,0.009000,0.000000,0.000000,124.666667,122.400000,121.166667,121.100000,120.900000,120.866667,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.651000,70.480000,0.414000,0.414000,441.149698,505923.092171,476.304000,NatG-1,
03/15/2022,07:42:29.214,71607.45,75752.00,240.660000,0.203330,28.400000,603.190000,0.000000,59.985000,48.930000,0.580300,1.466827,1.401355,75749.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.850000,73.200000,72.300000,86.900000,67.100000,0.011000,0.000000,0.058000,0.056000,0.054000,0.000000,0.000000,8.334270,65.730141,0.071113,698.988836,83.788486,6.230871,151.302261,0.000000,0.009000,0.000000,0.000000,124.666667,122.366667,121.200000,121.100000,120.900000,120.866667,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.610000,0.960000,29.651000,70.480000,0.420000,0.420000,447.543171,505930.551224,476.311000,NatG-1,
03/15/2022,07:43:30.214,71668.45,75813.00,240.690000,0.203310,28.400000,603.670000,0.000000,60.007000,48.940000,0.580300,1.466873,1.400515,75810.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.850000,73.224408,72.300000,86.800000,67.000000,0.011000,0.000000,0.058000,0.056000,0.057000,0.000000,0.000000,8.333660,65.808525,0.071113,698.988836,83.788486,6.230737,151.302170,0.000000,0.009000,0.000000,0.000000,124.600000,122.400000,121.200000,121.100000,120.900000,120.900000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.653000,70.470000,0.420000,0.420000,447.543171,505938.010277,476.318000,NatG-1,
03/15/2022,07:44:31.213,71729.45,75874.00,241.010000,0.203650,28.490000,604.150000,0.000000,60.000000,49.080000,0.580400,1.465161,1.400357,75871.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.833333,73.271302,72.300000,86.800000,67.000000,0.011000,0.000000,0.063000,0.054000,0.052000,0.000000,0.000000,8.334058,65.764771,0.071113,698.988836,83.788486,6.230721,151.302109,0.000000,0.009000,0.000000,0.000000,124.600000,122.366667,121.200000,121.100000,120.900000,120.833333,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.653000,70.470000,0.420000,0.420000,447.543171,505945.469330,476.325000,NatG-1,
03/15/2022,07:45:31.214,71789.45,75934.00,240.960000,0.203660,28.480000,604.630000,0.000000,59.984000,49.080000,0.580400,1.463469,1.399983,75931.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.838889,73.294527,72.200000,86.700000,66.900000,0.011000,0.000000,0.063000,0.054000,0.054000,0.000000,0.000000,8.333557,65.830292,0.071113,698.988836,83.788486,6.231021,151.301971,0.000000,0.009000,0.000000,0.000000,124.566667,122.400000,121.200000,121.100000,120.900000,120.866667,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.654000,70.470000,0.417000,0.417000,444.346434,505952.928383,476.332000,NatG-1,
03/15/2022,07:46:32.214,71850.45,75995.00,240.910000,0.203570,28.460000,605.110000,0.000000,59.998000,49.040000,0.580400,1.467603,1.400025,75992.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.816667,73.301775,72.200000,86.600000,66.900000,0.011000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.333899,65.793655,0.071113,698.988836,83.788486,6.230575,151.301834,0.000000,0.009000,0.000000,0.000000,124.433333,122.400000,121.200000,121.100000,120.900000,120.866667,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.655000,70.470000,0.417000,0.417000,444.346434,505960.387436,476.339000,NatG-1,
03/15/2022,07:47:32.214,71910.45,76055.00,241.080000,0.203760,28.510000,605.580000,0.000000,59.995000,49.120000,0.580400,1.467020,1.400738,76052.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.805556,73.355769,72.200000,86.600000,66.900000,0.011000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.334194,65.761292,0.071113,698.988836,83.788486,6.231426,151.301758,0.000000,0.009000,0.000000,0.000000,124.400000,122.366667,121.200000,121.100000,120.900000,120.866667,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.657000,70.470000,0.417000,0.417000,444.346434,505967.846488,476.346000,NatG-1,
03/15/2022,07:48:33.214,71971.45,76116.00,240.980000,0.203610,28.480000,606.070000,0.000000,60.004000,49.070000,0.580400,1.466333,1.400531,76113.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.805556,73.382101,72.100000,86.500000,66.900000,0.011000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.334034,65.783371,0.071113,698.988836,83.788486,6.231197,151.301727,0.000000,0.009000,0.000000,0.000000,124.366667,122.400000,121.200000,121.100000,120.900000,120.866667,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.657000,70.470000,0.420000,0.420000,447.543171,505975.305541,476.353000,NatG-1,
03/15/2022,07:49:33.214,72031.45,76176.00,240.970000,0.203580,28.470000,606.540000,0.000000,60.014000,49.060000,0.580400,1.463503,1.400838,76173.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.838889,73.400000,72.100000,86.500000,66.900000,0.011000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.333949,65.800171,0.071113,698.988836,83.788486,6.231332,151.301590,0.000000,0.009000,0.000000,0.000000,124.466667,122.400000,121.200000,121.100000,120.966667,120.900000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.659000,70.470000,0.420000,0.420000,447.543171,505982.764594,476.360000,NatG-1,
03/15/2022,07:50:33.214,72091.45,76236.00,241.070000,0.203720,28.500000,607.020000,0.000000,60.000000,49.110000,0.580400,1.467554,1.400008,76233.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.827778,73.412870,72.000000,86.466667,66.900000,0.011000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.334019,65.795807,0.071113,698.988836,83.788486,6.231344,151.301559,0.000000,0.009000,0.000000,0.000000,124.466667,122.400000,121.200000,121.100000,120.933333,120.866667,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.658000,70.470000,0.420000,0.420000,447.543171,505990.223647,476.367000,NatG-1,
