Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/15/2022,07:51:34.213,72152.45,76297.00,241.010000,0.203680,28.490000,607.500000,0.000000,59.989000,49.090000,0.580400,1.466811,1.401228,76294.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.822222,73.455178,72.000000,86.400000,66.900000,0.011000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.334352,65.765541,0.071113,698.988836,83.788486,6.231500,151.301254,0.000000,0.009000,0.000000,0.000000,124.400000,122.400000,121.200000,121.100000,120.933333,120.900000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.660000,70.470000,0.420000,0.420000,447.543171,505997.682700,476.374000,NatG-1,
03/15/2022,07:52:34.213,72212.45,76357.00,240.990000,0.203620,28.480000,607.970000,0.000000,60.006000,49.070000,0.580400,1.464640,1.401344,76354.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.788889,73.474260,72.000000,86.300000,66.900000,0.011000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.333838,65.829819,0.071113,698.988836,83.788486,6.231287,151.301437,0.000000,0.009000,0.000000,0.000000,124.300000,122.366667,121.200000,121.100000,120.900000,120.866667,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.660000,70.470000,0.420000,0.420000,447.543171,506005.141753,476.381000,NatG-1,
03/15/2022,07:53:35.213,72273.45,76418.00,241.010000,0.203600,28.480000,608.460000,0.000000,60.020000,49.070000,0.580400,1.463654,1.400440,76415.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.805556,73.497485,71.900000,86.300000,66.900000,0.011000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.334257,65.781158,0.071113,698.988836,83.788486,6.231453,151.301285,0.000000,0.009000,0.000000,0.000000,124.300000,122.400000,121.200000,121.100000,120.933333,120.900000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.659000,70.480000,0.424000,0.424000,451.805487,506012.600806,476.388000,NatG-1,
03/15/2022,07:54:35.214,72333.45,76478.00,241.230000,0.203850,28.540000,608.930000,0.000000,60.016000,49.170000,0.580400,1.465833,1.401235,76475.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.805556,73.500000,71.900000,86.200000,66.900000,0.011000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.334053,65.809540,0.071113,698.988836,83.788486,6.231436,151.301239,0.000000,0.009000,0.000000,0.000000,124.300000,122.400000,121.200000,121.100000,120.933333,120.900000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.661000,70.490000,0.420000,0.420000,447.543171,506020.059858,476.395000,NatG-1,
03/15/2022,07:55:36.214,72394.45,76539.00,241.100000,0.203800,28.520000,609.410000,0.000000,59.983000,49.140000,0.580400,1.464868,1.401493,76536.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.805556,73.501331,71.900000,86.200000,66.900000,0.011000,0.000000,0.058000,0.055000,0.056000,0.000000,0.000000,8.333966,65.827240,0.071113,698.988836,83.788486,6.231626,151.301132,0.000000,0.009000,0.000000,0.000000,124.300000,122.400000,121.200000,121.100000,120.933333,120.900000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.660000,70.490000,0.417000,0.417000,444.346434,506027.518911,476.402000,NatG-1,
03/15/2022,07:56:37.214,72455.45,76600.00,241.070000,0.203670,28.500000,609.900000,0.000000,60.015000,49.100000,0.580400,1.462267,1.400879,76597.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.761111,73.565976,71.800000,86.100000,66.900000,0.011000,0.000000,0.061000,0.054000,0.055000,0.000000,0.000000,8.333997,65.826958,0.071113,698.988836,83.788486,6.231687,151.301041,0.000000,0.009000,0.000000,0.000000,124.166667,122.333333,121.200000,121.100000,120.900000,120.866667,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.660000,70.490000,0.414000,0.414000,441.149698,506034.977964,476.409000,NatG-1,
03/15/2022,07:57:37.214,72515.45,76660.00,241.200000,0.203850,28.540000,610.370000,0.000000,60.006000,49.170000,0.580500,1.463086,1.401410,76657.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.788889,73.591420,71.800000,86.100000,66.900000,0.011000,0.000000,0.060000,0.052000,0.056000,0.000000,0.000000,8.333985,65.828415,0.071113,698.988836,83.788486,6.231710,151.300964,0.000000,0.009000,0.000000,0.000000,124.200000,122.400000,121.200000,121.100000,120.933333,120.900000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.658000,70.490000,0.417000,0.417000,444.346434,506042.437017,476.416000,NatG-1,
03/15/2022,07:58:38.213,72576.45,76721.00,240.850000,0.203530,28.450000,610.860000,0.000000,59.989000,49.020000,0.580400,1.464158,1.400789,76718.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.788889,73.600000,71.800000,86.066667,66.900000,0.011000,0.000000,0.058000,0.054000,0.056000,0.000000,0.000000,8.334343,65.788010,0.071113,698.988836,83.788486,6.231738,151.300949,0.000000,0.009000,0.000000,0.000000,124.200000,122.400000,121.200000,121.100000,120.933333,120.900000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.659000,70.480000,0.420000,0.420000,447.543171,506049.896070,476.423000,NatG-1,
03/15/2022,07:59:38.214,72636.45,76781.00,241.080000,0.203770,28.510000,611.330000,0.000000,59.993000,49.120000,0.580400,1.464592,1.402273,76778.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.761111,73.600000,71.700000,86.000000,66.900000,0.011000,0.000000,0.058000,0.055000,0.056000,0.000000,0.000000,8.334021,65.829208,0.071113,698.988836,83.788486,6.231691,151.300949,0.000000,0.009000,0.000000,0.000000,124.100000,122.333333,121.200000,121.100000,120.933333,120.900000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.659000,70.470000,0.417000,0.417000,444.346434,506058.420702,476.431000,NatG-1,
03/15/2022,08:00:39.213,72697.45,76842.00,241.070000,0.203720,28.500000,611.810000,0.000000,60.008000,49.110000,0.580400,1.463038,1.400382,76839.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.772222,73.644083,71.700000,86.000000,66.800000,0.011000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.334201,65.812859,0.071113,698.988836,83.788486,6.231615,151.300842,0.000000,0.009000,0.000000,0.000000,124.133333,122.366667,121.200000,121.100000,120.933333,120.900000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.657000,70.470000,0.417000,0.417000,444.346434,506065.879755,476.438000,NatG-1,
03/15/2022,08:01:39.213,72757.45,76902.00,241.460000,0.204190,28.630000,612.290000,0.000000,59.985000,49.300000,0.580600,1.464665,1.401433,76899.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.755556,73.690976,71.700000,85.900000,66.800000,0.011000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.334222,65.814545,0.071113,698.988836,83.788486,6.231641,151.300797,0.000000,0.009000,0.000000,0.000000,124.000000,122.366667,121.200000,121.100000,120.966667,120.900000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.657000,70.460000,0.420000,0.420000,447.543171,506073.338807,476.445000,NatG-1,
03/15/2022,08:02:40.213,72818.45,76963.00,241.560000,0.204260,28.650000,612.770000,0.000000,60.001000,49.340000,0.580600,1.464163,1.402136,76960.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.755556,73.696450,71.600000,85.900000,66.800000,0.011000,0.000000,0.063000,0.053000,0.054000,0.000000,0.000000,8.334126,65.828224,0.071113,698.988836,83.788486,6.231753,151.300720,0.000000,0.009000,0.000000,0.000000,124.066667,122.333333,121.200000,121.100000,120.933333,120.900000,0,0,0,0,0,1065.579,1385.137,0.592,93.122,6.253,0.360,30.620000,0.960000,29.656000,70.450000,0.420000,0.420000,447.543171,506080.797860,476.452000,NatG-1,
03/15/2022,08:03:40.213,72878.45,77023.00,241.720000,0.204380,28.690000,613.250000,0.000000,60.017000,49.400000,0.580600,1.466778,1.400629,77020.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.766667,73.704438,71.600000,85.800000,66.800000,0.011000,0.000000,0.063000,0.053000,0.054000,0.000000,0.000000,8.334244,65.813774,0.071113,698.988836,83.788486,6.231771,151.300598,0.000000,0.009000,0.000000,0.000000,124.000000,122.400000,121.200000,121.100000,121.000000,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.657000,70.440000,0.417000,0.417000,444.446103,506103.597767,476.459000,NatG-1,
03/15/2022,08:04:41.214,72939.45,77084.00,241.530000,0.204220,28.640000,613.740000,0.000000,60.001000,49.330000,0.580600,1.464205,1.401441,77081.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.755556,73.717308,71.600000,85.800000,66.800000,0.011000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.334230,65.820030,0.071113,698.988836,83.788486,6.232053,151.300644,0.000000,0.009000,0.000000,0.000000,124.000000,122.366667,121.200000,121.100000,120.966667,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.657000,70.420000,0.417000,0.417000,444.446103,506111.058493,476.466000,NatG-1,
03/15/2022,08:05:42.214,73000.45,77145.00,241.520000,0.204150,28.630000,614.220000,0.000000,60.019000,49.310000,0.580600,1.469459,1.401085,77142.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.744444,73.783136,71.500000,85.700000,66.800000,0.011000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.334465,65.792862,0.071113,698.988836,83.788486,6.231929,151.300598,0.000000,0.009000,0.000000,0.000000,123.966667,122.300000,121.200000,121.100000,121.000000,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.658000,70.420000,0.420000,0.420000,447.643557,506118.519219,476.473000,NatG-1,
03/15/2022,08:06:43.215,73061.45,77206.00,241.180000,0.203790,28.530000,614.710000,0.000000,60.023000,49.150000,0.580500,1.467295,1.401028,77203.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.733333,73.796598,71.500000,85.700000,66.800000,0.011000,0.000000,0.062000,0.053000,0.053000,0.000000,0.000000,8.334539,65.782814,0.071113,698.988836,83.788486,6.232453,151.300583,0.000000,0.009000,0.000000,0.000000,123.900000,122.333333,121.200000,121.100000,120.966667,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.658000,70.420000,0.417000,0.417000,444.446103,506125.979944,476.480000,NatG-1,
03/15/2022,08:07:44.213,73122.45,77267.00,240.790000,0.203410,28.430000,615.190000,0.000000,60.015000,48.980000,0.580400,1.465906,1.401470,77264.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.738889,73.800000,71.500000,85.600000,66.800000,0.011000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.334617,65.779602,0.071113,698.988836,83.788486,6.231868,151.300430,0.000000,0.009000,0.000000,0.000000,123.866667,122.333333,121.233333,121.133333,120.966667,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.659000,70.410000,0.417000,0.417000,444.446103,506133.440670,476.487000,NatG-1,
03/15/2022,08:08:44.214,73182.45,77327.00,240.990000,0.203590,28.480000,615.660000,0.000000,60.024000,49.060000,0.580400,1.465445,1.400971,77324.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.727778,73.800000,71.400000,85.600000,66.800000,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.335049,65.726227,0.071113,698.988836,83.788486,6.232404,151.300507,0.000000,0.009000,0.000000,0.000000,123.900000,122.300000,121.200000,121.100000,120.966667,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.659000,70.410000,0.420000,0.420000,447.643557,506140.901396,476.494000,NatG-1,
03/15/2022,08:09:45.214,73243.45,77388.00,241.120000,0.203820,28.520000,616.150000,0.000000,59.987000,49.140000,0.580400,1.464577,1.401377,77385.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.727778,73.805769,71.400000,85.533333,66.800000,0.011000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.334516,65.793961,0.071113,698.988836,83.788486,6.231929,151.300354,0.000000,0.009000,0.000000,0.000000,123.900000,122.300000,121.200000,121.100000,120.966667,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.660000,70.410000,0.420000,0.420000,447.643557,506148.362122,476.501000,NatG-1,
03/15/2022,08:10:45.214,73303.45,77448.00,240.990000,0.203670,28.490000,616.620000,0.000000,59.998000,49.080000,0.580400,1.461776,1.400847,77445.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.722222,73.808284,71.366667,85.500000,66.800000,0.011000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.334106,65.845268,0.071113,698.988836,83.788486,6.232627,151.300293,0.000000,0.009000,0.000000,0.000000,123.866667,122.300000,121.200000,121.100000,120.966667,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.660000,70.410000,0.414000,0.414000,441.248649,506155.822848,476.508000,NatG-1,
03/15/2022,08:11:46.215,73364.45,77509.00,241.260000,0.203930,28.560000,617.100000,0.000000,60.002000,49.200000,0.580500,1.465454,1.401061,77506.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.711111,73.849112,71.300000,85.500000,66.800000,0.011000,0.000000,0.061000,0.054000,0.053000,0.000000,0.000000,8.334208,65.834724,0.071113,698.988836,83.788486,6.232309,151.300446,0.000000,0.009000,0.000000,0.000000,123.800000,122.300000,121.200000,121.100000,120.966667,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.661000,70.410000,0.420000,0.420000,447.643557,506163.283574,476.515000,NatG-1,
03/15/2022,08:12:47.214,73425.45,77570.00,241.280000,0.203980,28.570000,617.590000,0.000000,59.991000,49.220000,0.580500,1.464163,1.401857,77567.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.716667,73.896598,71.300000,85.400000,66.900000,0.011000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.334566,65.788452,0.071113,698.988836,83.788486,6.232494,151.300217,0.000000,0.009000,0.000000,0.000000,123.800000,122.300000,121.200000,121.100000,121.000000,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.660000,70.410000,0.417000,0.417000,444.446103,506170.744300,476.522000,NatG-1,
03/15/2022,08:13:48.213,73486.45,77631.00,240.710000,0.203350,28.410000,618.070000,0.000000,60.001000,48.950000,0.580400,1.467175,1.401853,77628.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.711111,73.930917,71.300000,85.400000,66.900000,0.011000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.334485,65.804909,0.071113,698.988836,83.788486,6.231183,151.300201,0.000000,0.009000,0.000000,0.000000,123.800000,122.300000,121.200000,121.100000,120.966667,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.659000,70.420000,0.417000,0.417000,444.446103,506178.205026,476.529000,NatG-1,
03/15/2022,08:14:48.215,73546.45,77691.00,240.960000,0.203660,28.480000,618.550000,0.000000,59.984000,49.070000,0.580400,1.470736,1.401270,77688.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.716667,73.984763,71.233333,85.300000,66.966667,0.011000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.334571,65.796425,0.071113,698.988836,83.788486,6.231287,151.300232,0.000000,0.009000,0.000000,0.000000,123.800000,122.300000,121.200000,121.100000,121.000000,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.659000,70.420000,0.417000,0.417000,444.446103,506185.665752,476.536000,NatG-1,
03/15/2022,08:15:49.215,73607.45,77752.00,240.910000,0.203590,28.470000,619.030000,0.000000,59.992000,49.050000,0.580400,1.466477,1.401187,77749.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.711111,73.998817,71.200000,85.300000,67.000000,0.011000,0.000000,0.063000,0.054000,0.053000,0.000000,0.000000,8.334629,65.793396,0.071113,698.988836,83.788486,6.232636,151.300232,0.000000,0.009000,0.000000,0.000000,123.666667,122.333333,121.233333,121.133333,121.000000,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.659000,70.420000,0.420000,0.420000,447.643557,506194.192296,476.544000,NatG-1,
03/15/2022,08:16:50.214,73668.45,77813.00,241.100000,0.203720,28.510000,619.510000,0.000000,60.013000,49.120000,0.580400,1.465197,1.401203,77810.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.700000,74.000000,71.200000,85.300000,67.000000,0.011000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334403,65.822517,0.071113,698.988836,83.788486,6.231517,151.300232,0.000000,0.009000,0.000000,0.000000,123.700000,122.300000,121.200000,121.100000,121.000000,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.658000,70.440000,0.420000,0.420000,447.643557,506201.653022,476.551000,NatG-1,
03/15/2022,08:17:50.214,73728.45,77873.00,241.160000,0.203750,28.520000,619.990000,0.000000,60.026000,49.140000,0.580500,1.467239,1.400605,77870.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.688889,74.000000,71.200000,85.266667,67.000000,0.011000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334026,65.868523,0.071113,698.988836,83.788486,6.232510,151.300201,0.000000,0.009000,0.000000,0.000000,123.633333,122.300000,121.200000,121.100000,121.000000,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.658000,70.440000,0.414000,0.414000,441.248649,506209.113748,476.558000,NatG-1,
03/15/2022,08:18:51.214,73789.45,77934.00,240.620000,0.203240,28.380000,620.470000,0.000000,60.010000,48.900000,0.580300,1.464229,1.402211,77931.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.694444,74.000000,71.100000,85.200000,67.000000,0.011000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.334313,65.835014,0.071113,698.988836,83.788486,6.232698,151.300095,0.000000,0.009000,0.000000,0.000000,123.666667,122.300000,121.200000,121.100000,121.000000,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.659000,70.450000,0.417000,0.417000,444.446103,506216.574474,476.565000,NatG-1,
03/15/2022,08:19:51.214,73849.45,77994.00,240.880000,0.203550,28.460000,620.940000,0.000000,59.998000,49.030000,0.580400,1.466274,1.401486,77991.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.683333,74.000000,71.100000,85.200000,67.000000,0.011000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.333884,65.891647,0.071113,698.988836,83.788486,6.232377,151.300049,0.000000,0.009000,0.000000,0.000000,123.600000,122.300000,121.200000,121.100000,121.000000,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.660000,70.450000,0.424000,0.424000,451.906829,506224.035200,476.572000,NatG-1,
03/15/2022,08:20:51.214,73909.45,78054.00,241.340000,0.204090,28.590000,621.420000,0.000000,59.980000,49.250000,0.580500,1.466608,1.402047,78051.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.666667,74.009911,71.100000,85.200000,67.000000,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334407,65.828194,0.071113,698.988836,83.788486,6.232128,151.299957,0.000000,0.009000,0.000000,0.000000,123.500000,122.300000,121.200000,121.100000,121.000000,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.660000,70.440000,0.420000,0.420000,447.643557,506230.430108,476.578000,NatG-1,
03/15/2022,08:21:52.213,73970.45,78115.00,241.220000,0.203890,28.550000,621.900000,0.000000,60.004000,49.180000,0.580500,1.468831,1.400257,78112.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.666667,74.057840,71.033333,85.100000,66.900000,0.011000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.334573,65.810837,0.071113,698.988836,83.788486,6.232214,151.300018,0.000000,0.009000,0.000000,0.000000,123.500000,122.300000,121.200000,121.100000,121.000000,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.659000,70.440000,0.417000,0.420000,447.643557,506238.956652,476.586000,NatG-1,
03/15/2022,08:22:52.213,74030.45,78175.00,241.100000,0.203780,28.520000,622.380000,0.000000,59.999000,49.130000,0.580500,1.464324,1.400622,78172.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.638889,74.082101,71.000000,85.100000,66.900000,0.011000,0.000000,0.062000,0.053000,0.053000,0.000000,0.000000,8.333937,65.891617,0.071113,698.988836,83.788486,6.232495,151.299866,0.000000,0.009000,0.000000,0.000000,123.500000,122.233333,121.200000,121.100000,120.900000,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.661000,70.440000,0.420000,0.420000,447.643557,506246.417378,476.593000,NatG-1,
03/15/2022,08:23:52.214,74090.45,78235.00,241.080000,0.203710,28.500000,622.850000,0.000000,60.013000,49.110000,0.580400,1.465269,1.400033,78232.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.683333,74.082396,71.000000,85.033333,66.933333,0.011000,0.000000,0.062000,0.053000,0.052000,0.000000,0.000000,8.333948,65.892502,0.071113,698.988836,83.788486,6.232723,151.299805,0.000000,0.009000,0.000000,0.000000,123.500000,122.300000,121.200000,121.166667,121.033333,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.662000,70.440000,0.424000,0.424000,451.906829,506253.878104,476.600000,NatG-1,
03/15/2022,08:24:52.215,74150.45,78295.00,241.120000,0.203780,28.520000,623.330000,0.000000,59.995000,49.130000,0.580400,1.463490,1.401501,78292.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.672222,74.089201,71.000000,85.000000,67.000000,0.011000,0.000000,0.062000,0.053000,0.052000,0.000000,0.000000,8.334275,65.854820,0.071113,698.988836,83.788486,6.232337,151.299759,0.000000,0.009000,0.000000,0.000000,123.500000,122.300000,121.200000,121.133333,121.000000,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.630000,0.960000,29.663000,70.450000,0.417000,0.417000,444.446103,506261.338830,476.607000,NatG-1,
03/15/2022,08:25:53.214,74211.45,78356.00,241.110000,0.203730,28.510000,623.810000,0.000000,60.012000,49.120000,0.580400,1.474255,1.401145,78353.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.655556,74.102959,70.900000,85.000000,67.000000,0.011000,0.000000,0.058000,0.055000,0.055000,-0.001000,0.000000,8.334035,65.886917,0.071113,698.988836,83.788486,6.232409,151.299805,0.000000,0.009000,0.000000,0.000000,123.400000,122.300000,121.200000,121.133333,121.000000,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.630000,0.960000,29.663000,70.450000,0.420000,0.420000,447.643557,506268.799556,476.614000,NatG-1,
03/15/2022,08:26:54.214,74272.45,78417.00,240.880000,0.203570,28.460000,624.290000,0.000000,59.985000,49.030000,0.580400,1.466523,1.401735,78414.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.666667,74.108876,70.900000,85.000000,67.000000,0.011000,0.000000,0.059000,0.054000,0.057000,0.000000,0.000000,8.334394,65.846863,0.071113,698.988836,83.788486,6.232559,151.299728,0.000000,0.009000,0.000000,0.000000,123.400000,122.300000,121.200000,121.166667,121.033333,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.630000,0.960000,29.664000,70.450000,0.417000,0.417000,444.446103,506276.260281,476.621000,NatG-1,
03/15/2022,08:27:55.213,74333.45,78478.00,240.890000,0.203500,28.450000,624.780000,0.000000,60.011000,49.020000,0.580400,1.465848,1.400805,78475.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.650000,74.146302,70.900000,85.000000,67.000000,0.011000,0.000000,0.061000,0.053000,0.052000,0.000000,0.000000,8.334399,65.848846,0.071113,698.988836,83.788486,6.232768,151.299652,0.000000,0.009000,0.000000,0.000000,123.433333,122.266667,121.200000,121.133333,120.966667,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.662000,70.460000,0.417000,0.417000,444.446103,506283.721007,476.628000,NatG-1,
03/15/2022,08:28:55.214,74393.45,78538.00,240.760000,0.203380,28.420000,625.250000,0.000000,60.005000,48.970000,0.580400,1.464352,1.401146,78535.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.627778,74.167012,70.900000,84.900000,66.900000,0.011000,0.000000,0.061000,0.053000,0.052000,0.000000,0.000000,8.334026,65.896942,0.071113,698.988836,83.788486,6.232304,151.299652,0.000000,0.009000,0.000000,0.000000,123.300000,122.266667,121.200000,121.100000,121.000000,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.663000,70.460000,0.424000,0.424000,451.906829,506291.181733,476.635000,NatG-1,
03/15/2022,08:29:56.214,74454.45,78599.00,240.540000,0.203130,28.360000,625.730000,0.000000,60.017000,48.860000,0.580300,1.463989,1.400599,78596.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.666667,74.176627,70.900000,84.900000,66.900000,0.011000,0.000000,0.058000,0.054000,0.055000,0.000000,0.000000,8.333972,65.903290,0.071113,698.988836,83.788486,6.232592,151.299622,0.000000,0.009000,0.000000,0.000000,123.433333,122.266667,121.200000,121.166667,121.033333,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.663000,70.460000,0.420000,0.420000,447.643557,506298.642459,476.642000,NatG-1,
03/15/2022,08:30:57.214,74515.45,78660.00,240.510000,0.203100,28.350000,626.210000,0.000000,60.016000,48.850000,0.580300,1.463959,1.400940,78657.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.633333,74.193639,70.800000,84.900000,66.900000,0.011000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.334211,65.876503,0.071113,698.988836,83.788486,6.232945,151.299561,0.000000,0.009000,0.000000,0.000000,123.300000,122.266667,121.200000,121.133333,121.000000,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.960000,29.664000,70.450000,0.417000,0.417000,444.446103,506306.103185,476.649000,NatG-1,
03/15/2022,08:31:58.213,74576.45,78721.00,240.860000,0.203520,28.450000,626.690000,0.000000,60.007000,49.020000,0.580400,1.463443,1.402101,78718.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.655556,74.197781,70.800000,84.800000,66.900000,0.011000,0.000000,0.061000,0.054000,0.053000,0.000000,0.000000,8.334923,65.792847,0.071113,698.988836,83.788486,6.232782,151.299408,0.000000,0.009000,0.000000,0.000000,123.300000,122.300000,121.233333,121.133333,121.066667,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.630000,0.960000,29.663000,70.450000,0.417000,0.417000,444.446103,506314.629729,476.657000,NatG-1,
03/15/2022,08:32:58.214,74636.45,78781.00,240.730000,0.203370,28.420000,627.170000,0.000000,60.013000,48.960000,0.580400,1.464670,1.400698,78778.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.627778,74.227811,70.800000,84.800000,66.800000,0.011000,0.000000,0.063000,0.054000,0.055000,0.000000,0.000000,8.334581,65.834618,0.071113,698.988836,83.788486,6.232944,151.299438,0.000000,0.009000,0.000000,0.000000,123.200000,122.266667,121.200000,121.166667,121.033333,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.630000,0.960000,29.664000,70.440000,0.414000,0.414000,441.248649,506322.090455,476.664000,NatG-1,
03/15/2022,08:33:58.214,74696.45,78841.00,240.490000,0.203120,28.350000,627.640000,0.000000,60.016000,48.850000,0.580300,1.466227,1.401680,78838.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.627778,74.272633,70.800000,84.800000,66.800000,0.011000,0.000000,0.062000,0.053000,0.054000,0.000000,0.000000,8.334000,65.906754,0.071113,698.988836,83.788486,6.232917,151.299423,0.000000,0.009000,0.000000,0.000000,123.300000,122.266667,121.200000,121.133333,120.966667,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.630000,0.960000,29.664000,70.440000,0.420000,0.420000,447.643557,506329.551181,476.671000,NatG-1,
03/15/2022,08:34:58.215,74756.45,78901.00,240.690000,0.203340,28.410000,628.110000,0.000000,60.013000,48.940000,0.580400,1.466263,1.400764,78898.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.644444,74.285503,70.700000,84.700000,66.800000,0.011000,0.000000,0.063000,0.054000,0.054000,-0.001000,0.000000,8.334836,65.807243,0.071113,698.988836,83.788486,6.232719,151.299423,0.000000,0.009000,0.000000,0.000000,123.200000,122.300000,121.200000,121.200000,121.066667,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.620000,0.950000,29.665000,70.420000,0.424000,0.424000,451.906829,506337.011907,476.678000,NatG-1,
03/15/2022,08:35:59.213,74817.45,78962.00,240.660000,0.203300,28.400000,628.600000,0.000000,60.014000,48.930000,0.580400,1.464043,1.401355,78959.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.633333,74.286538,70.700000,84.700000,66.800000,0.011000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.334949,65.809471,0.071113,698.988836,83.788486,6.233255,151.299240,0.000000,0.009000,0.000000,0.000000,123.200000,122.233333,121.233333,121.166667,121.066667,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.630000,0.960000,29.665000,70.420000,0.420000,0.420000,447.643557,506344.472633,476.685000,NatG-1,
03/15/2022,08:36:59.213,74877.45,79022.00,240.740000,0.203400,28.420000,629.070000,0.000000,60.014000,48.970000,0.580400,1.462734,1.399975,79019.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.577778,74.291716,70.700000,84.666667,66.733333,0.011000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.334627,65.848099,0.071113,698.988836,83.788486,6.232670,151.299393,0.000000,0.009000,0.000000,0.000000,123.000000,122.233333,121.200000,121.133333,121.000000,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.630000,0.960000,29.665000,70.420000,0.417000,0.417000,444.446103,506350.867541,476.691000,NatG-1,
03/15/2022,08:37:59.214,74937.45,79082.00,240.590000,0.203320,28.390000,629.540000,0.000000,59.989000,48.920000,0.580400,1.466408,1.399310,79079.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.605556,74.300000,70.700000,84.600000,66.700000,0.011000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.334376,65.879234,0.071113,698.988836,83.788486,6.232809,151.299438,0.000000,0.009000,0.000000,0.000000,123.100000,122.200000,121.200000,121.166667,121.066667,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.630000,0.960000,29.665000,70.410000,0.417000,0.417000,444.446103,506359.394085,476.699000,NatG-1,
03/15/2022,08:39:00.214,74998.45,79143.00,240.750000,0.203420,28.420000,630.020000,0.000000,60.013000,48.970000,0.580400,1.468096,1.400831,79140.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.638889,74.300000,70.700000,84.600000,66.800000,0.011000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.334627,65.850601,0.071113,698.988836,83.788486,6.232641,151.299484,0.000000,0.009000,0.000000,0.000000,123.200000,122.200000,121.233333,121.200000,121.100000,120.900000,0,0,0,0,0,1065.818,1385.258,0.592,93.095,6.276,0.362,30.630000,0.960000,29.666000,70.400000,0.414000,0.414000,441.248649,506366.854811,476.706000,NatG-1,
03/15/2022,08:40:01.214,75059.45,79204.00,240.820000,0.203520,28.450000,630.510000,0.000000,60.000000,49.010000,0.580400,1.464967,1.400257,79201.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.638889,74.300000,70.700000,84.500000,66.800000,0.011000,0.000000,0.061000,0.054000,0.052000,0.000000,0.000000,8.334769,65.832390,0.071113,698.988836,83.788486,6.232915,151.299347,0.000000,0.009000,0.000000,0.000000,123.200000,122.233333,121.200000,121.200000,121.100000,120.900000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.665000,70.400000,0.417000,0.417000,444.627014,506402.271183,476.713000,NatG-1,
03/15/2022,08:41:02.214,75120.45,79265.00,241.140000,0.203780,28.520000,630.990000,0.000000,60.025000,49.140000,0.580400,1.463834,1.400473,79262.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.600000,74.306361,70.700000,84.500000,66.900000,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.335361,65.760048,0.071113,698.988836,83.788486,6.232957,151.299393,0.000000,0.009000,0.000000,0.000000,123.100000,122.200000,121.200000,121.133333,121.066667,120.900000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.665000,70.410000,0.414000,0.414000,441.428258,506409.734946,476.720000,NatG-1,
03/15/2022,08:42:02.214,75180.45,79325.00,240.790000,0.203440,28.430000,631.460000,0.000000,60.013000,48.990000,0.580300,1.464805,1.400972,79322.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.594444,74.302515,70.600000,84.500000,67.000000,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334606,65.851540,0.071113,698.988836,83.788486,6.232909,151.299423,0.000000,0.009000,0.000000,0.000000,123.000000,122.200000,121.200000,121.200000,121.066667,120.900000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.666000,70.420000,0.420000,0.420000,447.825769,506417.198708,476.727000,NatG-1,
03/15/2022,08:43:02.214,75240.45,79385.00,241.110000,0.203780,28.520000,631.940000,0.000000,60.012000,49.130000,0.580400,1.465109,1.401145,79382.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.588889,74.308580,70.600000,84.500000,67.000000,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334767,65.833855,0.071113,698.988836,83.788486,6.233079,151.299332,0.000000,0.009000,0.000000,0.000000,122.900000,122.200000,121.233333,121.200000,121.100000,120.900000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.666000,70.440000,0.420000,0.420000,447.825769,506424.662471,476.734000,NatG-1,
03/15/2022,08:44:03.213,75301.45,79446.00,241.200000,0.203840,28.540000,632.420000,0.000000,60.022000,49.170000,0.580400,1.464433,1.400124,79443.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.605556,74.356509,70.600000,84.500000,67.100000,0.011000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.334376,65.880928,0.071113,698.988836,83.788486,6.232877,151.299377,0.000000,0.009000,0.000000,0.000000,123.033333,122.200000,121.200000,121.200000,121.100000,120.900000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.665000,70.450000,0.417000,0.417000,444.627014,506432.126234,476.741000,NatG-1,
03/15/2022,08:45:03.215,75361.45,79506.00,240.940000,0.203600,28.470000,632.900000,0.000000,60.011000,49.060000,0.580400,1.463802,1.400349,79503.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.588889,74.386095,70.600000,84.400000,67.100000,0.011000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334409,65.877495,0.071113,698.988836,83.788486,6.233037,151.299362,0.000000,0.009000,0.000000,0.000000,123.000000,122.200000,121.200000,121.133333,121.100000,120.900000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.663000,70.460000,0.417000,0.417000,444.627014,506439.589997,476.748000,NatG-1,
03/15/2022,08:46:04.214,75422.45,79567.00,240.970000,0.203650,28.480000,633.380000,0.000000,60.003000,49.070000,0.580400,1.467027,1.399137,79564.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.588889,74.400000,70.600000,84.400000,67.100000,0.011000,0.000000,0.061000,0.052000,0.054000,0.000000,0.000000,8.334381,65.883476,0.071113,698.988836,83.788486,6.233131,151.299286,0.000000,0.009000,0.000000,0.000000,123.000000,122.200000,121.200000,121.166667,121.066667,120.900000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.664000,70.470000,0.424000,0.424000,452.090776,506447.053760,476.755000,NatG-1,
03/15/2022,08:47:05.213,75483.45,79628.00,240.790000,0.203400,28.430000,633.860000,0.000000,60.025000,48.980000,0.580400,1.463815,1.400432,79625.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.611111,74.409911,70.566667,84.400000,67.100000,0.011000,0.000000,0.059000,0.056000,0.056000,0.000000,0.000000,8.334276,65.894165,0.071113,698.988836,83.788486,6.233148,151.299286,0.000000,0.009000,0.000000,0.000000,123.000000,122.200000,121.266667,121.200000,121.100000,120.900000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.662000,70.490000,0.417000,0.417000,444.627014,506454.517523,476.762000,NatG-1,
03/15/2022,08:48:05.214,75543.45,79688.00,241.010000,0.203640,28.490000,634.340000,0.000000,60.023000,49.080000,0.580400,1.464840,1.398282,79685.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.566667,74.450296,70.500000,84.333333,67.100000,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334387,65.881027,0.071113,698.988836,83.788486,6.233368,151.299179,0.000000,0.009000,0.000000,0.000000,122.900000,122.200000,121.200000,121.166667,121.033333,120.900000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.663000,70.490000,0.420000,0.420000,447.825769,506461.981285,476.769000,NatG-1,
03/15/2022,08:49:06.213,75604.45,79749.00,241.150000,0.203840,28.530000,634.820000,0.000000,60.006000,49.160000,0.580500,1.464335,1.399129,79746.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.605556,74.460947,70.500000,84.300000,67.000000,0.011000,0.000000,0.058000,0.057000,0.056000,0.000000,0.000000,8.333980,65.930832,0.071113,698.988836,83.788486,6.233120,151.299225,0.000000,0.009000,0.000000,0.000000,123.000000,122.200000,121.233333,121.200000,121.100000,120.900000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.620000,0.960000,29.663000,70.490000,0.417000,0.417000,444.627014,506469.445048,476.776000,NatG-1,
03/15/2022,08:50:06.214,75664.45,79809.00,241.060000,0.203760,28.510000,635.300000,0.000000,59.998000,49.120000,0.580500,1.466480,1.399569,79806.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.611111,74.490089,70.500000,84.300000,66.900000,0.011000,0.000000,0.058000,0.055000,0.057000,0.000000,0.000000,8.334556,65.862488,0.071113,698.988836,83.788486,6.233321,151.299072,0.000000,0.009000,0.000000,0.000000,123.000000,122.200000,121.266667,121.200000,121.100000,120.900000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.662000,70.490000,0.420000,0.420000,447.825769,506476.908811,476.783000,NatG-1,
03/15/2022,08:51:07.214,75725.45,79870.00,241.080000,0.203820,28.530000,635.780000,0.000000,59.985000,49.140000,0.580500,1.467324,1.398913,79867.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.572222,74.500000,70.500000,84.300000,66.800000,0.011000,0.000000,0.061000,0.054000,0.057000,0.000000,0.000000,8.334171,65.908020,0.071113,698.988836,83.788486,6.233287,151.299057,0.000000,0.009000,0.000000,0.000000,122.766667,122.200000,121.233333,121.200000,121.100000,120.933333,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.662000,70.470000,0.420000,0.420000,447.825769,506484.372574,476.790000,NatG-1,
03/15/2022,08:52:07.215,75785.45,79930.00,241.220000,0.204010,28.570000,636.250000,0.000000,59.977000,49.210000,0.580600,1.465222,1.398972,79927.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.583333,74.500000,70.433333,84.200000,66.800000,0.011000,0.000000,0.061000,0.054000,0.052000,0.000000,0.000000,8.334556,65.863022,0.071113,698.988836,83.788486,6.233133,151.298904,0.000000,0.009000,0.000000,0.000000,122.900000,122.200000,121.200000,121.200000,121.100000,120.900000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.663000,70.460000,0.424000,0.424000,452.090776,506491.836337,476.797000,NatG-1,
03/15/2022,08:53:08.213,75846.45,79991.00,241.040000,0.203820,28.520000,636.740000,0.000000,59.975000,49.130000,0.580500,1.467717,1.399519,79988.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.594444,74.512130,70.400000,84.200000,66.800000,0.011000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.334438,65.878334,0.071113,698.988836,83.788486,6.233170,151.298904,0.000000,0.009000,0.000000,0.000000,122.900000,122.200000,121.233333,121.200000,121.100000,120.933333,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.620000,0.950000,29.665000,70.450000,0.424000,0.424000,452.090776,506500.366351,476.805000,NatG-1,
03/15/2022,08:54:08.213,75906.45,80051.00,240.680000,0.203380,28.410000,637.210000,0.000000,59.997000,48.950000,0.580400,1.468138,1.399784,80048.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.572222,74.531213,70.400000,84.200000,66.800000,0.011000,0.000000,0.060000,0.056000,0.055000,-0.001000,0.000000,8.334382,65.885330,0.071113,698.988836,83.788486,6.233101,151.298950,0.000000,0.009000,0.000000,0.000000,122.866667,122.166667,121.233333,121.166667,121.066667,120.933333,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.667000,70.450000,0.420000,0.420000,447.825769,506507.830114,476.812000,NatG-1,
03/15/2022,08:55:09.213,75967.45,80112.00,240.270000,0.202940,28.300000,637.690000,0.000000,60.003000,48.760000,0.580300,1.466640,1.399093,80109.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.577778,74.549112,70.400000,84.200000,66.800000,0.011000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.334579,65.861580,0.071113,698.988836,83.788486,6.233355,151.298920,0.000000,0.009000,0.000000,0.000000,122.833333,122.200000,121.233333,121.200000,121.100000,120.900000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.667000,70.450000,0.424000,0.424000,452.090776,506515.293877,476.819000,NatG-1,
03/15/2022,08:56:09.214,76027.45,80172.00,240.310000,0.202980,28.310000,638.170000,0.000000,60.004000,48.780000,0.580300,1.464331,1.398777,80169.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.594444,74.576183,70.300000,84.200000,66.800000,0.011000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.334259,65.904617,0.071113,698.988836,83.788486,6.233186,151.298859,0.000000,0.009000,0.000000,0.000000,122.866667,122.200000,121.266667,121.200000,121.100000,120.933333,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.668000,70.450000,0.420000,0.420000,447.825769,506522.757640,476.826000,NatG-1,
03/15/2022,08:57:10.214,76088.45,80233.00,240.420000,0.203060,28.330000,638.650000,0.000000,60.016000,48.820000,0.580300,1.466266,1.398469,80230.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.594444,74.595118,70.300000,84.200000,66.800000,0.011000,0.000000,0.063000,0.054000,0.054000,0.000000,0.000000,8.334773,65.841560,0.071113,698.988836,83.788486,6.233415,151.298920,0.000000,0.009000,0.000000,0.000000,122.800000,122.200000,121.300000,121.200000,121.100000,120.966667,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.668000,70.440000,0.424000,0.424000,452.090776,506530.221403,476.833000,NatG-1,
03/15/2022,08:58:11.213,76149.45,80294.00,240.350000,0.202990,28.310000,639.130000,0.000000,60.016000,48.790000,0.580300,1.466033,1.398877,80291.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.561111,74.593639,70.300000,84.200000,66.800000,0.011000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.334532,65.872246,0.071113,698.988836,83.788486,6.233187,151.298935,0.000000,0.009000,0.000000,0.000000,122.800000,122.200000,121.200000,121.166667,121.100000,120.900000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.665000,70.450000,0.420000,0.420000,447.825769,506537.685165,476.840000,NatG-1,
03/15/2022,08:59:11.214,76209.45,80354.00,240.460000,0.203110,28.340000,639.600000,0.000000,60.020000,48.840000,0.580300,1.466299,1.398237,80351.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.572222,74.600740,70.300000,84.200000,66.800000,0.011000,0.000000,0.059000,0.055000,0.056000,-0.001000,0.000000,8.334377,65.889153,0.071113,698.988836,83.788486,6.233492,151.298874,0.000000,0.009000,0.000000,0.000000,122.700000,122.200000,121.266667,121.200000,121.100000,120.966667,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.620000,0.960000,29.664000,70.450000,0.424000,0.424000,452.090776,506545.148928,476.847000,NatG-1,
03/15/2022,09:00:12.214,76270.45,80415.00,240.560000,0.203270,28.370000,640.080000,0.000000,59.999000,48.900000,0.580300,1.466522,1.397822,80412.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.538889,74.603550,70.300000,84.100000,66.900000,0.011000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.334251,65.905663,0.071113,698.988836,83.788486,6.232967,151.298874,0.000000,0.009000,0.000000,0.000000,122.700000,122.133333,121.266667,121.133333,121.100000,120.900000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.665000,70.450000,0.424000,0.424000,452.090776,506552.612691,476.854000,NatG-1,
03/15/2022,09:01:12.214,76330.45,80475.00,240.420000,0.203130,28.340000,640.550000,0.000000,60.001000,48.840000,0.580300,1.467041,1.398636,80472.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.577778,74.630473,70.233333,84.100000,66.900000,0.011000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.335189,65.795181,0.071113,698.988836,83.788486,6.233346,151.298920,0.000000,0.009000,0.000000,0.000000,122.766667,122.166667,121.266667,121.200000,121.100000,120.966667,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.664000,70.450000,0.420000,0.420000,447.825769,506560.076454,476.861000,NatG-1,
