Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/15/2022,09:02:13.213,76391.45,80536.00,240.310000,0.202970,28.300000,641.030000,0.000000,60.012000,48.780000,0.580300,1.467409,1.399109,80533.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.583333,74.634615,70.200000,84.100000,66.900000,0.011000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.334849,65.835159,0.071113,698.988836,83.788486,6.233369,151.298950,0.000000,0.009000,0.000000,0.000000,122.700000,122.200000,121.300000,121.200000,121.100000,121.000000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.665000,70.460000,0.420000,0.420000,447.825769,506567.540217,476.868000,NatG-1,
03/15/2022,09:03:14.214,76452.45,80597.00,240.510000,0.203160,28.350000,641.510000,0.000000,60.026000,48.860000,0.580300,1.465938,1.399235,80594.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.577778,74.673964,70.200000,84.100000,66.900000,0.011000,0.000000,0.059000,0.056000,0.052000,0.000000,0.000000,8.334641,65.861710,0.071113,698.988836,83.788486,6.233350,151.298904,0.000000,0.009000,0.000000,0.000000,122.766667,122.166667,121.300000,121.166667,121.100000,120.966667,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.620000,0.950000,29.665000,70.460000,0.420000,0.420000,447.825769,506575.003979,476.875000,NatG-1,
03/15/2022,09:04:15.213,76513.45,80658.00,240.560000,0.203250,28.370000,641.990000,0.000000,60.008000,48.890000,0.580300,1.464551,1.399360,80655.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.572222,74.691568,70.200000,84.033333,66.900000,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334101,65.927109,0.071113,698.988836,83.788486,6.233087,151.298782,0.000000,0.009000,0.000000,0.000000,122.700000,122.133333,121.300000,121.200000,121.100000,121.000000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.664000,70.470000,0.430000,0.430000,458.488287,506583.533994,476.883000,NatG-1,
03/15/2022,09:05:15.215,76573.45,80718.00,240.300000,0.203040,28.310000,642.460000,0.000000,59.985000,48.790000,0.580300,1.464145,1.399334,80715.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.561111,74.700000,70.200000,84.000000,66.966667,0.011000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.334749,65.848068,0.071113,698.988836,83.788486,6.233181,151.298767,0.000000,0.009000,0.000000,0.000000,122.700000,122.100000,121.266667,121.200000,121.100000,121.000000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.665000,70.470000,0.427000,0.427000,455.289532,506590.997757,476.890000,NatG-1,
03/15/2022,09:06:16.213,76634.45,80779.00,240.510000,0.203170,28.360000,642.940000,0.000000,60.022000,48.860000,0.580300,1.465226,1.400025,80776.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.550000,74.700000,70.200000,84.000000,66.900000,0.011000,0.000000,0.061000,0.053000,0.052000,0.000000,0.000000,8.334856,65.835655,0.071113,698.988836,83.788486,6.233232,151.298843,0.000000,0.009000,0.000000,0.000000,122.700000,122.100000,121.266667,121.200000,121.100000,120.933333,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.665000,70.480000,0.420000,0.420000,447.825769,506598.461520,476.897000,NatG-1,
03/15/2022,09:07:16.214,76694.45,80839.00,240.810000,0.203510,28.450000,643.420000,0.000000,60.014000,49.010000,0.580400,1.468036,1.399319,80836.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.561111,74.700000,70.133333,84.000000,66.900000,0.011000,0.000000,0.061000,0.053000,0.053000,0.000000,0.000000,8.334861,65.835091,0.071113,698.988836,83.788486,6.233440,151.298782,0.000000,0.009000,0.000000,0.000000,122.700000,122.100000,121.266667,121.200000,121.100000,121.000000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.665000,70.470000,0.420000,0.420000,447.825769,506605.925283,476.904000,NatG-1,
03/15/2022,09:08:17.213,76755.45,80900.00,240.670000,0.203340,28.400000,643.900000,0.000000,60.021000,48.940000,0.580400,1.465132,1.399842,80897.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.533333,74.700000,70.100000,83.900000,66.900000,0.011000,0.000000,0.059000,0.053000,0.054000,0.000000,0.000000,8.334538,65.875061,0.071113,698.988836,83.788486,6.233724,151.298767,0.000000,0.009000,0.000000,0.000000,122.600000,122.100000,121.266667,121.166667,121.100000,120.966667,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.666000,70.470000,0.420000,0.420000,447.825769,506613.389045,476.911000,NatG-1,
03/15/2022,09:09:18.214,76816.45,80961.00,241.050000,0.203750,28.510000,644.380000,0.000000,60.027000,49.110000,0.580500,1.465963,1.399710,80958.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.544444,74.700000,70.100000,83.900000,66.800000,0.011000,0.000000,0.058000,0.054000,0.056000,0.000000,0.000000,8.334854,65.836975,0.071113,698.988836,83.788486,6.233420,151.298767,0.000000,0.009000,0.000000,0.000000,122.666667,122.100000,121.266667,121.200000,121.100000,120.933333,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.666000,70.470000,0.424000,0.424000,452.090776,506620.852808,476.918000,NatG-1,
03/15/2022,09:10:18.214,76876.45,81021.00,240.800000,0.203530,28.450000,644.860000,0.000000,60.009000,49.010000,0.580500,1.464895,1.399377,81018.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.516667,74.700000,70.100000,83.800000,66.800000,0.011000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.334599,65.869789,0.071113,698.988836,83.788486,6.233567,151.298721,0.000000,0.009000,0.000000,0.000000,122.600000,122.100000,121.200000,121.200000,121.100000,120.900000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.665000,70.470000,0.424000,0.424000,452.090776,506628.316571,476.925000,NatG-1,
03/15/2022,09:11:18.214,76936.45,81081.00,241.160000,0.203970,28.560000,645.330000,0.000000,59.986000,49.190000,0.580500,1.465215,1.399569,81078.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.516667,74.703698,70.100000,83.800000,66.800000,0.011000,0.000000,0.059000,0.055000,0.052000,0.000000,0.000000,8.334877,65.834663,0.071113,698.988836,83.788486,6.233170,151.298767,0.000000,0.009000,0.000000,0.000000,122.533333,122.033333,121.233333,121.233333,121.133333,120.933333,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.664000,70.470000,0.420000,0.420000,447.825769,506635.780334,476.932000,NatG-1,
03/15/2022,09:12:19.213,76997.45,81142.00,240.970000,0.203730,28.500000,645.810000,0.000000,59.992000,49.090000,0.580400,1.466353,1.400174,81139.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.466667,74.700000,70.100000,83.800000,66.800000,0.011000,0.000000,0.061000,0.053000,0.053000,0.000000,0.000000,8.334861,65.837807,0.071113,698.988836,83.788486,6.233267,151.298859,0.000000,0.009000,0.000000,0.000000,122.400000,122.000000,121.200000,121.200000,121.100000,120.900000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.666000,70.470000,0.417000,0.417000,444.627014,506643.244097,476.939000,NatG-1,
03/15/2022,09:13:19.213,77057.45,81202.00,241.070000,0.203790,28.520000,646.290000,0.000000,60.008000,49.130000,0.580500,1.465528,1.399220,81199.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.488889,74.717160,70.066667,83.800000,66.800000,0.011000,0.000000,0.061000,0.053000,0.054000,0.000000,0.000000,8.335027,65.813721,0.071113,698.988836,83.788486,6.233363,151.298798,0.000000,0.009000,0.000000,0.000000,122.433333,122.033333,121.233333,121.200000,121.100000,120.933333,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.666000,70.470000,0.420000,0.420000,447.825769,506650.707859,476.946000,NatG-1,
03/15/2022,09:14:19.213,77117.45,81262.00,241.160000,0.203920,28.550000,646.760000,0.000000,59.994000,49.180000,0.580500,1.466261,1.399320,81259.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.511111,74.732544,70.000000,83.800000,66.800000,0.011000,0.000000,0.061000,0.053000,0.054000,0.000000,0.000000,8.334723,65.853355,0.071113,698.988836,83.788486,6.233453,151.298843,0.000000,0.009000,0.000000,0.000000,122.466667,122.033333,121.266667,121.233333,121.100000,120.966667,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.665000,70.470000,0.417000,0.417000,444.627014,506659.237874,476.954000,NatG-1,
03/15/2022,09:15:20.214,77178.45,81323.00,240.970000,0.203680,28.490000,647.250000,0.000000,60.016000,49.080000,0.580500,1.464798,1.399054,81320.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.505556,74.749556,70.000000,83.700000,66.800000,0.011000,0.000000,0.058000,0.056000,0.054000,0.000000,0.000000,8.334918,65.828972,0.071113,698.988836,83.788486,6.233232,151.298782,0.000000,0.009000,0.000000,0.000000,122.500000,122.000000,121.266667,121.200000,121.100000,120.966667,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.664000,70.470000,0.417000,0.417000,444.627014,506666.701637,476.961000,NatG-1,
03/15/2022,09:16:21.214,77239.45,81384.00,240.950000,0.203710,28.490000,647.730000,0.000000,59.997000,49.080000,0.580500,1.464582,1.400208,81381.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.511111,74.781065,70.000000,83.700000,66.900000,0.011000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.334588,65.869881,0.071113,698.988836,83.788486,6.233339,151.298752,0.000000,0.009000,0.000000,0.000000,122.500000,122.000000,121.266667,121.200000,121.100000,121.000000,0,0,0,0,0,1066.252,1385.475,0.592,93.041,6.325,0.365,30.630000,0.960000,29.666000,70.470000,0.420000,0.420000,447.825769,506674.165400,476.968000,NatG-1,
03/15/2022,09:17:22.213,77300.45,81445.00,240.590000,0.203260,28.380000,648.210000,0.000000,60.016000,48.900000,0.580400,1.465807,1.400474,81442.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.477778,74.796746,70.000000,83.700000,66.900000,0.011000,0.000000,0.060000,0.055000,0.053000,0.000000,0.000000,8.335217,65.795731,0.071113,698.988836,83.788486,6.233767,151.298828,0.000000,0.009000,0.000000,0.000000,122.400000,122.000000,121.233333,121.200000,121.100000,120.933333,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.665000,70.480000,0.417000,0.417000,445.044573,506746.416040,476.975000,NatG-1,
03/15/2022,09:18:22.214,77360.45,81505.00,240.900000,0.203590,28.470000,648.690000,0.000000,60.018000,49.040000,0.580400,1.464463,1.400581,81502.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.455556,74.800000,70.000000,83.700000,66.900000,0.011000,0.000000,0.063000,0.054000,0.054000,0.000000,0.000000,8.335468,65.764366,0.071113,698.988836,83.788486,6.233400,151.298767,0.000000,0.009000,0.000000,0.000000,122.233333,122.000000,121.233333,121.233333,121.100000,120.933333,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.665000,70.490000,0.420000,0.420000,448.246333,506753.886812,476.982000,NatG-1,
03/15/2022,09:19:23.213,77421.45,81566.00,241.020000,0.203720,28.500000,649.170000,0.000000,60.017000,49.100000,0.580500,1.466523,1.401958,81563.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.477778,74.809320,70.000000,83.600000,67.000000,0.011000,0.000000,0.058000,0.055000,0.056000,0.000000,0.000000,8.334682,65.859314,0.071113,698.988836,83.788486,6.233340,151.298843,0.000000,0.009000,0.000000,0.000000,122.333333,121.966667,121.233333,121.233333,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.666000,70.490000,0.424000,0.424000,452.515346,506761.357584,476.989000,NatG-1,
03/15/2022,09:20:23.213,77481.45,81626.00,241.100000,0.203760,28.520000,649.640000,0.000000,60.032000,49.130000,0.580500,1.466922,1.400954,81623.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.450000,74.821006,70.000000,83.600000,67.000000,0.011000,0.000000,0.058000,0.056000,0.053000,0.000000,0.000000,8.334400,65.892899,0.071113,698.988836,83.788486,6.233298,151.298859,0.000000,0.009000,0.000000,0.000000,122.300000,122.000000,121.200000,121.200000,121.100000,120.900000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.667000,70.490000,0.420000,0.420000,448.246333,506768.828357,476.996000,NatG-1,
03/15/2022,09:21:23.214,77541.45,81686.00,240.930000,0.203640,28.480000,650.120000,0.000000,60.011000,49.060000,0.580400,1.465626,1.401610,81683.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.488889,74.833432,70.000000,83.600000,67.000000,0.011000,0.000000,0.061000,0.056000,0.055000,0.001000,0.000000,8.334871,65.837051,0.071113,698.988836,83.788486,6.233387,151.298782,0.000000,0.009000,0.000000,0.000000,122.300000,122.000000,121.300000,121.233333,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.667000,70.500000,0.420000,0.420000,448.246333,506776.299129,477.003000,NatG-1,
03/15/2022,09:22:24.214,77602.45,81747.00,240.830000,0.203490,28.450000,650.600000,0.000000,60.025000,49.010000,0.580500,1.467935,1.400739,81744.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.477778,74.856065,69.900000,83.600000,67.000000,0.011000,0.000000,0.061000,0.056000,0.056000,0.000000,0.000000,8.334589,65.872406,0.071113,698.988836,83.788486,6.233376,151.298782,0.000000,0.009000,0.000000,0.000000,122.300000,121.966667,121.266667,121.233333,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.666000,70.500000,0.420000,0.420000,448.246333,506783.769901,477.010000,NatG-1,
03/15/2022,09:23:25.214,77663.45,81808.00,240.740000,0.203390,28.420000,651.080000,0.000000,60.029000,48.960000,0.580400,1.465657,1.399435,81805.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.477778,74.876036,69.900000,83.600000,67.000000,0.011000,0.000000,0.063000,0.055000,0.054000,0.000000,0.000000,8.334664,65.863014,0.071113,698.988836,83.788486,6.233213,151.298767,0.000000,0.009000,0.000000,0.000000,122.300000,121.966667,121.300000,121.200000,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.666000,70.500000,0.424000,0.424000,452.515346,506791.240673,477.017000,NatG-1,
03/15/2022,09:24:25.214,77723.45,81868.00,240.750000,0.203440,28.430000,651.560000,0.000000,60.016000,48.980000,0.580400,1.467951,1.400166,81865.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.494444,74.889053,69.900000,83.600000,66.933333,0.011000,0.000000,0.063000,0.053000,0.056000,0.000000,0.000000,8.334913,65.831703,0.071113,698.988836,83.788486,6.233449,151.298813,0.000000,0.009000,0.000000,0.000000,122.400000,121.966667,121.266667,121.233333,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.667000,70.510000,0.420000,0.420000,448.246333,506798.711446,477.024000,NatG-1,
03/15/2022,09:25:26.214,77784.45,81929.00,240.670000,0.203330,28.400000,652.040000,0.000000,60.024000,48.940000,0.580300,1.469237,1.399593,81926.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.450000,74.888905,69.900000,83.600000,66.900000,0.011000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.334934,65.830383,0.071113,698.988836,83.788486,6.233513,151.298706,0.000000,0.009000,0.000000,0.000000,122.300000,121.900000,121.233333,121.200000,121.100000,120.966667,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.668000,70.510000,0.420000,0.420000,448.246333,506807.249471,477.032000,NatG-1,
03/15/2022,09:26:27.214,77845.45,81990.00,240.890000,0.203560,28.460000,652.520000,0.000000,60.028000,49.040000,0.580400,1.468461,1.400639,81987.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.405556,74.899260,69.900000,83.600000,66.800000,0.011000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.334795,65.846115,0.071113,698.988836,83.788486,6.233192,151.298798,0.000000,0.009000,0.000000,0.000000,122.100000,121.900000,121.200000,121.200000,121.100000,120.933333,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.668000,70.500000,0.420000,0.420000,448.246333,506814.720243,477.039000,NatG-1,
03/15/2022,09:27:28.213,77906.45,82051.00,240.990000,0.203660,28.490000,653.000000,0.000000,60.025000,49.080000,0.580500,1.464696,1.400307,82048.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.427778,74.906509,69.900000,83.533333,66.800000,0.011000,0.000000,0.063000,0.054000,0.053000,0.000000,0.000000,8.335534,65.756432,0.071113,698.988836,83.788486,6.233238,151.298798,0.000000,0.009000,0.000000,0.000000,122.133333,121.900000,121.233333,121.200000,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.669000,70.490000,0.420000,0.420000,448.246333,506822.191015,477.046000,NatG-1,
03/15/2022,09:28:28.213,77966.45,82111.00,240.600000,0.203270,28.380000,653.480000,0.000000,60.022000,48.910000,0.580400,1.465489,1.400000,82108.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.444444,74.907692,69.900000,83.500000,66.700000,0.011000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.334947,65.829948,0.071113,698.988836,83.788486,6.233249,151.298782,0.000000,0.009000,0.000000,0.000000,122.200000,121.900000,121.266667,121.200000,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.668000,70.490000,0.420000,0.420000,448.246333,506829.661788,477.053000,NatG-1,
03/15/2022,09:29:28.213,78026.45,82171.00,240.700000,0.203490,28.430000,653.950000,0.000000,59.985000,48.980000,0.580400,1.466608,1.400208,82168.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.444444,74.930178,69.800000,83.500000,66.700000,0.011000,0.000000,0.063000,0.054000,0.053000,0.000000,0.000000,8.334749,65.851036,0.071113,698.988836,83.788486,6.233253,151.298737,0.000000,0.009000,0.000000,0.000000,122.200000,121.900000,121.266667,121.233333,121.100000,120.966667,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.668000,70.470000,0.424000,0.424000,452.515346,506837.132560,477.060000,NatG-1,
03/15/2022,09:30:29.213,78087.45,82232.00,240.740000,0.203540,28.440000,654.430000,0.000000,59.980000,49.000000,0.580500,1.465560,1.400141,82229.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.466667,74.936834,69.800000,83.500000,66.700000,0.011000,0.000000,0.060000,0.056000,0.055000,0.001000,0.000000,8.335009,65.818413,0.071113,698.988836,83.788486,6.233196,151.298752,0.000000,0.009000,0.000000,0.000000,122.200000,121.900000,121.300000,121.300000,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.669000,70.470000,0.424000,0.424000,452.515346,506844.603332,477.067000,NatG-1,
03/15/2022,09:31:29.213,78147.45,82292.00,240.990000,0.203730,28.500000,654.900000,0.000000,60.005000,49.100000,0.580500,1.464684,1.400473,82289.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.461111,74.962870,69.800000,83.500000,66.700000,0.011000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.335139,65.803848,0.071113,698.988836,83.788486,6.233221,151.298813,0.000000,0.009000,0.000000,0.000000,122.200000,121.900000,121.300000,121.266667,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.668000,70.470000,0.424000,0.424000,452.515346,506852.074104,477.074000,NatG-1,
03/15/2022,09:32:29.214,78207.45,82352.00,240.920000,0.203600,28.470000,655.380000,0.000000,60.018000,49.050000,0.580400,1.466159,1.399095,82349.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.461111,74.978698,69.800000,83.466667,66.700000,0.011000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.334715,65.858063,0.071113,698.988836,83.788486,6.233252,151.298798,0.000000,0.009000,0.000000,0.000000,122.200000,121.900000,121.300000,121.266667,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.670000,70.470000,0.417000,0.417000,445.044573,506859.544876,477.081000,NatG-1,
03/15/2022,09:33:30.213,78268.45,82413.00,240.950000,0.203700,28.490000,655.860000,0.000000,59.999000,49.080000,0.580400,1.468679,1.399253,82410.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.450000,74.992751,69.800000,83.400000,66.766667,0.011000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.335568,65.752541,0.071113,698.988836,83.788486,6.233392,151.298813,0.000000,0.009000,0.000000,0.000000,122.200000,121.900000,121.300000,121.200000,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.668000,70.470000,0.420000,0.420000,448.246333,506867.015649,477.088000,NatG-1,
03/15/2022,09:34:30.213,78328.45,82473.00,240.980000,0.203780,28.510000,656.340000,0.000000,59.978000,49.110000,0.580500,1.465355,1.398332,82470.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.444444,74.999704,69.800000,83.400000,66.800000,0.011000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.335350,65.777710,0.071113,698.988836,83.788486,6.233215,151.298813,0.000000,0.009000,0.000000,0.000000,122.133333,121.900000,121.300000,121.233333,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.669000,70.470000,0.420000,0.420000,448.246333,506874.486421,477.095000,NatG-1,
03/15/2022,09:35:31.214,78389.45,82534.00,240.770000,0.203550,28.450000,656.820000,0.000000,59.987000,49.010000,0.580400,1.465488,1.400548,82531.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.450000,75.001627,69.800000,83.400000,66.800000,0.011000,0.000000,0.063000,0.055000,0.053000,0.000000,0.000000,8.335247,65.791153,0.071113,698.988836,83.788486,6.233134,151.298782,0.000000,0.009000,0.000000,0.000000,122.200000,121.900000,121.266667,121.233333,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.669000,70.470000,0.417000,0.417000,445.044573,506881.957193,477.102000,NatG-1,
03/15/2022,09:36:32.213,78450.45,82595.00,241.060000,0.203810,28.520000,657.300000,0.000000,60.005000,49.130000,0.580500,1.464109,1.399569,82592.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.461111,75.005325,69.800000,83.400000,66.800000,0.011000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.335174,65.800095,0.071113,698.988836,83.788486,6.233151,151.298874,0.000000,0.009000,0.000000,0.000000,122.200000,121.900000,121.300000,121.233333,121.133333,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.669000,70.470000,0.417000,0.417000,445.044573,506889.427965,477.109000,NatG-1,
03/15/2022,09:37:32.213,78510.45,82655.00,240.810000,0.203550,28.450000,657.780000,0.000000,60.002000,49.020000,0.580500,1.464505,1.400606,82652.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.466667,75.024556,69.800000,83.400000,66.866667,0.011000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.335362,65.777298,0.071113,698.988836,83.788486,6.233361,151.298889,0.000000,0.009000,0.000000,0.000000,122.200000,121.900000,121.300000,121.300000,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.668000,70.470000,0.417000,0.417000,445.044573,506896.898738,477.116000,NatG-1,
03/15/2022,09:38:33.214,78571.45,82716.00,240.780000,0.203530,28.440000,658.260000,0.000000,59.989000,49.000000,0.580400,1.467155,1.399992,82713.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.450000,75.029882,69.766667,83.300000,66.900000,0.011000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.335167,65.800217,0.071113,698.988836,83.788486,6.233399,151.298859,0.000000,0.009000,0.000000,0.000000,122.100000,121.900000,121.300000,121.300000,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.668000,70.490000,0.417000,0.417000,445.044573,506904.369510,477.123000,NatG-1,
03/15/2022,09:39:34.213,78632.45,82777.00,240.580000,0.203360,28.400000,658.740000,0.000000,59.980000,48.920000,0.580400,1.464103,1.400366,82774.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.444444,75.050740,69.700000,83.366667,66.900000,0.011000,0.000000,0.062000,0.053000,0.055000,0.000000,0.000000,8.335368,65.777084,0.071113,698.988836,83.788486,6.233301,151.298843,0.000000,0.009000,0.000000,0.000000,122.133333,121.866667,121.300000,121.266667,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.668000,70.490000,0.414000,0.414000,441.842814,506911.840282,477.130000,NatG-1,
03/15/2022,09:40:34.213,78692.45,82837.00,240.600000,0.203400,28.400000,659.210000,0.000000,59.975000,48.940000,0.580400,1.465585,1.399917,82834.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.433333,75.074556,69.700000,83.400000,66.900000,0.011000,0.000000,0.063000,0.054000,0.053000,0.000000,0.000000,8.334733,65.854256,0.071113,698.988836,83.788486,6.233403,151.298889,0.000000,0.009000,0.000000,0.000000,122.100000,121.833333,121.300000,121.266667,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.667000,70.490000,0.417000,0.417000,445.044573,506920.378307,477.138000,NatG-1,
03/15/2022,09:41:34.213,78752.45,82897.00,240.710000,0.203390,28.410000,659.690000,0.000000,60.012000,48.960000,0.580400,1.467919,1.398862,82894.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.416667,75.080473,69.700000,83.400000,66.900000,0.011000,0.000000,0.063000,0.054000,0.052000,0.000000,0.000000,8.335294,65.786522,0.071113,698.988836,83.788486,6.233179,151.298920,0.000000,0.009000,0.000000,0.000000,122.033333,121.833333,121.266667,121.266667,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.667000,70.490000,0.417000,0.417000,445.044573,506926.781826,477.144000,NatG-1,
03/15/2022,09:42:34.214,78812.45,82957.00,240.720000,0.203390,28.410000,660.160000,0.000000,60.015000,48.960000,0.580400,1.465411,1.398430,82954.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.433333,75.098225,69.700000,83.400000,66.900000,0.011000,0.000000,0.063000,0.054000,0.053000,0.000000,0.000000,8.335333,65.780945,0.071113,698.988836,83.788486,6.233278,151.298935,0.000000,0.009000,0.000000,0.000000,122.100000,121.800000,121.300000,121.300000,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.666000,70.490000,0.411000,0.411000,438.641054,506934.252599,477.151000,NatG-1,
03/15/2022,09:43:34.215,78872.45,83017.00,240.670000,0.203340,28.400000,660.630000,0.000000,60.016000,48.940000,0.580400,1.465231,1.399094,83014.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.366667,75.095710,69.700000,83.400000,66.900000,0.011000,0.000000,0.063000,0.054000,0.053000,0.000000,0.000000,8.335135,65.803909,0.071113,698.988836,83.788486,6.233301,151.298935,0.000000,0.009000,0.000000,0.000000,121.700000,121.866667,121.300000,121.233333,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.667000,70.490000,0.417000,0.417000,445.044573,506941.723371,477.158000,NatG-1,
03/15/2022,09:44:35.213,78933.45,83078.00,240.820000,0.203510,28.440000,661.110000,0.000000,60.014000,49.010000,0.580400,1.464547,1.399925,83075.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.422222,75.100000,69.700000,83.300000,66.900000,0.011000,0.000000,0.061000,0.055000,0.055000,0.000000,0.000000,8.335281,65.789116,0.071113,698.988836,83.788486,6.233379,151.298904,0.000000,0.009000,0.000000,0.000000,122.000000,121.800000,121.300000,121.266667,121.133333,121.033333,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.668000,70.490000,0.417000,0.417000,445.044573,506949.194143,477.165000,NatG-1,
03/15/2022,09:45:35.214,78993.45,83138.00,240.950000,0.203670,28.490000,661.590000,0.000000,60.008000,49.070000,0.580500,1.464870,1.401079,83135.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.400000,75.100000,69.700000,83.300000,66.833333,0.011000,0.000000,0.058000,0.056000,0.057000,0.000000,0.000000,8.335271,65.788826,0.071113,698.988836,83.788486,6.233391,151.298935,0.000000,0.009000,0.000000,0.000000,121.966667,121.766667,121.300000,121.233333,121.133333,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.667000,70.490000,0.420000,0.420000,448.246333,506956.664915,477.172000,NatG-1,
03/15/2022,09:46:35.214,79053.45,83198.00,240.770000,0.203510,28.440000,662.060000,0.000000,60.000000,49.000000,0.580500,1.465284,1.400050,83195.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.416667,75.100000,69.700000,83.300000,66.800000,0.011000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.334726,65.853889,0.071113,698.988836,83.788486,6.233368,151.298920,0.000000,0.009000,0.000000,0.000000,122.033333,121.800000,121.300000,121.233333,121.100000,121.033333,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.668000,70.490000,0.420000,0.420000,448.246333,506964.135688,477.179000,NatG-1,
03/15/2022,09:47:36.214,79114.45,83259.00,240.720000,0.203480,28.430000,662.550000,0.000000,59.991000,48.980000,0.580500,1.465992,1.399219,83256.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.400000,75.100000,69.700000,83.300000,66.800000,0.011000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.335182,65.799667,0.071113,698.988836,83.788486,6.233300,151.298965,0.000000,0.009000,0.000000,0.000000,122.000000,121.733333,121.300000,121.233333,121.100000,121.033333,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.668000,70.490000,0.417000,0.417000,445.044573,506972.673713,477.187000,NatG-1,
03/15/2022,09:48:37.214,79175.45,83320.00,240.750000,0.203460,28.430000,663.030000,0.000000,60.008000,48.980000,0.580400,1.464121,1.400831,83317.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.416667,75.100000,69.666667,83.300000,66.800000,0.011000,0.000000,0.063000,0.054000,0.055000,0.000000,0.000000,8.335234,65.792969,0.071113,698.988836,83.788486,6.233153,151.298950,0.000000,0.009000,0.000000,0.000000,121.966667,121.800000,121.300000,121.266667,121.133333,121.033333,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.667000,70.480000,0.417000,0.417000,445.044573,506979.077232,477.193000,NatG-1,
03/15/2022,09:49:38.214,79236.45,83381.00,240.880000,0.203600,28.470000,663.510000,0.000000,60.009000,49.040000,0.580400,1.466650,1.401362,83378.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.388889,75.100000,69.600000,83.300000,66.800000,0.011000,0.000000,0.060000,0.056000,0.057000,0.000000,0.000000,8.335417,65.770126,0.071113,698.988836,83.788486,6.233390,151.298920,0.000000,0.009000,0.000000,0.000000,121.900000,121.733333,121.300000,121.233333,121.133333,121.033333,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.668000,70.470000,0.417000,0.417000,445.044573,506986.548004,477.200000,NatG-1,
03/15/2022,09:50:39.213,79297.45,83442.00,240.860000,0.203540,28.460000,663.990000,0.000000,60.017000,49.020000,0.580400,1.466837,1.399028,83439.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.383333,75.105473,69.600000,83.233333,66.800000,0.011000,0.000000,0.060000,0.056000,0.054000,0.001000,0.000000,8.334897,65.834023,0.071113,698.988836,83.788486,6.233289,151.299011,0.000000,0.009000,0.000000,0.000000,121.933333,121.733333,121.300000,121.200000,121.133333,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.667000,70.470000,0.414000,0.414000,441.842814,506995.086030,477.208000,NatG-1,
03/15/2022,09:51:39.214,79357.45,83502.00,240.810000,0.203590,28.450000,664.470000,0.000000,59.981000,49.030000,0.580400,1.464954,1.398945,83499.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.372222,75.108432,69.600000,83.200000,66.800000,0.011000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.335031,65.817223,0.071113,698.988836,83.788486,6.233051,151.298950,0.000000,0.009000,0.000000,0.000000,121.900000,121.700000,121.300000,121.200000,121.133333,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.667000,70.470000,0.414000,0.414000,441.842814,507002.556802,477.215000,NatG-1,
03/15/2022,09:52:40.214,79418.45,83563.00,240.720000,0.203440,28.420000,664.950000,0.000000,60.001000,48.970000,0.580400,1.462004,1.399053,83560.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.366667,75.114497,69.600000,83.200000,66.800000,0.011000,0.000000,0.062000,0.054000,0.051000,0.000000,0.000000,8.335255,65.790314,0.071113,698.988836,83.788486,6.233160,151.298950,0.000000,0.009000,0.000000,0.000000,121.900000,121.700000,121.300000,121.200000,121.100000,121.000000,0,0,0,0,0,1067.253,1386.027,0.593,92.924,6.429,0.375,30.630000,0.960000,29.668000,70.470000,0.417000,0.417000,445.044573,507010.027574,477.222000,NatG-1,
03/15/2022,09:53:41.214,79479.45,83624.00,240.800000,0.203520,28.440000,665.430000,0.000000,60.007000,49.010000,0.580400,1.465212,1.398090,83621.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.383333,75.121746,69.600000,83.200000,66.833333,0.011000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.334886,65.833305,0.071113,698.988836,83.788486,6.233242,151.298981,0.000000,0.009000,0.000000,0.000000,121.900000,121.700000,121.300000,121.266667,121.100000,121.033333,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.668000,70.470000,0.417000,0.417000,445.035869,507016.142495,477.229000,NatG-1,
03/15/2022,09:54:42.214,79540.45,83685.00,240.960000,0.203670,28.490000,665.910000,0.000000,60.017000,49.080000,0.580500,1.464870,1.400647,83682.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.338889,75.136686,69.600000,83.200000,66.800000,0.011000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.335200,65.796959,0.071113,698.988836,83.788486,6.232964,151.299057,0.000000,0.009000,0.000000,0.000000,121.833333,121.600000,121.266667,121.200000,121.133333,121.000000,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.667000,70.470000,0.414000,0.414000,441.834172,507023.613121,477.236000,NatG-1,
03/15/2022,09:55:42.214,79600.45,83745.00,240.930000,0.203720,28.490000,666.390000,0.000000,59.986000,49.080000,0.580500,1.464510,1.400407,83742.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.366667,75.142308,69.600000,83.200000,66.800000,0.011000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.335126,65.805145,0.071113,698.988836,83.788486,6.232927,151.298996,0.000000,0.009000,0.000000,0.000000,121.900000,121.666667,121.300000,121.233333,121.100000,121.000000,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.667000,70.470000,0.417000,0.417000,445.035869,507030.016515,477.242000,NatG-1,
03/15/2022,09:56:43.213,79661.45,83806.00,241.040000,0.203860,28.530000,666.870000,0.000000,59.975000,49.140000,0.580500,1.464682,1.400017,83803.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.322222,75.178402,69.600000,83.200000,66.800000,0.011000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.335025,65.814926,0.071113,698.988836,83.788486,6.233048,151.298965,0.000000,0.009000,0.000000,0.000000,121.733333,121.600000,121.266667,121.233333,121.100000,121.000000,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.667000,70.470000,0.414000,0.414000,441.834172,507037.487141,477.249000,NatG-1,
03/15/2022,09:57:44.214,79722.45,83867.00,240.910000,0.203710,28.490000,667.350000,0.000000,59.980000,49.080000,0.580500,1.463846,1.400440,83864.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.316667,75.161243,69.600000,83.133333,66.800000,0.011000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.335388,65.773354,0.071113,698.988836,83.788486,6.232941,151.298996,0.000000,0.009000,0.000000,0.000000,121.633333,121.600000,121.300000,121.233333,121.133333,121.000000,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.666000,70.470000,0.420000,0.420000,448.237566,507046.024999,477.257000,NatG-1,
03/15/2022,09:58:45.213,79783.45,83928.00,240.830000,0.203550,28.460000,667.830000,0.000000,60.009000,49.020000,0.580500,1.465733,1.400490,83925.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.333333,75.169675,69.500000,83.100000,66.800000,0.011000,0.000000,0.059000,0.054000,0.056000,0.000000,0.000000,8.335348,65.778816,0.071113,698.988836,83.788486,6.233030,151.299011,0.000000,0.009000,0.000000,0.000000,121.833333,121.600000,121.266667,121.200000,121.100000,121.000000,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.666000,70.470000,0.417000,0.417000,445.035869,507053.495625,477.264000,NatG-1,
03/15/2022,09:59:45.214,79843.45,83988.00,241.000000,0.203710,28.500000,668.310000,0.000000,60.011000,49.090000,0.580500,1.465613,1.400498,83985.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.333333,75.190385,69.500000,83.100000,66.800000,0.011000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.335085,65.812096,0.071113,698.988836,83.788486,6.233165,151.299057,0.000000,0.009000,0.000000,0.000000,121.800000,121.600000,121.300000,121.200000,121.100000,121.000000,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.664000,70.460000,0.417000,0.417000,445.035869,507060.966251,477.271000,NatG-1,
03/15/2022,10:00:46.214,79904.45,84049.00,240.990000,0.203720,28.500000,668.790000,0.000000,59.999000,49.090000,0.580400,1.468044,1.400058,84046.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.338889,75.178698,69.500000,83.100000,66.800000,0.011000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.334937,65.828148,0.071113,698.988836,83.788486,6.232930,151.299088,0.000000,0.009000,0.000000,0.000000,121.833333,121.600000,121.266667,121.233333,121.100000,121.000000,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.664000,70.470000,0.414000,0.414000,441.834172,507068.436878,477.278000,NatG-1,
03/15/2022,10:01:46.215,79964.45,84109.00,240.990000,0.203750,28.500000,669.270000,0.000000,59.994000,49.100000,0.580500,1.464834,1.398772,84106.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.338889,75.192160,69.500000,83.100000,66.900000,0.011000,0.000000,0.062000,0.054000,0.054000,0.000000,0.000000,8.335026,65.819099,0.071113,698.988836,83.788486,6.233250,151.299057,0.000000,0.009000,0.000000,0.000000,121.800000,121.600000,121.300000,121.233333,121.100000,121.000000,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.620000,0.960000,29.663000,70.470000,0.417000,0.417000,445.035869,507075.907504,477.285000,NatG-1,
03/15/2022,10:02:47.214,80025.45,84170.00,240.990000,0.203700,28.490000,669.750000,0.000000,60.008000,49.090000,0.580400,1.467158,1.398689,84167.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.361111,75.194231,69.500000,83.100000,66.900000,0.011000,0.000000,0.060000,0.055000,0.053000,0.001000,0.000000,8.335343,65.782509,0.071113,698.988836,83.788486,6.232867,151.299057,0.000000,0.009000,0.000000,0.000000,121.866667,121.600000,121.300000,121.233333,121.133333,121.033333,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.664000,70.470000,0.417000,0.417000,445.035869,507083.378130,477.292000,NatG-1,
03/15/2022,10:03:48.214,80086.45,84231.00,240.820000,0.203540,28.450000,670.230000,0.000000,60.003000,49.020000,0.580400,1.466837,1.399261,84228.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.322222,75.200000,69.500000,83.100000,66.900000,0.011000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.335423,65.770874,0.071113,698.988836,83.788486,6.232938,151.299072,0.000000,0.009000,0.000000,0.000000,121.700000,121.600000,121.300000,121.233333,121.100000,121.000000,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.620000,0.960000,29.663000,70.490000,0.414000,0.414000,441.834172,507090.848756,477.299000,NatG-1,
03/15/2022,10:04:49.213,80147.45,84292.00,240.520000,0.203290,28.380000,670.710000,0.000000,59.983000,48.890000,0.580400,1.464755,1.400383,84289.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.322222,75.200000,69.500000,83.066667,66.966667,0.011000,0.000000,0.062000,0.053000,0.052000,0.000000,0.000000,8.335456,65.767357,0.071113,698.988836,83.788486,6.232979,151.299118,0.000000,0.009000,0.000000,0.000000,121.700000,121.566667,121.300000,121.200000,121.100000,121.066667,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.620000,0.960000,29.663000,70.490000,0.417000,0.417000,445.035869,507098.319382,477.306000,NatG-1,
03/15/2022,10:05:50.213,80208.45,84353.00,240.520000,0.203220,28.370000,671.190000,0.000000,60.012000,48.880000,0.580400,1.465850,1.400133,84350.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.355556,75.206213,69.500000,83.000000,67.000000,0.011000,0.000000,0.059000,0.053000,0.056000,0.000000,0.000000,8.335371,65.776611,0.071113,698.988836,83.788486,6.233124,151.299011,0.000000,0.009000,0.000000,0.000000,121.800000,121.600000,121.300000,121.200000,121.166667,121.066667,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.620000,0.960000,29.663000,70.500000,0.420000,0.420000,448.237566,507105.790008,477.313000,NatG-1,
03/15/2022,10:06:50.214,80268.45,84413.00,240.580000,0.203280,28.380000,671.670000,0.000000,60.008000,48.910000,0.580400,1.465663,1.400781,84410.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.361111,75.207249,69.500000,83.066667,67.000000,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.335096,65.810585,0.071113,698.988836,83.788486,6.232994,151.299057,0.000000,0.009000,0.000000,0.000000,121.800000,121.600000,121.300000,121.233333,121.166667,121.066667,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.620000,0.960000,29.661000,70.500000,0.420000,0.420000,448.237566,507113.260634,477.320000,NatG-1,
03/15/2022,10:07:51.215,80329.45,84474.00,240.600000,0.203330,28.390000,672.150000,0.000000,60.002000,48.920000,0.580400,1.466336,1.399917,84471.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.316667,75.234911,69.500000,83.033333,67.000000,0.011000,0.000000,0.060000,0.054000,0.053000,0.000000,0.000000,8.335103,65.809959,0.071113,698.988836,83.788486,6.233052,151.299088,0.000000,0.009000,0.000000,0.000000,121.700000,121.500000,121.300000,121.266667,121.100000,121.033333,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.662000,70.500000,0.417000,0.417000,445.035869,507120.731260,477.327000,NatG-1,
03/15/2022,10:08:52.215,80390.45,84535.00,240.650000,0.203330,28.400000,672.630000,0.000000,60.022000,48.930000,0.580400,1.462942,1.400748,84532.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.288889,75.240680,69.500000,83.100000,66.900000,0.011000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.335120,65.808327,0.071113,698.988836,83.788486,6.232838,151.299057,0.000000,0.009000,0.000000,0.000000,121.600000,121.500000,121.266667,121.233333,121.100000,121.033333,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.620000,0.960000,29.662000,70.500000,0.420000,0.420000,448.237566,507128.201886,477.334000,NatG-1,
03/15/2022,10:09:53.213,80451.45,84596.00,240.710000,0.203530,28.440000,673.110000,0.000000,59.976000,48.990000,0.580400,1.466663,1.400025,84593.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.294444,75.282544,69.500000,83.100000,66.900000,0.011000,0.000000,0.059000,0.054000,0.054000,0.000000,0.000000,8.335172,65.803856,0.071113,698.988836,83.788486,6.233066,151.299088,0.000000,0.009000,0.000000,0.000000,121.600000,121.500000,121.300000,121.233333,121.133333,121.000000,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.620000,0.960000,29.663000,70.500000,0.417000,0.417000,445.035869,507135.672512,477.341000,NatG-1,
03/15/2022,10:10:53.214,80511.45,84656.00,240.580000,0.203380,28.400000,673.590000,0.000000,59.980000,48.930000,0.580400,1.470253,1.400906,84653.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.311111,75.283876,69.433333,83.000000,66.866667,0.011000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.335110,65.809456,0.071113,698.988836,83.788486,6.233175,151.299011,0.000000,0.009000,0.000000,0.000000,121.633333,121.500000,121.333333,121.233333,121.133333,121.033333,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.662000,70.500000,0.417000,0.417000,445.035869,507143.143139,477.348000,NatG-1,
03/15/2022,10:11:53.214,80571.45,84716.00,240.760000,0.203520,28.440000,674.060000,0.000000,59.996000,49.000000,0.580400,1.462706,1.399610,84713.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.294444,75.287130,69.433333,83.000000,66.800000,0.011000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334638,65.865303,0.071113,698.988836,83.788486,6.233019,151.298996,0.000000,0.009000,0.000000,0.000000,121.600000,121.500000,121.300000,121.200000,121.133333,121.033333,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.663000,70.490000,0.414000,0.414000,441.834172,507150.613765,477.355000,NatG-1,
