Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/15/2022,10:12:53.214,80631.45,84776.00,240.720000,0.203480,28.430000,674.530000,0.000000,60.003000,48.980000,0.580400,1.466237,1.399718,84773.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.294444,75.294970,69.400000,83.000000,66.700000,0.011000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.335366,65.776566,0.071113,698.988836,83.788486,6.233115,151.299072,0.000000,0.009000,0.000000,0.000000,121.633333,121.500000,121.300000,121.233333,121.100000,121.000000,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.620000,0.960000,29.663000,70.470000,0.417000,0.417000,445.035869,507158.084391,477.362000,NatG-1,
03/15/2022,10:13:54.214,80692.45,84837.00,240.880000,0.203680,28.480000,675.020000,0.000000,59.995000,49.060000,0.580500,1.467596,1.401196,84834.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.316667,75.298521,69.400000,83.000000,66.700000,0.011000,0.000000,0.058000,0.054000,0.053000,0.000000,0.000000,8.335306,65.784805,0.071113,698.988836,83.788486,6.233002,151.299042,0.000000,0.009000,0.000000,0.000000,121.633333,121.500000,121.300000,121.233333,121.166667,121.066667,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.620000,0.960000,29.664000,70.470000,0.420000,0.420000,448.237566,507165.555017,477.369000,NatG-1,
03/15/2022,10:14:55.214,80753.45,84898.00,240.750000,0.203540,28.440000,675.500000,0.000000,59.987000,49.000000,0.580400,1.468065,1.400955,84895.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.305556,75.301331,69.400000,82.900000,66.700000,0.011000,0.000000,0.061000,0.052000,0.054000,0.000000,0.000000,8.335188,65.795891,0.071113,698.988836,83.788486,6.233143,151.299088,0.000000,0.009000,0.000000,0.000000,121.600000,121.500000,121.300000,121.233333,121.166667,121.033333,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.666000,70.470000,0.417000,0.417000,445.035869,507173.025643,477.376000,NatG-1,
03/15/2022,10:15:56.213,80814.45,84959.00,240.710000,0.203560,28.440000,675.980000,0.000000,59.968000,49.000000,0.580400,1.466202,1.400897,84956.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.322222,75.305030,69.400000,82.900000,66.800000,0.011000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.335546,65.756775,0.071113,698.988836,83.788486,6.233145,151.298950,0.000000,0.009000,0.000000,0.000000,121.600000,121.500000,121.300000,121.300000,121.166667,121.066667,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.620000,0.950000,29.665000,70.460000,0.417000,0.417000,445.035869,507180.496269,477.383000,NatG-1,
03/15/2022,10:16:56.213,80874.45,85019.00,241.070000,0.203920,28.540000,676.450000,0.000000,59.969000,49.160000,0.580500,1.466261,1.400008,85016.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.316667,75.306657,69.400000,82.900000,66.800000,0.011000,0.000000,0.058000,0.054000,0.054000,0.000000,0.000000,8.335521,65.758179,0.071113,698.988836,83.788486,6.233019,151.299026,0.000000,0.009000,0.000000,0.000000,121.600000,121.466667,121.333333,121.266667,121.166667,121.066667,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.620000,0.950000,29.665000,70.460000,0.417000,0.417000,445.035869,507187.966895,477.390000,NatG-1,
03/15/2022,10:17:56.214,80934.45,85079.00,241.040000,0.203820,28.520000,676.930000,0.000000,59.993000,49.130000,0.580500,1.468747,1.400266,85076.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.288889,75.318047,69.400000,82.900000,66.800000,0.011000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.335406,65.772514,0.071113,698.988836,83.788486,6.233188,151.299042,0.000000,0.009000,0.000000,0.000000,121.500000,121.433333,121.333333,121.266667,121.166667,121.033333,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.665000,70.460000,0.414000,0.414000,441.834172,507195.437521,477.397000,NatG-1,
03/15/2022,10:18:57.213,80995.45,85140.00,241.160000,0.203910,28.540000,677.410000,0.000000,60.000000,49.180000,0.580400,1.468687,1.400357,85137.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.311111,75.322485,69.400000,82.900000,66.900000,0.011000,0.000000,0.058000,0.055000,0.052000,0.000000,0.000000,8.334764,65.851212,0.071113,698.988836,83.788486,6.233166,151.299149,0.000000,0.009000,0.000000,0.000000,121.566667,121.466667,121.333333,121.266667,121.166667,121.066667,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.666000,70.470000,0.414000,0.414000,441.834172,507202.908147,477.404000,NatG-1,
03/15/2022,10:19:57.214,81055.45,85200.00,240.840000,0.203530,28.450000,677.890000,0.000000,60.015000,49.020000,0.580400,1.464305,1.398522,85197.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.300000,75.332988,69.400000,82.833333,67.000000,0.011000,0.000000,0.060000,0.054000,0.057000,0.000000,0.000000,8.335666,65.740791,0.071113,698.988836,83.788486,6.233134,151.299164,0.000000,0.009000,0.000000,0.000000,121.533333,121.400000,121.300000,121.300000,121.200000,121.066667,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.620000,0.960000,29.667000,70.470000,0.417000,0.417000,445.035869,507210.378773,477.411000,NatG-1,
03/15/2022,10:20:58.214,81116.45,85261.00,240.760000,0.203470,28.430000,678.370000,0.000000,60.003000,48.990000,0.580300,1.472109,1.397948,85258.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.305556,75.331509,69.400000,82.800000,67.000000,0.011000,0.000000,0.061000,0.054000,0.052000,0.000000,0.000000,8.335579,65.753563,0.071113,698.988836,83.788486,6.232961,151.299133,0.000000,0.009000,0.000000,0.000000,121.600000,121.400000,121.300000,121.266667,121.166667,121.100000,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.666000,70.490000,0.417000,0.417000,445.035869,507217.849400,477.418000,NatG-1,
03/15/2022,10:21:59.213,81177.45,85322.00,241.040000,0.203720,28.500000,678.850000,0.000000,60.017000,49.110000,0.580400,1.466277,1.398979,85319.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.300000,75.375148,69.400000,82.800000,67.100000,0.011000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.334866,65.837112,0.071113,698.988836,83.788486,6.233136,151.299072,0.000000,0.009000,0.000000,0.000000,121.500000,121.400000,121.300000,121.300000,121.200000,121.100000,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.665000,70.500000,0.420000,0.420000,448.237566,507225.320026,477.425000,NatG-1,
03/15/2022,10:23:00.213,81238.45,85383.00,240.760000,0.203500,28.440000,679.340000,0.000000,59.997000,48.990000,0.580400,1.468256,1.398197,85380.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.311111,75.384763,69.400000,82.800000,67.100000,0.011000,0.000000,0.059000,0.054000,0.052000,0.000000,0.000000,8.335104,65.814110,0.071113,698.988836,83.788486,6.233038,151.299072,0.000000,0.009000,0.000000,0.000000,121.566667,121.400000,121.300000,121.300000,121.200000,121.100000,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.665000,70.500000,0.417000,0.417000,445.035869,507232.790652,477.432000,NatG-1,
03/15/2022,10:24:00.214,81298.45,85443.00,240.650000,0.203460,28.420000,679.810000,0.000000,59.972000,48.960000,0.580400,1.467168,1.400914,85440.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.300000,75.393491,69.400000,82.800000,67.100000,0.011000,0.000000,0.058000,0.055000,0.053000,0.000000,0.000000,8.335271,65.789803,0.071113,698.988836,83.788486,6.233056,151.298965,0.000000,0.009000,0.000000,0.000000,121.500000,121.400000,121.300000,121.300000,121.200000,121.100000,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.665000,70.510000,0.417000,0.420000,448.237566,507240.261278,477.439000,NatG-1,
03/15/2022,10:25:00.214,81358.45,85503.00,240.710000,0.203500,28.430000,680.280000,0.000000,59.978000,48.990000,0.580400,1.466634,1.400565,85500.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.300000,75.388166,69.400000,82.800000,67.066667,0.011000,0.000000,0.059000,0.055000,0.055000,-0.001000,0.000000,8.335222,65.791908,0.071113,698.988836,83.788486,6.232911,151.299103,0.000000,0.009000,0.000000,0.000000,121.500000,121.400000,121.300000,121.300000,121.200000,121.100000,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.666000,70.520000,0.424000,0.424000,452.506495,507247.731904,477.446000,NatG-1,
03/15/2022,10:26:01.214,81419.45,85564.00,240.900000,0.203700,28.490000,680.760000,0.000000,59.984000,49.070000,0.580500,1.471183,1.399543,85561.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.294444,75.400000,69.400000,82.800000,67.000000,0.011000,0.000000,0.061000,0.053000,0.052000,0.000000,0.000000,8.335098,65.812347,0.071113,698.988836,83.788486,6.233229,151.299011,0.000000,0.009000,0.000000,0.000000,121.500000,121.366667,121.300000,121.300000,121.200000,121.100000,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.620000,0.960000,29.665000,70.520000,0.417000,0.417000,445.035869,507255.202530,477.453000,NatG-1,
03/15/2022,10:27:01.214,81479.45,85624.00,241.210000,0.204040,28.580000,681.240000,0.000000,59.979000,49.220000,0.580600,1.463978,1.400232,85621.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.277778,75.400000,69.400000,82.800000,66.900000,0.011000,0.000000,0.062000,0.053000,0.055000,0.000000,0.000000,8.335355,65.781029,0.071113,698.988836,83.788486,6.233223,151.299026,0.000000,0.009000,0.000000,0.000000,121.500000,121.300000,121.300000,121.300000,121.200000,121.066667,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.667000,70.520000,0.414000,0.414000,441.834172,507262.673156,477.460000,NatG-1,
03/15/2022,10:28:01.214,81539.45,85684.00,241.210000,0.204000,28.570000,681.710000,0.000000,59.992000,49.200000,0.580600,1.470294,1.399818,85681.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.283333,75.397485,69.400000,82.800000,66.900000,0.011000,0.000000,0.062000,0.053000,0.052000,0.000000,0.000000,8.334938,65.829399,0.071113,698.988836,83.788486,6.232948,151.299011,0.000000,0.009000,0.000000,0.000000,121.500000,121.300000,121.300000,121.300000,121.200000,121.100000,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.668000,70.510000,0.414000,0.414000,441.834172,507270.143782,477.467000,NatG-1,
03/15/2022,10:29:02.213,81600.45,85745.00,241.160000,0.203970,28.560000,682.200000,0.000000,59.980000,49.190000,0.580500,1.466147,1.397288,85742.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.261111,75.400000,69.333333,82.800000,66.800000,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.335066,65.813210,0.071113,698.988836,83.788486,6.232973,151.299088,0.000000,0.009000,0.000000,0.000000,121.400000,121.300000,121.300000,121.300000,121.200000,121.066667,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.668000,70.500000,0.417000,0.417000,445.035869,507277.614408,477.474000,NatG-1,
03/15/2022,10:30:02.213,81660.45,85805.00,240.980000,0.203820,28.510000,682.670000,0.000000,59.968000,49.120000,0.580500,1.469090,1.397792,85802.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.266667,75.400000,69.300000,82.766667,66.800000,0.011000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.335196,65.798882,0.071113,698.988836,83.788486,6.233022,151.298981,0.000000,0.009000,0.000000,0.000000,121.400000,121.300000,121.300000,121.300000,121.200000,121.100000,0,0,0,0,0,1067.232,1386.003,0.593,92.932,6.415,0.379,30.630000,0.960000,29.669000,70.500000,0.414000,0.414000,441.834172,507285.085034,477.481000,NatG-1,
03/15/2022,10:31:02.213,81720.45,85865.00,241.040000,0.203810,28.520000,683.150000,0.000000,59.991000,49.130000,0.580500,1.464109,1.398731,85862.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.266667,75.400000,69.300000,82.700000,66.800000,0.011000,0.000000,0.060000,0.054000,0.053000,0.000000,0.000000,8.335156,65.802246,0.071113,698.988836,83.788486,6.233246,151.298965,0.000000,0.009000,0.000000,0.000000,121.400000,121.300000,121.300000,121.300000,121.200000,121.100000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.630000,0.960000,29.669000,70.490000,0.417000,0.417000,445.112428,507304.528360,477.488000,NatG-1,
03/15/2022,10:32:03.213,81781.45,85926.00,240.760000,0.203480,28.440000,683.630000,0.000000,60.004000,48.990000,0.580600,1.470759,1.400897,85923.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.266667,75.400000,69.300000,82.700000,66.800000,0.011000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.335588,65.748894,0.071113,698.988836,83.788486,6.233169,151.298965,0.000000,0.009000,0.000000,0.000000,121.400000,121.300000,121.300000,121.300000,121.200000,121.100000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.630000,0.950000,29.670000,70.470000,0.417000,0.417000,445.112428,507312.000271,477.495000,NatG-1,
03/15/2022,10:33:03.213,81841.45,85986.00,241.030000,0.203750,28.510000,684.110000,0.000000,60.017000,49.110000,0.580500,1.469350,1.399743,85983.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.250000,75.404882,69.300000,82.700000,66.700000,0.011000,0.000000,0.059000,0.056000,0.055000,0.000000,0.000000,8.335318,65.782539,0.071113,698.988836,83.788486,6.232970,151.298996,0.000000,0.009000,0.000000,0.000000,121.333333,121.266667,121.300000,121.300000,121.200000,121.100000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.630000,0.960000,29.671000,70.470000,0.417000,0.417000,445.112428,507319.472182,477.502000,NatG-1,
03/15/2022,10:34:04.213,81902.45,86047.00,240.660000,0.203370,28.410000,684.590000,0.000000,60.009000,48.940000,0.580400,1.465457,1.400191,86044.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.261111,75.400444,69.300000,82.633333,66.766667,0.011000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.335173,65.801460,0.071113,698.988836,83.788486,6.233161,151.299057,0.000000,0.009000,0.000000,0.000000,121.433333,121.233333,121.300000,121.300000,121.200000,121.100000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.630000,0.960000,29.670000,70.470000,0.417000,0.417000,445.112428,507326.944094,477.509000,NatG-1,
03/15/2022,10:35:04.215,81962.45,86107.00,240.590000,0.203300,28.390000,685.060000,0.000000,60.007000,48.910000,0.580400,1.466699,1.399019,86104.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.233333,75.402811,69.300000,82.600000,66.800000,0.011000,0.000000,0.062000,0.054000,0.054000,0.000000,0.000000,8.335287,65.785660,0.071113,698.988836,83.788486,6.233018,151.298996,0.000000,0.009000,0.000000,0.000000,121.400000,121.200000,121.300000,121.266667,121.166667,121.066667,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.630000,0.960000,29.670000,70.460000,0.417000,0.417000,445.112428,507334.416005,477.516000,NatG-1,
03/15/2022,10:36:05.213,82023.45,86168.00,240.570000,0.203340,28.390000,685.540000,0.000000,59.987000,48.920000,0.580400,1.466509,1.400091,86165.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.233333,75.418787,69.300000,82.600000,66.800000,0.011000,0.000000,0.060000,0.055000,0.053000,0.000000,0.000000,8.335095,65.810219,0.071113,698.988836,83.788486,6.233143,151.298965,0.000000,0.009000,0.000000,0.000000,121.300000,121.200000,121.300000,121.300000,121.200000,121.100000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.630000,0.960000,29.670000,70.460000,0.414000,0.414000,441.910180,507341.887916,477.523000,NatG-1,
03/15/2022,10:37:05.213,82083.45,86228.00,240.520000,0.203210,28.370000,686.020000,0.000000,60.011000,48.880000,0.580400,1.466168,1.400383,86225.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.250000,75.421450,69.300000,82.700000,66.800000,0.011000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.335207,65.796753,0.071113,698.988836,83.788486,6.233051,151.299011,0.000000,0.009000,0.000000,0.000000,121.400000,121.200000,121.300000,121.300000,121.200000,121.100000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.630000,0.960000,29.670000,70.460000,0.414000,0.414000,441.910180,507349.359827,477.530000,NatG-1,
03/15/2022,10:38:06.213,82144.45,86289.00,240.860000,0.203610,28.460000,686.500000,0.000000,59.998000,49.040000,0.580400,1.468494,1.398655,86286.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.216667,75.429290,69.300000,82.700000,66.900000,0.011000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.335339,65.780373,0.071113,698.988836,83.788486,6.233131,151.299057,0.000000,0.009000,0.000000,0.000000,121.300000,121.166667,121.300000,121.300000,121.166667,121.066667,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.630000,0.960000,29.670000,70.460000,0.414000,0.414000,441.910180,507356.831739,477.537000,NatG-1,
03/15/2022,10:39:06.213,82204.45,86349.00,240.950000,0.203670,28.490000,686.970000,0.000000,60.010000,49.080000,0.580500,1.465803,1.399004,86346.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.216667,75.423521,69.266667,82.700000,66.900000,0.011000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.335144,65.805817,0.071113,698.988836,83.788486,6.233164,151.299026,0.000000,0.009000,0.000000,0.000000,121.200000,121.200000,121.300000,121.300000,121.200000,121.100000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.630000,0.960000,29.670000,70.470000,0.414000,0.414000,441.910180,507364.303650,477.544000,NatG-1,
03/15/2022,10:40:07.213,82265.45,86410.00,240.600000,0.203280,28.380000,687.460000,0.000000,60.017000,48.910000,0.580400,1.465171,1.399252,86407.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.205556,75.414349,69.233333,82.700000,67.000000,0.011000,0.000000,0.062000,0.054000,0.053000,0.000000,0.000000,8.335028,65.819839,0.071113,698.988836,83.788486,6.233051,151.299011,0.000000,0.009000,0.000000,0.000000,121.333333,121.133333,121.266667,121.266667,121.133333,121.100000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.630000,0.960000,29.671000,70.480000,0.417000,0.417000,445.112428,507371.775561,477.551000,NatG-1,
03/15/2022,10:41:08.214,82326.45,86471.00,240.920000,0.203640,28.480000,687.940000,0.000000,60.005000,49.060000,0.580400,1.466362,1.399178,86468.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.200000,75.413314,69.200000,82.700000,67.000000,0.011000,0.000000,0.060000,0.054000,0.054000,0.000000,0.000000,8.335298,65.786743,0.071113,698.988836,83.788486,6.233208,151.298981,0.000000,0.009000,0.000000,0.000000,121.333333,121.100000,121.300000,121.300000,121.100000,121.066667,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.630000,0.960000,29.671000,70.490000,0.414000,0.414000,441.910180,507379.247472,477.558000,NatG-1,
03/15/2022,10:42:09.214,82387.45,86532.00,240.800000,0.203540,28.450000,688.420000,0.000000,60.001000,49.010000,0.580400,1.466591,1.399626,86529.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.227778,75.409763,69.200000,82.700000,67.000000,0.011000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.334966,65.825661,0.071113,698.988836,83.788486,6.233044,151.298981,0.000000,0.009000,0.000000,0.000000,121.333333,121.133333,121.300000,121.300000,121.200000,121.100000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.630000,0.960000,29.671000,70.500000,0.420000,0.420000,448.314675,507386.719384,477.565000,NatG-1,
03/15/2022,10:43:09.215,82447.45,86592.00,240.750000,0.203510,28.440000,688.890000,0.000000,59.992000,49.000000,0.580400,1.465923,1.399668,86589.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.211111,75.409467,69.233333,82.700000,67.000000,0.011000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.335581,65.755119,0.071113,698.988836,83.788486,6.233228,151.298981,0.000000,0.009000,0.000000,0.000000,121.300000,121.100000,121.266667,121.300000,121.200000,121.100000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.630000,0.960000,29.670000,70.500000,0.420000,0.420000,448.314675,507394.191295,477.572000,NatG-1,
03/15/2022,10:44:10.215,82508.45,86653.00,240.660000,0.203380,28.410000,689.380000,0.000000,60.007000,48.950000,0.580400,1.468974,1.399900,86650.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.216667,75.419527,69.200000,82.700000,67.000000,0.011000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.335160,65.802292,0.071113,698.988836,83.788486,6.233057,151.298981,0.000000,0.009000,0.000000,0.000000,121.300000,121.100000,121.300000,121.300000,121.200000,121.100000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.630000,0.960000,29.669000,70.500000,0.417000,0.417000,445.112428,507401.663206,477.579000,NatG-1,
03/15/2022,10:45:11.214,82569.45,86714.00,240.840000,0.203540,28.450000,689.860000,0.000000,60.018000,49.020000,0.580400,1.464823,1.399394,86711.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.200000,75.421450,69.200000,82.700000,66.900000,0.011000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.334426,65.894424,0.071113,698.988836,83.788486,6.233221,151.299011,0.000000,0.009000,0.000000,0.000000,121.300000,121.100000,121.300000,121.266667,121.166667,121.066667,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.630000,0.960000,29.669000,70.500000,0.417000,0.417000,445.112428,507409.135117,477.586000,NatG-1,
03/15/2022,10:46:12.213,82630.45,86775.00,240.720000,0.203470,28.430000,690.340000,0.000000,60.005000,48.980000,0.580400,1.465081,1.399842,86772.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.216667,75.436243,69.200000,82.700000,66.900000,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334953,65.829666,0.071113,698.988836,83.788486,6.233054,151.298889,0.000000,0.009000,0.000000,0.000000,121.300000,121.100000,121.300000,121.300000,121.200000,121.100000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.630000,0.960000,29.671000,70.490000,0.414000,0.414000,441.910180,507416.607029,477.593000,NatG-1,
03/15/2022,10:47:12.215,82690.45,86835.00,240.850000,0.203620,28.470000,690.810000,0.000000,59.998000,49.040000,0.580400,1.466752,1.399751,86832.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.200000,75.438166,69.200000,82.700000,66.900000,0.011000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.334814,65.846054,0.071113,698.988836,83.788486,6.233037,151.298981,0.000000,0.009000,0.000000,0.000000,121.200000,121.100000,121.300000,121.300000,121.200000,121.100000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.630000,0.960000,29.672000,70.490000,0.414000,0.414000,441.910180,507424.078940,477.600000,NatG-1,
03/15/2022,10:48:13.214,82751.45,86896.00,240.900000,0.203720,28.490000,691.300000,0.000000,59.982000,49.080000,0.580400,1.466277,1.398506,86893.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.211111,75.462278,69.200000,82.600000,66.800000,0.011000,0.000000,0.062000,0.054000,0.052000,0.000000,0.000000,8.335022,65.819954,0.071113,698.988836,83.788486,6.233025,151.298889,0.000000,0.009000,0.000000,0.000000,121.300000,121.100000,121.300000,121.300000,121.166667,121.100000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.630000,0.960000,29.673000,70.480000,0.414000,0.414000,441.910180,507431.550851,477.607000,NatG-1,
03/15/2022,10:49:14.214,82812.45,86957.00,240.720000,0.000123,0.029000,691.680000,0.000000,60.019000,0.029700,0.977200,2.360390,1.398014,86954.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.188889,75.474260,69.200000,82.600000,66.800000,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334906,65.832993,0.071113,698.988836,83.788486,6.233397,151.298889,0.000000,0.009000,0.000000,0.000000,121.233333,121.100000,121.266667,121.300000,121.166667,121.066667,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.780000,1.110000,29.673000,70.490000,-0.017000,-0.017000,-18.146070,507436.887931,477.612000,NatG-1,
03/15/2022,10:50:15.214,82873.45,87018.00,240.620000,0.000123,0.029000,691.680000,0.000000,60.013000,0.029600,0.977700,2.289196,1.398845,87015.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.177778,75.474112,69.200000,82.600000,66.800000,0.011000,0.000000,0.058000,0.054000,0.054000,0.000000,0.000000,8.334998,65.822632,0.071113,698.988836,83.788486,6.233191,151.298889,0.000000,0.009000,0.000000,0.000000,121.133333,121.100000,121.266667,121.300000,121.166667,121.100000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.800000,1.130000,29.674000,70.500000,-0.020000,-0.020000,-21.348318,507436.887931,477.612000,NatG-1,
03/15/2022,10:51:16.213,82934.45,87079.00,240.450000,0.000123,0.028900,691.680000,0.000000,60.016000,0.029600,0.977200,2.512591,1.399584,87076.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.183333,75.463018,69.200000,82.533333,66.733333,0.011000,0.000000,0.061000,0.053000,0.053000,0.000000,0.000000,8.335010,65.821198,0.071113,698.988836,83.788486,6.233106,151.298889,0.000000,0.009000,0.000000,0.000000,121.200000,121.066667,121.266667,121.300000,121.166667,121.100000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.800000,1.130000,29.673000,70.490000,-0.017000,-0.017000,-18.146070,507436.887931,477.612000,NatG-1,
03/15/2022,10:52:16.214,82994.45,87139.00,240.360000,0.000123,0.028900,691.680000,0.000000,60.019000,0.029600,0.977200,2.565394,1.400774,87136.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.138889,75.456361,69.200000,82.500000,66.700000,0.011000,0.000000,0.061000,0.053000,0.053000,0.000000,0.000000,8.334715,65.857178,0.071113,698.988836,83.788486,6.232993,151.298965,0.000000,0.009000,0.000000,0.000000,121.200000,121.000000,121.200000,121.300000,121.100000,121.033333,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.790000,1.120000,29.673000,70.490000,-0.020000,-0.020000,-21.348318,507436.887931,477.612000,NatG-1,
03/15/2022,10:53:17.213,83055.45,87200.00,240.660000,0.000123,0.029000,691.680000,0.000000,60.016000,0.029600,0.977200,2.268887,1.399651,87197.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.138889,75.473964,69.200000,82.500000,66.700000,0.011000,0.000000,0.059000,0.055000,0.054000,0.000000,0.000000,8.335374,65.775963,0.071113,698.988836,83.788486,6.232947,151.298965,0.000000,0.009000,0.000000,0.000000,121.200000,121.033333,121.200000,121.300000,121.100000,121.000000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.790000,1.120000,29.672000,70.490000,-0.023000,-0.023000,-24.550566,507436.887931,477.612000,NatG-1,
03/15/2022,10:54:18.213,83116.45,87261.00,240.760000,0.000123,0.029000,691.680000,0.000000,60.002000,0.029700,0.977300,2.258117,1.400606,87258.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.144444,75.484911,69.200000,82.500000,66.700000,0.011000,0.000000,0.058000,0.055000,0.057000,0.000000,0.000000,8.335394,65.775124,0.071113,698.988836,83.788486,6.232870,151.298874,0.000000,0.009000,0.000000,0.000000,121.200000,121.000000,121.200000,121.300000,121.133333,121.033333,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.780000,1.110000,29.672000,70.490000,-0.023000,-0.023000,-24.550566,507436.887931,477.612000,NatG-1,
03/15/2022,10:55:18.214,83176.45,87321.00,240.960000,0.000123,0.029000,691.680000,0.000000,59.991000,0.029700,0.977700,2.291971,1.399444,87318.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.127778,75.493047,69.166667,82.500000,66.766667,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.335247,65.791130,0.071113,698.988836,83.788486,6.233257,151.298904,0.000000,0.009000,0.000000,0.000000,121.200000,121.000000,121.200000,121.266667,121.100000,121.000000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.780000,1.110000,29.672000,70.490000,-0.020000,-0.020000,-21.348318,507436.887931,477.612000,NatG-1,
03/15/2022,10:56:19.214,83237.45,87382.00,241.020000,0.000123,0.029100,691.680000,0.000000,60.005000,0.029700,0.978000,2.524736,1.399635,87379.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.105556,75.494822,69.100000,82.500000,66.800000,0.011000,0.000000,0.061000,0.052000,0.056000,0.000000,0.000000,8.335388,65.773712,0.071113,698.988836,83.788486,6.233293,151.298935,0.000000,0.009000,0.000000,0.000000,121.100000,121.000000,121.200000,121.233333,121.100000,121.000000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.780000,1.110000,29.671000,70.480000,-0.023000,-0.023000,-24.550566,507436.887931,477.612000,NatG-1,
03/15/2022,10:57:20.214,83298.45,87443.00,240.660000,0.000123,0.029000,691.680000,0.000000,59.985000,0.029600,0.978000,2.417208,1.399651,87440.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.088889,75.497781,69.100000,82.500000,66.800000,0.011000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.335011,65.819954,0.071113,698.988836,83.788486,6.232918,151.298904,0.000000,0.009000,0.000000,0.000000,121.100000,120.933333,121.200000,121.200000,121.100000,121.000000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.770000,1.100000,29.672000,70.490000,-0.026000,-0.026000,-27.752813,507436.887931,477.612000,NatG-1,
03/15/2022,10:58:21.213,83359.45,87504.00,240.800000,0.000123,0.029000,691.680000,0.000000,59.979000,0.029700,0.978400,2.240065,1.398339,87501.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.100000,75.494083,69.100000,82.500000,66.800000,0.011000,0.000000,0.058000,0.054000,0.056000,0.000000,0.000000,8.335619,65.747650,0.071113,698.988836,83.788486,6.232827,151.298935,0.000000,0.009000,0.000000,0.000000,121.133333,120.966667,121.200000,121.233333,121.100000,120.966667,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.770000,1.100000,29.674000,70.490000,-0.023000,-0.023000,-24.550566,507436.887931,477.612000,NatG-1,
03/15/2022,10:59:21.214,83419.45,87564.00,241.080000,0.000123,0.029100,691.680000,0.000000,60.001000,0.029700,0.978500,2.354420,1.398167,87561.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.077778,75.500000,69.100000,82.500000,66.900000,0.011000,0.000000,0.058000,0.054000,0.057000,0.000000,0.000000,8.334935,65.827782,0.071113,698.988836,83.788486,6.233066,151.299026,0.000000,0.009000,0.000000,0.000000,121.100000,120.900000,121.166667,121.200000,121.100000,121.000000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.760000,1.090000,29.674000,70.500000,-0.023000,-0.023000,-24.550566,507436.887931,477.612000,NatG-1,
03/15/2022,11:00:22.214,83480.45,87625.00,241.110000,0.000123,0.029100,691.690000,0.000000,60.026000,0.029700,0.978500,2.461912,1.397827,87622.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.050000,75.498817,69.100000,82.500000,66.900000,0.011000,0.000000,0.060000,0.055000,0.052000,-0.001000,0.000000,8.335351,65.777939,0.071113,698.988836,83.788486,6.233210,151.298950,0.000000,0.009000,0.000000,0.000000,121.100000,120.900000,121.133333,121.166667,121.100000,120.900000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.760000,1.090000,29.673000,70.500000,-0.023000,-0.023000,-24.550566,507436.887931,477.612000,NatG-1,
03/15/2022,11:01:23.214,83541.45,87686.00,240.930000,0.000123,0.029000,691.690000,0.000000,60.010000,0.029700,0.978600,2.199025,1.399909,87683.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.055556,75.498521,69.100000,82.500000,66.933333,0.011000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.335365,65.778900,0.071113,698.988836,83.788486,6.233043,151.299057,0.000000,0.009000,0.000000,0.000000,121.100000,120.900000,121.133333,121.200000,121.100000,120.900000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.760000,1.090000,29.672000,70.500000,-0.020000,-0.020000,-21.348318,507436.887931,477.612000,NatG-1,
03/15/2022,11:02:23.214,83601.45,87746.00,240.960000,0.000123,0.029100,691.690000,0.000000,60.020000,0.029700,0.978900,2.665584,1.399859,87743.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.027778,75.497485,69.066667,82.500000,67.000000,0.011000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.335527,65.759651,0.071113,698.988836,83.788486,6.233049,151.299088,0.000000,0.009000,0.000000,0.000000,121.100000,120.900000,121.100000,121.133333,121.033333,120.900000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.760000,1.080000,29.673000,70.500000,-0.017000,-0.017000,-18.146070,507436.887931,477.612000,NatG-1,
03/15/2022,11:03:24.213,83662.45,87807.00,240.810000,0.000123,0.029000,691.690000,0.000000,60.001000,0.029600,0.978300,2.549147,1.400066,87804.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.016667,75.500000,69.000000,82.400000,67.000000,0.011000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.335498,65.762825,0.071113,698.988836,83.788486,6.233182,151.299057,0.000000,0.009000,0.000000,0.000000,121.066667,120.866667,121.100000,121.133333,121.033333,120.900000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.760000,1.080000,29.673000,70.510000,-0.020000,-0.020000,-21.348318,507436.887931,477.612000,NatG-1,
03/15/2022,11:04:24.214,83722.45,87867.00,240.720000,0.000123,0.029000,691.690000,0.000000,59.991000,0.029600,0.978400,2.497561,1.400091,87864.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,121.000000,75.500000,69.000000,82.400000,67.000000,0.011000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.334887,65.835609,0.071113,698.988836,83.788486,6.233173,151.299026,0.000000,0.009000,0.000000,0.000000,121.066667,120.833333,121.100000,121.100000,121.000000,120.900000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.750000,1.080000,29.673000,70.520000,-0.023000,-0.023000,-24.550566,507436.887931,477.612000,NatG-1,
03/15/2022,11:05:25.214,83783.45,87928.00,240.720000,0.000123,0.029000,691.690000,0.000000,59.986000,0.029600,0.978300,2.463851,1.400590,87925.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.966667,75.500000,69.000000,82.466667,67.000000,0.011000,0.000000,0.062000,0.054000,0.053000,-0.001000,0.000000,8.335111,65.809799,0.071113,698.988836,83.788486,6.233029,151.299011,0.000000,0.009000,0.000000,0.000000,121.000000,120.800000,121.100000,121.100000,120.900000,120.900000,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.750000,1.080000,29.673000,70.530000,-0.020000,-0.020000,-21.348318,507436.887931,477.612000,NatG-1,
03/15/2022,11:06:25.214,83843.45,87988.00,240.630000,0.000123,0.029000,691.690000,0.000000,59.993000,0.029600,0.978500,2.463851,1.399327,87985.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.977778,75.500000,69.000000,82.400000,67.000000,0.011000,0.000000,0.060000,0.055000,0.056000,-0.001000,0.000000,8.335505,65.762863,0.071113,698.988836,83.788486,6.233119,151.299042,0.000000,0.009000,0.000000,0.000000,121.100000,120.800000,121.100000,121.100000,120.900000,120.866667,0,0,0,0,0,1067.416,1386.081,0.593,92.924,6.408,0.390,30.750000,1.070000,29.674000,70.530000,-0.017000,-0.017000,-18.146070,507436.887931,477.612000,NatG-1,
03/15/2022,11:07:26.214,83904.45,88049.00,240.600000,0.000123,0.029000,691.690000,0.000000,59.995000,0.029600,0.978300,2.417073,1.398462,88046.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.961111,75.500000,69.000000,82.400000,67.000000,0.011000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.334920,65.833076,0.071113,698.988836,83.788486,6.233038,151.298981,0.000000,0.009000,0.000000,0.000000,121.033333,120.800000,121.066667,121.100000,120.900000,120.866667,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.750000,1.070000,29.673000,70.540000,-0.020000,-0.020000,-21.348306,507436.848052,477.612000,NatG-1,
03/15/2022,11:08:27.214,83965.45,88110.00,240.520000,0.000123,0.029000,691.690000,0.000000,60.002000,0.029600,0.978300,2.608943,1.398428,88107.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.933333,75.500000,69.000000,82.400000,67.000000,0.011000,0.000000,0.060000,0.056000,0.055000,0.000000,0.000000,8.335008,65.820877,0.071113,698.988836,83.788486,6.233332,151.299011,0.000000,0.009000,0.000000,0.000000,120.933333,120.800000,121.066667,121.100000,120.900000,120.800000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.740000,1.070000,29.674000,70.540000,-0.020000,-0.020000,-21.348306,507436.848052,477.612000,NatG-1,
03/15/2022,11:09:28.215,84026.45,88171.00,240.670000,0.000123,0.029000,691.690000,0.000000,60.004000,0.029600,0.978700,2.337937,1.397972,88168.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.944444,75.500000,69.000000,82.400000,67.000000,0.011000,0.000000,0.063000,0.053000,0.056000,0.000000,0.000000,8.334874,65.838760,0.071113,698.988836,83.788486,6.232945,151.298981,0.000000,0.009000,0.000000,0.000000,121.000000,120.800000,121.066667,121.100000,120.900000,120.800000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.740000,1.060000,29.674000,70.540000,-0.010000,-0.010000,-10.674153,507436.848052,477.612000,NatG-1,
03/15/2022,11:10:29.214,84087.45,88232.00,240.840000,0.000123,0.029000,691.690000,0.000000,60.000000,0.029700,0.978600,2.203087,1.398356,88229.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.938889,75.500000,69.000000,82.400000,66.900000,0.011000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.334864,65.838242,0.071113,698.988836,83.788486,6.233232,151.298950,0.000000,0.009000,0.000000,0.000000,121.000000,120.800000,121.000000,121.100000,120.900000,120.833333,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.730000,1.050000,29.674000,70.540000,-0.013000,-0.013000,-13.876399,507436.848052,477.612000,NatG-1,
03/15/2022,11:11:30.213,84148.45,88293.00,240.730000,0.000123,0.029000,691.690000,0.000000,59.972000,0.029600,0.978300,2.247766,1.399244,88290.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.933333,75.500000,69.000000,82.400000,66.900000,0.011000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.335215,65.797882,0.071113,698.988836,83.788486,6.233376,151.298920,0.000000,0.009000,0.000000,0.000000,121.000000,120.800000,121.000000,121.100000,120.900000,120.800000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.730000,1.060000,29.673000,70.540000,-0.020000,-0.020000,-21.348306,507436.848052,477.612000,NatG-1,
03/15/2022,11:12:30.214,84208.45,88353.00,240.740000,0.000123,0.029000,691.690000,0.000000,59.974000,0.029600,0.978700,2.350122,1.399103,88350.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.877778,75.500000,69.000000,82.400000,66.800000,0.011000,0.000000,0.060000,0.056000,0.056000,0.000000,0.000000,8.335492,65.761009,0.071113,698.988836,83.788486,6.233194,151.298813,0.000000,0.009000,0.000000,0.000000,120.900000,120.733333,120.966667,121.033333,120.833333,120.800000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.730000,1.050000,29.673000,70.540000,-0.017000,-0.017000,-18.146060,507436.848052,477.612000,NatG-1,
03/15/2022,11:13:31.214,84269.45,88414.00,240.700000,0.000123,0.029000,691.690000,0.000000,60.009000,0.029600,0.979200,2.478049,1.398795,88411.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.905556,75.500000,69.000000,82.400000,66.800000,0.011000,0.000000,0.063000,0.053000,0.053000,0.000000,0.000000,8.335326,65.781700,0.071113,698.988836,83.788486,6.233241,151.298920,0.000000,0.009000,0.000000,0.000000,120.966667,120.766667,120.966667,121.066667,120.866667,120.800000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.720000,1.050000,29.673000,70.530000,-0.017000,-0.017000,-18.146060,507436.848052,477.612000,NatG-1,
03/15/2022,11:14:32.214,84330.45,88475.00,240.460000,0.000123,0.028900,691.690000,0.000000,59.994000,0.029500,0.978400,2.333876,1.397904,88472.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.866667,75.500000,68.900000,82.400000,66.700000,0.011000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.334895,65.834183,0.071113,698.988836,83.788486,6.233101,151.298889,0.000000,0.009000,0.000000,0.000000,120.900000,120.733333,120.933333,121.000000,120.833333,120.800000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.720000,1.050000,29.674000,70.530000,-0.020000,-0.020000,-21.348306,507436.848052,477.612000,NatG-1,
03/15/2022,11:15:33.213,84391.45,88536.00,240.630000,0.000123,0.029000,691.690000,0.000000,59.999000,0.029600,0.978500,2.373680,1.397498,88533.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.855556,75.503107,68.900000,82.400000,66.700000,0.011000,0.000000,0.059000,0.055000,0.053000,0.000000,0.000000,8.334996,65.821312,0.071113,698.988836,83.788486,6.232900,151.298874,0.000000,0.009000,0.000000,0.000000,120.866667,120.733333,120.933333,121.000000,120.833333,120.766667,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.720000,1.040000,29.675000,70.520000,-0.020000,-0.020000,-21.348306,507436.848052,477.612000,NatG-1,
03/15/2022,11:16:33.214,84451.45,88596.00,240.740000,0.000123,0.029000,691.690000,0.000000,60.004000,0.029600,0.978000,2.332250,1.398438,88593.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.833333,75.500740,68.900000,82.400000,66.700000,0.011000,0.000000,0.060000,0.055000,0.053000,0.000000,0.000000,8.335397,65.773705,0.071113,698.988836,83.788486,6.232996,151.298843,0.000000,0.009000,0.000000,0.000000,120.900000,120.700000,120.900000,121.000000,120.800000,120.700000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.710000,1.040000,29.675000,70.510000,-0.013000,-0.013000,-13.876399,507436.848052,477.612000,NatG-1,
03/15/2022,11:17:34.214,84512.45,88657.00,240.640000,0.000123,0.029000,691.690000,0.000000,60.018000,0.029600,0.978300,2.404878,1.397980,88654.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.816667,75.500000,68.900000,82.400000,66.700000,0.011000,0.000000,0.061000,0.053000,0.053000,0.000000,0.000000,8.335149,65.803337,0.071113,698.988836,83.788486,6.232990,151.298874,0.000000,0.009000,0.000000,0.000000,120.800000,120.700000,120.900000,121.000000,120.800000,120.700000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.710000,1.040000,29.676000,70.510000,-0.020000,-0.020000,-21.348306,507436.848052,477.612000,NatG-1,
03/15/2022,11:18:35.213,84573.45,88718.00,240.660000,0.000123,0.029000,691.690000,0.000000,59.998000,0.029600,0.978100,2.305443,1.398612,88715.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.800000,75.501923,68.900000,82.300000,66.700000,0.011000,0.000000,0.059000,0.054000,0.055000,0.000000,0.000000,8.335204,65.795586,0.071113,698.988836,83.788486,6.233002,151.298920,0.000000,0.009000,0.000000,0.000000,120.800000,120.700000,120.900000,121.000000,120.800000,120.600000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.710000,1.030000,29.676000,70.500000,-0.017000,-0.017000,-18.146060,507436.848052,477.612000,NatG-1,
03/15/2022,11:19:36.213,84634.45,88779.00,240.860000,0.000123,0.029000,691.690000,0.000000,59.991000,0.029700,0.978400,2.417208,1.398655,88776.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.788889,75.500000,68.900000,82.300000,66.700000,0.011000,0.000000,0.059000,0.054000,0.054000,-0.001000,0.000000,8.334894,65.832268,0.071113,698.988836,83.788486,6.233223,151.298965,0.000000,0.009000,0.000000,0.000000,120.766667,120.700000,120.866667,120.966667,120.800000,120.633333,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.710000,1.030000,29.676000,70.500000,-0.017000,-0.017000,-18.146060,507436.848052,477.612000,NatG-1,
03/15/2022,11:20:36.213,84694.45,88839.00,240.950000,0.000123,0.029100,691.690000,0.000000,60.012000,0.029700,0.978100,2.366586,1.398381,88836.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.800000,75.500000,68.900000,82.300000,66.800000,0.011000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.334905,65.832993,0.071113,698.988836,83.788486,6.232924,151.298950,0.000000,0.009000,0.000000,0.000000,120.800000,120.700000,120.900000,121.000000,120.800000,120.600000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.700000,1.030000,29.677000,70.500000,-0.017000,-0.017000,-18.146060,507436.848052,477.612000,NatG-1,
03/15/2022,11:21:36.214,84754.45,88899.00,240.970000,0.000123,0.029100,691.700000,0.000000,59.998000,0.029700,0.978200,2.265207,1.398099,88896.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.788889,75.505473,68.900000,82.300000,66.800000,0.011000,0.000000,0.060000,0.055000,0.053000,0.000000,0.000000,8.335276,65.784531,0.071113,698.988836,83.788486,6.233031,151.299026,0.000000,0.009000,0.000000,0.000000,120.800000,120.666667,120.900000,120.966667,120.800000,120.600000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.700000,1.030000,29.677000,70.510000,-0.017000,-0.017000,-18.146060,507436.848052,477.612000,NatG-1,
03/15/2022,11:22:36.214,84814.45,88959.00,240.790000,0.000123,0.029000,691.700000,0.000000,59.991000,0.029700,0.977900,2.589764,1.398895,88956.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.766667,75.503994,68.800000,82.300000,66.900000,0.011000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.335647,65.741394,0.071113,698.988836,83.788486,6.233237,151.299072,0.000000,0.009000,0.000000,0.000000,120.766667,120.666667,120.800000,120.966667,120.800000,120.600000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.700000,1.030000,29.679000,70.520000,-0.017000,-0.017000,-18.146060,507436.848052,477.612000,NatG-1,
