Voltage (Volts) - Mean,240.960000,240.870000,240.900000,240.590090,240.520000,240.450000,240.747059,240.730000,240.933285,240.920000,240.670930,240.820000,240.710000,241.788246,241.690000,241.770000,241.961456,242.070000,242.074593,242.020000,242.035072,242.130000,242.218248,242.380000,242.511123,242.560000,242.630000,241.890283,241.610000,241.670000,242.299573,242.270000,242.380000,242.243824,242.290000,242.250000,241.915893,242.060000,242.120000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
03/15/2022,11:23:37.214,84875.45,89020.00,240.690000,0.000123,0.029000,691.700000,0.000000,59.982000,0.029600,0.978200,2.319512,1.398105,89017.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.772222,75.512130,68.800000,82.300000,66.900000,0.011000,0.000000,0.062000,0.053000,0.052000,0.000000,0.000000,8.335988,65.701088,0.071113,698.988836,83.788486,6.232777,151.299026,0.000000,0.009000,0.000000,0.000000,120.800000,120.700000,120.833333,120.900000,120.800000,120.600000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.700000,1.030000,29.679000,70.530000,-0.017000,-0.017000,-18.146060,507436.848052,477.612000,NatG-1,
03/15/2022,11:24:38.213,84936.45,89081.00,240.530000,0.000123,0.029000,691.700000,0.000000,59.985000,0.029600,0.978800,2.429268,1.398620,89078.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.744444,75.510059,68.800000,82.300000,67.000000,0.011000,0.000000,0.058000,0.054000,0.052000,0.000000,0.000000,8.335177,65.802475,0.071113,698.988836,83.788486,6.232966,151.299103,0.000000,0.009000,0.000000,0.000000,120.800000,120.666667,120.800000,120.866667,120.733333,120.600000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.700000,1.020000,29.680000,70.540000,-0.013000,-0.013000,-13.876399,507436.848052,477.612000,NatG-1,
03/15/2022,11:25:38.214,84996.45,89141.00,240.620000,0.000123,0.029000,691.700000,0.000000,60.000000,0.029600,0.978700,2.386677,1.398762,89138.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.700000,75.531805,68.800000,82.300000,67.100000,0.011000,0.000000,0.060000,0.055000,0.053000,0.000000,0.000000,8.335044,65.816521,0.071113,698.988836,83.788486,6.233037,151.299072,0.000000,0.009000,0.000000,0.000000,120.700000,120.566667,120.800000,120.800000,120.800000,120.533333,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.700000,1.020000,29.682000,70.550000,-0.017000,-0.017000,-18.146060,507436.848052,477.612000,NatG-1,
03/15/2022,11:26:39.213,85057.45,89202.00,240.860000,0.000123,0.029000,691.700000,0.000000,59.998000,0.029700,0.978500,2.405032,1.398406,89199.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.666667,75.521746,68.800000,82.300000,67.100000,0.011000,0.000000,0.058000,0.054000,0.054000,0.000000,0.000000,8.335518,65.761169,0.071113,698.988836,83.788486,6.232874,151.299118,0.000000,0.009000,0.000000,0.000000,120.700000,120.500000,120.800000,120.800000,120.700000,120.500000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.700000,1.020000,29.683000,70.570000,-0.010000,-0.010000,-10.674153,507436.848052,477.612000,NatG-1,
03/15/2022,11:27:40.213,85118.45,89263.00,240.900000,0.000123,0.029000,691.700000,0.000000,59.985000,0.029700,0.978200,2.492295,1.398174,89260.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.666667,75.530917,68.800000,82.300000,67.200000,0.011000,0.000000,0.061000,0.052000,0.054000,0.000000,0.000000,8.334559,65.876709,0.071113,698.988836,83.788486,6.233230,151.299225,0.000000,0.009000,0.000000,0.000000,120.700000,120.500000,120.800000,120.800000,120.700000,120.500000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.700000,1.020000,29.682000,70.580000,-0.017000,-0.017000,-18.146060,507436.848052,477.612000,NatG-1,
03/15/2022,11:28:40.213,85178.45,89323.00,240.570000,0.000123,0.029000,691.700000,0.000000,60.009000,0.029600,0.978300,2.423233,1.397348,89320.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.666667,75.522781,68.800000,82.300000,67.200000,0.011000,0.000000,0.061000,0.052000,0.053000,0.000000,0.000000,8.335270,65.789612,0.071113,698.988836,83.788486,6.233078,151.299149,0.000000,0.009000,0.000000,0.000000,120.700000,120.500000,120.800000,120.800000,120.700000,120.500000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.700000,1.020000,29.683000,70.600000,-0.013000,-0.013000,-13.876399,507436.848052,477.612000,NatG-1,
03/15/2022,11:29:41.213,85239.45,89384.00,241.080000,0.000123,0.029100,691.700000,0.000000,59.990000,0.029700,0.978400,2.616883,1.397752,89381.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.672222,75.529586,68.800000,82.300000,67.200000,0.011000,0.000000,0.058000,0.056000,0.054000,0.000000,0.000000,8.335313,65.786598,0.071113,698.988836,83.788486,6.232649,151.299149,0.000000,0.009000,0.000000,0.000000,120.733333,120.500000,120.800000,120.800000,120.700000,120.500000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.700000,1.020000,29.683000,70.600000,-0.013000,-0.013000,-13.876399,507436.848052,477.612000,NatG-1,
03/15/2022,11:30:41.214,85299.45,89444.00,240.860000,0.000123,0.029000,691.700000,0.000000,60.009000,0.029600,0.978200,2.610885,1.398240,89441.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.666667,75.531065,68.800000,82.300000,67.100000,0.011000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.335326,65.783226,0.071113,698.988836,83.788486,6.232651,151.299072,0.000000,0.009000,0.000000,0.000000,120.733333,120.500000,120.766667,120.800000,120.700000,120.500000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.690000,1.010000,29.683000,70.610000,-0.010000,-0.010000,-10.674153,507436.848052,477.612000,NatG-1,
03/15/2022,11:31:42.213,85360.45,89505.00,240.770000,0.000123,0.029000,691.700000,0.000000,59.997000,0.029700,0.978200,2.596591,1.398264,89502.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.655556,75.542899,68.800000,82.300000,67.100000,0.011000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.334776,65.853928,0.071113,698.988836,83.788486,6.233126,151.299057,0.000000,0.009000,0.000000,0.000000,120.733333,120.500000,120.733333,120.800000,120.666667,120.500000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.690000,1.010000,29.683000,70.610000,-0.010000,-0.010000,-10.674153,507436.848052,477.612000,NatG-1,
03/15/2022,11:32:42.214,85420.45,89565.00,240.620000,0.000123,0.029000,691.700000,0.000000,60.003000,0.029600,0.978000,2.577579,1.399634,89562.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.644444,75.555178,68.800000,82.300000,66.900000,0.011000,0.000000,0.059000,0.054000,0.053000,0.000000,0.000000,8.334824,65.845505,0.071113,698.988836,83.788486,6.232815,151.299072,0.000000,0.009000,0.000000,0.000000,120.700000,120.500000,120.733333,120.800000,120.666667,120.466667,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.690000,1.010000,29.683000,70.600000,-0.013000,-0.013000,-13.876399,507436.848052,477.612000,NatG-1,
03/15/2022,11:33:43.214,85481.45,89626.00,240.710000,0.000123,0.029000,691.700000,0.000000,60.025000,0.029600,0.978100,2.446791,1.397989,89623.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.622222,75.551479,68.800000,82.300000,66.800000,0.011000,0.000000,0.061000,0.055000,0.055000,0.000000,0.000000,8.334940,65.829475,0.071113,698.988836,83.788486,6.232678,151.298981,0.000000,0.009000,0.000000,0.000000,120.700000,120.500000,120.700000,120.766667,120.633333,120.433333,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.690000,1.010000,29.682000,70.590000,-0.013000,-0.013000,-13.876399,507436.848052,477.612000,NatG-1,
03/15/2022,11:34:43.214,85541.45,89686.00,240.580000,0.000123,0.029000,691.700000,0.000000,60.004000,0.029600,0.977800,2.573517,1.398204,89683.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.616667,75.566568,68.800000,82.300000,66.700000,0.011000,0.000000,0.061000,0.053000,0.055000,0.000000,0.000000,8.334620,65.867378,0.071113,698.988836,83.788486,6.232576,151.299072,0.000000,0.009000,0.000000,0.000000,120.700000,120.500000,120.700000,120.766667,120.600000,120.433333,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.690000,1.010000,29.683000,70.570000,-0.017000,-0.017000,-18.146060,507436.848052,477.612000,NatG-1,
03/15/2022,11:35:44.213,85602.45,89747.00,240.740000,0.000123,0.029000,691.700000,0.000000,59.986000,0.029600,0.978300,2.442729,1.398438,89744.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.594444,75.588905,68.800000,82.300000,66.700000,0.011000,0.000000,0.058000,0.056000,0.056000,0.000000,0.000000,8.335402,65.772705,0.071113,698.988836,83.788486,6.232632,151.298981,0.000000,0.009000,0.000000,0.000000,120.700000,120.433333,120.700000,120.733333,120.600000,120.400000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.680000,1.000000,29.683000,70.570000,-0.010000,-0.010000,-10.674153,507436.848052,477.612000,NatG-1,
03/15/2022,11:36:44.214,85662.45,89807.00,240.520000,0.000123,0.028900,691.700000,0.000000,59.994000,0.029600,0.978700,2.386493,1.398678,89804.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.594444,75.596006,68.800000,82.300000,66.700000,0.011000,0.000000,0.058000,0.056000,0.055000,0.000000,0.000000,8.335135,65.803085,0.071113,698.988836,83.788486,6.232940,151.298981,0.000000,0.009000,0.000000,0.000000,120.666667,120.466667,120.700000,120.733333,120.600000,120.400000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.680000,1.000000,29.684000,70.560000,-0.013000,-0.013000,-13.876399,507436.848052,477.612000,NatG-1,
03/15/2022,11:37:44.214,85722.45,89867.00,240.330000,0.000123,0.028900,691.700000,0.000000,59.995000,0.029500,0.978700,2.698697,1.399159,89864.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.550000,75.593787,68.766667,82.300000,66.700000,0.011000,0.000000,0.058000,0.054000,0.056000,0.000000,0.000000,8.335137,65.803352,0.071113,698.988836,83.788486,6.232974,151.299042,0.000000,0.009000,0.000000,0.000000,120.566667,120.433333,120.700000,120.700000,120.566667,120.333333,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.700000,1.020000,29.684000,70.560000,-0.010000,-0.010000,-10.674153,507436.848052,477.612000,NatG-1,
03/15/2022,11:38:45.215,85783.45,89928.00,240.530000,0.000123,0.028900,691.700000,0.000000,60.011000,0.029600,0.978300,2.431245,1.398370,89925.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.583333,75.600000,68.700000,82.300000,66.700000,0.011000,0.000000,0.060000,0.058000,0.056000,0.000000,0.000000,8.335608,65.745209,0.071113,698.988836,83.788486,6.232922,151.299072,0.000000,0.009000,0.000000,0.000000,120.666667,120.433333,120.700000,120.700000,120.600000,120.400000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.710000,1.020000,29.684000,70.560000,-0.013000,-0.013000,-13.876399,507436.848052,477.612000,NatG-1,
03/15/2022,11:39:46.213,85844.45,89989.00,240.290000,0.000123,0.028900,691.700000,0.000000,59.991000,0.029500,0.978100,2.325468,1.397436,89986.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.533333,75.605769,68.700000,82.300000,66.700000,0.011000,0.000000,0.058000,0.055000,0.054000,0.000000,0.000000,8.335496,65.758911,0.071113,698.988836,83.788486,6.232933,151.299179,0.000000,0.009000,0.000000,0.000000,120.600000,120.400000,120.666667,120.700000,120.533333,120.300000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.700000,1.020000,29.685000,70.560000,-0.017000,-0.017000,-18.146060,507436.848052,477.612000,NatG-1,
03/15/2022,11:40:46.214,85904.45,90049.00,240.140000,0.000123,0.028900,691.700000,0.000000,59.980000,0.029500,0.978000,2.511798,1.399850,90046.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.538889,75.599704,68.700000,82.300000,66.800000,0.011000,0.000000,0.058000,0.054000,0.057000,-0.001000,0.000000,8.335321,65.780373,0.071113,698.988836,83.788486,6.232589,151.299149,0.000000,0.009000,0.000000,0.000000,120.633333,120.400000,120.700000,120.700000,120.500000,120.300000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.710000,1.020000,29.685000,70.560000,-0.010000,-0.010000,-10.674153,507436.848052,477.612000,NatG-1,
03/15/2022,11:41:47.213,85965.45,90110.00,240.460000,0.000123,0.028900,691.710000,0.000000,59.988000,0.029600,0.978200,2.457724,1.397738,90107.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.505556,75.606805,68.700000,82.233333,66.900000,0.011000,0.000000,0.057000,0.056000,0.056000,0.000000,0.000000,8.335236,65.789986,0.071113,698.988836,83.788486,6.232662,151.299164,0.000000,0.009000,0.000000,0.000000,120.500000,120.400000,120.633333,120.700000,120.500000,120.300000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.710000,1.020000,29.687000,70.570000,-0.007000,-0.007000,-7.471907,507436.848052,477.612000,NatG-1,
03/15/2022,11:42:47.213,86025.45,90170.00,240.390000,0.000123,0.028900,691.710000,0.000000,59.989000,0.029600,0.978200,2.135772,1.399185,90167.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.500000,75.603254,68.700000,82.300000,67.000000,0.011000,0.000000,0.058000,0.055000,0.057000,0.000000,0.000000,8.335465,65.765083,0.071113,698.988836,83.788486,6.232592,151.299194,0.000000,0.009000,0.000000,0.000000,120.466667,120.400000,120.633333,120.700000,120.500000,120.300000,0,0,0,0,0,1067.415,1386.071,0.593,92.924,6.407,0.389,30.710000,1.020000,29.686000,70.580000,-0.007000,-0.007000,-7.471907,507436.848052,477.612000,NatG-1,
03/15/2022,11:43:48.214,86086.45,90231.00,240.530000,0.000123,0.029000,691.710000,0.000000,59.981000,0.029600,0.978000,2.419171,1.399035,90228.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.494444,75.611686,68.700000,82.200000,67.100000,0.011000,0.000000,0.062000,0.056000,0.056000,0.000000,0.000000,8.335350,65.777710,0.071113,698.988836,83.788486,6.232727,151.299179,0.000000,0.009000,0.000000,0.000000,120.500000,120.400000,120.600000,120.700000,120.500000,120.266667,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.710000,1.020000,29.688000,70.600000,-0.007000,-0.007000,-7.468324,507403.405908,477.612000,NatG-1,
03/15/2022,11:44:49.213,86147.45,90292.00,240.950000,0.000123,0.029000,691.710000,0.000000,59.998000,0.029700,0.978000,2.476036,1.398506,90289.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.466667,75.630769,68.700000,82.300000,67.200000,0.011000,0.000000,0.059000,0.056000,0.053000,-0.001000,0.000000,8.335093,65.813850,0.071113,698.988836,83.788486,6.232758,151.299301,0.000000,0.009000,0.000000,0.000000,120.500000,120.400000,120.566667,120.633333,120.500000,120.200000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.710000,1.020000,29.688000,70.620000,-0.007000,-0.007000,-7.468324,507403.405908,477.612000,NatG-1,
03/15/2022,11:45:49.213,86207.45,90352.00,240.710000,0.000123,0.029000,691.710000,0.000000,59.981000,0.029700,0.975700,2.642915,1.398612,90349.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.461111,75.615385,68.700000,82.300000,67.300000,0.011000,0.000000,0.060000,0.057000,0.055000,0.000000,0.000000,8.335022,65.820610,0.071113,698.988836,83.788486,6.232881,151.299255,0.000000,0.009000,0.000000,0.000000,120.433333,120.400000,120.566667,120.633333,120.500000,120.233333,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.710000,1.020000,29.690000,70.640000,-0.010000,-0.010000,-10.669034,507403.405908,477.612000,NatG-1,
03/15/2022,11:46:50.213,86268.45,90413.00,240.650000,0.000123,0.028900,691.710000,0.000000,59.993000,0.029700,0.975400,2.691809,1.398421,90410.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.461111,75.642308,68.700000,82.300000,67.400000,0.011000,0.000000,0.060000,0.056000,0.053000,0.000000,0.000000,8.335093,65.813004,0.071113,698.988836,83.788486,6.232704,151.299225,0.000000,0.009000,0.000000,0.000000,120.500000,120.400000,120.500000,120.666667,120.500000,120.200000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.710000,1.020000,29.690000,70.660000,-0.010000,-0.010000,-10.669034,507403.405908,477.612000,NatG-1,
03/15/2022,11:47:50.214,86328.45,90473.00,240.540000,0.000123,0.028900,691.710000,0.000000,60.016000,0.029600,0.976500,2.481331,1.397938,90470.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.427778,75.662278,68.700000,82.300000,67.400000,0.011000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.335114,65.811760,0.071113,698.988836,83.788486,6.232743,151.299332,0.000000,0.009000,0.000000,0.000000,120.400000,120.400000,120.500000,120.600000,120.466667,120.200000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.710000,1.020000,29.689000,70.680000,-0.007000,-0.007000,-7.468324,507403.405908,477.612000,NatG-1,
03/15/2022,11:48:51.213,86389.45,90534.00,240.270000,0.000123,0.028900,691.710000,0.000000,59.990000,0.029600,0.977000,2.895207,1.398718,90531.000000,100.000000,59.228000,0.000000,17.000000,Heating Tanks.... Waiting for Delay Cutout....,120.427778,75.686095,68.700000,82.300000,67.400000,0.011000,0.000000,0.062000,0.056000,0.057000,0.000000,0.000000,8.334158,65.927498,0.071113,698.988836,83.788486,6.233000,151.299316,0.000000,0.009000,0.000000,0.000000,120.500000,120.333333,120.500000,120.600000,120.433333,120.200000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.710000,1.020000,29.689000,70.690000,-0.013000,-0.013000,-13.869745,507403.405908,477.612000,NatG-1,
03/15/2022,11:49:51.213,86449.45,90594.00,240.480000,0.000123,0.028900,691.710000,0.000000,59.971000,0.029600,0.976800,2.547078,1.398370,90591.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.422222,75.688905,68.700000,82.300000,67.400000,0.011000,0.000000,0.061000,0.057000,0.056000,0.000000,0.000000,8.334444,65.893059,0.071113,698.988836,83.788486,6.232622,151.299255,0.000000,0.009000,0.000000,0.000000,120.466667,120.333333,120.500000,120.600000,120.433333,120.200000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.710000,1.020000,29.689000,70.700000,-0.007000,-0.007000,-7.468324,507403.405908,477.612000,NatG-1,
03/15/2022,11:50:52.214,86510.45,90655.00,240.750000,0.000123,0.029000,691.710000,0.000000,59.986000,0.029700,0.976600,2.561233,1.396802,90652.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.361111,75.697781,68.700000,82.300000,67.300000,0.011000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.334229,65.919388,0.071113,698.988836,83.788486,6.233036,151.299149,0.000000,0.009000,0.000000,0.000000,120.300000,120.300000,120.500000,120.566667,120.400000,120.100000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.710000,1.030000,29.687000,70.710000,-0.010000,-0.010000,-10.669034,507403.405908,477.612000,NatG-1,
03/15/2022,11:51:53.214,86571.45,90716.00,240.650000,0.000123,0.029000,691.710000,0.000000,59.985000,0.029700,0.976900,2.677760,1.398172,90713.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.372222,75.695858,68.700000,82.300000,67.200000,0.011000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.334421,65.896599,0.071113,698.988836,83.788486,6.233034,151.298950,0.000000,0.009000,0.000000,0.000000,120.400000,120.300000,120.500000,120.533333,120.400000,120.100000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.710000,1.020000,29.687000,70.710000,-0.007000,-0.007000,-7.468324,507403.405908,477.612000,NatG-1,
03/15/2022,11:52:53.215,86631.45,90776.00,240.860000,0.000123,0.029000,691.710000,0.000000,60.006000,0.029700,0.976700,2.659109,1.397368,90773.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.366667,75.704882,68.700000,82.300000,67.100000,0.011000,0.000000,0.060000,0.054000,0.055000,0.000000,0.000000,8.334134,65.930954,0.071113,698.988836,83.788486,6.232944,151.298965,0.000000,0.009000,0.000000,0.000000,120.400000,120.300000,120.500000,120.500000,120.400000,120.100000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.710000,1.020000,29.686000,70.710000,-0.010000,-0.010000,-10.669034,507403.405908,477.612000,NatG-1,
03/15/2022,11:53:54.214,86692.45,90837.00,240.840000,0.000123,0.029000,691.710000,0.000000,60.007000,0.029700,0.976400,2.754457,1.399560,90834.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.372222,75.717751,68.700000,82.300000,67.000000,0.011000,0.000000,0.061000,0.057000,0.056000,0.000000,0.000000,8.334663,65.865112,0.071113,698.988836,83.788486,6.232818,151.298950,0.000000,0.009000,0.000000,0.000000,120.400000,120.300000,120.500000,120.533333,120.400000,120.100000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.710000,1.020000,29.685000,70.700000,-0.007000,-0.007000,-7.468324,507403.405908,477.612000,NatG-1,
03/15/2022,11:54:55.213,86753.45,90898.00,240.910000,0.000123,0.029000,691.710000,0.000000,59.994000,0.029700,0.976800,2.536902,1.398614,90895.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.366667,75.750296,68.700000,82.266667,66.966667,0.011000,0.000000,0.059000,0.055000,0.053000,-0.001000,0.000000,8.334137,65.929558,0.071113,698.988836,83.788486,6.233206,151.298798,0.000000,0.009000,0.000000,0.000000,120.400000,120.300000,120.500000,120.500000,120.400000,120.100000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.700000,1.020000,29.685000,70.690000,-0.013000,-0.013000,-13.869745,507403.405908,477.612000,NatG-1,
03/15/2022,11:55:55.213,86813.45,90958.00,240.610000,0.000123,0.029000,691.710000,0.000000,60.000000,0.029700,0.976600,2.882401,1.398653,90955.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.338889,75.736834,68.700000,82.200000,66.900000,0.011000,0.000000,0.059000,0.055000,0.057000,0.000000,0.000000,8.335090,65.810776,0.071113,698.988836,83.788486,6.233295,151.298828,0.000000,0.009000,0.000000,0.000000,120.400000,120.300000,120.500000,120.500000,120.333333,120.000000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.700000,1.020000,29.684000,70.680000,-0.017000,-0.017000,-18.137359,507403.405908,477.612000,NatG-1,
03/15/2022,11:56:55.213,86873.45,91018.00,240.650000,0.000123,0.029000,691.710000,0.000000,60.001000,0.029700,0.976500,2.565288,1.399709,91015.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.322222,75.729438,68.666667,82.200000,66.900000,0.011000,0.000000,0.060000,0.055000,0.055000,0.000000,0.000000,8.334186,65.923409,0.071113,698.988836,83.788486,6.233189,151.298920,0.000000,0.009000,0.000000,0.000000,120.433333,120.233333,120.433333,120.500000,120.333333,120.000000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.700000,1.020000,29.684000,70.680000,-0.013000,-0.013000,-13.869745,507403.405908,477.612000,NatG-1,
03/15/2022,11:57:56.213,86934.45,91079.00,240.730000,0.000123,0.029000,691.710000,0.000000,59.991000,0.029700,0.976700,2.571313,1.398995,91076.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.338889,75.758580,68.633333,82.200000,66.833333,0.011000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.334725,65.855347,0.071113,698.988836,83.788486,6.232944,151.298782,0.000000,0.009000,0.000000,0.000000,120.400000,120.266667,120.500000,120.466667,120.400000,120.000000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.690000,1.010000,29.684000,70.670000,-0.017000,-0.017000,-18.137359,507403.405908,477.612000,NatG-1,
03/15/2022,11:58:56.213,86994.45,91139.00,240.480000,0.000123,0.028900,691.710000,0.000000,59.981000,0.029600,0.976500,2.614947,1.399576,91136.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.283333,75.783136,68.600000,82.200000,66.800000,0.011000,0.000000,0.061000,0.055000,0.054000,0.000000,0.000000,8.334488,65.883057,0.071113,698.988836,83.788486,6.233224,151.298874,0.000000,0.009000,0.000000,0.000000,120.400000,120.200000,120.400000,120.433333,120.300000,119.966667,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.700000,1.020000,29.683000,70.660000,-0.020000,-0.020000,-21.338069,507403.405908,477.612000,NatG-1,
03/15/2022,11:59:56.213,87054.45,91199.00,240.680000,0.000123,0.029000,691.710000,0.000000,59.988000,0.029700,0.976700,2.691809,1.397623,91196.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.266667,75.795118,68.600000,82.200000,66.900000,0.011000,0.000000,0.060000,0.055000,0.054000,0.000000,0.000000,8.334993,65.822815,0.071113,698.988836,83.788486,6.233114,151.298752,0.000000,0.009000,0.000000,0.000000,120.400000,120.200000,120.400000,120.400000,120.300000,119.900000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.690000,1.010000,29.683000,70.660000,-0.017000,-0.017000,-18.137359,507403.405908,477.612000,NatG-1,
03/15/2022,12:00:56.213,87114.45,91259.00,240.600000,0.000123,0.029000,691.710000,0.000000,60.008000,0.029600,0.976700,2.811688,1.397672,91256.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.272222,75.800000,68.600000,82.200000,66.900000,0.011000,0.000000,0.060000,0.055000,0.056000,0.000000,0.000000,8.335212,65.796135,0.071113,698.988836,83.788486,6.232846,151.298798,0.000000,0.009000,0.000000,0.000000,120.400000,120.200000,120.400000,120.400000,120.300000,119.933333,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.690000,1.010000,29.682000,70.650000,-0.017000,-0.017000,-18.137359,507403.405908,477.612000,NatG-1,
03/15/2022,12:01:56.214,87174.45,91319.00,240.290000,0.000123,0.028900,691.710000,0.000000,60.002000,0.029600,0.976800,2.600813,1.398893,91316.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.227778,75.800000,68.600000,82.200000,66.900000,0.011000,0.000000,0.060000,0.056000,0.054000,0.000000,0.000000,8.335197,65.797310,0.071113,698.988836,83.788486,6.232872,151.298828,0.000000,0.009000,0.000000,0.000000,120.266667,120.166667,120.400000,120.400000,120.266667,119.866667,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.690000,1.010000,29.681000,70.650000,-0.020000,-0.020000,-21.338069,507403.405908,477.612000,NatG-1,
03/15/2022,12:02:56.214,87234.45,91379.00,240.460000,0.000123,0.028900,691.720000,0.000000,60.002000,0.029600,0.976500,2.543019,1.399027,91376.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.266667,75.800000,68.600000,82.200000,66.900000,0.011000,0.000000,0.058000,0.057000,0.054000,0.000000,0.000000,8.334803,65.844986,0.071113,698.988836,83.788486,6.233232,151.298859,0.000000,0.009000,0.000000,0.000000,120.400000,120.200000,120.400000,120.400000,120.300000,119.900000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.690000,1.010000,29.682000,70.660000,-0.017000,-0.017000,-18.137359,507403.405908,477.612000,NatG-1,
03/15/2022,12:03:57.213,87295.45,91440.00,240.590000,0.000123,0.029000,691.720000,0.000000,59.992000,0.029700,0.976500,2.594485,1.398520,91437.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.216667,75.800000,68.600000,82.200000,66.900000,0.011000,0.000000,0.059000,0.058000,0.057000,0.000000,0.000000,8.334991,65.821953,0.071113,698.988836,83.788486,6.232872,151.298950,0.000000,0.009000,0.000000,0.000000,120.166667,120.200000,120.400000,120.400000,120.266667,119.866667,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.700000,1.020000,29.681000,70.660000,-0.013000,-0.013000,-13.869745,507403.405908,477.612000,NatG-1,
03/15/2022,12:04:57.214,87355.45,91500.00,240.560000,0.000123,0.029000,691.720000,0.000000,60.006000,0.029700,0.976700,3.017032,1.398445,91497.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.211111,75.800000,68.600000,82.200000,67.000000,0.011000,0.000000,0.059000,0.057000,0.057000,0.000000,0.000000,8.335163,65.800606,0.071113,698.988836,83.788486,6.233008,151.298904,0.000000,0.009000,0.000000,0.000000,120.300000,120.166667,120.400000,120.400000,120.200000,119.800000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.690000,1.010000,29.681000,70.670000,-0.017000,-0.017000,-18.137359,507403.405908,477.612000,NatG-1,
03/15/2022,12:05:58.214,87416.45,91561.00,240.590000,0.000123,0.028900,691.720000,0.000000,60.014000,0.029600,0.976800,2.571429,1.398936,91558.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.211111,75.800000,68.600000,82.200000,67.000000,0.011000,0.000000,0.058000,0.056000,0.056000,0.000000,0.000000,8.334748,65.852707,0.071113,698.988836,83.788486,6.232933,151.298859,0.000000,0.009000,0.000000,0.000000,120.300000,120.100000,120.400000,120.400000,120.266667,119.800000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.700000,1.020000,29.682000,70.670000,-0.013000,-0.013000,-13.869745,507403.405908,477.612000,NatG-1,
03/15/2022,12:06:59.214,87477.45,91622.00,240.410000,0.000123,0.028900,691.720000,0.000000,60.025000,0.029600,0.976300,2.516653,1.399484,91619.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.183333,75.800000,68.600000,82.200000,67.100000,0.011000,0.000000,0.060000,0.055000,0.058000,-0.001000,0.000000,8.334699,65.861038,0.071113,698.988836,83.788486,6.233056,151.298950,0.000000,0.009000,0.000000,0.000000,120.300000,120.100000,120.300000,120.400000,120.200000,119.800000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.700000,1.020000,29.682000,70.680000,-0.017000,-0.017000,-18.137359,507403.405908,477.612000,NatG-1,
03/15/2022,12:07:59.214,87537.45,91682.00,240.580000,0.000123,0.028900,691.720000,0.000000,60.025000,0.029600,0.976600,2.543019,1.398578,91679.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.161111,75.800000,68.600000,82.200000,67.100000,0.011000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.334524,65.880875,0.071113,698.988836,83.788486,6.233189,151.298965,0.000000,0.009000,0.000000,0.000000,120.233333,120.100000,120.333333,120.366667,120.200000,119.733333,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.690000,1.010000,29.684000,70.680000,-0.017000,-0.017000,-18.137359,507403.405908,477.612000,NatG-1,
03/15/2022,12:09:00.213,87598.45,91743.00,240.500000,0.000123,0.028900,691.720000,0.000000,60.013000,0.029600,0.976300,2.449675,1.398545,91740.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.166667,75.800000,68.600000,82.200000,67.100000,0.011000,0.000000,0.060000,0.055000,0.057000,0.000000,0.000000,8.334708,65.859749,0.071113,698.988836,83.788486,6.233133,151.298996,0.000000,0.009000,0.000000,0.000000,120.266667,120.100000,120.333333,120.366667,120.200000,119.733333,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.700000,1.020000,29.684000,70.690000,-0.007000,-0.007000,-7.468324,507403.405908,477.612000,NatG-1,
03/15/2022,12:10:01.213,87659.45,91804.00,240.720000,0.000123,0.029000,691.720000,0.000000,60.005000,0.029700,0.976400,2.730519,1.398264,91801.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.138889,75.800000,68.600000,82.200000,67.166667,0.011000,0.000000,0.058000,0.057000,0.056000,0.000000,0.000000,8.334762,65.852051,0.071113,698.988836,83.788486,6.233100,151.298889,0.000000,0.009000,0.000000,0.000000,120.200000,120.100000,120.300000,120.333333,120.200000,119.700000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.700000,1.020000,29.683000,70.710000,-0.013000,-0.013000,-13.869745,507403.405908,477.612000,NatG-1,
03/15/2022,12:11:01.213,87719.45,91864.00,240.640000,0.000123,0.029000,691.720000,0.000000,59.998000,0.029700,0.976300,2.750812,1.398230,91861.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.116667,75.802367,68.600000,82.200000,67.200000,0.011000,0.000000,0.059000,0.055000,0.056000,0.000000,0.000000,8.334887,65.838966,0.071113,698.988836,83.788486,6.232810,151.299026,0.000000,0.009000,0.000000,0.000000,120.200000,120.066667,120.266667,120.300000,120.166667,119.700000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.700000,1.010000,29.684000,70.710000,-0.017000,-0.017000,-18.137359,507403.405908,477.612000,NatG-1,
03/15/2022,12:12:01.214,87779.45,91924.00,240.630000,0.000123,0.029000,691.720000,0.000000,59.979000,0.029700,0.976300,2.467964,1.399576,91921.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.088889,75.810059,68.600000,82.200000,67.200000,0.011000,0.000000,0.058000,0.055000,0.056000,0.000000,0.000000,8.334732,65.856316,0.071113,698.988836,83.788486,6.233184,151.298935,0.000000,0.009000,0.000000,0.000000,120.100000,120.066667,120.233333,120.333333,120.100000,119.700000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.700000,1.020000,29.682000,70.720000,-0.013000,-0.013000,-13.869745,507403.405908,477.612000,NatG-1,
03/15/2022,12:13:02.215,87840.45,91985.00,240.590000,0.000123,0.029000,691.720000,0.000000,60.002000,0.029600,0.976800,2.681818,1.398437,91982.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.072222,75.837574,68.600000,82.200000,67.100000,0.011000,0.000000,0.057000,0.055000,0.057000,-0.001000,0.000000,8.334197,65.920692,0.071113,698.988836,83.788486,6.232878,151.299011,0.000000,0.009000,0.000000,0.000000,120.100000,120.033333,120.233333,120.300000,120.100000,119.666667,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.700000,1.020000,29.682000,70.720000,-0.017000,-0.017000,-18.137359,507403.405908,477.612000,NatG-1,
03/15/2022,12:14:02.215,87900.45,92045.00,240.680000,0.000123,0.028900,691.720000,0.000000,60.007000,0.029600,0.976700,2.598700,1.398496,92042.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.094444,75.871006,68.600000,82.200000,67.100000,0.011000,0.000000,0.058000,0.054000,0.057000,0.000000,0.000000,8.334827,65.844666,0.071113,698.988836,83.788486,6.233235,151.298981,0.000000,0.009000,0.000000,0.000000,120.200000,120.066667,120.266667,120.300000,120.100000,119.633333,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.690000,1.010000,29.682000,70.720000,-0.020000,-0.020000,-21.338069,507403.405908,477.612000,NatG-1,
03/15/2022,12:15:03.213,87961.45,92106.00,241.020000,0.000123,0.029100,691.720000,0.000000,60.019000,0.029800,0.976600,2.663158,1.397809,92103.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.050000,75.864497,68.600000,82.200000,67.100000,0.011000,0.000000,0.060000,0.056000,0.057000,0.000000,0.000000,8.334275,65.911125,0.071113,698.988836,83.788486,6.232798,151.298996,0.000000,0.009000,0.000000,0.000000,120.066667,120.000000,120.200000,120.300000,120.100000,119.633333,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.700000,1.020000,29.683000,70.730000,-0.017000,-0.017000,-18.137359,507403.405908,477.612000,NatG-1,
03/15/2022,12:16:04.213,88022.45,92167.00,240.680000,0.000123,0.029000,691.720000,0.000000,59.985000,0.029700,0.976300,2.649109,1.397623,92164.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.011111,75.860799,68.600000,82.200000,67.000000,0.011000,0.000000,0.058000,0.055000,0.055000,0.000000,0.000000,8.334901,65.835167,0.071113,698.988836,83.788486,6.233299,151.298920,0.000000,0.009000,0.000000,0.000000,119.900000,120.000000,120.200000,120.266667,120.100000,119.600000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.690000,1.010000,29.682000,70.720000,-0.020000,-0.020000,-21.338069,507403.405908,477.612000,NatG-1,
03/15/2022,12:17:05.213,88083.45,92228.00,240.970000,0.000123,0.029000,691.720000,0.000000,59.982000,0.029700,0.976700,2.912480,1.398390,92225.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.038889,75.894527,68.600000,82.166667,66.900000,0.011000,0.000000,0.059000,0.055000,0.055000,0.000000,0.000000,8.334025,65.940628,0.071113,698.988836,83.788486,6.232930,151.298950,0.000000,0.009000,0.000000,0.000000,120.100000,120.000000,120.200000,120.233333,120.100000,119.600000,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.690000,1.010000,29.682000,70.720000,-0.013000,-0.013000,-13.869745,507403.405908,477.612000,NatG-1,
03/15/2022,12:18:05.213,88143.45,92288.00,240.910000,0.000123,0.029000,691.720000,0.000000,59.983000,0.029700,0.976700,2.482172,1.397451,92285.000000,100.000000,59.228000,0.000000,17.000000,Test Complete.... Waiting for Delay Cutout....,120.027778,75.900000,68.533333,82.100000,66.800000,0.011000,0.000000,0.059000,0.054000,0.057000,0.000000,0.000000,8.334362,65.897232,0.071113,698.988836,83.788486,6.233160,151.298828,0.000000,0.009000,0.000000,0.000000,120.100000,120.000000,120.200000,120.233333,120.066667,119.566667,0,0,0,0,0,1066.903,1385.835,0.593,92.985,6.357,0.382,30.690000,1.010000,29.681000,70.710000,-0.020000,-0.020000,-21.338069,507403.405908,477.612000,NatG-1,
