Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Voltage (Volts) - Standard Deviation,NaN,NaN,0.030775,NaN,0.03063,NaN,0,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Voltage (Volts) - Variance,NaN,NaN,0.000947,NaN,0.000938,NaN,0,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Voltage (Volts) - Max,120.22,120.22,120.22,120.15,120.23,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Voltage (Volts) - Min,120.22,120.22,120.15,120.15,120.15,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current (Amps) - Mean,0.024772,0.024757,1.841595,2.4705,1.847459,2.4633,0.000061,0.000062,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current (Amps) - Standard Deviation,NaN,NaN,1.081707,NaN,1.065127,NaN,0,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current (Amps) - Variance,NaN,NaN,1.170091,NaN,1.134497,NaN,0,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current (Amps) - Max,0.024772,0.024757,2.5377,2.4705,2.5147,2.4633,0.000062,0.000062,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current (Amps) - Min,0.024772,0.024757,0.024721,2.4705,0.024709,2.4633,0.000061,0.000062,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power (Watts) - Mean,1.125,1.118,88.967361,120.4,90.07757,120.4,0.007233,0.0073,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power (Watts) - Standard Deviation,NaN,NaN,52.303147,NaN,51.985915,NaN,0.000049,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power (Watts) - Variance,NaN,NaN,2735.619214,NaN,2702.535385,NaN,0,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power (Watts) - Max,1.125,1.118,122.8,120.4,124.1,120.4,0.0073,0.0073,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power (Watts) - Min,1.125,1.118,1.096,120.4,1.093,120.4,0.0071,0.0073,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
WattHours - Max,85.073,85.075,97.403,97.57,157.97,158.17,196.97,196.97,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
WattHours - Min,85.073,85.075,85.258,97.57,145.07,158.17,196.97,196.97,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Tree (AVG) - Mean,123.26111,123.266666,104.489024,90.605556,104.971658,90.755556,101.027049,84.972222,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Tree (AVG) - Standard Deviation,NaN,NaN,8.607648,NaN,8.869629,NaN,9.21722,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Tree (AVG) - Variance,NaN,NaN,74.091611,NaN,78.670311,NaN,84.957149,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Tree (AVG) - Max,123.26111,123.266666,120.599999,90.605556,121.694444,90.755556,116.800001,84.972222,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Tree (AVG) - Min,123.26111,123.266666,90.722222,90.605556,91.155555,90.755556,85.377778,84.972222,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Rate (GPM) - Mean,0,0,2.994246,0,2.9939,0,2.994756,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Rate (GPM) - Standard Deviation,NaN,NaN,0.088971,NaN,0.084954,NaN,0.090419,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Rate (GPM) - Variance,NaN,NaN,0.007916,NaN,0.007217,NaN,0.008176,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Rate (GPM) - Max,0,0,3.054,0,3.012,0,3.04,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Rate (GPM) - Min,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Gallons (Gal) - Max,1.105,1.107,24.767,24.767,25.963,25.963,23.303,23.304,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Gallons (Gal) - Min,1.105,1.107,0.808,24.767,0.793,25.963,0.757,23.304,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Out (°F) - Mean,121.133331,121.199997,121.73473,109.199997,121.288774,109.099998,116.658422,108.866669,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Out (°F) - Standard Deviation,NaN,NaN,3.364906,NaN,3.48167,NaN,2.375726,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Out (°F) - Variance,NaN,NaN,11.322595,NaN,12.122026,NaN,5.644074,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Out (°F) - Max,121.133331,121.199997,125.099998,109.199997,124.699997,109.099998,119.300003,108.866669,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Out (°F) - Min,121.133331,121.199997,109.300001,109.199997,109.133331,109.099998,108.933334,108.866669,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD In (°F) - Mean,65.571427,65.599998,57.649044,57.679592,57.813435,57.799999,57.897126,57.853062,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD In (°F) - Standard Deviation,NaN,NaN,0.064354,NaN,0.043761,NaN,0.061952,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD In (°F) - Variance,NaN,NaN,0.004141,NaN,0.001915,NaN,0.003838,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD In (°F) - Max,65.571427,65.599998,57.799999,57.679592,57.900002,57.799999,58.099998,57.853062,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD In (°F) - Min,65.571427,65.599998,57.504082,57.679592,57.700001,57.799999,57.785714,57.853062,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Ambinet (°F) - Mean,67,67,66.923273,66.900002,66.815871,66.900002,66.864042,66.800003,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Ambient (°F) - Standard Deviation,NaN,NaN,0.041234,NaN,0.035324,NaN,0.044365,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Ambinent (°F) - Variance,NaN,NaN,0.0017,NaN,0.001248,NaN,0.001968,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Ambinent (°F) - Max,67,67,67,66.900002,66.900002,66.900002,66.900002,66.800003,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Ambinent (°F) - Min,67,67,66.900002,66.900002,66.800003,66.900002,66.800003,66.800003,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Down (°F) - Mean,66.661241,66.694673,57.460891,57.614793,57.605284,57.630177,57.687314,57.663314,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Down (°F) - Standard Deviation,NaN,NaN,0.067919,NaN,0.046089,NaN,0.058214,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Down (°F) - Variance,NaN,NaN,0.004613,NaN,0.002124,NaN,0.003389,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Down (°F) - Max,66.661241,66.694673,57.576331,57.614793,57.681361,57.630177,57.873964,57.663314,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Down (°F) - Min,66.661241,66.694673,57.285651,57.614793,57.509763,57.630177,57.5,57.663314,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC1 (°F) - Mean,124.633331,124.666664,119.339508,103.599998,118.970453,103.800003,114.9763,102.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC1 (°F) - Standard Deviation,NaN,NaN,5.569862,NaN,5.486904,NaN,3.667535,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC1 (°F) - Variance,NaN,NaN,31.023362,NaN,30.10612,NaN,13.450812,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC1 (°F) - Max,124.633331,124.666664,124.300003,103.599998,124.433334,103.800003,118.800003,102.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC1 (°F) - Min,124.633331,124.666664,103.600001,103.599998,104.133331,103.800003,103.033333,102.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC2 (°F) - Mean,124.133331,124.199997,112.846913,95.466667,113.07832,95.199997,109.190514,88.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC2 (°F) - Standard Deviation,NaN,NaN,10.399113,NaN,9.983868,NaN,9.967383,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC2 (°F) - Variance,NaN,NaN,108.141551,NaN,99.677618,NaN,99.348728,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC2 (°F) - Max,124.133331,124.199997,124.099998,95.466667,123.666664,95.199997,118.599998,88.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC2 (°F) - Min,124.133331,124.199997,95.466667,95.466667,95.599998,95.199997,89.066666,88.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC3 (°F) - Mean,123.866669,123.733332,103.697206,87.733332,104.089307,87.833333,99.080231,79.566666,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC3 (°F) - Standard Deviation,NaN,NaN,11.572699,NaN,11.272675,NaN,12.75716,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC3 (°F) - Variance,NaN,NaN,133.927369,NaN,127.073207,NaN,162.745124,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC3 (°F) - Max,123.866669,123.733332,123.599998,87.733332,123.300003,87.833333,118.133331,79.566666,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC3 (°F) - Min,123.866669,123.733332,87.733332,87.733332,86.433334,87.833333,79.966667,79.566666,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC4 (°F) - Mean,123.166664,123.133331,97.499693,85.866669,98.298987,86.733335,94.783452,79.866666,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC4 (°F) - Standard Deviation,NaN,NaN,9.096213,NaN,9.634023,NaN,10.258135,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC4 (°F) - Variance,NaN,NaN,82.741089,NaN,92.814405,NaN,105.22933,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC4 (°F) - Max,123.166664,123.133331,119.400002,85.866669,120.833333,86.733335,116.900002,79.866666,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC4 (°F) - Min,123.166664,123.133331,85.866669,85.866669,85.466667,86.733335,80.300001,79.866666,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC5 (°F) - Mean,122.166664,122.300003,96.337301,85.166667,97.253173,85.033333,93.606531,79.466667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC5 (°F) - Standard Deviation,NaN,NaN,8.845537,NaN,9.453345,NaN,10.118672,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC5 (°F) - Variance,NaN,NaN,78.243533,NaN,89.365726,NaN,102.387517,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC5 (°F) - Max,122.166664,122.300003,116.399999,85.166667,119.700002,85.033333,115.633331,79.466667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC5 (°F) - Min,122.166664,122.300003,84.5,85.166667,85.300001,85.033333,79.366669,79.466667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC6 (°F) - Mean,121.599998,121.566666,97.213523,85.800001,98.139707,85.933334,94.525266,79.933334,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC6 (°F) - Standard Deviation,NaN,NaN,8.724013,NaN,9.716294,NaN,10.155832,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC6 (°F) - Variance,NaN,NaN,76.108403,NaN,94.406379,NaN,103.140928,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC6 (°F) - Max,121.599998,121.566666,116.800001,85.800001,119.166664,85.933334,113.966667,79.933334,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC6 (°F) - Min,121.599998,121.566666,86.133334,85.800001,85.300001,85.933334,80.199999,79.933334,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Total Harmonic Distortion (%V) - Max,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Total Harmonic Distortion (%V) - Min,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Frequency (Hz) - Mean ,60,60,60,60,59.999999,60,60,60,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Frequency (Hz) - Standard Deviation,NaN,NaN,0,NaN,0.000028,NaN,0,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Frequency (Hz) - Variance,NaN,NaN,0,NaN,0,NaN,0,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Frequency (Hz) - Max,60,60,60,60,60,60,60,60,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Frequency (Hz) - Min,60,60,60,60,59.999,60,60,60,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Apparent Power (VA) - Mean,2.978,2.976,221.270348,296.8,221.976653,296,0.007365,0.0074,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Apparent Power (VA) - Standard Deviation,NaN,NaN,129.967668,NaN,127.976628,NaN,0.000048,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Apparent Power (VA) - Variance,NaN,NaN,16891.59479,NaN,16378.01734,NaN,0,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Apparent Power (VA) - Max,2.978,2.976,304.9,296.8,302.1,296,0.0074,0.0074,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Apparent Power (VA) - Min,2.978,2.976,2.972,296.8,2.971,296,0.0073,0.0074,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power Factor - Max,0.3776,0.3756,0.405,0.4055,0.416,0.4069,0.9806,0.9804,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power Factor - Min,0.3776,0.3756,0.3687,0.4055,0.3618,0.4069,0.9775,0.9804,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current Crest Factor - Max,1.995721,1.998384,2.009627,1.653754,2.108434,1.652702,2.352941,2.084416,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current Crest Factor - Min,1.995721,1.998384,1.648699,1.653754,1.645987,1.652702,2.040519,2.084416,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Voltage Crest Factor - Max,1.418067,1.417485,1.419392,1.41831,1.419392,1.41831,1.418947,1.418448,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Voltage Crest Factor - Min,1.418067,1.417485,1.417485,1.41831,1.417485,1.41831,1.417367,1.418448,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Elapsed Time (Sec) - Max,20,20,494.448616,20,518.501001,20,465.00491,20,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Elapsed Time (Sec) - Min,20,20,15.310461,20,15.001544,20,15.006294,20,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Mass Flow Rate()-Mean,0,0,24.980378,0,24.976739,0,24.983641,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Mass Flow Rate()-Standard Deviation,NaN,NaN,0.744975,NaN,0.70909,NaN,0.758029,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Mass Flow Rate()-Variance,NaN,NaN,0.554988,NaN,0.502808,NaN,0.574607,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Mass Flow Rate()-Max,0,0,25.528057,0,25.146527,0,25.428021,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Mass Flow Rate()-Min,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Density()-Mean,0,0,8.3359,0,8.335858,0,8.335184,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Density()-Standard Deviation,NaN,NaN,0.241544,NaN,0.235963,NaN,0.248397,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Density()-Variance,NaN,NaN,0.058344,NaN,0.055678,NaN,0.061701,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Density()-Max,0,0,8.343873,0,8.343299,0,8.343693,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Density()-Min,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Meter Inlet Temperature()-Mean,0,0,58.154921,0,58.290881,0,58.37928,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Meter Inlet Temperature()-Standard Deviation,NaN,NaN,1.685914,NaN,1.650389,NaN,1.740598,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Meter Inlet Temperature()-Variance,NaN,NaN,2.842307,NaN,2.723783,NaN,3.029681,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Meter Inlet Temperature()-Max,0,0,58.339561,0,58.422714,0,58.620457,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Meter Inlet Temperature()-Min,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Draw Weight()-Max,0,0,205.183557,0,215.177966,0,193.134076,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Draw Weight()-Min,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Total Weight Inventory()-Max,0,0,214.014212,0,430.695048,0,625.33667,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Total Weight Inventory()-Min,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Total Gallons Inventory()-Max,0,0,25.724058,0,51.697071,0,75.028422,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Total Gallons Inventory()-Min,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Drive Gain (%)-Mean,0,0,5.514314,0,5.514288,0,5.514765,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Drive Gain (%)-Standard Deviation,NaN,NaN,0.159798,NaN,0.156111,NaN,0.164354,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Drive Gain (%)-Variance,NaN,NaN,0.025535,NaN,0.02437,NaN,0.027012,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Drive Gain (%)-Max,0,0,5.524535,0,5.524944,0,5.523633,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Drive Gain (%)-Min,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Raw Tube Frequency (Hz)-Mean,0,0,151.226512,0,151.230364,0,151.21547,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Raw Tube Frequency (Hz)-Standard Deviation,NaN,NaN,4.381995,NaN,4.280865,NaN,4.50637,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Raw Tube Frequency (Hz)-Variance,NaN,NaN,19.201884,NaN,18.325808,NaN,20.307373,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Raw Tube Frequency (Hz)-Max,0,0,151.355972,0,151.352631,0,151.35228,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Raw Tube Frequency (Hz)-Min,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Calculated()-Mean,0,0,3.029541,0,3.02875,0,3.026088,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Calculated()-Standard Deviation,NaN,NaN,0.090331,NaN,0.085962,NaN,0.091833,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Calculated()-Variance,NaN,NaN,0.00816,NaN,0.007389,NaN,0.008433,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Calculated()-Max,0,0,3.097,0,3.051,0,3.081,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Calculated()-Min,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Calculated()-Mean,0,0,12.781968,0,13.35339,0,12.044726,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Calculated()-Standard Deviation,NaN,NaN,6.941522,NaN,7.279806,NaN,6.546528,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Calculated()-Variance,NaN,NaN,48.184726,NaN,52.995578,NaN,42.857035,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Calculated()-Max,0,0,24.813,0,26.02,0,23.354,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Calculated()-Min,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Laurel()-Mean,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Laurel()-Standard Deviation,NaN,NaN,0,NaN,0,NaN,0,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Laurel()-Variance,NaN,NaN,0,NaN,0,NaN,0,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Laurel()-Max,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Laurel()-Min,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Laurel()-Mean,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Laurel()-Standard Deviation,NaN,NaN,0,NaN,0,NaN,0,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Laurel()-Variance,NaN,NaN,0,NaN,0,NaN,0,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Laurel()-Max,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Laurel()-Min,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Condition Value #1,0,0,15,15,15,15,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Draw Count,0,0,1,1,2,2,3,3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
FILENAME:,TR_AWP25WS10439_Lab_ID_25WS1752_Model_GP40T08AYV01_Date_01_16_2025_Time_11_37FHR_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TR NUMBER:,AWP25WS10439,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
LAB ID:,25WS1752,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TEST TYPE:,FHR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
MODEL NUMBER:,GP40T08AYV01,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
SERIAL NUMBER:,SZ600643C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
STATION ID:,6B,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
ENGINEER:,Subbu Thenappan,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TECHNICIAN:,Anthony Irwin,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
WATER PRESSURE (PSI):,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
AMBINENT RH (%):,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
SUPPLY VOLTAGE (V),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
FREQUENCY (HZ),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
BUILD:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
LABVIEW SOFTWARE VERSION:,2.39.20.130,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
COMPUTER NAME:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
COMPUTER IP ADDRESS:,10.2.0.76,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
COMMENTS,25WS1752   FHR 1/16/25,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
LOAD RUN NUMBER,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
AMBIENT TEMPERATURE (F):,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
HEATING MODE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Equipment Description,Manufacturer,Model Number,Calibration ID,Accuracy,Last Calibrated,Calibration Due,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
GAS METER,RITTER,1.544.7HI,1544 7HI,±1% of reading,6/25/2024,6/25/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
GAS TEMPERATURE,YOKOGAWA,MW100-SCPSS-TMQSS Series,1.533.7HI TC-01,± 1.35 °F,6/19/2024,6/19/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
GAS PRESSURE,TRAFAG,,2010341,±0.75% of reading,5/8/2024,5/8/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC1,YOKOGAWA,MW100-SCPSS-TMQSS Series,,± 0.5 °F,6/6/2024,6/6/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC2,YOKOGAWA,MW100-SCPSS-TMQSS Series,,± 0.5 °F,6/6/2024,6/6/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC3,YOKOGAWA,MW100-SCPSS-TMQSS Series,,± 0.5 °F,6/6/2024,6/6/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC4,YOKOGAWA,MW100-SCPSS-TMQSS Series,,± 0.5 °F,6/6/2024,6/6/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC5,YOKOGAWA,MW100-SCPSS-TMQSS Series,,± 0.5 °F,6/6/2024,6/6/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC6,YOKOGAWA,MW100-SCPSS-TMQSS Series,,± 0.5 °F,6/6/2024,6/6/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Water Flow Meter,EMERSON,CMFS040MB67N2BAE2ZZ,12233261,± 0.05 °F,4/20/2024,4/20/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power Analyzer,Yokogawa,WT310E,C2VK21023V,±(0.1% of reading + 0.05 % of range),6/4/2024,6/4/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Barometer,HEISE,20-35 HGA,SHEISE9-33177,±1% of reading 0.05 % of Range,5/20/2024,5/20/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Inlet,JMS Southeast Inc,3SSDNK11.5BGL318HWRAX,AP2/RTD-6A IN,± 0.2 °F,6/3/2024,6/3/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Outlet,JMS Southeast Inc,3SSDNK5BGL318HWRAX,AP2/RTD-6A OUT,± 0.2 °F,6/3/2024,6/3/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Ambient,JMS Souttheast Inc,3SSDNK5BGL318HWRAX,AP2/RTD-6A AMB,± 0.2 °F,6/3/2024,6/3/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Manometer,Dwyer,477AV,AP2/02N2SC,±0.5% FS,2/23/2024,2/23/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Gas Chromatograph,INFICON,Fusion MicroGC,,± 2 BTU/cuft,12/31/1903,12/31/1903,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Weight Scale,AVERY WEIGH-TRONIX,ZM303,AP2/193150481,0.1 lb,8/13/2024,8/13/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TAPE MEASURE,STANLEY,16 FEET,b047827,0.0625 in,5/18/2024,5/18/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Manometer,Dwyer,477AV,AP2/02N2SC,±0.5% FS,2/23/2024,2/23/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
System Date,System Time,Elapsed Time (sec),Software Elapsed Time (sec),Voltage (V),RMS Current (Amps),Power (Watts),Watt Hours (Wh),Voltage Total Harmonic Distortion,Frequency (Hz),Apparent Power (VA),Power Factor,Current Crest Factor,Voltage Crest Factor,Integration Time (sec),Intellifaucet Valve (%),Intellifaucet Temperature (F),Proportioning Valve (%),Draw Count,Program Status,TC Tree Average,TC Down,RTD IN,RTD Out,RTD Ambient,Totalized Flow (Gallons),Flow Rate (GPM),Pressure - Port 1,Pressure - Port 2,Pressure - Port 3,Pressure - Port 4,Mass Flow Rate(lb/min),Density(lb/US Gal),Flow Meter Inlet Temperature(°F),Draw Weight(lbs),Total Weight Inventory(lbs),Total Gallons Inventory(US Gallon),Drive Gain (%),Raw Tube Frequency (Hz),Hot Flow Rate-Calculated(US GPM),Hot Gallons-Calculated(US Gallon),Hot Flow Rate-Laurel(US GPM),Hot Gallons-Laurel(US Gallon),T1,T2,T3,T4,T5,T6,UPPER ELEMENT,LOWER ELEMENT,COMPRESSOR,FAN,DLB,Heating Value BTU/ft³_Vol (Real_Dry),Heating Value BTU/ft³_Vol (Real_Sat),Gross Wobbe Index_Real (Dry),Relative Density_Real (Dry),Propane Component Normalized Mole % (Dry),i-Butane Component Normalized Mole % (Dry),Propylene Component Normalized Mole % (Dry),Ethane Component Normalized Mole % (Dry),C4 Olefins Component Normalized Mole % (Dry),n-Butane Component Normalized Mole % (Dry),Absolute Pressure [inHgA]-Alicat,Gauge/Diff. Pressure [inHgG]-Alicat,BarometricPressure [inHgA]-Alicat,Temperature [°F]-Alicat,Uncorrected [CFH]-Alicat,Corrected [SCFH]-Alicat,Totalizer [Sft3]-Alicat,Gas Selected-Alicat,Gas Rate (BTU/hr)-Alicat,Energy (BTU)-Alicat,Thermal Efficiency (%),Gas Flow Rate Uncorrected (L/hr)-Ritter,Totalized Flow Uncorrected (L)-Ritter,Gas Flow Rate Uncorrected (cuft/hr)-Ritter,Totalized Flow Uncorrected (cuft)-Ritter,Gas Temperature (°F) - Ritter,Gas Pressure (in WC) - Ritter,Barometric Pressure (in HG) - Heise,STP Correction Factor - Ritter,Temperature Correction Factor - Ritter,Pressure Correction Factor-Ritter,Water Vapor Pressure (in HG)-Ritter,Gas Flow Rate Corrected (cuft/hr)-Ritter,Totalized Flow Corrected (cuft)-Ritter,Gas Rate (BTU/hr)-Ritter,Energy (BTU)
1/16/2025,37:13.7,0,81.37,120.23,0.024386,0.804,0.028478,0,60,2.932,0.2742,2.088452,1.417949,127,20.4375,0,100,0, Select Test Sequence to Enable Start Button....,64.966667,62.378846,64.599998,65.199997,66.400002,0.07,0.174,14.71,-44.400002,-46.700001,-0.001,0.657599,8.335622,64.995811,0.585354,0.585196,0.070348,5.502855,151.246765,0.079,0.07,0,0,65,64.966667,65,64.933334,64.900002,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.08,0.64,29.443,69.85,-0.056,-0.056,20.92,C3H8,-143.533223,53619.91104,,0,0,0,0,67.199997,14.71,29.407,1.002504,0.986334,1.016394,0,0,0,0,0
1/16/2025,37:14.5,0,82.24,120.23,0.024386,0.804,0.028589,0,60,2.932,0.2742,2.085992,1.417949,128,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.972223,62.423965,64.599998,65.199997,66.400002,0.071,0,14.71,-44.299999,-46.599998,0,0.776298,8.335583,65.000877,0.594388,0.59411,0.071426,5.502638,151.246613,0.093,0.071,0,0,65,65,65,64.933334,64.900002,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.08,0.64,29.443,69.85,-0.06,-0.06,20.92,C3H8,-153.785596,53619.91104,,0,0,0,0,67.199997,14.71,29.407,1.002504,0.986334,1.016394,0,0,0,0,0
1/16/2025,37:16.5,0,84.21,120.23,0.024386,0.804,0.029036,0,60,2.932,0.2742,2.084762,1.417949,130,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.972223,62.556953,64.599998,65.199997,66.400002,0.072,0,14.7,-44.400002,-46.700001,0,0.985706,8.335633,64.995567,0.599267,0.598953,0.071998,5.502077,151.246323,0.118,0.072,0,0,65,65,65,64.933334,64.900002,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.08,0.63,29.443,69.85,-0.056,-0.056,20.92,C3H8,-143.533223,53619.91104,,0,0,0,0,67.199997,14.7,29.407,1.00248,0.986334,1.016369,0,0,0,0,0
1/16/2025,37:18.5,0,86.22,120.23,0.024386,0.804,0.029483,0,60,2.932,0.2742,2.085582,1.417949,132,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.966667,62.685355,64.599998,65.199997,66.400002,0.072,0,14.69,-44.200001,-46.700001,0,0.683016,8.335394,65.023743,0.599267,0.598953,0.071998,5.502354,151.245956,0.082,0.072,0,0,65,64.966667,65,64.933334,64.900002,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.08,0.64,29.443,69.85,-0.06,-0.06,20.92,C3H8,-153.785596,53619.91104,,0,0,0,0,67.400002,14.69,29.407,1.002075,0.98596,1.016344,0,0,0,0,0
1/16/2025,37:20.5,0,88.22,120.23,0.024386,0.804,0.029929,0,60,2.932,0.2743,2.084557,1.418448,134,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.961112,62.808284,64.599998,65.199997,66.400002,0.072,0,14.69,-44.400002,-46.799999,0,0.240184,8.335339,65.032303,0.599267,0.598953,0.071998,5.502462,151.245514,0.029,0.072,0,0,65,64.966667,64.966667,64.933334,64.900002,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.443,69.85,-0.053,-0.053,20.92,C3H8,-135.843943,53619.91104,,0,0,0,0,67.199997,14.69,29.407,1.002455,0.986334,1.016344,0,0,0,0,0
1/16/2025,37:22.2,0,89.87,120.23,0.024387,0.804,0.030376,0,60,2.932,0.2742,2.08238,1.418448,136,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.966667,62.925888,64.599998,65.199997,66.400002,0.072,0,14.7,-44.400002,-46.799999,0,0.021224,8.335604,64.998512,0.599267,0.598953,0.071998,5.503061,151.245224,0.003,0.072,0,0,65,65,65,64.900002,64.900002,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.443,69.85,-0.053,-0.053,20.92,C3H8,-135.843943,53619.91104,,0,0,0,0,67.199997,14.7,29.407,1.00248,0.986334,1.016369,0,0,0,0,0
1/16/2025,37:24.1,0,91.85,120.23,0.024386,0.804,0.030823,0,60,2.932,0.2742,2.084557,1.418448,138,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.955556,63.037426,64.599998,65.199997,66.400002,0.072,0,14.71,-44.299999,-46.799999,0,0.008097,8.335849,64.967667,0.600592,0.600347,0.072173,5.503317,151.245224,0.001,0.072,0,0,65,65,64.933334,64.900002,64.900002,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.08,0.64,29.443,69.85,-0.053,-0.053,20.92,C3H8,-135.843943,53619.91104,,0,0,0,0,67.199997,14.71,29.407,1.002504,0.986334,1.016394,0,0,0,0,0
1/16/2025,37:26.5,0,94.22,120.23,0.024385,0.804,0.031269,0,60,2.932,0.2742,2.082756,1.418448,140,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.944445,63.143787,64.599998,65.199997,66.400002,0.074,0,14.7,-44.400002,-46.799999,0,0.088564,8.33573,64.983086,0.618664,0.618372,0.074334,5.503187,151.245255,0.011,0.074,0,0,65,64.933334,64.933334,64.900002,64.900002,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.443,69.85,-0.056,-0.056,20.92,C3H8,-143.533223,53619.91104,,0,0,0,0,67.199997,14.7,29.407,1.00248,0.986334,1.016369,0,0,0,0,0
1/16/2025,37:28.5,0,96.22,120.23,0.024387,0.804,0.031716,0,60,2.932,0.2742,2.085906,1.417949,142,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.927779,63.245118,64.599998,65.199997,66.400002,0.076,0.171,14.71,-44.299999,-46.799999,0,0.233479,8.33572,64.982773,0.632184,0.632023,0.075969,5.503356,151.245621,0.028,0.076,0,0,65,64.933334,64.900002,64.900002,64.866669,64.966667,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.08,0.64,29.443,69.85,-0.056,-0.056,20.92,C3H8,-143.533223,53619.91104,,0,0,0,0,67.199997,14.71,29.407,1.002504,0.986334,1.016394,0,0,0,0,0
1/16/2025,37:30.5,0,98.22,120.23,0.024386,0.804,0.032163,0,60,2.932,0.2742,2.086607,1.417949,144,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.927779,63.343491,64.599998,65.199997,66.400002,0.082,0.173,14.71,-44.400002,-46.799999,0,0.51634,8.335517,65.00779,0.684745,0.684652,0.082296,5.50349,151.246353,0.062,0.082,0,0,65,64.933334,64.900002,64.900002,64.866669,64.966667,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.444,69.85,-0.06,-0.06,20.92,C3H8,-153.785596,53619.91104,,0,0,0,0,67.199997,14.71,29.407,1.002504,0.986334,1.016394,0,0,0,0,0
1/16/2025,37:32.5,0,100.22,120.23,0.024384,0.804,0.032609,0,60,2.932,0.2742,2.084728,1.417949,146,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.905557,63.436834,64.599998,65.199997,66.400002,0.084,0,14.71,-44.299999,-46.799999,0,0.842362,8.335192,65.049469,0.70301,0.702695,0.084448,5.502432,151.246185,0.101,0.084,0,0,65,64.900002,64.900002,64.900002,64.800003,64.933334,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.08,0.64,29.443,69.85,-0.06,-0.06,20.92,C3H8,-153.785596,53619.91104,,0,0,0,0,67.199997,14.71,29.407,1.002504,0.986334,1.016394,0,0,0,0,0
1/16/2025,37:34.5,0,102.21,120.23,0.024385,0.804,0.033056,0,60,2.932,0.2742,2.084847,1.417949,148,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.922223,63.526183,64.599998,65.199997,66.400002,0.084,0,14.71,-44.400002,-46.799999,0,0.849169,8.335353,65.026886,0.70301,0.702695,0.084448,5.502331,151.246002,0.102,0.084,0,0,65,64.933334,64.933334,64.900002,64.833336,64.933334,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.08,0.64,29.443,69.85,-0.063,-0.063,20.92,C3H8,-161.474875,53619.91104,,0,0,0,0,67.199997,14.71,29.407,1.002504,0.986334,1.016394,0,0,0,0,0
1/16/2025,37:36.5,0,104.23,120.23,0.024386,0.804,0.033503,0,60,2.932,0.2743,2.083696,1.417949,150,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.927779,63.613166,64.599998,65.199997,66.400002,0.084,0,14.72,-44.299999,-46.799999,0,0.451165,8.335333,65.031799,0.70301,0.702695,0.084448,5.502534,151.245544,0.054,0.084,0,0,65,64.900002,64.933334,64.900002,64.833336,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.444,69.85,-0.056,-0.056,20.92,C3H8,-143.533223,53619.91104,,0,0,0,0,67.199997,14.72,29.407,1.002528,0.986334,1.016418,0,0,0,0,0
1/16/2025,37:39.5,0,107.18,120.23,0.024386,0.804,0.034173,0,60,2.932,0.2742,2.088247,1.417949,153,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.911112,63.697485,64.599998,65.199997,66.400002,0.084,0,14.71,-44.200001,-46.799999,0,0.087869,8.335299,65.032768,0.70301,0.702695,0.084448,5.503335,151.24498,0.011,0.084,0,0,65,64.900002,64.900002,64.900002,64.800003,64.966667,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.08,0.64,29.444,69.85,-0.056,-0.056,20.92,C3H8,-143.533223,53619.91104,,0,0,0,0,67.199997,14.71,29.407,1.002504,0.986334,1.016394,0,0,0,0,0
1/16/2025,37:42.5,0,110.18,120.23,0.024386,0.804,0.034843,0,60,2.932,0.2743,2.084147,1.418448,156,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.911112,63.77929,64.599998,65.199997,66.400002,0.086,0,14.7,-44.400002,-46.799999,0,0.022803,8.335602,64.99736,0.714007,0.713787,0.086274,5.503531,151.245087,0.003,0.086,0,0,65,64.900002,64.900002,64.900002,64.833336,64.933334,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.443,69.85,-0.053,-0.053,20.92,C3H8,-135.843943,53619.91104,,0,0,0,0,67.199997,14.7,29.407,1.00248,0.986334,1.016369,0,0,0,0,0
1/16/2025,37:45.5,0,113.18,120.23,0.024385,0.804,0.035513,0,60,2.932,0.2743,2.087718,1.417949,159,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.922223,63.858432,64.599998,65.199997,66.400002,0.093,0.17,14.71,-44.299999,-46.799999,0,0.20614,8.335365,65.026001,0.769195,0.769205,0.092942,5.503231,151.246399,0.025,0.092,0,0,65,64.900002,64.900002,64.900002,64.866669,64.966667,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.08,0.64,29.443,69.85,-0.053,-0.053,20.92,C3H8,-135.843943,53619.91104,,0,0,0,0,67.199997,14.71,29.407,1.002504,0.986334,1.016394,0,0,0,0,0
1/16/2025,37:48.5,0,116.18,120.23,0.024385,0.804,0.036183,0,60,2.932,0.2742,2.082346,1.417949,162,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.927779,63.93713,64.599998,65.199997,66.400002,0.097,0,14.7,-44.200001,-46.799999,0,0.552299,8.335381,65.025291,0.806257,0.805984,0.097338,5.501852,151.246353,0.066,0.097,0,0,65,64.900002,64.933334,64.900002,64.866669,64.966667,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.444,69.85,-0.06,-0.06,20.92,C3H8,-153.785596,53619.91104,,0,0,0,0,67.199997,14.7,29.407,1.00248,0.986334,1.016369,0,0,0,0,0
1/16/2025,37:51.5,0,119.18,120.23,0.024385,0.804,0.036853,0,60,2.932,0.2742,2.085257,1.418448,165,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.950001,64.018492,64.599998,65.199997,66.400002,0.098,0,14.71,-44.400002,-46.799999,0,0.719742,8.335073,65.063141,0.807479,0.807165,0.097477,5.501676,151.245773,0.086,0.097,0,0,65,64.900002,65,64.900002,64.900002,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.444,69.85,-0.056,-0.056,20.92,C3H8,-143.533223,53619.91104,,0,0,0,0,67.400002,14.71,29.407,1.002124,0.98596,1.016394,0,0,0,0,0
1/16/2025,37:54.5,0,122.18,120.23,0.024385,0.804,0.037523,0,60,2.932,0.2742,2.084027,1.417949,168,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.93889,64.099705,64.60408,65.199997,66.400002,0.098,0,14.69,-44.400002,-46.799999,0,0.438161,8.335273,65.037659,0.807479,0.807165,0.097477,5.502804,151.245392,0.053,0.097,0,0,65,64.900002,65,64.900002,64.866669,64.966667,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.443,69.85,-0.06,-0.06,20.92,C3H8,-153.785596,53619.91104,,0,0,0,0,67.199997,14.69,29.407,1.002455,0.986334,1.016344,0,0,0,0,0
1/16/2025,37:57.5,0,125.18,120.23,0.024384,0.804,0.038193,0,60,2.932,0.2743,2.089444,1.417949,171,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.950001,64.182249,64.610202,65.199997,66.400002,0.098,0,14.7,-44.299999,-46.799999,0,0.129906,8.335504,65.008682,0.81157,0.811312,0.097989,5.503727,151.245209,0.016,0.097,0,0,65,64.900002,65,64.933334,64.900002,64.966667,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.08,0.64,29.443,69.85,-0.007,-0.007,20.92,C3H8,-17.941653,53619.91104,,0,0,0,0,67.199997,14.7,29.407,1.00248,0.986334,1.016369,0,0,0,0,0
1/16/2025,38:00.5,0,128.19,120.23,0.024386,0.804,0.038863,0,60,2.932,0.2743,2.085172,1.417367,174,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.93889,64.264646,64.612243,65.199997,66.400002,0.101,0,14.71,-44.200001,-46.700001,0,0.123027,8.335627,64.994865,0.837572,0.837313,0.101108,5.503093,151.245361,0.015,0.101,0,0,65,64.900002,64.933334,64.933334,64.866669,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.08,0.64,29.443,69.85,-0.003,-0.003,20.92,C3H8,-7.68928,53619.91104,,0,0,0,0,67.400002,14.71,29.407,1.002124,0.98596,1.016394,0,0,0,0,0
1/16/2025,38:03.5,0,131.19,120.22,0.024386,0.804,0.039533,0,60,2.932,0.2743,2.085377,1.418566,177,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.922223,64.348226,64.606121,65.199997,66.400002,0.108,0,14.69,-44.400002,-46.799999,0,0.426591,8.335356,65.027901,0.898309,0.898075,0.108395,5.502925,151.246338,0.051,0.108,0,0,65,64.900002,64.933334,64.900002,64.800003,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.08,0.64,29.444,69.85,-0.003,-0.003,20.92,C3H8,-7.68928,53619.91104,,0,0,0,0,67.099998,14.69,29.407,1.002646,0.986522,1.016344,0,0,0,0,0
1/16/2025,38:06.5,0,134.19,120.22,0.024386,0.804,0.040203,0,60,2.932,0.2742,2.083942,1.418566,180,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.933334,64.43654,64.599998,65.199997,66.400002,0.109,0,14.71,-44.400002,-46.799999,0,0.63921,8.335251,65.042206,0.90323,0.902915,0.108971,5.502394,151.245789,0.077,0.108,0,0,65,64.900002,64.900002,64.933334,64.866669,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.444,69.85,0.003,0.003,20.92,C3H8,7.68928,53619.91104,,0,0,0,0,67.099998,14.71,29.407,1.002694,0.986522,1.016394,0,0,0,0,0
1/16/2025,38:09.5,0,137.19,120.22,0.024385,0.804,0.040873,0,60,2.932,0.2742,2.082551,1.418067,183,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.927779,64.530327,64.608162,65.233332,66.400002,0.109,0,14.68,-44.299999,-46.799999,0,0.520003,8.335333,65.029625,0.90323,0.902915,0.108971,5.502749,151.245239,0.062,0.108,0,0,65,64.900002,64.900002,64.933334,64.833336,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.08,0.64,29.444,69.84,-0.003,-0.003,20.92,C3H8,-7.68928,53619.91104,,0,0,0,0,67.099998,14.68,29.407,1.002622,0.986522,1.01632,0,0,0,0,0
1/16/2025,38:12.5,0,140.19,120.22,0.024386,0.804,0.041543,0,60,2.932,0.2743,2.081645,1.418067,186,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.966667,64.629735,64.628569,65.199997,66.400002,0.109,0,14.7,-44.299999,-46.799999,0,0.20274,8.335438,65.01738,0.90323,0.902915,0.108971,5.503868,151.244812,0.024,0.108,0,0,65,64.933334,65,64.966667,64.900002,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.08,0.64,29.443,69.84,0,0,20.92,C3H8,0,53619.91104,,0,0,0,0,67.099998,14.7,29.407,1.00267,0.986522,1.016369,0,0,0,0,0
1/16/2025,38:15.5,0,143.19,120.23,0.024386,0.804,0.042213,0,60,2.932,0.2742,2.08308,1.418448,189,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.961112,64.726925,64.65714,65.233332,66.400002,0.111,0,14.68,-44.400002,-46.799999,0,0.065278,8.335499,65.008827,0.921437,0.921173,0.111226,5.503632,151.244965,0.008,0.111,0,0,65,64.900002,65,64.966667,64.900002,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.444,69.84,-0.003,-0.003,20.92,C3H8,-7.68928,53619.91104,,0,0,0,0,67.199997,14.68,29.408,1.002464,0.986334,1.016353,0,0,0,0,0
1/16/2025,38:18.5,0,146.19,120.23,0.024386,0.804,0.042884,0,60,2.932,0.2742,2.08267,1.417949,192,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.933334,64.818937,64.673467,65.199997,66.400002,0.118,0.164,14.7,-44.299999,-46.799999,0,0.280113,8.335455,65.014313,0.977597,0.977428,0.11798,5.503617,151.246246,0.034,0.117,0,0,65,64.900002,64.966667,64.900002,64.833336,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.443,69.84,0.003,0.003,20.92,C3H8,7.68928,53619.91104,,0,0,0,0,67.199997,14.7,29.407,1.00248,0.986334,1.016369,0,0,0,0,0
