Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,38:21.5,0,149.19,120.23,0.024384,0.804,0.043554,0,60,2.932,0.2742,2.085138,1.418448,195,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.93889,64.908729,64.669385,65.199997,66.400002,0.122,0,14.69,-44.200001,-46.799999,0,0.61019,8.335473,65.012794,1.008441,1.008127,0.121645,5.502528,151.246109,0.073,0.121,0,0,65,64.900002,65,64.900002,64.833336,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.442,69.84,0,0,20.92,C3H8,0,53619.91104,,0,0,0,0,67.099998,14.69,29.407,1.002646,0.986522,1.016344,0,0,0,0,0
1/16/2025,38:24.5,0,152.19,120.23,0.024386,0.804,0.044224,0,60,2.932,0.2742,2.083491,1.418448,198,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.950001,64.998522,64.644896,65.199997,66.400002,0.122,0,14.7,-44.299999,-46.799999,0,0.706468,8.335227,65.042351,1.008441,1.008127,0.121645,5.502497,151.245621,0.085,0.121,0,0,65,64.900002,65,64.900002,64.900002,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.443,69.84,0,0,20.92,C3H8,0,53619.91104,,0,0,0,0,67.199997,14.7,29.408,1.002513,0.986334,1.016402,0,0,0,0,0
1/16/2025,38:27.5,0,155.19,120.23,0.024386,0.804,0.044894,0,60,2.932,0.2742,2.087427,1.417949,201,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.950001,65.088315,64.63061,65.199997,66.400002,0.122,0,14.68,-44.200001,-46.799999,0,0.381052,8.335289,65.035965,1.008441,1.008127,0.121645,5.503221,151.244995,0.046,0.121,0,0,65,64.900002,65,64.900002,64.900002,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.65,29.444,69.84,0,0,20.92,C3H8,0,53619.91104,,0,0,0,0,67.199997,14.68,29.408,1.002464,0.986334,1.016353,0,0,0,0,0
1/16/2025,38:30.5,0,158.19,120.23,0.024385,0.804,0.045564,0,60,2.932,0.2742,2.083371,1.417949,204,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.950001,65.172782,64.646937,65.199997,66.393879,0.122,0,14.69,-44.200001,-46.799999,0,0.092598,8.335284,65.038338,1.011158,1.01088,0.122028,5.503788,151.244766,0.011,0.121,0,0,65,64.933334,65,64.900002,64.866669,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.444,69.84,0.003,0.003,20.92,C3H8,7.68928,53619.91104,,0,0,0,0,67.199997,14.69,29.408,1.002488,0.986334,1.016378,0,0,0,0,0
1/16/2025,38:33.5,0,161.19,120.23,0.024384,0.804,0.046234,0,60,2.932,0.2742,2.086573,1.417949,207,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.950001,65.246895,64.669385,65.199997,66.387757,0.124,0,14.69,-44.200001,-46.599998,0,0.070356,8.335366,65.024933,1.026969,1.026696,0.123929,5.503343,151.244766,0.008,0.123,0,0,65,64.933334,65,64.900002,64.866669,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.444,69.84,0,0,20.92,C3H8,0,53619.91104,,0,0,0,0,67.199997,14.69,29.408,1.002488,0.986334,1.016378,0,0,0,0,0
1/16/2025,38:36.5,0,164.19,120.23,0.024386,0.804,0.046904,0,60,2.932,0.2742,2.085582,1.417949,210,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.93889,65.309468,64.679589,65.199997,66.389798,0.131,0.178,14.69,-44.400002,-46.599998,0,0.298994,8.335546,65.001015,1.085116,1.085069,0.130944,5.503543,151.246048,0.036,0.13,0,0,65,64.900002,65,64.900002,64.833336,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.65,29.444,69.84,0,0,20.92,C3H8,0,53619.91104,,0,0,0,0,67.199997,14.69,29.408,1.002488,0.986334,1.016378,0,0,0,0,0
1/16/2025,38:39.5,0,167.2,120.22,0.02471,1.086,0.047691,0,60,2.971,0.3655,2.011331,1.418067,213,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.955556,65.361539,64.683671,65.199997,66.39592,0.134,0,14.69,-44.400002,-46.5,0,0.595906,8.335267,65.038551,1.110303,1.109989,0.133917,5.502694,151.245789,0.072,0.133,0,0,65,64.966667,64.966667,64.933334,64.866669,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.65,29.443,69.84,0.003,0.003,20.92,C3H8,7.68928,53619.91104,,0,0,0,0,67.199997,14.69,29.409,1.002521,0.986334,1.016411,0,0,0,0,0
1/16/2025,38:42.5,0,170.2,120.22,0.026099,1.547,0.048766,0,60,3.138,0.4929,1.86214,1.418067,216,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.922223,65.407545,64.683671,65.199997,66.400002,0.134,0,14.68,-44.5,-46.400002,0,0.685246,8.335092,65.060272,1.110303,1.109989,0.133917,5.502932,151.245438,0.082,0.133,0,0,65,64.900002,64.933334,64.900002,64.800003,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.443,69.84,0,0,20.92,C3H8,0,53619.91104,,0,0,0,0,67.199997,14.68,29.408,1.002464,0.986334,1.016353,0,0,0,0,0
1/16/2025,38:45.5,0,173.2,120.22,0.024759,1.11,0.049797,0,60,2.977,0.3729,1.999031,1.418067,219,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.955556,65.448521,64.691834,65.199997,66.400002,0.134,0,14.67,-44.700001,-46.299999,0,0.367971,8.334894,65.084175,1.110303,1.109989,0.133917,5.503479,151.244843,0.044,0.133,0,0,65,64.900002,65,64.933334,64.900002,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.444,69.84,0,0,20.92,C3H8,0,53619.91104,,0,0,0,0,67.199997,14.67,29.409,1.002473,0.986334,1.016362,0,0,0,0,0
1/16/2025,38:48.5,0,176.2,120.22,0.02498,1.195,0.050117,0,60,3.003,0.3978,1.981145,1.418566,222,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.944445,65.480473,64.697956,65.199997,66.400002,0.135,0,14.67,-44.799999,-46.400002,0,0.099059,8.33476,65.103928,1.120089,1.11985,0.135116,5.503401,151.244675,0.012,0.134,0,0,65,64.933334,64.966667,64.933334,64.833336,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.444,69.83,0.003,0.003,20.92,C3H8,7.68928,53619.91104,,0,0,0,0,67.199997,14.67,29.408,1.00244,0.986334,1.016329,0,0,0,0,0
1/16/2025,38:51.5,0,179.2,120.15,2.5914,125.3,0.22391,0,60,311.4,0.4025,1.645674,1.41831,225,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.916668,65.502515,64.699997,65.199997,66.400002,0.137,0,13.69,-44.799999,-46.400002,0,0.115299,8.334807,65.098228,1.135975,1.135735,0.137022,5.503696,151.244644,0.014,0.136,0,0,65,64.900002,64.900002,64.900002,64.800003,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.02,0.58,29.444,69.83,0.026,0.03,20.92,C3H8,76.892798,53619.91104,,0,0,0,0,67.199997,13.69,29.408,1.000064,0.986334,1.01392,0,0,0,0,0
1/16/2025,38:54.5,0,182.2,120.15,2.5817,124.5,0.32773,0,60,310.2,0.4013,1.648875,1.41831,228,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.933334,65.517307,64.699997,65.199997,66.400002,0.145,0.173,11.53,-44.900002,-46.400002,0,0.385048,8.335112,65.059891,1.203731,1.203513,0.145161,5.503548,151.246017,0.046,0.144,0,0,65,64.900002,65,64.900002,64.800003,65,0,0,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.47,29.443,69.83,16.62,16.272,20.922,C3H8,41706.65356,53625.03722,,24,0.06,0.847553,0.002119,67.199997,11.53,29.408,0.994827,0.986334,1.00861,0,0.011568,0.002108,29.650648,5.402796
1/16/2025,38:57.5,0,185.2,120.15,2.5679,123.1,0.43098,0,60,308.5,0.3991,1.651739,1.417811,231,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.944445,65.529437,64.699997,65.199997,66.400002,0.147,0,11.57,-45,-46.5,0,0.647811,8.335429,65.020172,1.218714,1.2184,0.146935,5.502703,151.245789,0.078,0.146,0,0,65,64.900002,65,64.900002,64.866669,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.47,29.444,69.68,16.627,16.276,20.936,C3H8,41716.90593,53660.92053,,252,0.46,8.899304,0.016245,67.199997,11.57,29.408,0.994924,0.986334,1.008708,0,0.176311,0.016162,451.90104,41.425473
1/16/2025,39:00.5,0,188.2,120.15,2.5637,123.1,0.53369,0,60,308,0.3997,1.652455,1.41831,234,20.4375,0,100,0,Writing Data... Select Test Sequence to Enable Start Button....,64.972223,65.542159,64.699997,65.199997,66.400002,0.147,0,11.56,-44.799999,-46.599998,0,0.653821,8.335351,65.030098,1.218714,1.2184,0.146935,5.502593,151.245346,0.078,0.146,0,0,65,64.966667,65,64.966667,64.900002,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.47,29.444,69.51,16.574,16.233,20.949,C3H8,41606.69292,53694.24074,,468,0.84,16.52728,0.029664,67.099998,11.56,29.408,0.995088,0.986522,1.008684,0,0.749512,0.029519,1921.068447,75.659032
1/16/2025,39:03.5,1.96,2,120.15,2.5585,122.7,0.017046,0,60,307.4,0.3993,1.652218,1.41831,0,20.4375,0,100,0,Writing Data... ,64.944445,65.555621,64.699997,65.199997,66.400002,0.147,0,11.56,-44.700001,-46.700001,0,0.317643,8.335435,65.021065,1.218714,1.2184,0.146935,5.503086,151.244949,0.038,0.146,0,0,65,64.900002,65,64.900002,64.866669,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,69.37,16.524,16.19,20.964,C3H8,41496.47991,53732.68714,,480,1.3,16.951056,0.045909,67.199997,11.56,29.408,0.994899,0.986334,1.008684,0,1.871168,0.045675,4795.97892,117.069136
1/16/2025,39:06.5,4.96,5,120.15,2.5527,122,0.11892,0,60,306.7,0.3979,1.653974,1.41831,3,20.4375,0,100,0,Heating Tanks.... ,64.93889,65.56849,64.699997,65.199997,66.400002,0.147,0,11.6,-44.700001,-46.700001,0,0.047622,8.335203,65.049713,1.219547,1.219261,0.147065,5.503277,151.244644,0.006,0.146,0,0,65,64.900002,65,64.900002,64.833336,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,69.26,16.388,16.06,20.977,C3H8,41163.27778,53766.00735,,480,1.68,16.951056,0.059329,67.199997,11.6,29.408,0.994996,0.986334,1.008782,0,3.579154,0.059032,9173.704628,151.304092
1/16/2025,39:09.5,7.96,8,120.15,2.5503,121.9,0.22049,0,60,306.4,0.3978,1.654315,1.41831,6,20.4375,0,100,0,Heating Tanks.... ,64.950001,65.580472,64.699997,65.199997,66.400002,0.149,0,11.59,-44.599998,-46.799999,0,0.068439,8.335049,65.071747,1.236488,1.236204,0.149096,5.503852,151.244675,0.008,0.148,0,0,65,64.900002,65,64.900002,64.900002,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.47,29.443,69.17,16.348,16.021,20.991,C3H8,41063.31715,53801.89066,,468,2.06,16.52728,0.072748,67.199997,11.59,29.408,0.994972,0.986334,1.008757,0,5.870148,0.072383,15045.73776,185.523116
1/16/2025,39:12.5,10.96,11,120.15,2.5466,121.6,0.32179,0,60,306,0.3973,1.655737,1.41831,9,20.4375,0,100,0,Heating Tanks.... ,64.961112,65.592307,64.699997,65.199997,66.400002,0.153,0.178,11.58,-44.5,-46.799999,0,0.231195,8.335103,65.066185,1.271287,1.271128,0.153303,5.503823,151.245605,0.028,0.153,0,0,65,64.933334,65,64.966667,64.866669,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,69.09,16.358,16.037,21.004,C3H8,41104.32664,53835.21087,,444,2.44,15.679727,0.086168,67.199997,11.58,29.408,0.994948,0.986334,1.008733,0,8.567929,0.085733,21960.40093,219.740472
1/16/2025,39:15.5,13.96,14,120.15,2.5447,121.5,0.42295,0,60,305.8,0.3975,1.655126,1.41831,12,20.4375,0,100,0,Heating Tanks.... ,64.955556,65.60562,64.699997,65.199997,66.400002,0.159,0,11.58,-44.400002,-46.799999,0,0.510463,8.335094,65.068062,1.3213,1.321018,0.159272,5.502528,151.24588,0.061,0.159,0,0,65,64.966667,65,64.900002,64.866669,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,69.03,16.362,16.041,21.018,C3H8,41114.57901,53871.09418,,456,2.82,16.103503,0.099587,67.199997,11.58,29.408,0.994948,0.986334,1.008733,0,11.171839,0.099084,28634.46409,253.962349
1/16/2025,39:18.5,16.96,17,120.15,2.5412,121.1,0.52402,0,60,305.3,0.3967,1.656422,1.417811,15,20.4375,0,100,0,Heating Tanks.... ,64.955556,65.623372,64.699997,65.199997,66.400002,0.159,0,11.58,-44.599998,-46.700001,0,0.690231,8.334968,65.0821,1.321484,1.32117,0.15929,5.50281,151.245483,0.083,0.159,0,0,65,64.933334,65,64.900002,64.900002,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.97,16.279,15.964,21.031,C3H8,40917.22083,53904.41439,,456,3.2,16.103503,0.113007,67.199997,11.58,29.408,0.994948,0.986334,1.008733,0,13.283253,0.112436,34046.21692,288.184225
1/16/2025,39:21.5,19.96,20,120.15,2.5398,121.2,0.62497,0,60,305.2,0.3971,1.655327,1.417811,18,20.4375,0,100,0,Heating Tanks.... ,64.93889,65.642602,64.699997,65.199997,66.400002,0.159,0,11.59,-44.599998,-46.700001,0,0.453572,8.334997,65.077148,1.321484,1.32117,0.15929,5.503133,151.245041,0.054,0.159,0,0,65,64.933334,64.966667,64.900002,64.833336,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.47,29.444,68.92,16.302,15.984,21.044,C3H8,40968.4827,53937.7346,,468,3.6,16.52728,0.127133,67.199997,11.59,29.408,0.994972,0.986334,1.008757,0,14.810025,0.126494,37959.47431,324.215154
1/16/2025,39:24.5,22.96,23,120.15,2.5394,121.6,0.72602,0,60,305.1,0.3985,1.654564,1.417811,21,20.4375,0,100,0,Heating Tanks.... ,64.927779,65.661685,64.699997,65.199997,66.400002,0.159,0,11.58,-44.599998,-46.5,0,0.145325,8.334988,65.078064,1.321484,1.32117,0.15929,5.503584,151.244583,0.017,0.159,0,0,65,64.933334,64.933334,64.900002,64.833336,64.966667,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.88,16.272,15.961,21.057,C3H8,40909.53155,53971.05481,,504,4.02,17.798609,0.141965,67.199997,11.58,29.408,0.994948,0.986334,1.008733,0,15.733983,0.141248,40327.66515,362.031433
1/16/2025,39:27.5,25.96,26,120.15,2.5355,121,0.82705,0,60,304.6,0.3973,1.656912,1.41831,24,20.4375,0,100,0,Heating Tanks.... ,64.944445,65.677662,64.699997,65.199997,66.400002,0.161,0,11.57,-44.700001,-46.400002,0,0.03084,8.335141,65.058334,1.333482,1.333205,0.160924,5.503451,151.244492,0.004,0.16,0,0,65,64.933334,64.966667,64.966667,64.833336,64.966667,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.84,16.239,15.928,21.07,C3H8,40824.94947,54004.37502,,492,4.4,17.374832,0.155385,67.199997,11.57,29.408,0.994924,0.986334,1.008708,0,16.150698,0.154596,41395.7452,396.243653
1/16/2025,39:30.5,28.96,29,120.15,2.5337,121,0.92781,0,60,304.4,0.3974,1.65505,1.41831,27,20.4375,0,100,0,Heating Tanks.... ,64.944445,65.692159,64.699997,65.199997,66.400002,0.164,0.176,11.58,-44.799999,-46.299999,0.001,0.141696,8.335564,65.007866,1.357311,1.357089,0.163801,5.504036,151.245178,0.017,0.163,0,0,65,64.933334,65,64.933334,64.833336,64.966667,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.81,16.193,15.882,21.084,C3H8,40707.04718,54040.25833,,444,4.76,15.679727,0.168098,67.199997,11.58,29.408,0.994948,0.986334,1.008733,0,16.294005,0.167249,41763.054,428.674035
1/16/2025,39:33.5,31.96,32,120.15,2.532,120.9,1.0285,0,60,304.2,0.3974,1.656359,1.41831,30,20.4375,0,100,0,Heating Tanks.... ,64.977779,65.70562,64.699997,65.199997,66.400002,0.171,0,11.58,-44.900002,-46.299999,0,0.456461,8.335087,65.066772,1.419835,1.41958,0.17129,5.502892,151.245941,0.055,0.17,0,0,65,65.066668,65,65,64.800003,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.79,16.209,15.898,21.097,C3H8,40748.05668,54073.57854,,432,5.14,15.25595,0.181518,67.199997,11.58,29.408,0.994948,0.986334,1.008733,0,16.346749,0.1806,41898.24192,462.895912
1/16/2025,39:36.5,34.96,35.01,120.15,2.5309,120.9,1.1292,0,60,304.1,0.3975,1.656091,1.41831,33,20.4375,0,100,0,Heating Tanks.... ,65.111112,65.719822,64.699997,65.199997,66.400002,0.172,0,11.59,-44.900002,-46.299999,0,0.670321,8.335103,65.06395,1.422409,1.422094,0.171588,5.501954,151.245453,0.08,0.171,0,0,65.300001,65.666667,65,64.900002,64.800003,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.76,16.137,15.832,21.11,C3H8,40578.89252,54106.89876,,456,5.52,16.103503,0.194937,67.199997,11.59,29.408,0.994972,0.986334,1.008757,0,16.381364,0.193957,41986.96292,497.129903
1/16/2025,39:39.5,37.96,38.01,120.15,2.529,120.7,1.2299,0,60,303.9,0.3974,1.656505,1.41831,36,20.4375,0,100,0,Heating Tanks.... ,65.305556,65.735946,64.699997,65.199997,66.400002,0.174,0,11.6,-45,-46.400002,0,0.544063,8.335217,65.052414,1.438612,1.438343,0.173538,5.502673,151.245651,0.065,0.173,0,0,65.400002,66.666667,65,64.966667,64.800003,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.74,16.12,15.812,21.123,C3H8,40527.63065,54140.21897,,444,5.88,15.679727,0.20765,67.199997,11.6,29.408,0.994996,0.986334,1.008782,0,16.417622,0.206611,42079.89581,529.564324
1/16/2025,39:42.5,40.96,41.01,120.15,2.5322,121.4,1.3308,0,60,304.2,0.399,1.654016,1.41831,39,20.4375,0,100,0,Heating Tanks.... ,65.461112,65.752367,64.699997,65.199997,66.400002,0.177,0,11.58,-45,-46.5,0,0.374877,8.335089,65.065643,1.469214,1.469022,0.177218,5.5024,151.246185,0.045,0.176,0,0,66.066666,66.933334,65,64.966667,64.800003,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.73,16.113,15.806,21.137,C3H8,40512.2521,54176.10227,,444,6.28,15.679727,0.221776,67.199997,11.58,29.408,0.994948,0.986334,1.008733,0,16.373162,0.220656,41965.94186,565.561542
1/16/2025,39:45.5,43.96,44.01,120.15,2.5303,121.2,1.4317,0,60,304,0.3986,1.655891,1.417811,42,20.4375,0,100,0,Heating Tanks.... ,65.472223,65.766568,64.699997,65.199997,66.400002,0.18,0,11.58,-44.799999,-46.5,0,0.401883,8.335097,65.063766,1.490605,1.490317,0.179776,5.502044,151.246033,0.048,0.179,0,0,66.433334,66.600001,65,65,64.800003,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.7,16.084,15.779,21.15,C3H8,40443.04858,54209.42249,,468,6.64,16.52728,0.23449,67.199997,11.58,29.408,0.994948,0.986334,1.008733,0,16.233184,0.233305,41607.16481,597.982268
1/16/2025,39:48.5,46.96,47.01,120.15,2.5303,121.3,1.5326,0,60,304,0.399,1.654863,1.41831,45,20.4375,0,100,0,Heating Tanks.... ,65.405556,65.78077,64.699997,65.199997,66.400002,0.182,0,11.58,-44.799999,-46.599998,0,0.476742,8.335184,65.054146,1.5076,1.507339,0.181815,5.501951,151.246002,0.057,0.181,0,0,66.433334,66.199997,65,65,64.800003,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.69,16.07,15.766,21.163,C3H8,40409.72836,54242.7427,,456,7,16.103503,0.247203,67.199997,11.58,29.408,0.994948,0.986334,1.008733,0,16.094859,0.245954,41252.62556,630.402993
1/16/2025,39:51.5,49.96,50.01,120.15,2.5266,120.8,1.6333,0,60,303.6,0.3979,1.655466,1.417811,48,20.4375,0,100,0,Heating Tanks.... ,65.461111,65.795119,64.699997,65.199997,66.400002,0.184,0,11.6,-44.700001,-46.700001,-0.001,0.404976,8.335284,65.041733,1.523276,1.523014,0.183696,5.502285,151.246048,0.049,0.183,0,0,66.166664,66.800001,65,65,64.800003,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.68,16.007,15.703,21.176,C3H8,40248.25349,54276.06291,,408,7.34,14.408398,0.25921,67.199997,11.6,29.408,0.994996,0.986334,1.008782,0,15.973017,0.257913,40940.33128,661.054785
1/16/2025,39:54.5,52.96,53.01,120.15,2.5267,120.9,1.734,0,60,303.6,0.3983,1.656627,1.41831,51,20.4375,0,100,0,Heating Tanks.... ,65.588889,65.809321,64.699997,65.199997,66.400002,0.186,0,11.61,-44.599998,-46.799999,0,0.33829,8.335496,65.015587,1.539726,1.539542,0.185682,5.501724,151.246033,0.041,0.185,0,0,66.699999,67,65,65,64.833336,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.67,16.044,15.739,21.189,C3H8,40340.52485,54309.38312,,420,7.7,14.832174,0.271923,67.199997,11.61,29.408,0.995021,0.986334,1.008806,0,15.823171,0.270569,40556.26324,693.493988
1/16/2025,39:57.5,55.96,56.01,120.15,2.5252,120.8,1.8346,0,60,303.4,0.398,1.655552,1.41831,54,20.4375,0,100,0,Heating Tanks.... ,65.605556,65.82367,64.699997,65.199997,66.400002,0.188,0,11.59,-44.400002,-46.799999,0.001,0.319416,8.335206,65.051117,1.554877,1.554587,0.187487,5.502555,151.245926,0.038,0.187,0,0,66.866666,66.833333,65.100001,65,64.833336,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.66,16.021,15.719,21.202,C3H8,40289.26298,54342.70334,,432,8.06,15.25595,0.284636,67.199997,11.59,29.408,0.994972,0.986334,1.008757,0,15.694727,0.283205,40227.04942,725.881707
1/16/2025,40:00.5,58.96,59.01,120.15,2.5236,120.6,1.9351,0,60,303.2,0.3976,1.656404,1.41831,57,20.4375,0,100,0,Heating Tanks.... ,65.716667,65.835208,64.699997,65.199997,66.400002,0.189,0,11.6,-44.5,-46.799999,0,0.29719,8.335113,65.062035,1.564654,1.564469,0.188672,5.502349,151.24588,0.036,0.188,0,0,67.066666,66.966667,65.466667,65,64.800003,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.65,16.004,15.703,21.215,C3H8,40248.25349,54376.02355,,432,8.44,15.25595,0.298056,67.199997,11.6,29.408,0.994996,0.986334,1.008782,0,15.595947,0.296565,39973.86547,760.122941
1/16/2025,40:03.5,61.96,62.02,120.15,2.5234,120.6,2.0355,0,60,303.2,0.3978,1.65594,1.41831,60,20.4375,0,100,0,Heating Tanks.... ,65.755556,65.84009,64.699997,65.199997,66.400002,0.191,0,11.6,-44.5,-46.799999,0,0.269229,8.335302,65.037613,1.580173,1.579885,0.190534,5.502382,151.24588,0.032,0.19,0,0,66.699999,67.399999,65.633334,65,64.800003,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.64,15.984,15.686,21.228,C3H8,40204.6809,54409.34376,,468,8.82,16.52728,0.311476,67.199997,11.6,29.407,0.994963,0.986334,1.008749,0,15.477388,0.309907,39669.98989,794.320238
1/16/2025,40:06.5,64.96,65.02,120.15,2.5241,120.8,2.1359,0,60,303.3,0.3983,1.656511,1.41831,63,20.4375,0,100,0,Heating Tanks.... ,65.616667,65.838019,64.699997,65.199997,66.400002,0.193,0,11.62,-44.400002,-46.799999,0,0.265646,8.335171,65.053902,1.596818,1.596574,0.192525,5.501935,151.245895,0.032,0.192,0,0,66.966667,66.900002,65.066666,65,64.800003,64.966667,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.445,68.64,16.047,15.746,21.241,C3H8,40358.4665,54442.66397,,468,9.22,16.52728,0.325602,67.199997,11.62,29.408,0.995045,0.986334,1.008831,0,15.37036,0.323988,39395.66644,830.411738
1/16/2025,40:09.5,67.96,68.02,120.15,2.5229,120.6,2.2364,0,60,303.1,0.398,1.65607,1.41831,66,20.4375,0,100,0,Heating Tanks.... ,65.594445,65.830475,64.699997,65.199997,66.400002,0.195,0,11.57,-44.400002,-46.799999,0,0.318498,8.335019,65.074059,1.618525,1.618369,0.195139,5.501766,151.24588,0.038,0.194,0,0,66.933334,66.633331,65.166664,65.100001,64.800003,64.933334,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.63,16.007,15.706,21.254,C3H8,40255.94277,54475.98419,,444,9.58,15.679727,0.338315,67.199997,11.57,29.408,0.994924,0.986334,1.008708,0,15.348987,0.336597,39340.88428,862.7305
1/16/2025,40:12.5,70.96,71.02,120.15,2.5219,120.6,2.3369,0,60,303,0.3979,1.655696,1.41831,69,20.4375,0,100,0,Heating Tanks.... ,65.805555,65.817605,64.699997,65.199997,66.400002,0.197,0,11.61,-44.5,-46.799999,0,0.37156,8.335014,65.072731,1.635193,1.635047,0.19714,5.501854,151.246109,0.045,0.196,0,0,67.033333,66.566666,65.799998,65.599998,64.833336,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.62,16.001,15.7,21.268,C3H8,40240.56421,54511.86749,,432,9.94,15.25595,0.351028,67.199997,11.61,29.407,0.994988,0.986334,1.008773,0,15.385257,0.349269,39433.84801,895.208113
1/16/2025,40:15.5,73.96,74.02,120.15,2.5206,120.5,2.4373,0,60,302.9,0.3978,1.655955,1.417811,72,20.4375,0,100,0,Heating Tanks.... ,65.883333,65.798522,64.699997,65.199997,66.400002,0.199,0,11.6,-44.5,-46.700001,0,0.362529,8.335206,65.050026,1.650396,1.650131,0.19895,5.502388,151.246048,0.044,0.198,0,0,67.066666,66.633331,66.166667,65.699999,64.800003,64.933334,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.47,29.444,68.61,15.984,15.68,21.281,C3H8,40189.30234,54545.1877,,444,10.32,15.679727,0.364448,67.199997,11.6,29.407,0.994963,0.986334,1.008749,0,15.466002,0.362612,39640.8057,929.408714
1/16/2025,40:18.5,76.96,77.02,120.15,2.5195,120.4,2.5376,0,60,302.7,0.3976,1.655884,1.41831,75,20.4375,0,100,0,Heating Tanks.... ,65.73889,65.773817,64.699997,65.199997,66.400002,0.201,0,11.59,-44.5,-46.700001,0,0.334344,8.335258,65.044121,1.666423,1.666135,0.20087,5.502665,151.24614,0.04,0.2,0,0,67.233335,66.566666,65.433334,65.5,64.800003,64.900002,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.47,29.443,68.61,15.948,15.643,21.293,C3H8,40094.46789,54575.94482,,432,10.66,15.25595,0.376455,67.199997,11.59,29.407,0.994939,0.986334,1.008724,0,15.592845,0.37455,39965.91485,960.005373
1/16/2025,40:21.5,79.96,80.02,120.15,2.5192,120.4,2.6379,0,60,302.7,0.3978,1.65628,1.41831,78,20.4375,0,100,0,Heating Tanks.... ,65.805556,65.744379,64.699997,65.266668,66.400002,0.203,0,11.62,-44.5,-46.700001,0,0.313668,8.33518,65.05191,1.682738,1.682473,0.202827,5.501692,151.246109,0.038,0.202,0,0,67,66.933334,65.799998,65.333336,64.800003,64.966667,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.47,29.444,68.61,15.964,15.693,21.306,C3H8,40222.62256,54609.26503,,444,11.06,15.679727,0.390581,67.199997,11.62,29.408,0.995045,0.986334,1.008831,0,15.680155,0.388645,40189.70006,996.13382
1/16/2025,40:24.5,82.96,83.02,120.15,2.5179,120.3,2.7382,0,60,302.5,0.3976,1.655705,1.41831,81,20.4375,0,100,0,Heating Tanks.... ,65.811112,65.710503,64.699997,65.300003,66.400002,0.205,0,11.62,-44.5,-46.700001,0,0.311325,8.335061,65.06884,1.698059,1.697908,0.204682,5.502056,151.246033,0.037,0.204,0,0,67.133331,66.866669,65.866669,65.233332,64.800003,64.966667,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.07,0.63,29.444,68.6,15.905,15.643,21.319,C3H8,40094.46789,54642.58525,,480,11.48,16.951056,0.405413,67.199997,11.62,29.407,0.995012,0.986334,1.008798,0,15.709788,0.403391,40265.65077,1033.927523
1/16/2025,40:27.5,85.96,86.02,120.15,2.5172,120.3,2.8384,0,60,302.4,0.3976,1.656364,1.41831,84,20.4375,0,100,0,Heating Tanks.... ,65.88889,65.676331,64.699997,65.366669,66.400002,0.207,0,11.62,-44.5,-46.700001,0,0.308623,8.334841,65.094795,1.713083,1.712894,0.206479,5.502415,151.246063,0.037,0.206,0,0,67.5,66.833336,66,65.233332,64.833336,64.933334,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.06,0.61,29.443,68.6,15.882,15.657,21.333,C3H8,40130.3512,54678.46855,,468,11.86,16.52728,0.418832,67.199997,11.62,29.407,0.995012,0.986334,1.008798,0,15.742741,0.416743,40350.11422,1068.151604
1/16/2025,40:30.5,88.96,89.03,120.15,2.5152,120,2.9385,0,60,302.2,0.3972,1.656051,1.41831,87,20.4375,0,100,0,Heating Tanks.... ,65.983334,65.643491,64.699997,65.5,66.400002,0.207,0,11.61,-44.599998,-46.599998,0,0.283933,8.335058,65.066505,1.721081,1.720907,0.207441,5.502589,151.245819,0.034,0.207,0,0,67.600001,66.900002,66.099998,65.400002,64.900002,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.09,0.64,29.443,68.59,15.882,15.67,21.346,C3H8,40163.67141,54711.78877,,456,12.22,16.103503,0.431546,67.199997,11.61,29.407,0.994988,0.986334,1.008773,0,15.78723,0.429383,40464.1421,1100.5476
1/16/2025,40:33.5,91.96,92.03,120.15,2.5145,120,3.0384,0,60,302.1,0.3973,1.656711,1.41831,90,20.4375,0,100,0,Heating Tanks.... ,66.15,65.61139,64.699997,65.633331,66.400002,0.209,0,11.62,-44.700001,-46.700001,0,0.252293,8.335466,65.013992,1.736298,1.736143,0.209269,5.502411,151.245743,0.03,0.208,0,0,68.033333,67.333333,66.233332,65.400002,64.900002,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.59,15.878,15.58,21.359,C3H8,39932.99302,54745.10898,,444,12.6,15.679727,0.444965,67.199997,11.62,29.408,0.995045,0.986334,1.008831,0,15.8087,0.44276,40519.17358,1134.835997
1/16/2025,40:36.5,94.96,95.03,120.16,2.514,120.1,3.1384,0,60,302.1,0.3975,1.656245,1.418192,93,20.4375,0,100,0,Heating Tanks.... ,66.294445,65.580029,64.699997,65.733332,66.400002,0.211,0,11.64,-44.599998,-46.700001,0,0.25451,8.335214,65.048767,1.753316,1.753077,0.211302,5.502516,151.245972,0.031,0.21,0,0,68.400002,67.466667,66.599998,65.400002,64.933334,64.966667,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.58,15.832,15.534,21.371,C3H8,39815.09073,54775.8661,,444,12.96,15.679727,0.457679,67.199997,11.64,29.408,0.995093,0.986334,1.00888,0,15.866463,0.455433,40667.22461,1167.316769
1/16/2025,40:39.5,97.96,98.03,120.15,2.5133,120.1,3.2384,0,60,302,0.3975,1.657104,1.41831,96,20.4375,0,100,0,Heating Tanks.... ,66.316667,65.549556,64.699997,65.866669,66.400002,0.214,0,11.62,-44.599998,-46.700001,-0.001,0.31104,8.335037,65.070839,1.774133,1.773847,0.213793,5.502316,151.245972,0.037,0.213,0,0,68.600001,67.333336,66.699997,65.300003,65,64.966667,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.58,15.769,15.474,21.384,C3H8,39661.30513,54809.18631,,456,13.32,16.103503,0.470392,67.199997,11.62,29.407,0.995012,0.986334,1.008798,0,15.95392,0.468045,40891.38523,1199.644129
1/16/2025,40:42.5,100.96,101.03,120.15,2.513,120.1,3.3384,0,60,302,0.3978,1.657103,1.418893,99,20.4375,0,100,0,Heating Tanks.... ,66.283334,65.522781,64.699997,66,66.400002,0.216,0,11.62,-44.5,-46.599998,0,0.364309,8.335085,65.063583,1.790067,1.78991,0.21572,5.502268,151.245941,0.044,0.215,0,0,68.366666,67.333336,66.666664,65.333336,65.033333,64.966667,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.58,15.779,15.484,21.397,C3H8,39686.93606,54842.50652,,468,13.74,16.52728,0.485224,67.199997,11.62,29.407,0.995012,0.986334,1.008798,0,15.977186,0.482804,40951.01775,1237.470746
1/16/2025,40:45.5,103.96,104.03,120.15,2.5126,120.2,3.4385,0,60,301.9,0.3981,1.656332,1.41831,102,20.4375,0,100,0,Heating Tanks.... ,66.327778,65.499113,64.699997,66.133331,66.400002,0.218,0,11.63,-44.599998,-46.700001,0,0.356368,8.33524,65.043259,1.806031,1.805769,0.217619,5.502165,151.245941,0.043,0.217,0,0,68.066668,67.699999,66.766665,65.400002,65.099998,64.933334,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.57,15.762,15.471,21.41,C3H8,39653.61585,54875.82673,,480,14.14,16.951056,0.49935,67.199997,11.63,29.407,0.995036,0.986334,1.008822,0,15.960995,0.496871,40909.51951,1273.527128
1/16/2025,40:48.5,106.96,107.03,120.15,2.5115,120.1,3.5386,0,60,301.8,0.398,1.656858,1.41831,105,20.4375,0,100,0,Heating Tanks.... ,66.444444,65.477367,64.699997,66.233332,66.400002,0.219,0,11.64,-44.599998,-46.700001,0,0.331028,8.334922,65.085213,1.821297,1.821111,0.219463,5.502175,151.245972,0.04,0.219,0,0,68.233332,67.566666,67.433334,65.533333,65,64.900002,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.57,15.719,15.428,21.423,C3H8,39543.40284,54909.14695,,456,14.5,16.103503,0.512063,67.099998,11.64,29.408,0.995282,0.986522,1.00888,0,15.979487,0.509647,40956.91541,1306.273633
1/16/2025,40:51.5,109.96,110.03,120.15,2.5116,120.2,3.6387,0,60,301.8,0.3984,1.655996,1.41831,108,20.4375,0,100,0,Heating Tanks.... ,66.461112,65.457249,64.699997,66.366669,66.400002,0.221,0,11.64,-44.5,-46.700001,0,0.317683,8.335231,65.044022,1.837009,1.836866,0.22135,5.502428,151.246002,0.038,0.22,0,0,68.333336,67.433334,67.300001,65.800001,65,64.900002,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.57,15.7,15.412,21.436,C3H8,39502.39335,54942.46716,,432,14.84,15.25595,0.52407,67.099998,11.64,29.407,0.995249,0.986522,1.008847,0,16.009575,0.52158,41034.0349,1336.859327
1/16/2025,40:54.5,112.96,113.03,120.15,2.5106,120.2,3.7388,0,60,301.7,0.3985,1.65562,1.41831,111,20.4375,0,100,0,Heating Tanks.... ,66.594444,65.43935,64.699997,66.466667,66.400002,0.223,0,11.64,-44.599998,-46.700001,0,0.320343,8.335168,65.054512,1.852611,1.852437,0.223221,5.502526,151.245941,0.038,0.222,0,0,68.833336,67.533333,67.133331,66.066666,65.066666,64.933334,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.57,15.693,15.402,21.449,C3H8,39476.76242,54975.78737,,432,15.22,15.25595,0.53749,67.099998,11.64,29.408,0.995282,0.986522,1.00888,0,16.005109,0.534954,41022.58725,1371.136876
1/16/2025,40:57.5,115.96,116.03,120.15,2.5104,120.3,3.839,0,60,301.6,0.3988,1.655155,1.418893,114,20.4375,0,100,0,Heating Tanks.... ,66.555555,65.423374,64.699997,66.566666,66.400002,0.225,0,11.66,-44.599998,-46.700001,0,0.316446,8.335046,65.069275,1.86638,1.866097,0.224859,5.502194,151.245911,0.038,0.224,0,0,68.533333,67.533333,67.133331,66.233332,65,64.900002,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.56,15.643,15.352,21.461,C3H8,39348.60775,55006.54449,,432,15.58,15.25595,0.550203,67.199997,11.66,29.408,0.995142,0.986334,1.008929,0,16.007205,0.54753,41027.96005,1403.370487
1/16/2025,41:00.5,118.96,119.03,120.15,2.5097,120.4,3.9393,0,60,301.6,0.3991,1.655178,1.41831,117,20.4375,0,100,0,Heating Tanks.... ,66.666667,65.410061,64.699997,66.666664,66.400002,0.226,0,11.65,-44.599998,-46.700001,0,0.279624,8.33504,65.069168,1.874297,1.874036,0.225811,5.502249,151.245712,0.034,0.225,0,0,68.433334,67.633331,67.433334,66.466667,65.099998,64.933334,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.56,15.663,15.372,21.474,C3H8,39399.86962,55039.8647,,432,15.94,15.25595,0.562916,67.099998,11.65,29.407,0.995274,0.986522,1.008871,0,15.994445,0.560256,40995.25417,1435.98766
1/16/2025,41:03.5,121.96,122.03,120.15,2.5094,120.4,4.0396,0,60,301.5,0.3994,1.655814,1.41831,120,20.4375,0,100,0,Heating Tanks.... ,66.727778,65.398374,64.699997,66.800003,66.400002,0.228,0,11.65,-44.700001,-46.700001,0,0.247549,8.334801,65.099861,1.889975,1.889714,0.227695,5.502507,151.245743,0.03,0.227,0,0,68.300001,67.766668,67.533333,66.699999,65.099998,64.966667,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.56,15.627,15.335,21.487,C3H8,39305.03517,55073.18492,,444,16.32,15.679727,0.576336,67.199997,11.65,29.408,0.995118,0.986334,1.008905,0,15.894318,0.573522,40738.61952,1469.990264
1/16/2025,41:06.5,124.96,125.03,120.16,2.5091,120.5,4.14,0,60,301.5,0.3998,1.655175,1.418775,123,20.4375,0,100,0,Heating Tanks.... ,66.761111,65.387132,64.699997,66.900002,66.400002,0.23,0,11.66,-44.599998,-46.799999,0,0.270062,8.334558,65.130486,1.907938,1.90771,0.229877,5.502229,151.245956,0.032,0.229,0,0,68.199999,67.933334,67.466667,66.866669,65.133331,64.966667,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.56,15.544,15.259,21.5,C3H8,39110.24008,55106.50513,,444,16.68,15.679727,0.589049,67.099998,11.66,29.408,0.995331,0.986522,1.008929,0,15.738013,0.586299,40337.99478,1502.738343
1/16/2025,41:09.5,127.96,128.03,120.15,2.5078,120.4,4.2404,0,60,301.3,0.3996,1.655036,1.41831,126,20.4375,0,100,0,Heating Tanks.... ,66.922223,65.37515,64.699997,67,66.400002,0.232,0,11.64,-44.5,-46.700001,0,0.321727,8.334682,65.113441,1.926655,1.9265,0.232106,5.501833,151.246078,0.039,0.231,0,0,68.400002,68.333333,67.5,66.966667,65.333333,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.56,15.617,15.329,21.513,C3H8,39289.65661,55139.82534,,432,17.04,15.25595,0.601762,67.199997,11.64,29.407,0.99506,0.986334,1.008847,0,15.601394,0.59879,39987.82905,1534.754672
1/16/2025,41:12.5,130.96,131.03,120.15,2.5075,120.5,4.3407,0,60,301.3,0.4,1.655833,1.41831,129,20.4375,0,100,0,Heating Tanks.... ,66.966667,65.363316,64.699997,67.066666,66.400002,0.234,0,11.65,-44.5,-46.700001,0,0.356799,8.334825,65.096436,1.942371,1.942102,0.23398,5.502136,151.245941,0.043,0.233,0,0,68.333336,68.400002,67.400002,67,65.666664,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.55,15.597,15.309,21.525,C3H8,39238.39474,55170.58246,,408,17.38,14.408398,0.613769,67.199997,11.65,29.407,0.995085,0.986334,1.008871,0,15.481211,0.610753,39679.78772,1565.415851
1/16/2025,41:15.5,133.96,134.03,120.15,2.5071,120.5,4.441,0,60,301.2,0.4002,1.655897,1.41831,132,20.4375,0,100,0,Heating Tanks.... ,67.127778,65.352221,64.699997,67.133331,66.400002,0.236,0,11.66,-44.599998,-46.700001,0,0.337417,8.334531,65.133804,1.957787,1.957614,0.235842,5.502494,151.245941,0.041,0.235,0,0,68.633334,68.433334,67.733335,67.099998,65.866669,65,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.55,15.61,15.322,21.538,C3H8,39271.71496,55203.90267,,408,17.72,14.408398,0.625776,67.199997,11.66,29.408,0.995142,0.986334,1.008929,0,15.354426,0.622736,39354.82679,1596.13126
1/16/2025,41:18.5,136.96,137.03,120.15,2.5071,120.6,4.5415,0,60,301.2,0.4005,1.655698,1.41831,135,20.4375,0,100,0,Heating Tanks.... ,67.183333,65.339647,64.699997,67.233332,66.400002,0.238,0,11.66,-44.599998,-46.700001,0,0.307809,8.334753,65.106026,1.972052,1.971787,0.237542,5.502248,151.24588,0.037,0.237,0,0,68.766668,68.400002,67.699999,67.166664,66.033333,65.033333,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.55,15.557,15.269,21.551,C3H8,39135.87101,55237.22288,,432,18.06,15.25595,0.637783,67.199997,11.66,29.408,0.995142,0.986334,1.008929,0,15.248969,0.634685,39084.52968,1626.756803
1/16/2025,41:21.5,139.96,140.03,120.15,2.5057,120.5,4.6419,0,60,301.1,0.4003,1.655785,1.41831,138,20.4375,0,100,0,Heating Tanks.... ,67.377777,65.323671,64.699997,67.333336,66.402042,0.24,0,11.64,-44.599998,-46.799999,0,0.29389,8.334932,65.082527,1.988517,1.988231,0.239515,5.502245,151.24588,0.035,0.239,0,0,68.900002,68.533333,68.366666,67.233332,66.099998,65.133331,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.55,15.547,15.259,21.563,C3H8,39110.24008,55267.98,,432,18.42,15.25595,0.650497,67.199997,11.64,29.408,0.995093,0.986334,1.00888,0,15.153465,0.647305,38839.74407,1659.103001
1/16/2025,41:24.5,142.96,143.04,120.15,2.5055,120.5,4.7423,0,60,301.1,0.4004,1.655318,1.41831,141,20.4375,0,100,0,Heating Tanks.... ,67.45,65.304144,64.699997,67.433334,66.408165,0.241,0,11.66,-44.700001,-46.700001,0,0.295357,8.334843,65.094002,2.003409,2.003144,0.241302,5.502334,151.24588,0.035,0.24,0,0,68.900002,68.633331,68.399999,67.300003,66.166664,65.300003,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.55,15.508,15.22,21.576,C3H8,39010.27944,55301.30022,,444,18.82,15.679727,0.664623,67.099998,11.66,29.408,0.995331,0.986522,1.008929,0,15.049684,0.661519,38573.74381,1695.535708
1/16/2025,41:27.5,145.96,146.04,120.15,2.5046,120.4,4.8426,0,60,300.9,0.4001,1.654675,1.418893,144,20.4375,0,100,0,Heating Tanks.... ,67.494445,65.281954,64.699997,67.5,66.414287,0.243,0,11.67,-44.700001,-46.799999,0,0.294604,8.334821,65.095848,2.014952,2.014638,0.242681,5.502239,151.245773,0.035,0.242,0,0,69.099998,68.933334,68.199999,67.300003,66.099998,65.333336,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.55,15.501,15.213,21.589,C3H8,38992.33779,55334.62043,,444,19.18,15.679727,0.677336,67.099998,11.67,29.408,0.995355,0.986522,1.008954,0,14.965693,0.67419,38358.46646,1728.011012
1/16/2025,41:30.5,148.96,149.04,120.15,2.5035,120.3,4.9428,0,60,300.8,0.3998,1.655402,1.41831,147,20.4375,0,100,0,Heating Tanks.... ,67.561112,65.256658,64.699997,67.599998,66.420409,0.244,0,11.65,-44.599998,-46.700001,0,0.267888,8.334721,65.108208,2.025611,2.025348,0.24397,5.502477,151.24559,0.032,0.243,0,0,69.133334,69.066666,68.466667,67.300003,66.099998,65.300003,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.55,15.567,15.279,21.602,C3H8,39161.50195,55367.94064,,444,19.54,15.679727,0.690049,67.199997,11.65,29.408,0.995118,0.986334,1.008905,0,14.949201,0.68668,38316.19538,1760.025108
1/16/2025,41:33.5,151.96,152.04,120.15,2.5022,120,5.043,0,60,300.6,0.3993,1.655463,1.41831,150,20.4375,0,100,0,Heating Tanks.... ,67.605558,65.228108,64.699997,67.666664,66.436736,0.246,0,11.66,-44.599998,-46.700001,0,0.242225,8.334555,65.130371,2.041367,2.041104,0.245861,5.502993,151.245712,0.029,0.245,0,0,69.333336,68.933334,68.466667,67.300003,66.300003,65.300003,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.55,15.504,15.216,21.614,C3H8,39000.02707,55398.69776,,420,19.88,14.832174,0.702056,67.099998,11.66,29.408,0.995331,0.986522,1.008929,0,14.998611,0.698778,38442.83886,1791.033469
1/16/2025,41:36.5,154.96,155.04,120.15,2.5021,120,5.143,0,60,300.6,0.3991,1.656768,1.41831,153,20.4375,0,100,0,Heating Tanks.... ,67.63889,65.195711,64.699997,67.766668,66.44898,0.248,0,11.67,-44.700001,-46.700001,0,0.280328,8.334813,65.096741,2.060837,2.060606,0.248202,5.5023,151.245865,0.034,0.247,0,0,69.266668,69.199997,68.333336,67.300003,66.400002,65.333333,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.55,15.484,15.196,21.627,C3H8,38948.76521,55432.01797,,420,20.24,14.832174,0.71477,67.099998,11.67,29.408,0.995355,0.986522,1.008954,0,15.087525,0.711449,38670.73423,1823.511099
1/16/2025,41:39.5,157.96,158.04,120.15,2.5017,119.9,5.2429,0,60,300.6,0.3989,1.655794,1.41831,156,20.4375,0,100,0,Heating Tanks.... ,67.705557,65.159764,64.699997,67.866669,66.444899,0.25,0,11.68,-44.599998,-46.700001,0,0.33384,8.334693,65.112701,2.078836,2.078548,0.250353,5.501974,151.245895,0.04,0.25,0,0,69.366669,68.966667,68.466667,67.300003,66.400002,65.733332,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.54,15.415,15.13,21.639,C3H8,38779.60105,55462.77509,,420,20.58,14.832174,0.726777,67.199997,11.68,29.408,0.99519,0.986334,1.008979,0,15.196212,0.723281,38949.30919,1853.836458
1/16/2025,41:42.5,160.96,161.04,120.15,2.5012,119.8,5.3428,0,60,300.5,0.3987,1.655725,1.41831,159,20.4375,0,100,0,Heating Tanks.... ,67.788889,65.122782,64.699997,67.900002,66.44694,0.252,0,11.66,-44.599998,-46.599998,0,0.360059,8.33481,65.097626,2.093432,2.093255,0.252117,5.50213,151.24588,0.043,0.251,0,0,69.466667,69.199999,68.133331,67.366669,66.466667,66.099998,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.54,15.491,15.21,21.652,C3H8,38984.64851,55496.0953,,432,20.98,15.25595,0.740902,67.099998,11.66,29.408,0.995331,0.986522,1.008929,0,15.257139,0.737443,39105.4706,1890.134918
1/16/2025,41:45.5,163.96,164.04,120.15,2.5007,119.8,5.4426,0,60,300.5,0.3986,1.656656,1.41831,162,20.4375,0,100,0,Heating Tanks.... ,67.85,65.085503,64.699997,67.966667,66.461225,0.254,0,11.66,-44.599998,-46.599998,0,0.333452,8.335102,65.061058,2.108294,2.108027,0.25389,5.502235,151.245728,0.04,0.253,0,0,69.300003,69.466667,68.133331,67.400002,66.599998,66.199997,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.54,15.471,15.19,21.665,C3H8,38933.38665,55529.41552,,480,21.38,16.951056,0.755028,67.099998,11.66,29.408,0.995331,0.986522,1.008929,0,15.276839,0.751503,39155.96314,1926.171809
1/16/2025,41:48.5,166.96,167.04,120.15,2.5006,119.8,5.5424,0,60,300.5,0.3989,1.656123,1.417811,165,20.4375,0,100,0,Heating Tanks.... ,68.005555,65.047485,64.699997,68.066666,66.485715,0.256,0,11.67,-44.799999,-46.599998,0,0.302001,8.335375,65.028938,2.122946,2.122657,0.255645,5.502189,151.245712,0.036,0.255,0,0,69.533333,70.099998,68.266668,67.400002,66.599998,66.133331,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.94,0.5,29.444,68.53,15.435,15.153,21.677,C3H8,38838.5522,55560.17263,,468,21.74,16.52728,0.767742,67.199997,11.67,29.408,0.995166,0.986334,1.008954,0,15.299907,0.76403,39215.08794,1958.280985
1/16/2025,41:51.5,169.96,170.04,120.16,2.4992,119.7,5.6421,0,60,300.3,0.3986,1.65685,1.418192,168,20.4375,0,100,0,Heating Tanks.... ,68.027778,65.006953,64.699997,68.133331,66.497959,0.257,0,11.69,-44.799999,-46.5,0,0.291732,8.335007,65.074043,2.137225,2.136937,0.257359,5.501912,151.245895,0.035,0.257,0,0,69.699999,69.966667,68.400002,67.433334,66.633331,66.033333,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.53,15.421,15.14,21.69,C3H8,38805.23198,55593.49285,,432,22.1,15.25595,0.780455,67.199997,11.69,29.409,0.995247,0.986334,1.009036,0,15.342791,0.776746,39325.00408,1990.87159
1/16/2025,41:54.5,172.96,173.05,120.15,2.4997,119.9,5.7419,0,60,300.4,0.399,1.655279,1.41831,171,20.4375,0,100,0,Heating Tanks.... ,67.983333,64.964053,64.699997,68.233332,66.497959,0.259,0,11.66,-44.799999,-46.400002,0,0.29343,8.33502,65.068581,2.1523,2.152012,0.259167,5.501831,151.245804,0.035,0.258,0,0,69.833333,69.466667,68.400002,67.533333,66.599998,66.066666,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.53,15.474,15.19,21.703,C3H8,38933.38665,55626.81306,,420,22.46,14.832174,0.793168,67.199997,11.66,29.409,0.995175,0.986334,1.008963,0,15.382409,0.789341,39426.54991,2023.154204
1/16/2025,41:57.5,175.96,176.05,120.15,2.4995,119.9,5.8417,0,60,300.3,0.3993,1.656651,1.41831,174,20.4375,0,100,0,Heating Tanks.... ,68,64.920562,64.699997,68.300003,66.491837,0.261,0,11.67,-45,-46.400002,0,0.287579,8.334906,65.086113,2.164257,2.163943,0.260595,5.502124,151.245789,0.035,0.26,0,0,70,69.366666,68.400002,67.666664,66.599998,65.966667,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.53,15.428,15.147,21.715,C3H8,38823.17364,55657.57018,,444,22.84,15.679727,0.806588,67.199997,11.67,29.409,0.995199,0.986334,1.008987,0,15.45162,0.802715,39603.94343,2057.43401
1/16/2025,42:00.5,178.96,179.05,120.15,2.499,119.9,5.9416,0,60,300.3,0.3993,1.654902,1.41831,177,20.4375,0,100,0,Heating Tanks.... ,68.15,64.876184,64.699997,68.400002,66.485715,0.262,0,11.65,-45.099998,-46.299999,0,0.265057,8.334638,65.11776,2.175418,2.175253,0.261955,5.502582,151.245605,0.032,0.261,0,0,69.966667,70.266665,68.400002,67.766668,66.599998,65.900002,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.53,15.402,15.117,21.728,C3H8,38746.28084,55690.89039,,432,23.18,15.25595,0.818595,67.199997,11.65,29.409,0.99515,0.986334,1.008938,0,15.550472,0.814625,39857.30959,2087.959565
1/16/2025,42:03.5,181.96,182.05,120.15,2.4986,119.9,6.0414,0,60,300.2,0.3995,1.655167,1.418893,180,20.4375,0,100,0,Heating Tanks.... ,68.100001,64.830769,64.699997,68.466667,66.491837,0.264,0,11.67,-45.099998,-46.299999,0,0.243033,8.334884,65.085609,2.190851,2.190585,0.263792,5.502253,151.245636,0.029,0.263,0,0,69.866669,69.899999,68.400002,67.866669,66.599998,65.966667,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.53,15.395,15.114,21.74,C3H8,38738.59156,55721.64751,,432,23.56,15.25595,0.832014,67.199997,11.67,29.408,0.995166,0.986334,1.008954,0,15.575155,0.827992,39920.5759,2122.221712
1/16/2025,42:06.5,184.96,185.05,120.15,2.4977,119.9,6.1413,0,60,300.1,0.3994,1.655563,1.41831,183,20.4375,0,100,0,Heating Tanks.... ,68.122222,64.783284,64.699997,68.533333,66.497959,0.266,0,11.66,-45,-46.299999,0,0.273174,8.334864,65.089638,2.208779,2.208505,0.265942,5.501863,151.245819,0.033,0.265,0,0,69.733332,69.866669,68.433334,68.033333,66.633331,66.033333,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.52,15.398,15.117,21.753,C3H8,38746.28084,55754.96772,,468,23.96,16.52728,0.84614,67.199997,11.66,29.409,0.995175,0.986334,1.008963,0,15.528966,0.842057,39802.18829,2158.271359
