Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,42:09.5,187.96,188.05,120.15,2.4972,119.8,6.2411,0,60,300,0.3994,1.655294,1.41831,186,20.4375,0,100,0,Heating Tanks.... ,68.238888,64.733136,64.699997,68.599998,66.5,0.268,0,11.65,-45.099998,-46.400002,0,0.319973,8.334761,65.103508,2.226279,2.226016,0.268046,5.501986,151.245773,0.038,0.267,0,0,69.799998,70.100001,68.666667,68.099998,66.733332,66.033333,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.94,0.5,29.444,68.52,15.372,15.09,21.765,C3H8,38677.07732,55785.72484,,468,24.34,16.52728,0.85956,67.199997,11.65,29.408,0.995118,0.986334,1.008905,0,15.507398,0.855363,39746.90773,2192.375185
1/16/2025,42:12.5,190.96,191.05,120.15,2.497,119.9,6.341,0,60,300,0.3996,1.655627,1.418893,189,20.4375,0,100,0,Heating Tanks.... ,68.327778,64.683284,64.699997,68.699997,66.5,0.27,0,11.66,-45,-46.400002,0,0.346958,8.334756,65.104149,2.241266,2.241002,0.269844,5.502013,151.245773,0.042,0.269,0,0,70.066666,69.966667,69,68.099998,66.833336,66,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.52,15.349,15.071,21.778,C3H8,38628.37855,55819.04505,,432,24.68,15.25595,0.871567,67.099998,11.66,29.409,0.995364,0.986522,1.008963,0,15.53199,0.867526,39809.93967,2223.549617
1/16/2025,42:15.5,193.96,194.05,120.15,2.4963,119.9,6.4408,0,60,299.9,0.3996,1.65569,1.418893,192,20.4375,0,100,0,Heating Tanks.... ,68.327777,64.633876,64.699997,68.766668,66.5,0.272,0,11.63,-44.900002,-46.5,0,0.329987,8.334826,65.094757,2.256218,2.255957,0.271638,5.502317,151.245712,0.04,0.271,0,0,70.099998,69.699999,69.099998,68.133331,66.900002,66.033333,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.52,15.415,15.133,21.791,C3H8,38787.29033,55852.36527,,420,25.06,14.832174,0.884986,67.199997,11.63,29.408,0.995069,0.986334,1.008856,0,15.531936,0.880623,39809.79977,2257.117704
1/16/2025,42:18.5,196.96,197.05,120.15,2.4963,119.9,6.5407,0,60,299.9,0.3998,1.656291,1.41831,195,20.4375,0,100,0,Heating Tanks.... ,68.438888,64.585947,64.699997,68.833336,66.5,0.273,0,11.63,-44.799999,-46.599998,-0.001,0.310648,8.334779,65.098206,2.271209,2.270947,0.273437,5.502615,151.245819,0.037,0.273,0,0,70.300003,69.899999,69.166664,68.199997,66.966667,66.099998,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.52,15.382,15.1,21.803,C3H8,38702.70825,55883.12239,,444,25.4,15.679727,0.896993,67.199997,11.63,29.409,0.995102,0.986334,1.008889,0,15.543395,0.8926,39839.17147,2287.816598
1/16/2025,42:21.5,199.96,200.05,120.15,2.4963,120,6.6406,0,60,299.9,0.4001,1.656091,1.41831,198,20.4375,0,100,0,Heating Tanks.... ,68.505555,64.539497,64.699997,68.933334,66.5,0.275,0,11.67,-44.799999,-46.700001,0,0.308372,8.334664,65.115997,2.286377,2.28611,0.275256,5.502346,151.245773,0.037,0.275,0,0,70.266668,70.266668,69.199997,68.199997,67,66.099998,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.94,0.5,29.444,68.52,15.306,15.034,21.816,C3H8,38533.5441,55916.4426,,432,25.74,15.25595,0.909,67.199997,11.67,29.409,0.995199,0.986334,1.008987,0,15.589418,0.904636,39957.13229,2318.666875
1/16/2025,42:24.5,202.96,203.05,120.15,2.4961,120,6.7406,0,60,299.9,0.4002,1.655182,1.41831,201,20.4375,0,100,0,Heating Tanks.... ,68.550001,64.494527,64.699997,69,66.5,0.277,0,11.65,-44.599998,-46.799999,0,0.308219,8.334614,65.11969,2.301026,2.300756,0.277016,5.502595,151.245697,0.037,0.276,0,0,70.133331,70.400002,69.333336,68.333336,67,66.099998,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.94,0.5,29.444,68.52,15.272,15.004,21.828,C3H8,38456.6513,55947.19972,,408,26.08,14.408398,0.921007,67.199997,11.65,29.409,0.99515,0.986334,1.008938,0,15.564664,0.916541,39893.68476,2349.179701
1/16/2025,42:27.5,205.96,206.05,120.15,2.4951,119.9,6.8405,0,60,299.8,0.4,1.655044,1.41831,204,20.4375,0,100,0,Heating Tanks.... ,68.611112,64.453255,64.699997,69.133331,66.5,0.279,0,11.67,-44.5,-46.799999,0,0.296479,8.334961,65.076996,2.314218,2.313947,0.278595,5.50259,151.245773,0.036,0.278,0,0,70.266668,70.333336,69.400002,68.466667,67.099998,66.099998,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.445,68.51,15.286,15.011,21.841,C3H8,38474.59295,55980.51993,,420,26.46,14.832174,0.934427,67.199997,11.67,29.408,0.995166,0.986334,1.008954,0,15.429585,0.92991,39547.4654,2383.445946
1/16/2025,42:30.5,208.96,209.05,120.15,2.4955,120.1,6.9405,0,60,299.9,0.4005,1.654779,1.41831,207,20.4375,0,100,0,Heating Tanks.... ,68.683333,64.415089,64.699997,69.266668,66.5,0.279,0,11.67,-44.599998,-46.799999,0,0.252346,8.334916,65.08123,2.321291,2.321022,0.279444,5.502723,151.245544,0.03,0.279,0,0,70.466667,70.5,69.400002,68.5,67.133331,66.099998,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.51,15.365,15.087,21.853,C3H8,38669.38804,56011.27705,,432,26.84,15.25595,0.947847,67.199997,11.67,29.408,0.995166,0.986334,1.008954,0,15.286175,0.943265,39179.89123,2417.675328
1/16/2025,42:33.5,211.96,212.05,120.15,2.4944,120,7.0405,0,60,299.7,0.4003,1.655508,1.41831,210,20.4375,0,100,0,Heating Tanks.... ,68.749999,64.379882,64.699997,69.433334,66.5,0.281,0,11.67,-44.599998,-46.799999,0,0.212585,8.334989,65.072578,2.33581,2.335522,0.281184,5.502401,151.245468,0.026,0.28,0,0,70.699999,70.466667,69.400002,68.566666,67.199997,66.166664,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.94,0.5,29.444,68.51,15.282,15.008,21.866,C3H8,38466.90367,56044.59726,,432,27.16,15.25595,0.959147,67.199997,11.67,29.408,0.995166,0.986334,1.008954,0,15.180679,0.954511,38909.49718,2446.500072
1/16/2025,42:36.5,214.96,215.05,120.15,2.4945,120,7.1405,0,60,299.7,0.4005,1.655242,1.41831,213,20.4375,0,100,0,Heating Tanks.... ,68.83889,64.346745,64.702038,69.566666,66.5,0.283,0,11.66,-44.5,-46.700001,0,0.22271,8.335075,65.060745,2.351293,2.351043,0.283047,5.502602,151.245544,0.027,0.282,0,0,70.833336,70.533333,69.466667,68.566666,67.266668,66.366669,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.445,68.51,15.282,15.004,21.878,C3H8,38456.6513,56075.35438,,408,27.48,14.408398,0.970448,67.199997,11.66,29.408,0.995142,0.986334,1.008929,0,15.05219,0.965733,38580.16656,2475.264505
1/16/2025,42:39.5,217.96,218.06,120.16,2.4941,120,7.2404,0,60,299.7,0.4005,1.655106,1.418192,216,20.4375,0,100,0,Heating Tanks.... ,69.044444,64.315088,64.708161,69.733332,66.5,0.286,0,11.68,-44.700001,-46.700001,0,0.287561,8.335032,65.069626,2.371637,2.371373,0.285485,5.502448,151.245621,0.035,0.285,0,0,71.133331,71.133331,69.5,68.566666,67.5,66.433334,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.94,0.5,29.444,68.51,15.259,14.984,21.891,C3H8,38405.38943,56108.67459,,384,27.82,13.560845,0.982455,67.199997,11.68,29.408,0.99519,0.986334,1.008979,0,14.925322,0.97773,38254.99284,2506.012161
1/16/2025,42:42.5,220.96,221.06,120.15,2.4939,120.1,7.3405,0,60,299.7,0.4006,1.655038,1.417811,219,20.4375,0,100,0,Heating Tanks.... ,69.17222,64.287129,64.718365,69.833336,66.5,0.287,0,11.68,-44.700001,-46.599998,0,0.345324,8.334762,65.102295,2.386562,2.386299,0.287276,5.5023,151.245743,0.041,0.287,0,0,71.199997,71.233332,69.699997,68.599998,67.699999,66.599998,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.51,15.239,14.965,21.903,C3H8,38356.69066,56139.43171,,396,28.16,13.984621,0.994462,67.199997,11.68,29.408,0.99519,0.986334,1.008979,0,14.844579,0.989679,38048.03934,2536.639196
1/16/2025,42:45.5,223.96,224.06,120.16,2.4939,120.1,7.4404,0,60,299.7,0.4008,1.655038,1.418192,222,20.4375,0,100,0,Heating Tanks.... ,69.266666,64.262868,64.730611,69.933334,66.5,0.289,0,11.65,-44.799999,-46.5,0,0.342987,8.33478,65.098778,2.401177,2.40091,0.289026,5.50314,151.245728,0.041,0.288,0,0,71.199997,71.199997,69.766668,68.866669,67.866669,66.699997,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.1,0.65,29.444,68.51,15.282,15.08,21.916,C3H8,38651.44639,56172.75192,,432,28.54,15.25595,1.007882,67.199997,11.65,29.408,0.995118,0.986334,1.008905,0,14.755618,1.002961,37820.02397,2570.681503
1/16/2025,42:48.5,226.96,227.06,120.15,2.4929,120,7.5404,0,60,299.5,0.4006,1.655261,1.41831,225,20.4375,0,100,0,Heating Tanks.... ,69.305555,64.241566,64.757143,70.033333,66.5,0.291,0,11.67,-44.799999,-46.400002,-0.001,0.319562,8.334694,65.111786,2.416002,2.415743,0.290809,5.502532,151.24556,0.038,0.29,0,0,71.599998,70.966667,69.666664,68.900002,68,66.699997,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.51,15.213,14.935,21.928,C3H8,38279.79786,56203.50904,,456,28.9,16.103503,1.020595,67.199997,11.67,29.409,0.995199,0.986334,1.008987,0,14.650195,1.015695,37549.81686,2603.320617
1/16/2025,42:51.5,229.96,230.06,120.15,2.4925,120,7.6404,0,60,299.5,0.4008,1.655527,1.41831,228,20.4375,0,100,0,Heating Tanks.... ,69.383333,64.222483,64.785716,70.166664,66.5,0.293,0,11.68,-45,-46.400002,0,0.30274,8.334737,65.103706,2.431051,2.430784,0.292614,5.502208,151.245712,0.036,0.292,0,0,71.699999,70.933334,69.866669,69.033333,68.066666,66.699997,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.5,15.246,14.971,21.94,C3H8,38372.06922,56234.26616,,432,29.26,15.25595,1.033308,67.199997,11.68,29.408,0.99519,0.986334,1.008979,0,14.594182,1.028338,37406.24942,2635.726665
1/16/2025,42:54.5,232.96,233.06,120.15,2.4931,120.2,7.7404,0,60,299.6,0.4012,1.654727,1.41831,231,20.4375,0,100,0,Heating Tanks.... ,69.416665,64.204879,64.797962,70.266668,66.5,0.294,0,11.66,-45,-46.299999,0,0.304425,8.334988,65.072525,2.445837,2.44557,0.294387,5.502606,151.245758,0.037,0.294,0,0,71.533333,70.966667,70,69.166664,68.133331,66.699997,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.445,68.5,15.213,14.938,21.953,C3H8,38287.48714,56267.58638,,420,29.6,14.832174,1.045315,67.199997,11.66,29.408,0.995142,0.986334,1.008929,0,14.610652,1.040237,37448.46248,2666.223775
1/16/2025,42:57.5,235.96,236.06,120.15,2.492,120.1,7.8404,0,60,299.4,0.401,1.655257,1.418893,234,20.4375,0,100,0,Heating Tanks.... ,69.505555,64.189199,64.800003,70.366669,66.5,0.296,0,11.65,-45,-46.299999,0,0.302488,8.334936,65.080009,2.460586,2.460317,0.296157,5.50362,151.245544,0.036,0.295,0,0,71.599998,70.966667,70.133331,69.300003,68.333336,66.699997,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.5,15.263,14.984,21.965,C3H8,38405.38943,56298.34349,,420,29.96,14.832174,1.058028,67.199997,11.65,29.406,0.995052,0.986334,1.008838,0,14.674878,1.052793,37613.0799,2698.40675
1/16/2025,43:00.5,238.96,239.06,120.15,2.4922,120.2,7.9405,0,60,299.5,0.4012,1.654723,1.418893,237,20.4375,0,100,0,Heating Tanks.... ,69.588888,64.175885,64.800003,70.533333,66.5,0.297,0,11.67,-45,-46.299999,0,0.283844,8.334996,65.071709,2.469018,2.468704,0.297162,5.502692,151.245499,0.034,0.296,0,0,71.666664,71.099998,70.266668,69.366669,68.466667,66.666664,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.5,15.16,14.882,21.978,C3H8,38143.95392,56331.66371,,408,30.3,14.408398,1.070035,67.199997,11.67,29.408,0.995166,0.986334,1.008954,0,14.785207,1.064863,37895.86443,2729.342863
1/16/2025,43:03.5,241.96,242.06,120.15,2.4917,120.1,8.0406,0,60,299.4,0.4012,1.655657,1.41831,240,20.4375,0,100,0,Heating Tanks.... ,69.577777,64.164051,64.800003,70.633331,66.5,0.299,0,11.69,-45.099998,-46.299999,0,0.249581,8.335082,65.060219,2.481111,2.480822,0.298619,5.501809,151.245407,0.03,0.298,0,0,71.733332,70.966667,70.199999,69.400002,68.5,66.666664,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.5,15.11,14.835,21.99,C3H8,38023.48854,56362.42083,,396,30.64,13.984621,1.082042,67.099998,11.69,29.408,0.995403,0.986522,1.009003,0,14.898887,1.077069,38187.23771,2760.627597
1/16/2025,43:06.5,244.96,245.06,120.15,2.4912,120.1,8.1406,0,60,299.3,0.4012,1.654945,1.41831,243,20.4375,0,100,0,Heating Tanks.... ,69.661112,64.152069,64.800003,70.699997,66.5,0.3,0,11.67,-45.099998,-46.299999,0,0.228843,8.335075,65.062286,2.496224,2.495962,0.300435,5.502717,151.245377,0.027,0.3,0,0,71.833336,71.166667,70.366669,69.466667,68.466667,66.666664,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.49,15.229,14.948,22.002,C3H8,38313.11808,56393.17794,,432,31.02,15.25595,1.095462,67.199997,11.67,29.408,0.995166,0.986334,1.008954,0,14.935172,1.090167,38280.23904,2794.198535
1/16/2025,43:09.5,247.96,248.06,120.15,2.4911,120.1,8.2407,0,60,299.3,0.4013,1.65461,1.418893,246,20.4375,0,100,0,Heating Tanks.... ,69.727777,64.139347,64.800003,70.699997,66.5,0.303,0,11.67,-45,-46.299999,0,0.269058,8.334882,65.085304,2.51545,2.515209,0.302746,5.502424,151.245636,0.032,0.302,0,0,72.099998,71.566666,70.400002,69.466667,68.133331,66.699997,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,30.1,0.66,29.444,68.49,15.239,15.044,22.015,C3H8,38559.17503,56426.49816,,480,31.42,16.951056,1.109588,67.099998,11.67,29.408,0.995355,0.986522,1.008954,0,14.930286,1.104434,38267.71441,2830.766736
1/16/2025,43:12.5,250.96,251.06,120.15,2.4908,120.1,8.3407,0,60,299.3,0.4014,1.654609,1.418893,249,20.4375,0,100,0,Heating Tanks.... ,69.699999,64.127809,64.800003,70.699997,66.5,0.305,0,11.66,-45.099998,-46.400002,0,0.320387,8.335071,65.063492,2.532162,2.531891,0.304746,5.502589,151.245743,0.038,0.304,0,0,72,71.400002,70.400002,69.5,68.199997,66.699997,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.49,15.15,14.872,22.027,C3H8,38118.32299,56457.25528,,468,31.78,16.52728,1.122301,67.099998,11.66,29.408,0.995331,0.986522,1.008929,0,14.961697,1.117061,38348.22503,2863.130967
1/16/2025,43:15.5,253.96,254.06,120.15,2.4903,120.1,8.4408,0,60,299.2,0.4015,1.655142,1.41831,252,20.4375,0,100,0,Heating Tanks.... ,69.827778,64.117454,64.800003,70.699997,66.5,0.307,0,11.68,-45.099998,-46.299999,0,0.342066,8.335006,65.071434,2.546863,2.546572,0.306507,5.502658,151.245697,0.041,0.306,0,0,72,71.733332,70.533333,69.599998,68.300003,66.800003,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.49,15.133,14.855,22.04,C3H8,38074.7504,56490.57549,,432,32.12,15.25595,1.134308,67.099998,11.68,29.408,0.995379,0.986522,1.008979,0,15.022858,1.129067,38504.98516,2893.903338
1/16/2025,43:18.5,256.96,257.06,120.15,2.4904,120.2,8.541,0,60,299.2,0.4016,1.654875,1.41831,255,20.4375,0,100,0,Heating Tanks.... ,69.872222,64.106951,64.800003,70.699997,66.5,0.308,0,11.68,-45,-46.299999,0,0.325178,8.334767,65.100067,2.561345,2.561084,0.308248,5.502527,151.245468,0.039,0.308,0,0,72.100001,71.666667,70.599998,69.633331,68.400002,66.833336,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.49,15.176,14.898,22.052,C3H8,38184.96341,56521.33261,,408,32.48,14.408398,1.147021,67.199997,11.68,29.408,0.99519,0.986334,1.008979,0,15.080749,1.141505,38653.36592,2925.782709
1/16/2025,43:21.5,259.96,260.06,120.15,2.4901,120.2,8.6411,0,60,299.2,0.4017,1.655074,1.41831,258,20.4375,0,100,0,Heating Tanks.... ,69.872222,64.095413,64.800003,70.699997,66.5,0.31,0,11.68,-45.099998,-46.299999,0,0.306361,8.33522,65.042542,2.575698,2.575426,0.309968,5.501802,151.245514,0.037,0.309,0,0,72.300001,71.400002,70.599998,69.633331,68.400002,66.900002,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.48,15.173,14.892,22.064,C3H8,38169.58485,56552.08973,,432,32.86,15.25595,1.160441,67.199997,11.68,29.408,0.99519,0.986334,1.008979,0,15.187995,1.15486,38928.24651,2960.012926
1/16/2025,43:24.6,262.96,263.06,120.15,2.4894,120.1,8.7412,0,60,299.1,0.4016,1.655138,1.41831,261,20.4375,0,100,0,Heating Tanks.... ,69.916668,64.083579,64.800003,70.800003,66.5,0.312,0,11.68,-45.099998,-46.299999,0,0.297603,8.335205,65.045181,2.590389,2.590122,0.311732,5.502427,151.245605,0.036,0.311,0,0,72.199999,71.433334,70.766668,69.800001,68.400002,66.900002,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.48,15.153,14.875,22.077,C3H8,38126.01227,56585.40994,,432,33.2,15.25595,1.172448,67.400002,11.68,29.408,0.994813,0.98596,1.008979,0,15.326545,1.166366,39283.36357,2989.505119
1/16/2025,43:27.6,265.96,266.06,120.15,2.4895,120.2,8.8413,0,60,299.1,0.4018,1.654469,1.417811,264,20.4375,0,100,0,Heating Tanks.... ,69.93889,64.07204,64.800003,70.833336,66.5,0.314,0,11.68,-45.099998,-46.299999,0,0.289169,8.335193,65.046112,2.605242,2.605024,0.31352,5.50255,151.245575,0.035,0.313,0,0,72.033333,71.566666,70.900002,69.933334,68.400002,66.800003,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.445,68.48,15.19,14.912,22.089,C3H8,38220.84672,56616.16706,,432,33.58,15.25595,1.185868,67.099998,11.68,29.408,0.995379,0.986522,1.008979,0,15.374434,1.180388,39406.10862,3025.444399
1/16/2025,43:30.6,268.96,269.06,120.15,2.4896,120.2,8.9415,0,60,299.1,0.402,1.655607,1.41831,267,20.4375,0,100,0,Heating Tanks.... ,70.06111,64.062721,64.800003,70.900002,66.5,0.315,0,11.69,-45,-46.299999,0,0.287317,8.334991,65.071899,2.619363,2.61911,0.315209,5.502297,151.245422,0.035,0.315,0,0,72.133331,71.699997,71.099998,70.033333,68.466667,66.933334,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.48,15.183,14.902,22.102,C3H8,38195.21579,56649.48727,,468,33.96,16.52728,1.199287,67.099998,11.69,29.408,0.995403,0.986522,1.009003,0,15.326699,1.193775,39283.75959,3059.755652
1/16/2025,43:33.6,271.96,272.06,120.15,2.4893,120.2,9.0416,0,60,299.1,0.402,1.654803,1.41831,270,20.4375,0,100,0,Heating Tanks.... ,70.255556,64.055473,64.800003,71,66.5,0.316,0,11.67,-45.099998,-46.299999,0,0.26875,8.334746,65.101967,2.6269,2.626606,0.316106,5.502687,151.245422,0.032,0.315,0,0,72.433334,71.800003,71.433334,70.099998,68.5,67.266668,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.49,29.443,68.48,15.107,14.829,22.114,C3H8,38008.10998,56680.24439,,456,34.32,16.103503,1.212001,67.099998,11.67,29.408,0.995355,0.986522,1.008954,0,15.300217,1.206371,39215.88292,3092.04056
1/16/2025,43:36.6,274.96,275.06,120.15,2.4893,120.3,9.1418,0,60,299.1,0.4022,1.655003,1.41831,273,20.4375,0,100,0,Heating Tanks.... ,70.333334,64.04852,64.800003,71.099998,66.510204,0.318,0,11.71,-45,-46.299999,0,0.240162,8.335092,65.057396,2.641009,2.640741,0.317811,5.502565,151.245407,0.029,0.317,0,0,72.766668,71.966667,71.266668,70.166664,68.533333,67.300003,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.48,15.094,14.819,22.126,C3H8,37982.47905,56711.00151,,420,34.68,14.832174,1.224714,67.099998,11.71,29.407,0.995419,0.986522,1.009019,0,15.323205,1.219103,39274.80391,3124.675824
1/16/2025,43:39.6,277.96,278.06,120.15,2.4899,120.5,9.2421,0,60,299.2,0.4026,1.65336,1.41831,276,20.4375,0,100,0,Heating Tanks.... ,70.327777,64.040532,64.800003,71.166664,66.528571,0.319,0,11.67,-45,-46.299999,0,0.233667,8.335141,65.053131,2.654773,2.654509,0.319463,5.502647,151.245453,0.028,0.319,0,0,72.433334,72.099998,71.300001,70.199997,68.633331,67.300003,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.48,29.444,68.48,15.193,14.915,22.139,C3H8,38228.536,56744.32172,,408,35.04,14.408398,1.237427,67.199997,11.67,29.407,0.995133,0.986334,1.008921,0,15.309952,1.231405,39240.83515,3156.205094
1/16/2025,43:42.6,280.96,281.07,120.15,2.4891,120.4,9.3424,0,60,299.1,0.4025,1.654092,1.417811,279,20.4375,0,100,0,Heating Tanks.... ,70.461111,64.0321,64.800003,71.233332,66.548979,0.322,0,11.7,-45.099998,-46.299999,0,0.273293,8.335129,65.053589,2.67447,2.674216,0.321822,5.502316,151.245544,0.033,0.321,0,0,72.733332,72.333333,71.400002,70.266668,68.800001,67.233332,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.47,15.11,14.835,22.151,C3H8,38023.48854,56775.07884,,408,35.36,14.408398,1.248728,67.199997,11.7,29.407,0.995206,0.986334,1.008994,0,15.300098,1.242741,39215.57812,3185.26169
1/16/2025,43:45.6,283.96,284.07,120.15,2.4884,120.3,9.4426,0,60,299,0.4023,1.653954,1.41831,282,20.4375,0,100,0,Heating Tanks.... ,70.633335,64.027071,64.800003,71.300003,66.569387,0.324,0,11.69,-45.099998,-46.400002,0,0.31936,8.335165,65.049171,2.68998,2.68969,0.323678,5.502548,151.245468,0.038,0.323,0,0,73.300001,72.366669,71.400002,70.366669,69.033333,67.333336,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.47,15.11,14.832,22.163,C3H8,38015.79926,56805.83596,,420,35.7,14.832174,1.260735,67.199997,11.69,29.408,0.995215,0.986334,1.009003,0,15.326442,1.254702,39283.09938,3215.917097
1/16/2025,43:48.6,286.96,287.07,120.15,2.4887,120.4,9.5429,0,60,299,0.4026,1.654559,1.41831,285,20.4375,0,100,0,Heating Tanks.... ,70.63889,64.025443,64.800003,71.400002,66.581631,0.325,0,11.68,-45,-46.299999,0,0.327709,8.335188,65.046783,2.703991,2.70377,0.325367,5.502263,151.245575,0.039,0.325,0,0,73,72.300003,71.366666,70.400002,69.266668,67.5,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.47,15.114,14.839,22.175,C3H8,38033.74091,56836.59308,,420,36.06,14.832174,1.273448,67.199997,11.68,29.408,0.99519,0.986334,1.008979,0,15.280501,1.267323,39165.34861,3248.26738
1/16/2025,43:51.6,289.96,290.07,120.15,2.4882,120.3,9.6431,0,60,299,0.4025,1.655092,1.417811,288,20.4375,0,100,0,Heating Tanks.... ,70.655557,64.022633,64.800003,71.433334,66.593876,0.327,0,11.68,-45,-46.299999,0,0.301539,8.335051,65.064018,2.717749,2.717476,0.327011,5.502133,151.245438,0.036,0.326,0,0,72.900002,72.233335,71.400002,70.400002,69.400002,67.599998,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.47,15.12,14.845,22.188,C3H8,38049.11947,56869.91329,,432,36.44,15.25595,1.286868,67.099998,11.68,29.408,0.995379,0.986522,1.008979,0,15.134081,1.280921,38790.06225,3283.120724
1/16/2025,43:54.6,292.96,293.07,120.15,2.4877,120.3,9.7434,0,60,298.9,0.4025,1.654219,1.418893,291,20.4375,0,100,0,Heating Tanks.... ,70.683334,64.01923,64.800003,71.533333,66.599998,0.329,0,11.69,-45.200001,-46.299999,0,0.274355,8.334699,65.109276,2.731669,2.731378,0.328682,5.502481,151.245422,0.033,0.328,0,0,72.833336,72.333331,71.466667,70.400002,69.466667,67.599998,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.47,15.077,14.802,22.2,C3H8,37938.90646,56900.67041,,432,36.78,15.25595,1.298875,67.199997,11.69,29.408,0.995215,0.986334,1.009003,0,14.992531,1.292659,38427.254,3313.205345
1/16/2025,43:57.6,295.96,296.07,120.15,2.4878,120.4,9.8437,0,60,298.9,0.4027,1.654755,1.418893,294,20.4375,0,100,0,Heating Tanks.... ,70.849998,64.013018,64.800003,71.599998,66.599998,0.33,0,11.7,-45.099998,-46.400002,0,0.273644,8.334654,65.113731,2.746486,2.746196,0.330457,5.5021,151.245499,0.033,0.33,0,0,72.766668,72.766665,71.666664,70.599998,69.599998,67.699997,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.47,15.074,14.802,22.213,C3H8,37938.90646,56933.99062,,408,37.1,14.408398,1.310175,67.199997,11.7,29.408,0.995239,0.986334,1.009028,0,14.897067,1.303937,38182.57332,3342.112916
1/16/2025,44:00.6,298.96,299.07,120.15,2.4874,120.3,9.9439,0,60,298.9,0.4026,1.654217,1.41831,297,20.4375,0,100,0,Heating Tanks.... ,70.983333,64.006361,64.800003,71.699997,66.599998,0.332,0,11.69,-45,-46.400002,0,0.2816,8.334662,65.113487,2.760633,2.760343,0.332154,5.502613,151.245438,0.034,0.332,0,0,72.833336,73.033333,71.899999,70.766668,69.633331,67.733332,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.47,15.087,14.816,22.225,C3H8,37974.78977,56964.74774,,396,37.42,13.984621,1.321476,67.199997,11.69,29.408,0.995215,0.986334,1.009003,0,14.801665,1.315152,37938.04864,3370.85764
1/16/2025,44:03.6,301.96,302.07,120.15,2.4876,120.4,10.044,0,60,298.9,0.4028,1.654084,1.41831,300,20.4375,0,100,0,Heating Tanks.... ,71.133334,64.000592,64.800003,71.800003,66.599998,0.334,0,11.69,-45,-46.5,0,0.285408,8.334738,65.104172,2.774404,2.774111,0.333806,5.502507,151.245422,0.034,0.333,0,0,73,72.833336,72.600001,70.800003,69.699997,67.866669,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.47,15.12,14.845,22.237,C3H8,38049.11947,56995.50486,,396,37.76,13.984621,1.333483,67.199997,11.69,29.408,0.995215,0.986334,1.009003,0,14.712727,1.327102,37710.09034,3401.485422
1/16/2025,44:06.6,304.96,305.07,120.15,2.4867,120.3,10.144,0,60,298.8,0.4027,1.654884,1.41831,303,20.4375,0,100,0,Heating Tanks.... ,71.094444,63.996894,64.800003,71.866669,66.599998,0.335,0,11.69,-44.900002,-46.700001,-0.001,0.2741,8.334905,65.085167,2.784481,2.784166,0.33501,5.502419,151.245377,0.033,0.334,0,0,73.166664,72.899999,72,70.900002,69.699997,67.900002,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.47,15.071,14.796,22.25,C3H8,37923.5279,57028.82507,,396,38.1,13.984621,1.34549,67.199997,11.69,29.408,0.995215,0.986334,1.009003,0,14.664877,1.339051,37587.44768,3432.113204
1/16/2025,44:09.6,307.96,308.07,120.15,2.4871,120.4,10.245,0,60,298.8,0.4029,1.654417,1.41831,306,20.4375,0,100,0,Heating Tanks.... ,71.149999,63.993491,64.800003,71.966667,66.599998,0.336,0,11.69,-44.700001,-46.700001,0,0.245476,8.334526,65.130264,2.795581,2.79529,0.336349,5.502376,151.245239,0.029,0.336,0,0,73.133331,72.733332,72.366666,71,69.733332,67.933334,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.47,15.057,14.786,22.262,C3H8,37897.89697,57059.58219,,408,38.46,14.408398,1.358203,67.199997,11.69,29.408,0.995215,0.986334,1.009003,0,14.600564,1.351704,37422.60714,3464.54262
1/16/2025,44:12.6,310.96,311.07,120.15,2.4867,120.4,10.345,0,60,298.8,0.4029,1.653436,1.41831,309,20.4375,0,100,0,Heating Tanks.... ,71.277777,63.987574,64.800003,72.099998,66.599998,0.338,0,11.69,-44.599998,-46.799999,0,0.227018,8.334592,65.121811,2.809867,2.809647,0.338072,5.502108,151.245239,0.027,0.337,0,0,73.233332,73.166667,72.5,71.033333,69.733332,68,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.46,15.097,14.826,22.274,C3H8,38000.4207,57090.33931,,456,38.84,16.103503,1.371623,67.199997,11.69,29.407,0.995182,0.986334,1.00897,0,14.498366,1.365014,37160.6635,3498.658085
1/16/2025,44:15.6,313.96,314.08,120.15,2.4856,120.2,10.445,0,60,298.7,0.4026,1.65457,1.417811,312,20.4375,0,100,0,Heating Tanks.... ,71.322221,63.983728,64.800003,72.199997,66.599998,0.34,0,11.7,-44.599998,-46.700001,0,0.258331,8.334611,65.119102,2.826575,2.826408,0.340084,5.502663,151.245529,0.031,0.339,0,0,73.400002,73.566666,72.133331,71.099998,69.699997,68.033333,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.46,15.034,14.763,22.286,C3H8,37838.94582,57121.09643,,444,39.18,15.679727,1.38363,67.199997,11.7,29.407,0.995206,0.986334,1.008994,0,14.438947,1.376997,37008.36838,3529.370843
1/16/2025,44:18.6,316.96,317.08,120.15,2.4866,120.4,10.545,0,60,298.8,0.4031,1.653905,1.417811,315,20.4375,0,100,0,Heating Tanks.... ,71.283332,63.984616,64.800003,72.266668,66.599998,0.342,0,11.68,-44.599998,-46.799999,0,0.300506,8.334735,65.103333,2.842889,2.84262,0.342028,5.5024,151.245438,0.036,0.341,0,0,73.466667,73.033333,72.099998,71.099998,69.699997,68.300001,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.46,15.074,14.799,22.299,C3H8,37931.21718,57154.41664,,408,39.54,14.408398,1.396343,67.199997,11.68,29.407,0.995157,0.986334,1.008945,0,14.461834,1.389581,37067.02998,3561.62643
1/16/2025,44:21.6,319.96,320.08,120.15,2.4855,120.3,10.646,0,60,298.6,0.4028,1.654235,1.41831,318,20.4375,0,100,0,Heating Tanks.... ,71.344443,63.989793,64.800003,72.366669,66.599998,0.344,0,11.68,-44.5,-46.799999,0,0.32333,8.334596,65.121742,2.856625,2.85636,0.343676,5.502398,151.245377,0.039,0.343,0,0,73.599998,73.066666,72.099998,71.166664,69.733332,68.400002,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.46,15.08,14.809,22.311,C3H8,37956.84811,57185.17376,,408,39.88,14.408398,1.40835,67.199997,11.68,29.407,0.995157,0.986334,1.008945,0,14.525944,1.40153,37231.35008,3592.252454
1/16/2025,44:24.6,322.96,323.08,120.15,2.4855,120.3,10.746,0,60,298.6,0.403,1.654235,1.41831,321,20.4375,0,100,0,Heating Tanks.... ,71.45,63.997781,64.800003,72.433334,66.599998,0.345,0,11.66,-44.5,-46.700001,0,0.307896,8.334725,65.103928,2.871401,2.871134,0.345449,5.502121,151.245529,0.037,0.345,0,0,73.833331,73.099998,72.166667,71.300003,69.800003,68.5,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.46,15.071,14.799,22.323,C3H8,37931.21718,57215.93088,,432,40.24,15.25595,1.421064,67.199997,11.66,29.407,0.995109,0.986334,1.008896,0,14.624627,1.414113,37484.2826,3624.503381
1/16/2025,44:27.6,325.96,326.08,120.15,2.4862,120.5,10.846,0,60,298.7,0.4033,1.653568,1.41831,324,20.4375,0,100,0,Heating Tanks.... ,71.577779,64.006361,64.800003,72.5,66.599998,0.347,0,11.7,-44.599998,-46.599998,0,0.292857,8.334858,65.087128,2.886122,2.885829,0.347212,5.502426,151.245392,0.035,0.347,0,0,74.166667,72.966667,72.699999,71.333336,69.800003,68.5,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.46,14.941,14.67,22.335,C3H8,37600.57815,57246.688,,420,40.54,14.832174,1.431658,67.199997,11.7,29.407,0.995206,0.986334,1.008994,0,14.757897,1.424794,37825.86704,3651.880908
1/16/2025,44:30.6,328.96,329.08,120.15,2.4857,120.5,10.946,0,60,298.7,0.4033,1.653498,1.41831,327,20.4375,0,100,0,Heating Tanks.... ,71.522224,64.015089,64.800003,72.599998,66.599998,0.349,0,11.69,-44.599998,-46.599998,0,0.288771,8.334991,65.07003,2.900054,2.899779,0.348885,5.502164,151.245407,0.035,0.348,0,0,73.833336,72.833333,72.766668,71.400002,69.800003,68.5,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.45,15.027,14.753,22.348,C3H8,37813.31489,57280.00821,,396,40.92,13.984621,1.445078,67.199997,11.69,29.407,0.995182,0.986334,1.00897,0,14.82696,1.438115,38002.88244,3686.021855
1/16/2025,44:33.6,331.96,332.08,120.15,2.4849,120.4,11.047,0,60,298.6,0.4031,1.654232,1.41831,330,20.4375,0,100,0,Heating Tanks.... ,71.688888,64.023224,64.800003,72.666664,66.599998,0.351,0,11.68,-44.599998,-46.599998,0,0.283766,8.335007,65.067596,2.913769,2.913501,0.350532,5.502975,151.245361,0.034,0.35,0,0,73.633331,73.266665,73.199999,71.566666,69.900002,68.566666,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.45,15.021,14.749,22.36,C3H8,37803.06252,57310.76533,,444,41.32,15.679727,1.459203,67.099998,11.68,29.407,0.995346,0.986522,1.008945,0,14.821948,1.452413,37990.03567,3722.669226
1/16/2025,44:36.6,334.96,335.08,120.15,2.4849,120.4,11.147,0,60,298.6,0.4033,1.654634,1.417811,333,20.4375,0,100,0,Heating Tanks.... ,71.699999,64.033431,64.800003,72.833336,66.599998,0.352,0,11.69,-44.700001,-46.599998,0,0.277765,8.334885,65.08284,2.928438,2.928147,0.352295,5.502581,151.245392,0.033,0.352,0,0,73.599998,73.466667,72.833333,71.666664,70,68.633331,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.45,15.051,14.779,22.373,C3H8,37879.95532,57344.08554,,468,41.7,16.52728,1.472623,67.199997,11.69,29.407,0.995182,0.986334,1.00897,0,14.833406,1.465527,38019.40366,3756.283269
1/16/2025,44:39.6,337.96,338.08,120.15,2.4846,120.4,11.247,0,60,298.5,0.4032,1.653787,1.417811,336,20.4375,0,100,0,Heating Tanks.... ,71.744443,64.043934,64.800003,73.099998,66.599998,0.354,0,11.69,-44.700001,-46.599998,0,0.269475,8.33502,65.065788,2.938687,2.938373,0.353515,5.50265,151.245255,0.032,0.353,0,0,73.899999,73.566666,72.533333,71.733332,70.133331,68.599998,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.45,15.001,14.726,22.385,C3H8,37744.11137,57374.84266,,432,42.02,15.25595,1.483924,67.199997,11.69,29.407,0.995182,0.986334,1.00897,0,14.88936,1.476774,38162.81721,3785.108464
1/16/2025,44:42.6,340.96,341.08,120.16,2.484,120.3,11.348,0,60,298.5,0.4032,1.653986,1.417693,339,20.4375,0,100,0,Heating Tanks.... ,71.872222,64.051626,64.800003,73.266668,66.599998,0.355,0,11.69,-44.599998,-46.599998,0,0.248491,8.334938,65.076973,2.949651,2.949388,0.354843,5.502701,151.24527,0.03,0.354,0,0,74.033333,73.733332,72.600001,71.833336,70.300001,68.733332,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.45,15.001,14.726,22.397,C3H8,37744.11137,57405.59978,,408,42.38,14.408398,1.496637,67.199997,11.69,29.407,0.995182,0.986334,1.00897,0,14.93216,1.489426,38272.51963,3817.536809
1/16/2025,44:45.6,343.96,344.08,120.15,2.4834,120.3,11.448,0,60,298.4,0.403,1.654385,1.41831,342,20.4375,0,100,0,Heating Tanks.... ,71.955557,64.055325,64.800003,73.5,66.599998,0.357,0,11.69,-44.5,-46.599998,0,0.227986,8.334825,65.091537,2.963458,2.963187,0.356495,5.502552,151.245239,0.027,0.356,0,0,74.033335,73.633331,72.800003,71.900002,70.5,68.866669,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.45,15.041,14.766,22.409,C3H8,37846.6351,57436.3569,,432,42.76,15.25595,1.510057,67.199997,11.69,29.407,0.995182,0.986334,1.00897,0,15.002896,1.502781,38453.82044,3851.766728
1/16/2025,44:48.6,346.96,347.08,120.15,2.4839,120.4,11.548,0,60,298.5,0.4034,1.653448,1.419392,345,20.4375,0,100,0,Heating Tanks.... ,72.061111,64.056212,64.800003,73.699999,66.599998,0.359,0,11.69,-44.599998,-46.700001,0,0.256747,8.334815,65.091064,2.980362,2.980157,0.358533,5.502573,151.245377,0.031,0.358,0,0,74.466667,73.800001,72.633331,71.966667,70.599998,68.900002,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.44,14.994,14.723,22.422,C3H8,37736.42209,57469.67711,,432,43.1,15.25595,1.522064,67.199997,11.69,29.407,0.995182,0.986334,1.00897,0,15.139542,1.51473,38804.05915,3882.393498
1/16/2025,44:51.6,349.96,350.08,120.15,2.4841,120.4,11.648,0,60,298.5,0.4035,1.653718,1.41831,348,20.4375,0,100,0,Heating Tanks.... ,72.083334,64.057544,64.800003,73.866669,66.599998,0.361,0,11.7,-44.599998,-46.799999,0,0.298424,8.334598,65.118042,2.996582,2.996362,0.360475,5.502304,151.245316,0.036,0.36,0,0,74.233332,73.733332,72.800003,72.033333,70.800003,68.900002,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.44,14.998,14.723,22.434,C3H8,37736.42209,57500.43423,,408,43.44,14.408398,1.534071,67.199997,11.7,29.402,0.995041,0.986334,1.008828,0,15.211926,1.526464,38989.58629,3912.469234
1/16/2025,44:54.6,352.96,353.08,120.15,2.484,120.5,11.749,0,60,298.5,0.4036,1.653784,1.418893,351,20.4375,0,100,0,Heating Tanks.... ,72.261111,64.059614,64.800003,73.900002,66.599998,0.362,0,11.69,-44.5,-46.799999,0,0.321463,8.334786,65.097282,3.011149,3.010856,0.362216,5.502604,151.245285,0.039,0.362,0,0,74.699999,73.766668,73.233332,72.166664,70.800003,68.900002,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.45,15.044,14.769,22.446,C3H8,37854.32438,57531.19135,,444,43.84,15.679727,1.548196,67.199997,11.69,29.407,0.995182,0.986334,1.00897,0,15.172359,1.540737,38888.17093,3949.051763
1/16/2025,44:57.6,355.96,356.08,120.15,2.483,120.3,11.849,0,60,298.3,0.4034,1.654249,1.41831,354,20.4375,0,100,0,Heating Tanks.... ,72.300001,64.061242,64.800003,73.900002,66.602039,0.364,0,11.68,-44.599998,-46.799999,-0.001,0.303812,8.334636,65.114494,3.025299,3.025068,0.363919,5.502832,151.24527,0.036,0.363,0,0,74.400002,74.266668,73.166667,72.266668,70.800003,68.900002,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.45,14.998,14.726,22.458,C3H8,37744.11137,57561.94847,,468,44.22,16.52728,1.561616,67.199997,11.68,29.407,0.995157,0.986334,1.008945,0,15.14102,1.554054,38807.84657,3983.184642
1/16/2025,45:00.6,358.96,359.09,120.15,2.4836,120.5,11.949,0,60,298.4,0.4038,1.653648,1.41831,357,20.4375,0,100,0,Heating Tanks.... ,72.416668,64.060502,64.806125,73.866669,66.620406,0.366,0,11.7,-44.700001,-46.799999,0,0.284506,8.334764,65.099312,3.039051,3.038763,0.365563,5.502143,151.245178,0.034,0.365,0,0,74.466667,74.300003,73.400002,72.433334,70.900002,69,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.45,14.965,14.693,22.471,C3H8,37659.52929,57595.26868,,432,44.54,15.25595,1.572917,67.199997,11.7,29.407,0.995206,0.986334,1.008994,0,15.165738,1.565376,38871.20192,4012.204629
1/16/2025,45:03.6,361.96,362.09,120.15,2.4831,120.4,12.05,0,60,298.4,0.4037,1.654182,1.418893,360,20.4375,0,100,0,Heating Tanks.... ,72.405556,64.057248,64.812248,73.766668,66.65714,0.367,0,11.7,-44.799999,-46.700001,0,0.283847,8.334735,65.101227,3.053095,3.052824,0.367249,5.502669,151.245224,0.034,0.367,0,0,74.533333,74.400002,73.199997,72.433334,70.866669,69,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.45,14.984,14.713,22.483,C3H8,37710.79116,57626.0258,,396,44.88,13.984621,1.584924,67.199997,11.7,29.407,0.995206,0.986334,1.008994,0,15.152584,1.577325,38837.48475,4042.832145
1/16/2025,45:06.6,364.96,365.09,120.15,2.4829,120.4,12.15,0,60,298.3,0.4037,1.653711,1.41831,363,20.4375,0,100,0,Heating Tanks.... ,72.488889,64.053254,64.820411,73.699997,66.687752,0.369,0,11.71,-44.900002,-46.599998,0,0.287154,8.334724,65.104538,3.067249,3.066957,0.368948,5.502725,151.2453,0.034,0.368,0,0,74.933334,74.5,73.133331,72.400002,70.900002,69.066666,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.45,15.024,14.753,22.495,C3H8,37813.31489,57656.78292,,420,45.26,14.832174,1.598343,67.099998,11.71,29.407,0.995419,0.986522,1.009019,0,15.127916,1.591021,38774.25836,4077.936211
1/16/2025,45:09.6,367.96,368.09,120.15,2.4823,120.4,12.25,0,60,298.2,0.4036,1.65391,1.41831,366,20.4375,0,100,0,Heating Tanks.... ,72.455556,64.050147,64.832656,73.766668,66.699997,0.371,0,11.69,-45,-46.5,0,0.279753,8.334716,65.104698,3.08102,3.080793,0.370605,5.502457,151.245285,0.034,0.37,0,0,74.766668,74.566666,72.900002,72.400002,70.933334,69.166664,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.45,14.991,14.72,22.507,C3H8,37728.73281,57687.54004,,432,45.6,15.25595,1.61035,67.199997,11.69,29.407,0.995182,0.986334,1.00897,0,15.172436,1.602591,38888.36762,4107.590337
1/16/2025,45:12.6,370.96,371.09,120.15,2.4824,120.4,12.351,0,60,298.3,0.4037,1.653843,1.41831,369,20.4375,0,100,0,Heating Tanks.... ,72.516666,64.049112,64.846941,73.866669,66.699997,0.372,0,11.7,-45,-46.5,0,0.270518,8.334744,65.100494,3.093759,3.093483,0.372132,5.50252,151.245178,0.032,0.372,0,0,74.699997,74.666664,72.933334,72.433334,71.033333,69.333336,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.45,14.978,14.706,22.519,C3H8,37692.84951,57718.29716,,408,45.92,14.408398,1.621651,67.199997,11.7,29.408,0.995239,0.986334,1.009028,0,15.179083,1.61393,38905.40643,4136.652967
1/16/2025,45:15.6,373.96,374.09,120.15,2.4819,120.4,12.451,0,60,298.2,0.4037,1.65333,1.418893,372,20.4375,0,100,0,Heating Tanks.... ,72.533333,64.04852,64.855104,73.966667,66.699997,0.373,0,11.7,-45,-46.400002,0,0.244144,8.334714,65.10347,3.101134,3.100862,0.373012,5.501906,151.245087,0.029,0.373,0,0,74.533333,74.566666,73.133331,72.5,71.099998,69.366669,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.45,14.941,14.67,22.532,C3H8,37600.57815,57751.61737,,420,46.28,14.832174,1.634364,67.199997,11.7,29.407,0.995206,0.986334,1.008994,0,15.062208,1.626529,38605.84337,4168.945447
1/16/2025,45:18.6,376.96,377.09,120.15,2.4816,120.4,12.551,0,60,298.2,0.4038,1.653731,1.41831,375,20.4375,0,100,0,Heating Tanks.... ,72.800001,64.045266,64.848982,74.099998,66.699997,0.375,0,11.7,-45.099998,-46.299999,0,0.217809,8.334624,65.116966,3.114488,3.114223,0.374615,5.502733,151.245087,0.026,0.374,0,0,75.066668,74.766665,73.666667,72.5,71.300003,69.5,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.48,29.443,68.45,14.938,14.667,22.544,C3H8,37592.88887,57782.37449,,420,46.64,14.832174,1.647078,67.199997,11.7,29.407,0.995206,0.986334,1.008994,0,14.9239,1.639181,38251.34733,4201.374582
1/16/2025,45:21.6,379.96,380.09,120.15,2.4818,120.4,12.652,0,60,298.2,0.4039,1.653397,1.41831,378,20.4375,0,100,0,Heating Tanks.... ,72.905555,64.039496,64.855104,74.166664,66.70612,0.376,0,11.68,-45.099998,-46.299999,0,0.226096,8.334795,65.094772,3.128936,3.128733,0.376359,5.502821,151.245071,0.027,0.376,0,0,75.100001,75.066666,73.733332,72.599998,71.400002,69.533333,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.45,14.908,14.637,22.556,C3H8,37515.99607,57813.13161,,420,46.98,14.832174,1.659085,67.199997,11.68,29.407,0.995157,0.986334,1.008945,0,14.841601,1.65105,38040.4079,4231.795895
1/16/2025,45:24.6,382.96,383.09,120.15,2.4821,120.5,12.752,0,60,298.2,0.4042,1.652593,1.418893,381,20.4375,0,100,0,Heating Tanks.... ,72.96111,64.034615,64.859186,74.266668,66.730611,0.379,0,11.68,-45,-46.299999,0,0.274473,8.334776,65.097496,3.14793,3.147713,0.378636,5.501861,151.245117,0.033,0.378,0,0,75.199999,75.066666,73.666664,72.766668,71.5,69.566666,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.45,14.948,14.677,22.569,C3H8,37618.5198,57846.45182,,396,47.28,13.984621,1.669679,67.199997,11.68,29.408,0.99519,0.986334,1.008979,0,14.744422,1.661648,37791.32906,4258.95956
1/16/2025,45:27.6,385.96,386.09,120.15,2.481,120.4,12.852,0,60,298.1,0.4039,1.654333,1.417811,384,20.4375,0,100,0,Heating Tanks.... ,72.955555,64.031804,64.871431,74.333336,66.769389,0.38,0,11.7,-44.900002,-46.400002,0,0.318348,8.334906,65.081161,3.162191,3.161898,0.380343,5.502739,151.245224,0.038,0.38,0,0,75.300001,74.733332,73.733332,72.833336,71.599998,69.533333,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.44,14.975,14.703,22.581,C3H8,37685.16023,57877.20894,,384,47.64,13.560845,1.682392,67.199997,11.7,29.408,0.995239,0.986334,1.009028,0,14.629128,1.674382,37495.8202,4291.597286
1/16/2025,45:30.6,388.96,389.09,120.15,2.4817,120.6,12.953,0,60,298.2,0.4043,1.654068,1.41831,387,20.4375,0,100,0,Heating Tanks.... ,73,64.028994,64.885716,74.400002,66.79388,0.382,0,11.68,-44.900002,-46.5,0,0.318819,8.334813,65.094986,3.175571,3.175278,0.381946,5.502811,151.245163,0.038,0.382,0,0,75.466667,74.666667,73.733332,73.033333,71.633331,69.466667,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.45,14.975,14.703,22.593,C3H8,37685.16023,57907.96606,,408,47.98,14.408398,1.694399,67.400002,11.68,29.407,0.99478,0.98596,1.008945,0,14.573084,1.685554,37352.17319,4320.232437
1/16/2025,45:33.6,391.96,392.09,120.15,2.4808,120.5,13.053,0,60,298.1,0.4042,1.65366,1.41831,390,20.4375,0,100,0,Heating Tanks.... ,73.105554,64.02426,64.887757,74.5,66.800003,0.384,0,11.7,-44.799999,-46.5,0,0.297836,8.334611,65.118896,3.18969,3.18942,0.38364,5.50255,151.245193,0.036,0.383,0,0,75.566666,74.933334,73.733332,73.099998,71.699997,69.599998,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.443,68.45,14.925,14.65,22.605,C3H8,37549.31628,57938.72318,,408,48.3,14.408398,1.7057,67.199997,11.7,29.408,0.995239,0.986334,1.009028,0,14.526879,1.697579,37233.74508,4351.052664
1/16/2025,45:36.6,394.96,395.09,120.15,2.4805,120.4,13.154,0,60,298,0.4041,1.653659,1.41831,393,20.4375,0,100,0,Heating Tanks.... ,73.116668,64.017012,64.887757,74.5,66.800003,0.385,0,11.7,-44.700001,-46.599998,0,0.280403,8.334797,65.092812,3.203135,3.202841,0.385255,5.502659,151.245026,0.034,0.385,0,0,75.333336,74.933334,73.800003,73.099998,71.800003,69.733332,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.93,0.49,29.444,68.45,14.931,14.66,22.617,C3H8,37574.94722,57969.4803,,420,48.68,14.832174,1.71912,67.199997,11.7,29.407,0.995206,0.986334,1.008994,0,14.427977,1.710878,36980.24969,4385.13968
1/16/2025,45:39.6,397.96,398.09,120.15,2.4808,120.5,13.254,0,60,298.1,0.4043,1.652814,1.41831,396,20.4375,0,100,0,Heating Tanks.... ,73.133335,64.006657,64.893879,74.533333,66.800003,0.387,0,11.69,-44.599998,-46.599998,0,0.276438,8.335004,65.069191,3.217198,3.216932,0.386938,5.502967,151.245132,0.033,0.387,0,0,75.266668,74.933334,73.833336,73.133331,71.800003,69.833336,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.44,14.961,14.686,22.63,C3H8,37641.58764,58002.80051,,444,49.06,15.679727,1.732539,67.199997,11.69,29.407,0.995182,0.986334,1.00897,0,14.342256,1.724191,36760.53877,4419.262762
1/16/2025,45:42.6,400.96,401.09,120.15,2.481,120.6,13.354,0,60,298.1,0.4045,1.653124,1.417811,399,20.4375,0,100,0,Heating Tanks.... ,73.233334,63.994823,64.900002,74.599998,66.800003,0.389,0,11.67,-44.700001,-46.700001,0,0.271802,8.334544,65.125656,3.231119,3.230848,0.388613,5.502553,151.245193,0.033,0.388,0,0,75.333336,75.066666,74,73.233332,71.833336,69.933334,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.44,14.981,14.706,22.642,C3H8,37692.84951,58033.55763,,432,49.4,15.25595,1.744546,67.199997,11.67,29.407,0.995133,0.986334,1.008921,0,14.348765,1.736056,36777.22325,4449.672707
1/16/2025,45:45.6,403.96,404.09,120.15,2.4806,120.6,13.455,0,60,298.1,0.4045,1.653793,1.41831,402,20.4375,0,100,0,Heating Tanks.... ,73.288889,63.983876,64.900002,74.633331,66.800003,0.39,0,11.69,-44.599998,-46.599998,0,0.271193,8.334495,65.132217,3.244778,3.24451,0.390255,5.502616,151.245163,0.033,0.39,0,0,75.400002,75.033333,74.166664,73.233332,71.900002,70,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.44,14.898,14.624,22.654,C3H8,37482.67586,58064.31475,,396,49.7,13.984621,1.755141,67.400002,11.69,29.407,0.994804,0.98596,1.00897,0,14.404598,1.746021,36920.32702,4475.214321
1/16/2025,45:48.6,406.96,407.09,120.15,2.4803,120.5,13.555,0,60,298,0.4044,1.652945,1.41831,405,20.4375,0,100,0,Heating Tanks.... ,73.311111,63.973669,64.900002,74.699997,66.800003,0.392,0,11.68,-44.599998,-46.700001,0,0.267823,8.334473,65.134819,3.257022,3.256723,0.391714,5.502949,151.244919,0.032,0.391,0,0,75.433334,75.066666,74.133331,73.333336,71.900002,70,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.442,68.45,14.951,14.673,22.666,C3H8,37608.26743,58095.07187,,408,50.06,14.408398,1.767854,67.199997,11.68,29.407,0.995157,0.986334,1.008945,0,14.473725,1.759293,37097.50788,4509.231642
1/16/2025,45:51.6,409.96,410.09,120.15,2.4807,120.6,13.656,0,60,298.1,0.4046,1.653727,1.41831,408,20.4375,0,100,0,Heating Tanks.... ,73.544444,63.961983,64.900002,74.733332,66.800003,0.393,0,11.69,-44.700001,-46.599998,0,0.244261,8.334737,65.101006,3.265289,3.265047,0.392717,5.503409,151.245056,0.029,0.392,0,0,75.833333,75.766668,74.199997,73.400002,71.966667,70.099998,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.45,14.915,14.64,22.678,C3H8,37523.68535,58125.82899,,420,50.42,14.832174,1.780567,67.199997,11.69,29.407,0.995182,0.986334,1.00897,0,14.58893,1.771988,37392.78852,4541.769842
