Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,45:54.6,412.96,413.09,120.15,2.4807,120.6,13.756,0,60,298.1,0.4048,1.653122,1.41831,411,20.4375,0,100,0,Heating Tanks.... ,73.694445,63.948078,64.900002,74.800003,66.800003,0.394,0,11.72,-44.700001,-46.700001,0,0.221261,8.3348,65.092903,3.27888,3.27859,0.394345,5.502767,151.245102,0.027,0.394,0,0,75.966667,76.233335,74.5,73.400002,71.966667,70.099998,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.45,14.931,14.657,22.691,C3H8,37567.25794,58159.1492,,408,50.76,14.408398,1.792574,67.400002,11.72,29.407,0.994877,0.98596,1.009044,0,14.69749,1.78339,37671.03713,4570.995628
1/16/2025,45:57.6,415.96,416.09,120.15,2.4797,120.5,13.856,0,60,297.9,0.4045,1.65274,1.418893,414,20.4375,0,100,0,Heating Tanks.... ,73.727778,63.9358,64.900002,74.866669,66.808166,0.396,0,11.68,-44.599998,-46.599998,0,0.238781,8.334938,65.077293,3.294107,3.293857,0.396175,5.502954,151.245056,0.029,0.396,0,0,75.800001,76.033333,75,73.333336,72,70.199997,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.45,14.968,14.693,22.703,C3H8,37659.52929,58189.90632,,432,51.14,15.25595,1.805994,67.400002,11.68,29.407,0.99478,0.98596,1.008945,0,14.710339,1.796566,37703.96951,4604.766295
1/16/2025,46:00.6,418.96,419.09,120.15,2.4802,120.6,13.957,0,60,298,0.4048,1.653012,1.41831,417,20.4375,0,100,0,Heating Tanks.... ,73.716668,63.925741,64.900002,74.933334,66.826533,0.398,0,11.71,-44.700001,-46.599998,0,0.281076,8.334737,65.102768,3.31073,3.31046,0.398171,5.502416,151.245132,0.034,0.398,0,0,76.066668,75.800001,74.733335,73.300003,72.099998,70.300003,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.45,14.948,14.673,22.715,C3H8,37608.26743,58220.66344,,456,51.52,16.103503,1.819413,67.199997,11.71,29.407,0.99523,0.986334,1.009019,0,14.685337,1.810735,37639.88881,4641.082592
1/16/2025,46:03.6,421.96,422.1,120.15,2.4799,120.6,14.057,0,60,298,0.4048,1.653212,1.418893,420,20.4375,0,100,0,Heating Tanks.... ,73.744445,63.917753,64.900002,75.033333,66.855104,0.4,0,11.7,-44.700001,-46.700001,0,0.309335,8.334967,65.072372,3.324407,3.324175,0.399811,5.502691,151.245087,0.037,0.399,0,0,75.933334,75.899999,74.666667,73.400002,72.199999,70.366669,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.45,14.908,14.634,22.727,C3H8,37508.30679,58251.42056,,444,51.88,15.679727,1.832127,67.400002,11.7,29.407,0.994828,0.98596,1.008994,0,14.723026,1.822651,37736.48948,4671.625265
1/16/2025,46:06.6,424.96,425.09,120.15,2.4793,120.5,14.158,0,60,297.9,0.4046,1.652805,1.418893,423,20.4375,0,100,0,Heating Tanks.... ,73.95,63.911984,64.900002,75.099998,66.881634,0.401,0,11.7,-44.599998,-46.599998,0,0.294781,8.334873,65.084824,3.337629,3.337337,0.40139,5.502398,151.245102,0.035,0.401,0,0,76.133334,76.133331,75.100001,73.566666,72.366669,70.400002,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.442,68.45,14.948,14.67,22.739,C3H8,37600.57815,58282.17768,,420,52.22,14.832174,1.844134,67.199997,11.7,29.407,0.995206,0.986334,1.008994,0,14.791976,1.835293,37913.21317,4704.026173
1/16/2025,46:09.6,427.96,428.1,120.15,2.4793,120.6,14.258,0,60,297.9,0.4048,1.65341,1.41831,426,20.4375,0,100,0,Heating Tanks.... ,73.966667,63.90651,64.900002,75.233332,66.89592,0.403,0,11.69,-44.599998,-46.599998,0,0.277244,8.334864,65.085228,3.351693,3.351432,0.403082,5.502295,151.245087,0.033,0.403,0,0,76.366669,76,74.733335,73.666664,72.599998,70.433334,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.442,68.45,14.951,14.673,22.751,C3H8,37608.26743,58312.9348,,420,52.56,14.832174,1.856141,67.400002,11.69,29.407,0.994804,0.98596,1.00897,0,14.849426,1.846496,38060.46432,4732.741745
1/16/2025,46:12.6,430.96,431.1,120.15,2.4795,120.6,14.358,0,60,297.9,0.405,1.652672,1.41831,429,20.4375,0,100,0,Heating Tanks.... ,74.022222,63.901037,64.900002,75.333336,66.900002,0.405,0,11.69,-44.700001,-46.599998,0,0.2764,8.334717,65.103874,3.365474,3.365185,0.404738,5.502381,151.244919,0.033,0.404,0,0,76.300001,75.900002,74.733335,73.900002,72.699997,70.599998,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.45,14.918,14.643,22.764,C3H8,37531.37463,58346.25501,,420,52.92,14.832174,1.868854,67.199997,11.69,29.407,0.995182,0.986334,1.00897,0,14.953252,1.859849,38326.57957,4766.966681
1/16/2025,46:15.6,433.96,434.1,120.15,2.4792,120.6,14.459,0,60,297.9,0.405,1.653275,1.418893,432,20.4375,0,100,0,Heating Tanks.... ,74.127778,63.896155,64.900002,75.466667,66.900002,0.406,0,11.7,-44.700001,-46.599998,0,0.282048,8.33481,65.092094,3.379055,3.378827,0.406366,5.503426,151.245148,0.034,0.406,0,0,76.199999,75.866669,75.066666,74.066666,72.833336,70.733332,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.45,14.879,14.604,22.776,C3H8,37431.41399,58377.01213,,408,53.26,14.408398,1.880861,67.400002,11.7,29.407,0.994828,0.98596,1.008994,0,15.070505,1.871134,38627.10977,4795.889777
1/16/2025,46:18.6,436.96,437.1,120.15,2.4788,120.6,14.559,0,60,297.8,0.4049,1.65334,1.41831,435,20.4375,0,100,0,Heating Tanks.... ,74.233333,63.892605,64.900002,75.633331,66.900002,0.408,0,11.69,-44.700001,-46.5,-0.001,0.277366,8.334802,65.09417,3.39246,3.39217,0.407969,5.503036,151.24501,0.033,0.408,0,0,76.099998,76.099998,75.333333,74.199997,72.833336,70.833336,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.444,68.45,14.931,14.657,22.788,C3H8,37567.25794,58407.76925,,432,53.62,15.25595,1.893574,67.199997,11.69,29.406,0.995149,0.986334,1.008936,0,15.080475,1.884388,38652.66275,4829.862226
1/16/2025,46:21.6,439.96,440.1,120.15,2.4787,120.6,14.66,0,60,297.8,0.4049,1.653609,1.41831,438,20.4375,0,100,0,Heating Tanks.... ,74.305556,63.890386,64.900002,75.766668,66.900002,0.41,0,11.68,-44.799999,-46.5,0,0.270671,8.334643,65.112473,3.405904,3.405614,0.409582,5.502594,151.245071,0.033,0.409,0,0,76,76.333333,75.300001,74.366669,72.900002,70.933334,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.442,68.45,14.928,14.653,22.8,C3H8,37557.00556,58438.52637,,456,54.02,16.103503,1.9077,67.199997,11.68,29.408,0.99519,0.986334,1.008979,0,15.019659,1.898525,38496.78795,4866.095504
1/16/2025,46:24.6,442.96,443.1,120.15,2.4783,120.6,14.76,0,60,297.8,0.4049,1.652625,1.417811,441,20.4375,0,100,0,Heating Tanks.... ,74.205556,63.888167,64.900002,75.933334,66.900002,0.411,0,11.69,-44.900002,-46.5,0,0.272713,8.33461,65.1185,3.419023,3.418727,0.411159,5.501852,151.244995,0.033,0.411,0,0,75.900002,76.033333,74.933334,74.400002,72.933334,71.033333,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.442,68.45,14.875,14.6,22.813,C3H8,37421.16162,58471.84658,,444,54.36,15.679727,1.919707,67.199997,11.69,29.407,0.995182,0.986334,1.00897,0,15.009817,1.910457,38471.56132,4896.68006
1/16/2025,46:27.6,445.96,446.1,120.15,2.478,120.5,14.861,0,60,297.7,0.4049,1.653471,1.41831,444,20.4375,0,100,0,Heating Tanks.... ,74.388889,63.885948,64.900002,76,66.900002,0.412,0,11.69,-45,-46.400002,-0.001,0.253571,8.334385,65.146179,3.427241,3.426949,0.412144,5.503045,151.244888,0.03,0.412,0,0,76.366666,76.400002,74.933334,74.400002,73.033333,71.199997,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.45,14.928,14.653,22.825,C3H8,37557.00556,58502.6037,,420,54.72,14.832174,1.93242,67.400002,11.69,29.406,0.994771,0.98596,1.008936,0,15.036171,1.922316,38539.10975,4927.0752
1/16/2025,46:30.6,448.96,449.1,120.15,2.4775,120.5,14.961,0,60,297.7,0.4048,1.653602,1.41831,447,20.4375,0,100,0,Heating Tanks.... ,74.46111,63.883729,64.900002,76.099998,66.900002,0.414,0,11.68,-44.900002,-46.400002,0,0.226299,8.334435,65.138031,3.440277,3.439985,0.41371,5.503269,151.244949,0.027,0.413,0,0,76.5,76.5,75.033333,74.400002,73.133331,71.199997,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.45,14.965,14.686,22.837,C3H8,37641.58764,58533.36082,,420,55.06,14.832174,1.944427,67.400002,11.68,29.399,0.994517,0.98596,1.008679,0,15.034215,1.933766,38534.09598,4956.422006
1/16/2025,46:33.6,451.96,452.11,120.15,2.4776,120.5,15.061,0,60,297.7,0.4049,1.652688,1.41831,450,20.4375,0,100,0,Heating Tanks.... ,74.483333,63.882398,64.900002,76.133331,66.900002,0.415,0,11.67,-45,-46.400002,0,0.231559,8.334566,65.122276,3.454377,3.454091,0.415401,5.502782,151.245087,0.028,0.415,0,0,76.333336,76.433334,75.233332,74.5,73.199997,71.199997,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.44,14.902,14.63,22.849,C3H8,37498.05442,58564.11794,,420,55.4,14.832174,1.956434,67.199997,11.67,29.407,0.995133,0.986334,1.008921,0,15.065217,1.946913,38613.55551,4990.118785
1/16/2025,46:36.6,454.96,455.1,120.15,2.4771,120.5,15.162,0,60,297.6,0.4049,1.653224,1.41831,453,20.4375,0,100,0,Heating Tanks.... ,74.58889,63.882546,64.900002,76.199997,66.900002,0.418,0,11.69,-45,-46.299999,0,0.269454,8.33449,65.131866,3.472176,3.471907,0.417538,5.502903,151.244995,0.032,0.417,0,0,76.333336,76.633331,75.366669,74.599998,73.266668,71.333336,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.442,68.44,14.865,14.594,22.861,C3H8,37405.78306,58594.87506,,396,55.74,13.984621,1.968441,67.400002,11.69,29.407,0.994804,0.98596,1.00897,0,15.122534,1.958213,38760.4641,5019.083426
1/16/2025,46:39.6,457.96,458.11,120.15,2.4768,120.5,15.262,0,60,297.6,0.4049,1.653222,1.41831,456,20.4375,0,100,0,Heating Tanks.... ,74.633334,63.884469,64.900002,76.266668,66.900002,0.419,0,11.69,-44.900002,-46.299999,0,0.304205,8.334686,65.108276,3.485589,3.485375,0.419154,5.502514,151.244949,0.037,0.419,0,0,76.466667,76.400002,75.633331,74.599998,73.333336,71.366669,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.45,14.918,14.643,22.873,C3H8,37531.37463,58625.63218,,396,56.08,13.984621,1.980448,67.400002,11.69,29.407,0.994804,0.98596,1.00897,0,15.080937,1.970158,38653.84834,5049.698574
1/16/2025,46:42.6,460.96,461.11,120.15,2.4767,120.5,15.363,0,60,297.6,0.4049,1.653692,1.417811,459,20.4375,0,100,0,Heating Tanks.... ,74.738889,63.886688,64.900002,76.366669,66.900002,0.421,0,11.68,-44.900002,-46.299999,-0.001,0.299733,8.334383,65.145454,3.499021,3.498746,0.420758,5.502942,151.244995,0.036,0.42,0,0,76.800003,76.5,75.633331,74.733332,73.366669,71.400002,0,1,0,0,0,2563.093,2518.516,2058.399,1.55,99.464,0.254,0.253,0.003,0,0.027,29.92,0.48,29.443,68.45,14.931,14.657,22.886,C3H8,37567.25794,58658.95239,,432,56.46,15.25595,1.993868,67.400002,11.68,29.406,0.994747,0.98596,1.008912,0,14.937171,1.983394,38285.36293,5083.623694
1/16/2025,46:45.6,463.96,464.11,120.15,2.4768,120.5,15.463,0,60,297.6,0.405,1.653424,1.41831,462,20.4375,0,100,0,Heating Tanks.... ,74.850001,63.888907,64.900002,76.400002,66.900002,0.422,0,11.67,-45,-46.299999,0,0.277764,8.334268,65.159027,3.51218,3.51195,0.42234,5.502116,151.244934,0.033,0.422,0,0,77.000003,76.733335,75.633331,74.933334,73.333336,71.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.442,68.44,14.895,14.62,22.898,C3H8,37473.09809,58690.76608,,432,56.8,15.25595,2.005875,67.400002,11.67,29.406,0.994723,0.98596,1.008887,0,14.80332,1.995289,37942.29702,5114.204541
1/16/2025,46:48.6,466.96,467.11,120.15,2.4768,120.5,15.563,0,60,297.6,0.405,1.653222,1.41831,465,20.4375,0,100,0,Heating Tanks.... ,75.066666,63.891126,64.900002,76.466667,66.900002,0.424,0,11.71,-44.900002,-46.400002,0,0.261586,8.334368,65.146408,3.526323,3.52603,0.424032,5.502421,151.245087,0.031,0.424,0,0,77.599998,76.666664,76.033333,75.066666,73.400002,71.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.443,68.44,14.928,14.653,22.91,C3H8,37557.68169,58721.52375,,396,57.12,13.984621,2.017176,67.400002,11.71,29.406,0.99482,0.98596,1.008986,0,14.700872,2.006726,37679.74645,5143.518211
1/16/2025,46:51.6,469.96,470.11,120.15,2.4764,120.5,15.664,0,60,297.5,0.4049,1.653691,1.41831,468,20.4375,0,100,0,Heating Tanks.... ,75.072221,63.893345,64.900002,76.533333,66.900002,0.426,0,11.7,-44.799999,-46.5,0,0.267885,8.334493,65.129494,3.539937,3.539646,0.425671,5.502364,151.244904,0.032,0.425,0,0,77.433334,76.633331,76.166664,75.099998,73.400002,71.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.444,68.44,14.922,14.647,22.922,C3H8,37542.30286,58752.28143,,384,57.44,13.560845,2.028476,67.400002,11.7,29.407,0.994828,0.98596,1.008994,0,14.576939,2.017986,37362.14918,5172.378297
1/16/2025,46:54.6,472.96,473.11,120.15,2.4759,120.4,15.764,0,60,297.5,0.4049,1.653823,1.41831,471,20.4375,0,100,0,Heating Tanks.... ,75.088889,63.895564,64.900002,76.666664,66.900002,0.427,0,11.66,-44.799999,-46.5,0,0.278475,8.334716,65.101089,3.553409,3.553139,0.427287,5.502184,151.244949,0.033,0.427,0,0,77.300001,76.833336,76.199999,75.099998,73.400002,71.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.44,14.931,14.657,22.934,C3H8,37567.93425,58783.0391,,396,57.78,13.984621,2.040483,67.400002,11.66,29.406,0.994698,0.98596,1.008863,0,14.474541,2.029666,37099.77134,5202.315814
1/16/2025,46:57.6,475.96,476.11,120.15,2.4763,120.5,15.864,0,60,297.5,0.4051,1.654404,1.41831,474,20.4375,0,100,0,Heating Tanks.... ,75.038888,63.897783,64.900002,76.733332,66.900002,0.429,0,11.69,-44.599998,-46.599998,0,0.28025,8.334669,65.108139,3.566386,3.566162,0.428847,5.502542,151.245041,0.034,0.429,0,0,77.099998,76.666664,76.199997,75.099998,73.400002,71.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.442,68.44,14.872,14.6,22.946,C3H8,37421.8353,58813.79677,,408,58.1,14.408398,2.051784,67.199997,11.69,29.406,0.995149,0.986334,1.008936,0,14.428175,2.04183,36981.02961,5233.495844
1/16/2025,47:00.6,478.96,479.11,120.15,2.4755,120.4,15.965,0,60,297.4,0.405,1.65308,1.41831,477,20.4375,0,100,0,Heating Tanks.... ,75.233334,63.899262,64.900002,76.800003,66.900002,0.43,0,11.69,-44.599998,-46.799999,0,0.270753,8.33443,65.139496,3.578986,3.578743,0.430356,5.50213,151.244934,0.033,0.43,0,0,77.266668,77.366666,76.300003,75.133331,73.5,71.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.442,68.44,14.859,14.587,22.958,C3H8,37388.51449,58844.55444,,408,58.44,14.408398,2.063791,67.199997,11.69,29.406,0.995149,0.986334,1.008936,0,14.363723,2.053779,36815.94944,5264.122154
1/16/2025,47:03.6,481.96,482.11,120.15,2.4753,120.4,16.065,0,60,297.4,0.405,1.652567,1.417811,480,20.4375,0,100,0,Heating Tanks.... ,75.283333,63.900002,64.900002,76.866669,66.900002,0.431,0,11.67,-44.5,-46.799999,0,0.241892,8.334705,65.102837,3.586288,3.586016,0.431229,5.502938,151.244797,0.029,0.431,0,0,77.133331,77.366666,76.400002,75.166664,73.699999,71.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.443,68.44,14.879,14.607,22.971,C3H8,37439.77728,58877.87526,,432,58.84,15.25595,2.077917,67.400002,11.67,29.406,0.994723,0.98596,1.008887,0,14.268136,2.066951,36571.04952,5297.883719
1/16/2025,47:06.6,484.96,485.11,120.15,2.4753,120.5,16.166,0,60,297.4,0.4051,1.653012,1.41831,483,20.4375,0,100,0,Heating Tanks.... ,75.377778,63.900002,64.900002,76.900002,66.900002,0.433,0,11.7,-44.599998,-46.799999,0,0.216846,8.334855,65.086044,3.599263,3.598995,0.432789,5.502196,151.244781,0.026,0.433,0,0,77.233335,77.366666,76.433334,75.266668,73.900002,72.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.443,68.44,14.865,14.594,22.983,C3H8,37406.45647,58908.63293,,432,59.18,15.25595,2.089924,67.400002,11.7,29.406,0.994795,0.98596,1.008961,0,14.228591,2.079047,36469.76682,5328.886407
1/16/2025,47:09.6,487.96,488.11,120.15,2.4754,120.5,16.266,0,60,297.4,0.4052,1.653147,1.41831,486,20.4375,0,100,0,Heating Tanks.... ,75.449999,63.900002,64.900002,76.900002,66.900002,0.434,0,11.7,-44.599998,-46.799999,0,0.227368,8.33475,65.097092,3.612917,3.612653,0.434425,5.502931,151.244812,0.027,0.434,0,0,77.533333,77.133331,76.5,75.433334,73.966667,72.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.442,68.44,14.855,14.581,22.995,C3H8,37373.13565,58939.3906,,408,59.52,14.408398,2.101931,67.400002,11.7,29.406,0.994795,0.98596,1.008961,0,14.273081,2.090991,36583.85549,5359.501841
1/16/2025,47:12.6,490.96,491.11,120.15,2.4755,120.6,16.366,0,60,297.4,0.4053,1.652878,1.41831,489,20.4375,0,100,0,Heating Tanks.... ,75.516666,63.900002,64.900002,76.900002,66.900002,0.437,0,11.69,-44.599998,-46.799999,0,0.267569,8.334641,65.11187,3.630639,3.63037,0.436548,5.502855,151.244934,0.032,0.436,0,0,77.699997,77.166667,76.5,75.5,74,72.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.443,68.44,14.852,14.581,23.007,C3H8,37373.13565,58970.14828,,396,59.84,13.984621,2.113232,67.199997,11.69,29.407,0.995182,0.986334,1.00897,0,14.34892,2.103049,36778.27437,5390.40857
1/16/2025,47:15.6,493.96,494.11,120.15,2.4746,120.4,16.467,0,60,297.3,0.405,1.653681,1.41831,492,20.4375,0,100,0,Heating Tanks.... ,75.538889,63.900002,64.900002,76.900002,66.900002,0.438,0,11.68,-44.599998,-46.700001,0,0.301669,8.334605,65.118233,3.643528,3.643316,0.438101,5.502862,151.244904,0.036,0.438,0,0,77.599998,77.300003,76.5,75.5,74.066666,72.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.443,68.44,14.819,14.547,23.019,C3H8,37285.98891,59000.90595,,420,60.22,14.832174,2.126651,67.400002,11.68,29.406,0.994747,0.98596,1.008912,0,14.451129,2.11548,37040.25927,5422.269396
1/16/2025,47:18.6,496.96,497.11,120.15,2.4746,120.5,16.567,0,60,297.3,0.4051,1.653237,1.417811,495,20.4375,0,100,0,Heating Tanks.... ,75.544444,63.900002,64.900002,76.900002,66.900002,0.44,0,11.69,-44.700001,-46.700001,0,0.302948,8.334389,65.144058,3.657344,3.657052,0.439749,5.502075,151.244995,0.036,0.44,0,0,77.599998,77.199999,76.5,75.5,74.133331,72.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.443,68.44,14.842,14.567,23.031,C3H8,37337.2517,59031.66362,,432,60.54,15.25595,2.137952,67.400002,11.69,29.406,0.994771,0.98596,1.008936,0,14.582776,2.126773,37377.68828,5451.215324
1/16/2025,47:21.6,499.96,500.11,120.15,2.475,120.6,16.667,0,60,297.4,0.4054,1.653414,1.417811,498,20.4375,0,100,0,Heating Tanks.... ,75.666666,63.899558,64.900002,76.833336,66.902042,0.441,0,11.68,-44.700001,-46.700001,0,0.288943,8.333985,65.195007,3.671096,3.670828,0.441405,5.502444,151.24498,0.035,0.441,0,0,77.733335,77.566666,76.599998,75.533333,74.166664,72.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.443,68.44,14.895,14.62,23.044,C3H8,37473.09809,59064.98443,,408,60.9,14.408398,2.150665,67.400002,11.68,29.406,0.994747,0.98596,1.008912,0,14.648659,2.139368,37546.55446,5483.49728
1/16/2025,47:24.6,502.96,503.11,120.15,2.4742,120.4,16.768,0,60,297.3,0.4051,1.653302,1.41831,501,20.4375,0,100,0,Heating Tanks.... ,75.655555,63.89867,64.900002,76.800003,66.908165,0.443,0,11.69,-44.700001,-46.700001,0,0.276194,8.33427,65.159294,3.684738,3.684518,0.443048,5.50198,151.244812,0.033,0.443,0,0,77.733332,77.433334,76.533333,75.599998,74.199997,72.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.442,68.44,14.829,14.557,23.056,C3H8,37311.62031,59095.74211,,432,61.26,15.25595,2.163379,67.400002,11.69,29.406,0.994771,0.98596,1.008936,0,14.635414,2.152066,37512.60625,5516.046428
1/16/2025,47:27.6,505.96,506.11,120.15,2.4755,120.7,16.868,0,60,297.4,0.4056,1.652636,1.41831,504,20.4375,0,100,0,Heating Tanks.... ,75.761111,63.897783,64.900002,76.900002,66.926532,0.445,0,11.68,-44.900002,-46.599998,0,0.271309,8.334374,65.145203,3.697946,3.697652,0.444623,5.502932,151.244934,0.033,0.444,0,0,77.866669,77.566666,76.866669,75.599998,74.199997,72.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.442,68.44,14.845,14.574,23.068,C3H8,37355.19368,59126.49978,,456,61.66,16.103503,2.177504,67.400002,11.68,29.406,0.994747,0.98596,1.008912,0,14.640291,2.166066,37525.10619,5551.928445
1/16/2025,47:30.6,508.96,509.11,120.15,2.4752,120.6,16.969,0,60,297.4,0.4056,1.653281,1.417811,507,20.4375,0,100,0,Heating Tanks.... ,75.733334,63.896895,64.900002,76.966667,66.951021,0.446,0,11.66,-44.900002,-46.599998,0,0.264614,8.334506,65.128464,3.71138,3.71111,0.446236,5.502706,151.244995,0.032,0.446,0,0,77.900002,77.366669,76.833336,75.599998,74.199997,72.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.442,68.44,14.852,14.581,23.08,C3H8,37373.13565,59157.25745,,444,62,15.679727,2.189511,67.400002,11.66,29.406,0.994698,0.98596,1.008863,0,14.702774,2.177904,37685.2595,5582.270344
1/16/2025,47:33.6,511.96,512.11,120.15,2.4762,120.9,17.069,0,60,297.5,0.4062,1.652169,1.41831,510,20.4375,0,100,0,Heating Tanks.... ,75.86111,63.896007,64.900002,77.066666,66.981633,0.448,0,11.69,-44.900002,-46.599998,0,0.261266,8.334652,65.110657,3.724941,3.724714,0.447871,5.502563,151.245026,0.031,0.448,0,0,78.066666,77.633334,77,75.699997,74.199997,72.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.443,68.44,14.822,14.551,23.092,C3H8,37296.24147,59188.01512,,408,62.32,14.408398,2.200812,67.400002,11.69,29.406,0.994771,0.98596,1.008936,0,14.762066,2.189304,37837.23327,5611.49222
1/16/2025,47:36.6,514.96,515.12,120.15,2.4741,120.5,17.17,0,60,297.3,0.4055,1.653369,1.41831,513,20.4375,0,100,0,Heating Tanks.... ,75.905555,63.89512,64.900002,77.199997,66.997959,0.449,0,11.69,-45,-46.599998,0,0.262524,8.334761,65.095947,3.737276,3.736999,0.449344,5.503163,151.244904,0.032,0.449,0,0,77.933334,77.899999,76.966667,75.733332,74.266668,72.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.443,68.44,14.882,14.607,23.104,C3H8,37439.77728,59218.7728,,408,62.7,14.408398,2.214232,67.400002,11.69,29.406,0.994771,0.98596,1.008936,0,14.832795,2.202654,38018.5202,5645.708636
1/16/2025,47:39.6,517.96,518.12,120.15,2.4732,120.4,17.27,0,60,297.2,0.4052,1.654173,1.41831,516,20.4375,0,100,0,Heating Tanks.... ,75.977778,63.894232,64.900002,77.300003,67,0.45,0,11.69,-45,-46.599998,0,0.240139,8.334658,65.110352,3.743041,3.742769,0.450037,5.502702,151.24472,0.029,0.45,0,0,77.900002,78.133331,76.866669,75.866669,74.400002,72.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.443,68.44,14.842,14.571,23.116,C3H8,37347.50426,59249.53047,,420,63.04,14.832174,2.226239,67.400002,11.69,29.407,0.994804,0.98596,1.00897,0,14.964408,2.214671,38355.8632,5676.510859
1/16/2025,47:42.6,520.96,521.12,120.15,2.475,120.7,17.371,0,60,297.4,0.406,1.652768,1.41831,519,20.4375,0,100,0,Heating Tanks.... ,76.055555,63.893345,64.900002,77.400002,67,0.452,0,11.7,-45,-46.5,0,0.214404,8.334504,65.130386,3.755796,3.755525,0.451567,5.502651,151.24472,0.026,0.451,0,0,78,78.133331,77,76.099998,74.400002,72.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.443,68.44,14.779,14.511,23.128,C3H8,37193.7159,59280.28814,,408,63.36,14.408398,2.237539,67.400002,11.7,29.406,0.994795,0.98596,1.008961,0,15.048288,2.225894,38570.85873,5705.276153
1/16/2025,47:45.6,523.96,524.12,120.15,2.4747,120.7,17.471,0,60,297.3,0.406,1.652766,1.41831,522,20.4375,0,100,0,Heating Tanks.... ,76.172223,63.892753,64.900002,77.533333,67,0.453,0,11.69,-44.900002,-46.5,0,0.21866,8.334563,65.122078,3.768426,3.768209,0.453089,5.502752,151.244797,0.026,0.453,0,0,78.300001,78.066666,77.066666,76.266668,74.466667,72.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.444,68.44,14.855,14.581,23.141,C3H8,37373.13565,59313.60896,,432,63.76,15.25595,2.251665,67.400002,11.69,29.407,0.994804,0.98596,1.00897,0,15.013601,2.239966,38481.95153,5741.344104
1/16/2025,47:48.6,526.96,527.12,120.15,2.4754,120.8,17.572,0,60,297.4,0.4063,1.652945,1.418893,525,20.4375,0,100,0,Heating Tanks.... ,76.194444,63.893049,64.900002,77.599998,67,0.455,0,11.71,-45,-46.599998,0,0.259986,8.334402,65.142883,3.787266,3.787004,0.455345,5.502949,151.244888,0.031,0.455,0,0,78.566666,77.933334,77.166667,76.199997,74.400002,72.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.443,68.44,14.852,14.581,23.153,C3H8,37373.13565,59344.36663,,456,64.14,16.103503,2.265085,67.400002,11.71,29.406,0.99482,0.98596,1.008986,0,14.959109,2.253351,38342.28194,5775.652277
1/16/2025,47:51.6,529.96,530.12,120.15,2.4747,120.7,17.672,0,60,297.3,0.406,1.652968,1.41831,528,20.4375,0,100,0,Heating Tanks.... ,76.338888,63.893936,64.900002,77.699997,67,0.457,0,11.67,-44.900002,-46.5,0,0.302962,8.334338,65.150742,3.801956,3.801688,0.457103,5.502843,151.244888,0.036,0.457,0,0,78.599998,78.199997,77.599998,76.199997,74.433334,73,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.442,68.44,14.859,14.587,23.165,C3H8,37388.51449,59375.1243,,444,64.5,15.679727,2.277798,67.400002,11.67,29.408,0.994788,0.98596,1.008954,0,14.972167,2.265927,38375.75002,5807.887153
1/16/2025,47:54.6,532.96,533.12,120.15,2.4755,120.9,17.773,0,60,297.4,0.4065,1.65308,1.41831,531,20.4375,0,100,0,Heating Tanks.... ,76.383333,63.894824,64.900002,77.766668,67,0.459,0,11.7,-44.900002,-46.5,0,0.312444,8.334194,65.166672,3.815612,3.815343,0.458745,5.502645,151.244843,0.038,0.459,0,0,78.433334,78.133331,77.733332,76.333336,74.599998,73.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.443,68.44,14.799,14.528,23.177,C3H8,37237.28927,59405.88197,,408,64.8,14.408398,2.288393,67.400002,11.7,29.407,0.994828,0.98596,1.008994,0,14.985364,2.276558,38409.57672,5835.134291
1/16/2025,47:57.6,535.96,536.12,120.15,2.4741,120.7,17.874,0,60,297.3,0.4061,1.652763,1.41831,534,20.4375,0,100,0,Heating Tanks.... ,76.46111,63.895268,64.906124,77.833336,67,0.46,0,11.7,-45,-46.5,0,0.298625,8.334379,65.14463,3.828797,3.828525,0.460323,5.502262,151.244919,0.036,0.46,0,0,78.466667,78.166667,77.733335,76.533333,74.699997,73.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.443,68.44,14.832,14.561,23.189,C3H8,37321.87287,59436.63965,,408,65.16,14.408398,2.301106,67.400002,11.7,29.407,0.994828,0.98596,1.008994,0,14.977144,2.289205,38388.50912,5867.551703
1/16/2025,48:00.6,538.96,539.12,120.15,2.4735,120.6,17.974,0,60,297.2,0.4058,1.652961,1.417811,537,20.4375,0,100,0,Heating Tanks.... ,76.516666,63.894528,64.924491,77.900002,67,0.462,0,11.7,-45,-46.599998,0,0.283851,8.334329,65.150871,3.842295,3.842001,0.461943,5.503323,151.244888,0.034,0.462,0,0,78.566666,78.433334,77.400002,76.733332,74.766668,73.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.444,68.44,14.816,14.547,23.201,C3H8,37285.98891,59467.39732,,420,65.52,14.832174,2.313819,67.400002,11.7,29.407,0.994828,0.98596,1.008994,0,15.018327,2.301853,38494.0653,5899.969116
1/16/2025,48:03.6,541.96,542.12,120.15,2.4738,120.7,18.075,0,60,297.2,0.406,1.653569,1.41831,540,20.4375,0,100,0,Heating Tanks.... ,76.666668,63.89364,64.951021,77.966667,67,0.464,0,11.69,-44.900002,-46.599998,0,0.278911,8.33453,65.124382,3.855555,3.855287,0.463537,5.50324,151.244797,0.034,0.463,0,0,78.899999,78.433334,77.566666,76.866669,74.900002,73.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.443,68.44,14.819,14.551,23.213,C3H8,37296.24147,59498.15499,,408,65.84,14.408398,2.32512,67.400002,11.69,29.407,0.994804,0.98596,1.00897,0,15.054648,2.313039,38587.16152,5928.640148
1/16/2025,48:06.6,544.96,545.13,120.15,2.4748,120.9,18.175,0,60,297.4,0.4065,1.651891,1.417811,543,20.4375,0,100,0,Heating Tanks.... ,76.827778,63.892753,64.963266,78,67,0.465,0,11.68,-44.799999,-46.599998,0,0.272895,8.334538,65.124657,3.868376,3.868085,0.46507,5.503328,151.244904,0.033,0.465,0,0,79.233332,78.400002,77.999997,76.900002,75.033333,73.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.444,68.44,14.829,14.561,23.225,C3H8,37321.87287,59528.91267,,408,66.2,14.408398,2.337833,67.400002,11.68,29.407,0.99478,0.98596,1.008945,0,14.977339,2.325629,38389.0078,5960.911549
1/16/2025,48:09.6,547.96,548.13,120.15,2.4749,120.9,18.276,0,60,297.4,0.4066,1.652228,1.41831,546,20.4375,0,100,0,Heating Tanks.... ,76.866666,63.891865,64.961225,78.099998,67,0.467,0,11.7,-45,-46.599998,0,0.268324,8.334187,65.168266,3.881088,3.880815,0.4666,5.50327,151.244812,0.032,0.467,0,0,79.166664,78.400002,78.133331,77,75.099998,73.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.444,68.44,14.842,14.571,23.237,C3H8,37347.50426,59559.67034,,420,66.56,14.832174,2.350546,67.400002,11.7,29.407,0.994828,0.98596,1.008994,0,14.825909,2.33839,38000.8723,5993.61942
1/16/2025,48:12.6,550.96,551.13,120.15,2.4746,120.9,18.377,0,60,297.3,0.4065,1.652631,1.41831,549,20.4375,0,100,0,Heating Tanks.... ,76.866666,63.890682,64.959184,78.166664,67,0.468,0,11.69,-44.900002,-46.599998,0,0.26404,8.334251,65.159431,3.894444,3.89415,0.4682,5.503258,151.244797,0.032,0.468,0,0,79.233335,78.266665,78.133331,77,75.166664,73.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.443,68.44,14.849,14.577,23.25,C3H8,37362.8831,59592.99115,,432,66.9,15.25595,2.362553,67.400002,11.69,29.407,0.994804,0.98596,1.00897,0,14.712335,2.350278,37709.76569,6024.089093
1/16/2025,48:15.6,553.96,554.13,120.15,2.4741,120.8,18.477,0,60,297.3,0.4064,1.652561,1.417811,552,20.4375,0,100,0,Heating Tanks.... ,76.972222,63.889055,64.967347,78.199997,67,0.469,0,11.7,-44.799999,-46.599998,0,0.244977,8.334553,65.123085,3.900031,3.899733,0.468867,5.502643,151.244675,0.029,0.469,0,0,79.266665,78.666667,78.199997,77,75.266668,73.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.48,29.443,68.44,14.759,14.491,23.262,C3H8,37142.45311,59623.74882,,396,67.2,13.984621,2.373148,67.400002,11.7,29.407,0.994828,0.98596,1.008994,0,14.626752,2.360874,37490.40418,6051.250376
1/16/2025,48:18.6,556.96,557.13,120.15,2.4735,120.7,18.578,0,60,297.2,0.4063,1.653164,1.41831,555,20.4375,0,100,0,Heating Tanks.... ,76.988888,63.886836,64.975511,78.300003,67,0.47,0,11.69,-44.900002,-46.599998,0,0.221541,8.334534,65.125519,3.91262,3.912351,0.470384,5.502347,151.244629,0.027,0.47,0,0,79.099998,78.733332,78.166664,77.033333,75.400002,73.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.443,68.44,14.812,14.544,23.274,C3H8,37278.2995,59654.5065,,372,67.52,13.137068,2.384449,67.400002,11.69,29.407,0.994804,0.98596,1.00897,0,14.509848,2.372059,37190.76428,6079.917722
1/16/2025,48:21.6,559.96,560.13,120.15,2.4741,120.9,18.679,0,60,297.3,0.4065,1.652763,1.417811,558,20.4375,0,100,0,Heating Tanks.... ,77.088888,63.884617,64.981633,78.300003,67,0.472,0,11.7,-44.700001,-46.799999,0,0.215789,8.334196,65.168701,3.925868,3.925574,0.47197,5.503,151.244705,0.026,0.472,0,0,79.199997,78.699997,78.366669,77.066666,75.566666,73.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.443,68.44,14.822,14.551,23.286,C3H8,37296.24147,59685.26417,,384,67.86,13.560845,2.396456,67.400002,11.7,29.407,0.994828,0.98596,1.008994,0,14.412678,2.384062,36941.70372,6110.682299
1/16/2025,48:24.6,562.96,563.13,120.15,2.4739,120.8,18.779,0,60,297.2,0.4065,1.652492,1.418893,561,20.4375,0,100,0,Heating Tanks.... ,77.133332,63.884173,64.975511,78.333336,67,0.474,0,11.71,-44.599998,-46.799999,0,0.250952,8.33413,65.175491,3.942985,3.942743,0.474028,5.502802,151.244904,0.03,0.474,0,0,79.099998,78.833333,78.333333,77.133331,75.699997,73.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.444,68.44,14.792,14.521,23.298,C3H8,37219.34729,59716.02184,,396,68.2,13.984621,2.408463,67.400002,11.71,29.407,0.994852,0.98596,1.009019,0,14.363255,2.396065,36815.02365,6141.448368
1/16/2025,48:27.6,565.96,566.13,120.15,2.4735,120.8,18.88,0,60,297.2,0.4065,1.652315,1.41831,564,20.4375,0,100,0,Heating Tanks.... ,77.172222,63.885504,64.977551,78.400002,67,0.476,0,11.7,-44.5,-46.700001,0,0.294351,8.33416,65.171738,3.958101,3.95783,0.475841,5.502572,151.244873,0.035,0.476,0,0,79.099998,79.066666,78.099998,77.199997,75.800003,73.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.443,68.44,14.869,14.597,23.31,C3H8,37414.14589,59746.77951,,420,68.58,14.832174,2.421882,67.400002,11.7,29.407,0.994828,0.98596,1.008994,0,14.285837,2.409357,36616.5926,6175.517124
1/16/2025,48:30.6,568.96,569.13,120.15,2.4735,120.8,18.98,0,60,297.2,0.4065,1.652759,1.417811,567,20.4375,0,100,0,Heating Tanks.... ,77.283333,63.886836,64.989796,78.400002,67.002041,0.477,0,11.67,-44.700001,-46.700001,0,0.311886,8.334413,65.139473,3.971306,3.971036,0.477423,5.502361,151.244797,0.037,0.477,0,0,79.166664,79.233332,78.266668,77.199997,75.866669,73.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.443,68.44,14.792,14.518,23.322,C3H8,37211.65787,59777.53719,,444,68.92,15.679727,2.433889,67.400002,11.67,29.407,0.994756,0.98596,1.008921,0,14.173825,2.421125,36329.49017,6205.679974
1/16/2025,48:33.6,572.03,572.13,120.15,2.4732,120.8,19.081,0,60,297.2,0.4065,1.652758,1.41831,570,20.4375,0,100,0,Heating Tanks.... ,77.416666,63.887723,64.997959,78.400002,67.010204,0.479,0,11.69,-44.799999,-46.5,0,0.293064,8.334609,65.112511,3.983378,3.983083,0.478871,5.503101,151.244751,0.035,0.479,0,0,79.399999,79.199997,78.5,77.300003,75.900002,74.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.47,29.443,68.44,14.839,14.564,23.335,C3H8,37329.56228,59810.858,,432,69.28,15.25595,2.446602,67.400002,11.69,29.406,0.994771,0.98596,1.008936,0,14.135916,2.433809,36232.32446,6238.192891
1/16/2025,48:36.6,574.96,575.13,120.15,2.4732,120.8,19.182,0,60,297.2,0.4066,1.653364,1.41831,573,20.4375,0,100,0,Heating Tanks.... ,77.494445,63.887279,65,78.400002,67.022449,0.48,0,11.7,-44.900002,-46.299999,0,0.268557,8.334586,65.118187,3.995944,3.99567,0.480378,5.502623,151.244736,0.032,0.48,0,0,79.699999,79.266668,78.566666,77.333336,75.900002,74.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.443,68.44,14.789,14.521,23.347,C3H8,37219.34729,59841.61567,,408,69.6,14.408398,2.457903,67.400002,11.7,29.406,0.994795,0.98596,1.008961,0,14.198473,2.445111,36392.66536,6267.15941
1/16/2025,48:39.6,577.96,578.13,120.15,2.4727,120.7,19.282,0,60,297.1,0.4064,1.652647,1.41831,576,20.4375,0,100,0,Heating Tanks.... ,77.494445,63.886392,65,78.5,67.024489,0.482,0,11.7,-45,-46.299999,0,0.253887,8.334683,65.106186,4.008424,4.008152,0.481876,5.502975,151.244919,0.031,0.482,0,0,79.5,79.333331,78.433334,77.433334,75.900002,74.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.443,68.44,14.859,14.59,23.359,C3H8,37396.20391,59872.37335,,396,69.94,13.984621,2.46991,67.400002,11.7,29.406,0.994795,0.98596,1.008961,0,14.284091,2.457055,36612.1163,6297.774844
1/16/2025,48:42.6,580.96,581.13,120.15,2.4735,120.9,19.383,0,60,297.2,0.4068,1.651506,1.41831,579,20.4375,0,100,0,Heating Tanks.... ,77.533334,63.885208,65,78.5,67.02653,0.483,0,11.69,-45.099998,-46.400002,0,0.247943,8.334438,65.136383,4.021236,4.020944,0.483414,5.502993,151.244797,0.03,0.483,0,0,79.5,79.333333,78.533333,77.5,75.900002,74.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.5,29.442,68.44,14.826,14.557,23.371,C3H8,37311.62031,59903.13102,,408,70.2,14.408398,2.479092,67.400002,11.69,29.406,0.994771,0.98596,1.008936,0,14.392747,2.466129,36890.61824,6321.032635
1/16/2025,48:45.6,583.96,584.13,120.15,2.473,120.8,19.484,0,60,297.1,0.4067,1.65184,1.41831,582,20.4375,0,100,0,Heating Tanks.... ,77.572222,63.884321,65,78.599998,67.036734,0.485,0,11.7,-44.900002,-46.5,0,0.248751,8.334628,65.110962,4.034145,4.033877,0.484965,5.502467,151.24472,0.03,0.485,0,0,79.5,79.266668,78.599998,77.599998,76,74.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.443,68.44,14.779,14.514,23.383,C3H8,37201.40531,59933.88869,,408,70.62,14.408398,2.493924,67.400002,11.7,29.406,0.994795,0.98596,1.008961,0,14.526093,2.480944,37232.40252,6359.005712
1/16/2025,48:48.6,586.96,587.13,120.15,2.473,120.8,19.584,0,60,297.1,0.4067,1.652649,1.41831,585,20.4375,0,100,0,Heating Tanks.... ,77.683333,63.883285,65,78.599998,67.042856,0.487,0,11.7,-44.700001,-46.599998,0,0.252535,8.334774,65.09523,4.04718,4.046905,0.486528,5.502305,151.244827,0.03,0.487,0,0,79.599998,79.300003,78.799998,77.766668,76.199997,74.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.443,68.44,14.835,14.567,23.395,C3H8,37337.2517,59964.64636,,420,71,14.832174,2.507344,67.400002,11.7,29.406,0.994795,0.98596,1.008961,0,14.58864,2.494294,37392.71758,6393.222962
1/16/2025,48:51.6,589.96,590.13,120.15,2.4732,120.9,19.685,0,60,297.2,0.4069,1.653364,1.41831,588,20.4375,0,100,0,Heating Tanks.... ,77.744445,63.881066,65,78.666664,67.036734,0.488,0,11.69,-44.700001,-46.799999,0,0.248644,8.334223,65.164253,4.057266,4.056952,0.487733,5.502662,151.24469,0.03,0.488,0,0,79.599998,79.333336,79.099998,77.833336,76.199997,74.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.66,29.443,68.44,14.809,14.624,23.407,C3H8,37483.35065,59995.40404,,456,71.38,16.103503,2.520763,67.400002,11.69,29.406,0.994771,0.98596,1.008936,0,14.578727,2.507583,37367.30971,6427.283611
1/16/2025,48:54.6,592.96,593.13,120.15,2.4732,120.9,19.786,0,60,297.2,0.4069,1.652515,1.41831,591,20.4375,0,100,0,Heating Tanks.... ,77.811111,63.878403,65,78.699997,67.032653,0.489,0,11.7,-44.599998,-46.799999,0,0.213467,8.33433,65.151543,4.063339,4.063044,0.488466,5.502568,151.244629,0.026,0.488,0,0,79.866669,79.333336,79,78,76.199997,74.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.443,68.43,14.806,14.541,23.419,C3H8,37270.61008,60026.16171,,456,71.74,16.103503,2.533477,67.400002,11.7,29.406,0.994795,0.98596,1.008961,0,14.596796,2.520291,37413.62322,6459.856553
1/16/2025,48:57.6,595.96,596.13,120.15,2.4724,120.8,19.886,0,60,297.1,0.4066,1.652847,1.417811,594,20.4375,0,100,0,Heating Tanks.... ,77.933333,63.875741,65,78.800003,67.038775,0.49,0,11.7,-44.5,-46.700001,0,0.180096,8.334416,65.138809,4.075943,4.07565,0.489979,5.502908,151.244568,0.022,0.49,0,0,80,79.633334,79.033333,78.099998,76.233332,74.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.443,68.43,14.769,14.504,23.431,C3H8,37175.77392,60056.91938,,420,72.06,14.832174,2.544777,67.400002,11.7,29.406,0.994795,0.98596,1.008961,0,14.674152,2.531533,37611.8961,6488.671079
1/16/2025,49:00.6,598.96,599.13,120.15,2.4724,120.8,19.987,0,60,297.1,0.4068,1.652847,1.41831,597,20.4375,0,100,0,Heating Tanks.... ,78.055555,63.874853,65,78.866669,67.048979,0.492,0,11.69,-44.599998,-46.599998,0,0.203712,8.334512,65.130493,4.088999,4.088765,0.49155,5.502429,151.244583,0.024,0.492,0,0,80.099998,80.033333,79,78.233332,76.333336,74.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.442,68.43,14.826,14.561,23.443,C3H8,37321.87287,60087.67706,,396,72.42,13.984621,2.557491,67.400002,11.69,29.406,0.994771,0.98596,1.008936,0,14.746583,2.544118,37797.54739,6520.928539
1/16/2025,49:03.6,601.96,602.14,120.15,2.4725,120.9,20.088,0,60,297.1,0.4068,1.652174,1.418893,600,20.4375,0,100,0,Heating Tanks.... ,78.138889,63.876332,65,78.900002,67.046938,0.494,0,11.7,-44.799999,-46.599998,0,0.258397,8.334354,65.147385,4.107282,4.107021,0.493743,5.502958,151.24472,0.031,0.494,0,0,80.066666,80.166667,79.033333,78.300003,76.466667,74.800001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.5,29.443,68.43,14.819,14.554,23.455,C3H8,37303.93089,60118.43473,,420,72.78,14.832174,2.570204,67.400002,11.7,29.406,0.994795,0.98596,1.008961,0,14.838766,2.556827,38033.82495,6553.503763
1/16/2025,49:06.6,604.96,605.14,120.15,2.4719,120.8,20.188,0,60,297,0.4067,1.652777,1.41831,603,20.4375,0,100,0,Heating Tanks.... ,78.266666,63.878403,65,78.933334,67.02653,0.495,0,11.72,-44.900002,-46.400002,0,0.303545,8.33458,65.118988,4.121592,4.121297,0.495456,5.502539,151.244781,0.036,0.496,0,0,80.099998,80.333333,79.199997,78.300003,76.699997,74.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.443,68.43,14.786,14.521,23.468,C3H8,37219.34729,60151.75554,,420,73.12,14.832174,2.582211,67.400002,11.72,29.406,0.994844,0.98596,1.00901,0,14.963893,2.568897,38354.54301,6584.440032
1/16/2025,49:09.6,607.96,608.14,120.15,2.4717,120.8,20.289,0,60,297,0.4067,1.652709,1.41831,606,20.4375,0,100,0,Heating Tanks.... ,78.355556,63.881362,65,79,67.008163,0.497,0,11.72,-44.900002,-46.299999,0,0.305743,8.334521,65.125259,4.134095,4.1338,0.496956,5.502188,151.24472,0.037,0.497,0,0,80.300001,80.466667,79.199997,78.366669,76.866669,74.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.443,68.43,14.759,14.494,23.48,C3H8,37150.14253,60182.51321,,408,73.44,14.408398,2.593512,67.400002,11.72,29.406,0.994844,0.98596,1.00901,0,15.011652,2.580139,38476.95798,6613.255962
1/16/2025,49:12.6,610.96,611.14,120.15,2.4721,120.8,20.389,0,60,297,0.4068,1.651632,1.41831,609,20.4375,0,100,0,Heating Tanks.... ,78.494445,63.884469,65,79,67.002041,0.499,0,11.7,-45.099998,-46.299999,0,0.279962,8.334555,65.121674,4.147206,4.146938,0.498532,5.502584,151.244736,0.034,0.499,0,0,80.566666,80.266668,79.933332,78.400002,76.933334,74.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.443,68.43,14.799,14.534,23.492,C3H8,37252.6681,60213.27089,,432,73.84,15.25595,2.607637,67.400002,11.7,29.406,0.994795,0.98596,1.008961,0,14.944155,2.594066,38303.95341,6648.95188
1/16/2025,49:15.6,613.97,614.14,120.15,2.4708,120.7,20.49,0,60,296.9,0.4064,1.653715,1.41831,612,20.4375,0,100,0,Heating Tanks.... ,78.511112,63.887575,65,79.033333,67.008163,0.5,0,11.7,-45.099998,-46.299999,0,0.259227,8.334418,65.140259,4.160508,4.16024,0.500128,5.502955,151.244736,0.031,0.5,0,0,80.800001,80.466667,79.533333,78.466667,77,74.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.443,68.43,14.829,14.564,23.504,C3H8,37329.56228,60244.02856,,456,74.22,16.103503,2.621057,67.400002,11.7,29.406,0.994795,0.98596,1.008961,0,14.875026,2.607415,38126.7658,6683.16913
1/16/2025,49:18.6,616.96,617.14,120.15,2.4718,120.8,20.591,0,60,297,0.4068,1.653046,1.41831,615,20.4375,0,100,0,Heating Tanks.... ,78.577777,63.890682,65,79.099998,67.014285,0.502,0,11.68,-45,-46.299999,0,0.260703,8.334421,65.138138,4.173568,4.173294,0.501695,5.503036,151.244644,0.031,0.502,0,0,80.766665,80.699999,79.433334,78.5,77.133331,74.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.443,68.43,14.789,14.521,23.516,C3H8,37219.34729,60274.78623,,444,74.56,15.679727,2.633064,67.400002,11.68,29.406,0.994747,0.98596,1.008912,0,14.883301,2.619232,38147.97488,6713.457426
1/16/2025,49:21.6,619.96,620.14,120.15,2.4713,120.8,20.691,0,60,296.9,0.4067,1.652774,1.41831,618,20.4375,0,100,0,Heating Tanks.... ,78.583333,63.893788,65,79.099998,67.008163,0.503,0,11.71,-45.099998,-46.400002,0,0.263113,8.334583,65.116936,4.186601,4.186328,0.503258,5.502784,151.244598,0.032,0.503,0,0,80.599998,80.533333,79.533333,78.533333,77.300001,75,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.443,68.43,14.812,14.547,23.528,C3H8,37285.98891,60305.5439,,408,74.9,14.408398,2.645071,67.400002,11.71,29.406,0.99482,0.98596,1.008986,0,14.889934,2.631369,38164.97614,6744.564321
1/16/2025,49:24.6,622.96,623.14,120.15,2.4711,120.8,20.792,0,60,296.9,0.4068,1.652908,1.41831,621,20.4375,0,100,0,Heating Tanks.... ,78.572222,63.896747,65,79.099998,67.002041,0.505,0,11.69,-45,-46.599998,0,0.264139,8.33464,65.110031,4.199574,4.199303,0.504815,5.503134,151.244751,0.032,0.505,0,0,80.566666,80.433334,79.466667,78.599998,77.333336,75.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.442,68.43,14.859,14.59,23.54,C3H8,37396.20391,60336.30158,,408,75.26,14.408398,2.657784,67.400002,11.69,29.406,0.994771,0.98596,1.008936,0,14.8916,2.643887,38169.24648,6776.651227
1/16/2025,49:27.6,625.96,626.14,120.15,2.472,120.9,20.893,0,60,297,0.4071,1.651901,1.41831,624,20.4375,0,100,0,Heating Tanks.... ,78.699999,63.899854,65,79.133331,67,0.506,0,11.69,-44.900002,-46.599998,0,0.266649,8.334697,65.103088,4.212469,4.212199,0.506363,5.502745,151.24469,0.032,0.506,0,0,80.699999,80.333336,79.899999,78.666664,77.466667,75.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.443,68.43,14.789,14.524,23.552,C3H8,37227.03671,60367.05925,,420,75.58,14.832174,2.669085,67.400002,11.69,29.406,0.994771,0.98596,1.008936,0,14.950864,2.655129,38321.14759,6805.465051
1/16/2025,49:30.6,628.96,629.14,120.15,2.4717,120.9,20.993,0,60,297,0.407,1.652506,1.41831,627,20.4375,0,100,0,Heating Tanks.... ,78.816666,63.903404,65,79.199997,67,0.507,0,11.71,-44.799999,-46.599998,0,0.248735,8.334325,65.149719,4.219315,4.219001,0.507176,5.502502,151.244507,0.03,0.507,0,0,80.666667,80.533333,80.333336,78.666664,77.466667,75.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.443,68.43,14.773,14.511,23.564,C3H8,37193.7159,60397.81692,,396,75.92,13.984621,2.681092,67.400002,11.71,29.406,0.99482,0.98596,1.008986,0,14.992009,2.667203,38426.6102,6836.41286
1/16/2025,49:33.6,631.96,632.14,120.15,2.4718,120.9,21.094,0,60,297,0.4072,1.65244,1.41831,630,20.4375,0,100,0,Heating Tanks.... ,78.700001,63.907694,65,79.300003,67,0.509,0,11.69,-45,-46.599998,0,0.210752,8.334661,65.108986,4.230458,4.230188,0.508521,5.502889,151.244507,0.025,0.509,0,0,80.900002,80.333336,79.733332,78.633331,77.300003,75.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.443,68.43,14.806,14.538,23.576,C3H8,37262.92066,60428.5746,,408,76.28,14.408398,2.693805,67.400002,11.69,29.406,0.994771,0.98596,1.008936,0,14.908005,2.67972,38211.29494,6868.495291
1/16/2025,49:36.6,634.96,635.14,120.15,2.4719,121,21.195,0,60,297,0.4073,1.652373,1.41831,633,20.4375,0,100,0,Heating Tanks.... ,78.700001,63.911688,65,79.300003,67,0.51,0,11.68,-44.799999,-46.700001,0,0.187249,8.334732,65.100754,4.244043,4.243772,0.510151,5.503158,151.244537,0.023,0.51,0,0,80.866669,80.466667,79.533333,78.666664,77.300003,75.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.444,68.43,14.726,14.461,23.588,C3H8,37065.55893,60459.33227,,420,76.6,14.832174,2.705106,67.400002,11.68,29.406,0.994747,0.98596,1.008912,0,14.763072,2.690896,37839.81162,6897.141078
1/16/2025,49:39.6,637.96,638.14,120.15,2.4716,120.9,21.296,0,60,297,0.4072,1.652573,1.41831,636,20.4375,0,100,0,Heating Tanks.... ,78.777778,63.916273,65,79.400002,67,0.512,0,11.7,-44.700001,-46.700001,0,0.228509,8.334947,65.075233,4.259255,4.25901,0.511976,5.502925,151.244553,0.027,0.512,0,0,80.900002,80.599998,79.733332,78.733332,77.300003,75.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.443,68.43,14.763,14.498,23.6,C3H8,37160.39508,60490.08994,,420,76.96,14.832174,2.717819,67.400002,11.7,29.406,0.994795,0.98596,1.008961,0,14.665885,2.703674,37590.70681,6929.893509
