Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,49:42.6,640.96,641.15,120.15,2.4719,121,21.396,0,60,297,0.4073,1.651321,1.41831,639,20.4375,0,100,0,Heating Tanks.... ,78.93889,63.921599,65,79.433334,67,0.514,0,11.72,-44.700001,-46.700001,0,0.285174,8.334931,65.078781,4.275916,4.275623,0.513972,5.502702,151.244736,0.034,0.514,0,0,81.033335,80.733335,80.233335,78.766668,77.433334,75.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.443,68.43,14.716,14.455,23.612,C3H8,37050.18009,60520.84761,,384,77.26,13.560845,2.728414,67.400002,11.72,29.406,0.994844,0.98596,1.00901,0,14.580257,2.714346,37371.23124,6957.246128
1/16/2025,49:45.6,643.96,644.15,120.15,2.4707,120.8,21.497,0,60,296.9,0.407,1.652123,1.417811,642,20.4375,0,100,0,Heating Tanks.... ,79.027777,63.928551,65,79.5,67,0.516,0,11.71,-44.799999,-46.700001,0,0.310052,8.334826,65.091484,4.288923,4.288631,0.515535,5.503046,151.244675,0.037,0.516,0,0,81.266665,80.733332,79.966667,78.900002,77.599998,75.699999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.443,68.43,14.776,14.511,23.625,C3H8,37193.7159,60554.16843,,372,77.6,13.137068,2.740421,67.400002,11.71,29.406,0.99482,0.98596,1.008986,0,14.455118,2.726224,37050.48371,6987.692807
1/16/2025,49:48.6,646.96,647.15,120.15,2.4712,120.9,21.598,0,60,296.9,0.4071,1.652436,1.41831,645,20.4375,0,100,0,Heating Tanks.... ,79.111112,63.936539,65,79.533333,67,0.517,0,11.71,-44.700001,-46.700001,0,0.295724,8.334635,65.114075,4.302325,4.302034,0.517141,5.502834,151.244644,0.036,0.517,0,0,81.400002,80.699999,79.933334,78.900002,77.800003,75.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.442,68.43,14.783,14.521,23.637,C3H8,37219.34729,60584.9261,,408,77.94,14.408398,2.752428,67.400002,11.71,29.406,0.99482,0.98596,1.008986,0,14.366199,2.738169,36822.56978,7018.308987
1/16/2025,49:51.6,649.96,650.15,120.15,2.4705,120.8,21.698,0,60,296.8,0.407,1.652904,1.41831,648,20.4375,0,100,0,Heating Tanks.... ,79.166668,63.944084,65,79.599998,67,0.519,0,11.71,-44.700001,-46.700001,0,0.276308,8.334733,65.102242,4.315115,4.314822,0.518675,5.502451,151.244659,0.033,0.519,0,0,81.300003,80.800003,79.866669,78.933334,77.966667,76.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.442,68.43,14.792,14.528,23.649,C3H8,37237.28927,60615.68377,,408,78.28,14.408398,2.764435,67.400002,11.71,29.406,0.99482,0.98596,1.008986,0,14.320109,2.750114,36704.43446,7048.925167
1/16/2025,49:54.6,652.96,653.15,120.15,2.4707,120.9,21.799,0,60,296.9,0.4071,1.651516,1.417811,651,20.4375,0,100,0,Heating Tanks.... ,79.305555,63.949113,65,79.666664,67,0.52,0,11.68,-44.799999,-46.700001,0,0.264683,8.334706,65.106339,4.327623,4.327331,0.520176,5.5034,151.24469,0.032,0.52,0,0,81.333336,81.099998,80.099998,79.033333,78.033333,76.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.443,68.43,14.802,14.538,23.661,C3H8,37262.92066,60646.44145,,420,78.64,14.832174,2.777148,67.400002,11.68,29.406,0.994747,0.98596,1.008912,0,14.239455,2.762559,36497.70832,7080.824731
1/16/2025,49:57.6,655.96,656.15,120.15,2.4702,120.8,21.9,0,60,296.8,0.407,1.652903,1.41831,654,20.4375,0,100,0,Heating Tanks.... ,79.422222,63.952663,65,79.699997,67,0.522,0,11.7,-44.700001,-46.799999,0,0.259832,8.33462,65.115883,4.340803,4.340509,0.521757,5.502828,151.244675,0.031,0.522,0,0,81.433334,81.233332,80.166664,79.233332,78.166667,76.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.443,68.43,14.802,14.538,23.673,C3H8,37262.92066,60677.19912,,432,79,15.25595,2.789861,67.400002,11.7,29.406,0.994795,0.98596,1.008961,0,14.140683,2.775341,36244.5408,7113.586112
1/16/2025,50:00.6,658.96,659.15,120.15,2.4711,121,22,0,60,296.9,0.4074,1.651653,1.417811,657,20.4375,0,100,0,Heating Tanks.... ,79.472223,63.95651,65,79.800003,67,0.523,0,11.69,-44.599998,-46.700001,0,0.259574,8.334632,65.115616,4.353797,4.353505,0.523316,5.502821,151.244781,0.031,0.523,0,0,81.500003,81.199999,80.233335,79.366669,78.300003,76.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.443,68.43,14.799,14.534,23.685,C3H8,37252.6681,60707.95679,,432,79.34,15.25595,2.801868,67.400002,11.69,29.406,0.994771,0.98596,1.008936,0,14.135748,2.787218,36231.89338,7144.027483
1/16/2025,50:03.6,661.96,662.15,120.15,2.4703,120.8,22.101,0,60,296.8,0.4071,1.652836,1.41831,660,20.4375,0,100,0,Heating Tanks.... ,79.683333,63.961539,65,79.900002,67,0.525,0,11.7,-44.599998,-46.799999,0,0.259693,8.334742,65.099625,4.366393,4.36612,0.52483,5.502845,151.244598,0.031,0.525,0,0,82.033333,81.133331,80.666664,79.566666,78.366669,76.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.43,14.786,14.521,23.697,C3H8,37219.34729,60738.71446,,408,79.66,14.408398,2.813169,67.400002,11.7,29.406,0.994795,0.98596,1.008961,0,14.218091,2.798527,36442.94889,7173.016072
1/16/2025,50:06.6,664.96,665.15,120.15,2.4705,120.9,22.202,0,60,296.8,0.4072,1.652459,1.41831,663,20.4375,0,100,0,Heating Tanks.... ,79.694445,63.96716,65,80.033333,67,0.526,0,11.69,-44.599998,-46.799999,0,0.260306,8.334959,65.074379,4.379168,4.378892,0.526362,5.502422,151.244614,0.031,0.527,0,0,81.766668,81.433334,80.633331,79.666664,78.300003,76.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.43,14.809,14.541,23.709,C3H8,37270.61008,60769.47214,,396,80,13.984621,2.825176,67.400002,11.69,29.406,0.994771,0.98596,1.008936,0,14.302068,2.810404,36658.19454,7203.455995
1/16/2025,50:09.6,667.96,668.15,120.15,2.4707,120.9,22.302,0,60,296.9,0.4073,1.652568,1.41831,666,20.4375,0,100,0,Heating Tanks.... ,79.677778,63.972042,65,80.166664,67,0.527,0,11.72,-44.599998,-46.799999,0,0.231368,8.334819,65.090775,4.383154,4.382872,0.526839,5.502891,151.244461,0.028,0.527,0,0,81.599998,81.333336,80.533333,79.800001,78.366669,76.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.43,14.743,14.478,23.721,C3H8,37109.1323,60800.22981,,408,80.34,14.408398,2.837183,67.400002,11.72,29.406,0.994844,0.98596,1.00901,0,14.405793,2.822554,36924.05503,7234.599455
1/16/2025,50:12.6,670.96,671.15,120.15,2.4703,120.9,22.403,0,60,296.8,0.4072,1.65239,1.41831,669,20.4375,0,100,0,Heating Tanks.... ,79.738889,63.973965,65,80.333336,67,0.528,0,11.71,-44.599998,-46.799999,0,0.195121,8.334781,65.096169,4.395902,4.39561,0.528368,5.502564,151.244476,0.023,0.529,0,0,81.566666,81.566666,80.5,79.900002,78.400002,76.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.43,14.749,14.485,23.733,C3H8,37127.07427,60830.98748,,396,80.68,13.984621,2.84919,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.512833,2.834336,37198.41478,7264.799366
1/16/2025,50:15.6,673.96,674.15,120.15,2.4703,120.9,22.504,0,60,296.8,0.4072,1.651783,1.41831,672,20.4375,0,100,0,Heating Tanks.... ,79.844444,63.97574,65,80.466667,67,0.53,0,11.68,-44.5,-46.700001,0,0.190232,8.334682,65.109039,4.4085,4.408208,0.529877,5.502503,151.24437,0.023,0.53,0,0,81.699997,81.566666,80.933334,79.900002,78.5,76.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.43,14.779,14.511,23.746,C3H8,37193.7159,60864.30829,,420,81.04,14.832174,2.861903,67.400002,11.68,29.406,0.994747,0.98596,1.008912,0,14.55071,2.846869,37295.4981,7296.923146
1/16/2025,50:18.6,676.96,677.15,120.15,2.4704,120.9,22.604,0,60,296.8,0.4074,1.652324,1.41831,675,20.4375,0,100,0,Heating Tanks.... ,79.877777,63.979438,65,80.599998,67,0.532,0,11.71,-44.599998,-46.700001,0,0.232519,8.33472,65.102798,4.424553,4.424308,0.531813,5.503012,151.244568,0.028,0.532,0,0,81.699997,81.566666,80.966667,79.933334,78.599998,76.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.43,14.779,14.514,23.758,C3H8,37201.40531,60895.06597,,456,81.44,16.103503,2.876029,67.599998,11.71,29.406,0.994442,0.985586,1.008986,0,14.534231,2.860045,37253.25896,7330.693909
1/16/2025,50:21.6,679.96,680.15,120.15,2.4706,120.9,22.705,0,60,296.8,0.4074,1.652392,1.41831,678,20.4375,0,100,0,Heating Tanks.... ,79.966666,63.985355,65,80.699997,67,0.534,0,11.71,-44.599998,-46.700001,0,0.283747,8.334758,65.097229,4.438855,4.438559,0.533521,5.503063,151.244659,0.034,0.534,0,0,81.799998,81.900002,81,79.966667,78.599998,76.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.43,14.756,14.488,23.77,C3H8,37134.76369,60925.82364,,444,81.7,15.679727,2.885211,67.400002,11.71,29.406,0.99482,0.98596,1.008986,0,14.558889,2.870264,37316.46205,7356.887917
1/16/2025,50:24.6,682.96,683.16,120.15,2.4709,121,22.806,0,60,296.9,0.4076,1.651989,1.418893,681,20.4375,0,100,0,Heating Tanks.... ,79.988888,63.991716,65,80.766668,67,0.535,0,11.71,-44.5,-46.599998,0,0.297459,8.334739,65.101059,4.451671,4.451398,0.535059,5.502554,151.244614,0.036,0.535,0,0,82,81.733332,80.866669,80.099998,78.599998,76.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.43,14.753,14.488,23.782,C3H8,37134.76369,60956.58131,,408,82.12,14.408398,2.900043,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.628017,2.884924,37493.64663,7394.463609
1/16/2025,50:27.6,685.96,686.16,120.15,2.47,120.9,22.907,0,60,296.8,0.4073,1.651781,1.41831,684,20.4375,0,100,0,Heating Tanks.... ,80.061111,63.997485,65,80.800003,67,0.537,0,11.7,-44.700001,-46.700001,0,0.274681,8.33468,65.109085,4.464359,4.464089,0.536584,5.502726,151.244659,0.033,0.537,0,0,82.133331,81.933334,80.766668,80.166664,78.599998,76.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.42,14.816,14.547,23.794,C3H8,37285.98891,60987.33899,,408,82.48,14.408398,2.912756,67.400002,11.7,29.406,0.994795,0.98596,1.008961,0,14.688881,2.897597,37649.6509,7426.944083
1/16/2025,50:30.6,688.96,689.16,120.15,2.47,120.9,23.007,0,60,296.8,0.4074,1.652389,1.41831,687,20.4375,0,100,0,Heating Tanks.... ,80.122222,64.000296,65,80.800003,67,0.538,0,11.72,-44.599998,-46.599998,0,0.254446,8.334528,65.128952,4.477191,4.476896,0.538121,5.502584,151.244629,0.031,0.538,0,0,82.066666,82.033333,80.933334,80.199997,78.699997,76.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.42,14.789,14.521,23.806,C3H8,37219.34729,61018.09666,,432,82.84,15.25595,2.92547,67.599998,11.72,29.406,0.994466,0.985586,1.00901,0,14.782546,2.909282,37889.72674,7456.894388
1/16/2025,50:33.6,691.96,692.16,120.15,2.4698,120.9,23.108,0,60,296.8,0.4073,1.651915,1.41831,690,20.4375,0,100,0,Heating Tanks.... ,80.222221,64.001331,65,80.699997,67,0.54,0,11.71,-44.599998,-46.599998,0,0.249787,8.334702,65.104851,4.489492,4.489223,0.5396,5.502661,151.244675,0.03,0.54,0,0,82.366666,81.966667,81.233332,80.199997,78.699997,76.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.42,14.763,14.498,23.818,C3H8,37160.39508,61048.85433,,420,83.18,14.832174,2.937477,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.892559,2.922163,38171.70559,7489.910898
1/16/2025,50:36.6,694.96,695.16,120.15,2.4697,120.9,23.209,0,60,296.7,0.4073,1.652184,1.41831,693,20.4375,0,100,0,Heating Tanks.... ,80.338889,64.002219,65,80.633331,67,0.541,0,11.72,-44.799999,-46.599998,0,0.249625,8.334833,65.090981,4.502323,4.502051,0.541139,5.502581,151.244766,0.03,0.541,0,0,82.866669,82.099998,81.300003,80.099998,78.699997,76.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.42,14.759,14.494,23.83,C3H8,37150.14253,61079.612,,396,83.5,13.984621,2.948777,67.400002,11.72,29.405,0.994811,0.98596,1.008977,0,14.912109,2.933476,38221.81296,7518.908365
1/16/2025,50:39.6,697.96,698.16,120.15,2.4697,120.9,23.309,0,60,296.7,0.4073,1.652994,1.41831,696,20.4375,0,100,0,Heating Tanks.... ,80.433334,64.005473,65,80.566666,67,0.543,0,11.71,-44.799999,-46.599998,0,0.251942,8.334525,65.128952,4.514699,4.514406,0.542621,5.502394,151.244583,0.03,0.543,0,0,82.866669,82.233335,81.400002,80.199999,78.766668,77.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.42,14.806,14.534,23.842,C3H8,37252.6681,61110.36968,,432,83.92,15.25595,2.96361,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.850902,2.94816,38064.93304,7556.543912
1/16/2025,50:42.6,700.96,701.16,120.15,2.4696,120.9,23.41,0,60,296.7,0.4074,1.651846,1.417811,699,20.4375,0,100,0,Heating Tanks.... ,80.533334,64.009171,65,80.533333,67,0.544,0,11.69,-44.799999,-46.5,0,0.250596,8.334288,65.156769,4.527208,4.526933,0.544124,5.502729,151.244583,0.03,0.544,0,0,82.400002,82.533333,81.533333,80.533333,78.900002,77.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.42,14.792,14.524,23.854,C3H8,37227.03671,61141.12735,,468,84.28,16.52728,2.976323,67.400002,11.69,29.405,0.994738,0.98596,1.008903,0,14.82912,2.960662,38009.10154,7588.590169
1/16/2025,50:45.6,703.96,704.16,120.15,2.4698,120.9,23.511,0,60,296.8,0.4075,1.65151,1.41831,702,20.4375,0,100,0,Heating Tanks.... ,80.527778,64.012426,65,80.599998,66.997959,0.546,0,11.72,-44.799999,-46.400002,0,0.24558,8.334249,65.164124,4.539161,4.538868,0.545556,5.502827,151.244797,0.03,0.546,0,0,82.366669,82.233332,81.599998,80.699997,78.900002,77.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.42,14.749,14.481,23.866,C3H8,37116.82171,61171.88502,,432,84.6,15.25595,2.987624,67.400002,11.72,29.405,0.994811,0.98596,1.008977,0,14.861704,2.972121,38092.61827,7617.959852
1/16/2025,50:48.6,706.96,707.16,120.15,2.4692,120.9,23.612,0,60,296.7,0.4073,1.651466,1.41831,705,20.4375,0,100,0,Heating Tanks.... ,80.705555,64.014793,65,80.666664,66.985715,0.546,0,11.7,-45,-46.400002,0,0.225304,8.334538,65.126137,4.545447,4.545133,0.546306,5.502722,151.244461,0.027,0.547,0,0,83,82.400002,81.566666,80.666664,78.933334,77.666667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.442,68.42,14.769,14.504,23.878,C3H8,37175.77392,61202.6427,,396,84.94,13.984621,2.999631,67.400002,11.7,29.405,0.994763,0.98596,1.008928,0,14.871486,2.98392,38117.69153,7648.203068
1/16/2025,50:51.6,709.96,710.16,120.15,2.4698,121,23.712,0,60,296.7,0.4076,1.651713,1.41831,708,20.4375,0,100,0,Heating Tanks.... ,80.777777,64.016272,65,80.800003,66.963266,0.548,0,11.71,-44.900002,-46.400002,0,0.170101,8.334666,65.110779,4.547099,4.546805,0.547519,5.502598,151.2444,0.02,0.547,0,0,82.666664,82.599998,81.666667,80.766668,79.066666,77.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.42,14.806,14.538,23.89,C3H8,37262.92066,61233.40037,,408,85.3,14.408398,3.012344,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.886165,2.99664,38155.31635,7680.805478
1/16/2025,50:54.7,712.96,713.16,120.15,2.4695,120.9,23.813,0,60,296.7,0.4075,1.651508,1.41831,711,20.4375,0,100,0,Heating Tanks.... ,80.772222,64.017751,65,80.933334,66.94694,0.549,0,11.7,-45,-46.299999,0,0.123701,8.334728,65.10434,4.559594,4.559322,0.549018,5.502686,151.244308,0.015,0.548,0,0,82.599998,82.466667,81.733332,80.800003,79.133331,77.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.5,29.441,68.42,14.766,14.501,23.902,C3H8,37168.0845,61264.15804,,420,85.64,14.832174,3.024351,67.400002,11.7,29.406,0.994795,0.98596,1.008961,0,14.946903,3.00861,38310.99597,7711.487527
1/16/2025,50:57.7,715.96,716.16,120.15,2.4686,120.8,23.914,0,60,296.6,0.4072,1.653326,1.41831,714,20.4375,0,100,0,Heating Tanks.... ,80.988889,64.022337,65,81.033333,66.928573,0.551,0,11.71,-45.099998,-46.299999,0,0.162469,8.334483,65.133377,4.573998,4.573717,0.550749,5.502628,151.244629,0.02,0.55,0,0,82.933334,82.866669,81.933334,80.900002,79.199997,78.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.442,68.42,14.779,14.514,23.914,C3H8,37201.40531,61294.91571,,408,85.98,14.408398,3.036358,67.599998,11.71,29.406,0.994442,0.985586,1.008986,0,14.960068,3.019483,38344.73925,7739.354891
1/16/2025,51:00.7,718.96,719.16,120.15,2.469,120.9,24.014,0,60,296.7,0.4074,1.652855,1.418893,717,20.4375,0,100,0,Heating Tanks.... ,81.127777,64.029289,65,81.099998,66.910205,0.553,0,11.7,-45.099998,-46.299999,0,0.245285,8.334609,65.118179,4.590211,4.589935,0.552691,5.502789,151.244644,0.029,0.552,0,0,83.199997,83.133331,82.099998,80.900002,79.366669,78.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.42,14.773,14.508,23.926,C3H8,37186.02648,61325.67339,,408,86.32,14.408398,3.048365,67.400002,11.7,29.405,0.994763,0.98596,1.008928,0,14.853155,3.032399,38070.7075,7772.461606
1/16/2025,51:03.7,721.96,722.17,120.15,2.469,120.9,24.115,0,60,296.7,0.4074,1.652653,1.41831,720,20.4375,0,100,0,Heating Tanks.... ,81.083332,64.037721,65,81.133331,66.902042,0.554,0,11.71,-45.099998,-46.299999,0,0.295784,8.334515,65.128616,4.602878,4.602586,0.554209,5.503179,151.244659,0.036,0.554,0,0,83.133331,82.900002,81.766665,80.966667,79.633331,78.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.442,68.42,14.743,14.481,23.938,C3H8,37116.82171,61356.43106,,420,86.66,14.832174,3.060372,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.711697,3.044417,37708.13125,7803.266151
1/16/2025,51:06.7,724.96,725.16,120.15,2.4695,121,24.216,0,60,296.7,0.4077,1.652318,1.41831,723,20.4375,0,100,0,Heating Tanks.... ,81.044444,64.044082,65,81.199997,66.900002,0.556,0,11.71,-45,-46.299999,0,0.285067,8.334491,65.134178,4.615594,4.615324,0.55574,5.503393,151.244675,0.034,0.555,0,0,83,82.533333,81.766668,81.066666,79.766668,78.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.442,68.42,14.746,14.481,23.95,C3H8,37116.82171,61387.18873,,420,87,14.832174,3.072379,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.622975,3.056362,37480.72236,7833.88132
1/16/2025,51:09.7,727.96,728.17,120.15,2.4697,121,24.317,0,60,296.7,0.4079,1.651577,1.418893,726,20.4375,0,100,0,Heating Tanks.... ,81.155554,64.048816,65.010204,81.233332,66.900002,0.557,0,11.71,-45.099998,-46.400002,0,0.27077,8.334624,65.11689,4.628154,4.627884,0.557247,5.502839,151.244522,0.033,0.557,0,0,83.066666,82.666664,81.933334,81.199997,79.933334,78.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.42,14.72,14.458,23.962,C3H8,37057.86951,61417.94641,,384,87.3,13.560845,3.082973,67.400002,11.71,29.406,0.99482,0.98596,1.008986,0,14.539267,3.067002,37266.16821,7861.154408
1/16/2025,51:12.7,730.96,731.17,120.15,2.4691,120.9,24.417,0,60,296.7,0.4076,1.652181,1.418893,729,20.4375,0,100,0,Heating Tanks.... ,81.211111,64.052218,65.034693,81.333336,66.900002,0.559,0,11.71,-45,-46.5,0,0.260467,8.334498,65.133347,4.640624,4.640354,0.558741,5.503105,151.244659,0.031,0.558,0,0,83.266668,82.699997,82.000003,81.300001,79.900002,78.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.42,14.739,14.475,23.975,C3H8,37101.44288,61451.26722,,384,87.64,13.560845,3.09498,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.4291,3.078845,36983.79416,7891.509872
1/16/2025,51:15.7,733.96,734.17,120.15,2.4695,121,24.518,0,60,296.7,0.4079,1.651711,1.41831,732,20.4375,0,100,0,Heating Tanks.... ,81.355556,64.055768,65.065305,81.400002,66.900002,0.56,0,11.71,-44.900002,-46.5,0,0.255046,8.334203,65.170219,4.653432,4.653137,0.560277,5.502527,151.244644,0.031,0.56,0,0,83.233332,82.866669,82.566666,81.5,79.900002,78.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.49,29.441,68.41,14.716,14.455,23.987,C3H8,37050.18009,61482.02489,,396,87.96,13.984621,3.106281,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.345304,3.090087,36769.01359,7920.324148
1/16/2025,51:18.7,736.96,737.17,120.15,2.469,120.9,24.619,0,60,296.7,0.4076,1.651195,1.418893,735,20.4375,0,100,0,Heating Tanks.... ,81.505554,64.059762,65.07755,81.5,66.900002,0.562,0,11.71,-44.799999,-46.599998,0,0.252144,8.334303,65.15554,4.665549,4.665254,0.561731,5.503124,151.244705,0.03,0.561,0,0,83.233332,82.999997,83.033333,81.666664,79.933334,78.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.441,68.41,14.73,14.468,23.999,C3H8,37083.5009,61512.78256,,396,88.3,13.984621,3.118288,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.289374,3.102032,36625.65671,7950.939316
1/16/2025,51:21.7,739.96,740.17,120.15,2.469,120.9,24.719,0,60,296.7,0.4077,1.652045,1.41831,738,20.4375,0,100,0,Heating Tanks.... ,81.594445,64.0642,65.055101,81.599998,66.900002,0.563,0,11.7,-44.900002,-46.599998,0,0.248147,8.334592,65.119171,4.677728,4.677437,0.563193,5.502333,151.244659,0.03,0.563,0,0,83.233332,83.399999,82.699999,81.833336,79.966667,78.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.442,68.41,14.753,14.488,24.011,C3H8,37134.76369,61543.54024,,420,88.66,14.832174,3.131001,67.400002,11.7,29.405,0.994763,0.98596,1.008928,0,14.19875,3.114603,36393.37516,7983.160866
1/16/2025,51:24.7,742.96,743.17,120.15,2.4683,120.8,24.82,0,60,296.6,0.4074,1.652068,1.41831,741,20.4375,0,100,0,Heating Tanks.... ,81.666667,64.067455,65.020408,81.666664,66.900002,0.565,0,11.69,-44.799999,-46.700001,0,0.245796,8.334455,65.137131,4.689877,4.6896,0.564652,5.502449,151.244598,0.03,0.564,0,0,83.199997,83.866669,82.533333,81.900002,80,78.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.441,68.41,14.786,14.521,24.023,C3H8,37219.34729,61574.29791,,432,89.02,15.25595,3.143715,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.09496,3.125987,36127.34706,8012.34055
1/16/2025,51:27.7,745.96,746.17,120.15,2.4691,121,24.921,0,60,296.7,0.4078,1.651128,1.41831,744,20.4375,0,100,0,Heating Tanks.... ,81.705555,64.068934,65.002041,81.733332,66.900002,0.566,0,11.72,-44.700001,-46.700001,0,0.228862,8.334121,65.179192,4.697054,4.69674,0.565506,5.503017,151.244598,0.028,0.565,0,0,83.266668,83.833333,82.466667,81.900002,80.099998,78.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.41,14.749,14.485,24.035,C3H8,37127.07427,61605.05558,,420,89.38,14.832174,3.156428,67.599998,11.72,29.405,0.994434,0.985586,1.008977,0,14.085002,3.138858,36101.82258,8045.330784
1/16/2025,51:30.7,748.96,749.17,120.15,2.4685,120.9,25.022,0,60,296.6,0.4076,1.652177,1.41831,747,20.4375,0,100,0,Heating Tanks.... ,81.844444,64.069378,65,81.800003,66.900002,0.567,0,11.72,-44.799999,-46.700001,0,0.192845,8.334357,65.149879,4.705747,4.705473,0.566554,5.502653,151.244415,0.023,0.566,0,0,83.566666,83.833333,82.766665,81.900002,80.133331,78.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.441,68.41,14.749,14.485,24.047,C3H8,37127.07427,61635.81326,,408,89.7,14.408398,3.167729,67.599998,11.72,29.405,0.994434,0.985586,1.008977,0,14.155597,3.150096,36282.76947,8074.134833
1/16/2025,51:33.7,751.96,752.18,120.15,2.4686,120.9,25.122,0,60,296.6,0.4076,1.651867,1.417811,750,20.4375,0,100,0,Heating Tanks.... ,81.927778,64.071744,65,81.866669,66.900002,0.568,0,11.69,-44.700001,-46.700001,0,0.170393,8.334349,65.150383,4.71744,4.717168,0.56796,5.502651,151.244446,0.02,0.567,0,0,83.833331,83.733335,83.066666,81.900002,80.233332,78.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.41,14.779,14.514,24.059,C3H8,37201.40531,61666.57093,,408,90.04,14.408398,3.179736,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.240855,3.161805,36501.29681,8104.146744
1/16/2025,51:36.7,754.96,755.18,120.15,2.4685,120.9,25.223,0,60,296.6,0.4077,1.651732,1.418893,753,20.4375,0,100,0,Heating Tanks.... ,82.005556,64.074703,65,81.966667,66.900002,0.57,0,11.72,-44.599998,-46.700001,0,0.205109,8.334244,65.163811,4.730927,4.730642,0.569577,5.50311,151.244568,0.025,0.569,0,0,84.199999,84.033335,82.833336,81.933334,80.333336,78.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.441,68.4,14.686,14.425,24.071,C3H8,36973.28591,61697.3286,,396,90.36,13.984621,3.191036,67.599998,11.72,29.405,0.994434,0.985586,1.008977,0,14.350771,3.173274,36783.02545,8133.543183
1/16/2025,51:39.7,757.96,758.18,120.15,2.4683,120.9,25.324,0,60,296.6,0.4076,1.651461,1.41831,756,20.4375,0,100,0,Heating Tanks.... ,81.938889,64.078401,65,82.066666,66.900002,0.572,0,11.72,-44.599998,-46.700001,0,0.260047,8.334116,65.179504,4.74786,4.747589,0.57161,5.502633,151.244675,0.031,0.571,0,0,83.866669,84,82.733332,82,80.333336,78.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.441,68.4,14.723,14.458,24.083,C3H8,37057.86951,61728.08627,,384,90.7,13.560845,3.203043,67.400002,11.72,29.405,0.994811,0.98596,1.008977,0,14.454097,3.186423,37047.86516,8167.245374
1/16/2025,51:42.7,760.96,761.18,120.15,2.4683,120.9,25.424,0,60,296.6,0.4077,1.652068,1.418893,759,20.4375,0,100,0,Heating Tanks.... ,81.916666,64.082691,65,82.099998,66.900002,0.573,0,11.69,-44.599998,-46.700001,-0.001,0.290614,8.333884,65.209145,4.760495,4.760205,0.573127,5.503004,151.244629,0.035,0.573,0,0,83.733332,83.699999,82.833336,82.099998,80.433334,78.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.4,14.779,14.518,24.095,C3H8,37211.65787,61758.84395,,432,91.1,15.25595,3.217169,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.481726,3.199027,37118.68356,8199.55318
1/16/2025,51:45.7,763.96,764.18,120.15,2.4684,120.9,25.525,0,60,296.6,0.4076,1.651596,1.41831,762,20.4375,0,100,0,Heating Tanks.... ,81.966667,64.086537,65,82.199997,66.900002,0.575,0,11.7,-44.599998,-46.599998,0,0.286301,8.334163,65.172218,4.772495,4.772201,0.574563,5.502716,151.244629,0.034,0.574,0,0,84.166667,83.466667,82.800003,82.133331,80.466667,78.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.67,29.441,68.4,14.763,14.581,24.107,C3H8,37373.13565,61789.60162,,468,91.48,16.52728,3.230589,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.473178,3.21245,37096.77179,8233.956109
1/16/2025,51:48.7,766.96,767.18,120.15,2.468,120.9,25.626,0,60,296.5,0.4076,1.651661,1.41831,765,20.4375,0,100,0,Heating Tanks.... ,81.955555,64.089496,65.010204,82.233332,66.900002,0.576,0,11.71,-44.599998,-46.599998,0,0.264246,8.334378,65.145531,4.78452,4.78424,0.576007,5.502041,151.244675,0.032,0.575,0,0,84.033333,83.466667,82.699997,82.166664,80.366669,79,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.4,14.71,14.445,24.119,C3H8,37024.5487,61820.35929,,444,91.82,15.679727,3.242596,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.512492,3.224468,37197.53991,8264.760287
1/16/2025,51:51.7,769.96,770.18,120.15,2.4683,120.9,25.727,0,60,296.6,0.4077,1.651663,1.417811,768,20.4375,0,100,0,Heating Tanks.... ,82.005555,64.092158,65.034693,82.300003,66.900002,0.577,0,11.72,-44.900002,-46.400002,0,0.243005,8.33447,65.133804,4.796281,4.796007,0.577417,5.50266,151.244705,0.029,0.577,0,0,83.900002,83.633331,82.766668,82.166664,80.400002,79.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.4,14.739,14.475,24.131,C3H8,37101.44288,61851.11697,,408,92.16,14.408398,3.254603,67.400002,11.72,29.405,0.994811,0.98596,1.008977,0,14.584806,3.237715,37382.89024,8298.713711
1/16/2025,51:54.7,772.96,773.18,120.15,2.468,120.9,25.827,0,60,296.5,0.4077,1.651864,1.418893,771,20.4375,0,100,0,Heating Tanks.... ,82.144444,64.094821,65.061224,82.400002,66.900002,0.579,0,11.68,-44.900002,-46.400002,0,0.236855,8.334479,65.133171,4.808186,4.807914,0.578848,5.502812,151.244598,0.028,0.578,0,0,83.900002,84.033333,82.933334,82.199997,80.599998,79.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.5,29.44,68.4,14.822,14.557,24.143,C3H8,37311.62031,61881.87464,,408,92.5,14.408398,3.26661,67.400002,11.68,29.405,0.994714,0.98596,1.008879,0,14.666974,3.249343,37593.49835,8328.517904
1/16/2025,51:57.7,775.96,776.18,120.15,2.4683,121,25.928,0,60,296.6,0.4078,1.652919,1.41831,774,20.4375,0,100,0,Heating Tanks.... ,82.216667,64.09704,65.079591,82.466667,66.900002,0.58,0,11.7,-45,-46.299999,0,0.240185,8.33443,65.139854,4.820789,4.820517,0.58036,5.502665,151.244476,0.029,0.58,0,0,83.866669,84,83.133331,82.300003,80.766668,79.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.44,68.4,14.779,14.511,24.156,C3H8,37193.7159,61915.19545,,432,92.86,15.25595,3.279323,67.400002,11.7,29.405,0.994763,0.98596,1.008928,0,14.79022,3.262148,37909.39477,8361.339026
1/16/2025,52:00.7,778.96,779.18,120.15,2.4685,121,26.029,0,60,296.6,0.4079,1.651732,1.41831,777,20.4375,0,100,0,Heating Tanks.... ,82.288889,64.098371,65.073468,82.533333,66.900002,0.582,0,11.72,-45,-46.299999,0,0.247565,8.334289,65.157516,4.833441,4.833174,0.581879,5.5026,151.244751,0.03,0.581,0,0,83.933334,84.233335,83.066666,82.333336,80.966667,79.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.5,29.44,68.4,14.723,14.458,24.168,C3H8,37057.86951,61945.95312,,408,93.2,14.408398,3.29133,67.400002,11.72,29.404,0.994778,0.98596,1.008944,0,14.903699,3.274143,38200.25709,8392.085134
1/16/2025,52:03.7,781.96,782.18,120.15,2.468,120.9,26.13,0,60,296.5,0.4078,1.651661,1.41831,780,20.4375,0,100,0,Heating Tanks.... ,82.361111,64.099703,65.05102,82.599998,66.900002,0.583,0,11.7,-45.099998,-46.400002,0,0.252499,8.334584,65.120087,4.845915,4.84564,0.583374,5.502234,151.244583,0.03,0.583,0,0,84.033333,84.433332,83.166664,82.433334,80.866669,79.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.44,68.4,14.716,14.451,24.18,C3H8,37039.92753,61976.7108,,396,93.54,13.984621,3.303337,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.913573,3.284789,38225.56723,8419.373136
1/16/2025,52:06.7,784.96,785.18,120.15,2.4683,121,26.23,0,60,296.6,0.4079,1.652716,1.41831,783,20.4375,0,100,0,Heating Tanks.... ,82.355556,64.101182,65.020408,82.699997,66.900002,0.585,0,11.71,-45.099998,-46.5,0,0.254491,8.334976,65.070244,4.857694,4.857419,0.584785,5.502744,151.244644,0.031,0.584,0,0,84.266665,84.033333,83.233332,82.5,80.833336,79.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.4,14.779,14.514,24.192,C3H8,37201.40531,62007.46847,,444,93.94,15.679727,3.317463,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.846222,3.298916,38052.9364,8455.582458
1/16/2025,52:09.7,787.96,788.18,120.15,2.4684,121,26.331,0,60,296.6,0.408,1.652001,1.41831,786,20.4375,0,100,0,Heating Tanks.... ,82.461112,64.102957,65.002041,82.800003,66.900002,0.585,0,11.71,-44.900002,-46.5,-0.001,0.235317,8.334764,65.098312,4.862852,4.862552,0.585405,5.502993,151.24437,0.028,0.585,0,0,84.300003,84.566666,83.133331,82.599998,80.866669,79.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.5,29.44,68.4,14.783,14.514,24.204,C3H8,37201.40531,62038.22614,,468,94.32,16.52728,3.330883,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.820051,3.313518,37985.85666,8493.007886
1/16/2025,52:12.7,790.96,791.19,120.15,2.4677,120.9,26.432,0,60,296.5,0.4078,1.65247,1.41831,789,20.4375,0,100,0,Heating Tanks.... ,82.611111,64.10488,65,82.833336,66.900002,0.587,0,11.71,-44.900002,-46.599998,0,0.207541,8.334598,65.119926,4.874,4.873725,0.586746,5.503314,151.244446,0.025,0.586,0,0,84.466667,84.599998,83.5,82.599998,81.099998,79.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.5,29.441,68.39,14.703,14.438,24.216,C3H8,37006.60672,62068.98381,,432,94.64,15.25595,3.342183,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.846666,3.32476,38054.07344,8521.822162
1/16/2025,52:15.7,793.96,794.19,120.15,2.4678,120.9,26.533,0,60,296.5,0.4078,1.651998,1.417811,792,20.4375,0,100,0,Heating Tanks.... ,82.71111,64.107395,65,82.900002,66.900002,0.588,0,11.71,-44.700001,-46.700001,0,0.196968,8.334551,65.124062,4.886193,4.885917,0.588209,5.502893,151.244385,0.024,0.588,0,0,84.733332,84.599998,83.599998,82.666664,81.199997,79.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.39,14.766,14.501,24.228,C3H8,37168.0845,62099.74149,,396,94.98,13.984621,3.35419,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.860038,3.336704,38088.34889,8552.43733
1/16/2025,52:18.7,796.96,797.19,120.15,2.4674,120.9,26.633,0,60,296.5,0.4078,1.650807,1.417811,795,20.4375,0,100,0,Heating Tanks.... ,82.91111,64.110057,65,83,66.900002,0.59,0,11.71,-44.599998,-46.799999,0,0.225515,8.334479,65.135986,4.901119,4.900908,0.590005,5.502816,151.244751,0.027,0.59,0,0,85.100001,85.099998,83.633331,82.699997,81.266668,79.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.39,14.739,14.475,24.24,C3H8,37101.44288,62130.49916,,396,95.3,13.984621,3.365491,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.891385,3.347946,38168.6964,8581.251606
1/16/2025,52:21.7,799.96,800.19,120.15,2.4672,120.8,26.734,0,60,296.4,0.4076,1.652197,1.41831,798,20.4375,0,100,0,Heating Tanks.... ,82.933334,64.112868,65,83.066666,66.900002,0.592,0,11.71,-44.5,-46.700001,0,0.268844,8.334629,65.11557,4.916224,4.915955,0.59181,5.502804,151.24469,0.032,0.591,0,0,85.333336,84.900002,83.599998,82.733332,81.333336,79.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.39,14.73,14.465,24.252,C3H8,37075.81148,62161.25683,,408,95.66,14.408398,3.378204,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.955597,3.359318,38333.28046,8610.400447
1/16/2025,52:24.7,802.96,803.19,120.15,2.4676,120.9,26.835,0,60,296.5,0.4079,1.651524,1.41831,801,20.4375,0,100,0,Heating Tanks.... ,82.944445,64.116862,65,83.099998,66.900002,0.593,0,11.72,-44.599998,-46.700001,0,0.291393,8.334733,65.102806,4.929266,4.928996,0.593378,5.502014,151.244644,0.035,0.593,0,0,85.033333,84.800001,83.599998,82.933334,81.5,79.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.39,14.703,14.438,24.264,C3H8,37006.60672,62192.01451,,396,95.96,13.984621,3.388799,67.400002,11.72,29.405,0.994811,0.98596,1.008977,0,14.939134,3.371214,38291.08218,8640.891577
1/16/2025,52:27.7,805.96,806.19,120.15,2.468,121,26.935,0,60,296.5,0.408,1.652715,1.41831,804,20.4375,0,100,0,Heating Tanks.... ,82.927778,64.1213,65,83.166664,66.89592,0.595,0,11.7,-44.599998,-46.700001,0,0.276065,8.334529,65.128288,4.941246,4.940973,0.594817,5.50294,151.244751,0.033,0.594,0,0,84.900002,84.533333,83.599998,83.033333,81.5,80,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.39,14.743,14.478,24.276,C3H8,37109.1323,62222.77218,,408,96.34,14.408398,3.402218,67.400002,11.7,29.405,0.994763,0.98596,1.008928,0,14.794213,3.384399,37919.63136,8674.686644
1/16/2025,52:30.7,808.96,809.19,120.15,2.4673,120.9,27.036,0,60,296.5,0.4078,1.652535,1.41831,807,20.4375,0,100,0,Heating Tanks.... ,83.033333,64.12485,65.012245,83.199997,66.883675,0.596,0,11.71,-44.599998,-46.599998,0,0.254884,8.334421,65.14473,4.953559,4.953283,0.596291,5.503041,151.244553,0.031,0.596,0,0,84.900002,84.433334,83.899999,83.133331,81.599998,80.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.39,14.759,14.494,24.288,C3H8,37150.14253,62253.52985,,432,96.7,15.25595,3.414931,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.626282,3.397129,37489.19924,8707.314064
1/16/2025,52:33.7,811.96,812.19,120.15,2.4676,121,27.137,0,60,296.5,0.4079,1.651321,1.41831,810,20.4375,0,100,0,Heating Tanks.... ,83.172223,64.127069,65.042856,83.300003,66.86939,0.598,0,11.72,-44.799999,-46.5,0,0.247684,8.334608,65.118912,4.965633,4.965358,0.59774,5.502836,151.244644,0.03,0.597,0,0,84.966667,84.766668,84.066666,83.199999,81.766668,80.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.44,68.39,14.683,14.418,24.3,C3H8,36955.34393,62284.28752,,420,97.02,14.832174,3.426232,67.599998,11.72,29.405,0.994434,0.985586,1.008977,0,14.515964,3.407161,37206.43807,8733.027441
1/16/2025,52:36.7,814.96,815.19,120.15,2.4676,120.9,27.238,0,60,296.5,0.4079,1.651321,1.41831,813,20.4375,0,100,0,Heating Tanks.... ,83.266667,64.128844,65.079591,83.333336,66.853063,0.599,0,11.73,-44.900002,-46.5,0,0.248919,8.334454,65.13903,4.978016,4.977722,0.599221,5.50296,151.244629,0.03,0.599,0,0,85,85.099998,84.066666,83.333336,81.800003,80.300001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.39,14.673,14.412,24.312,C3H8,36939.9651,62315.0452,,372,97.32,13.137068,3.436827,67.599998,11.73,29.405,0.994458,0.985586,1.009001,0,14.426944,3.417779,36978.2688,8760.244645
1/16/2025,52:39.7,817.96,818.19,120.15,2.4675,121,27.338,0,60,296.5,0.408,1.651793,1.41831,816,20.4375,0,100,0,Heating Tanks.... ,83.355556,64.130028,65.089795,83.400002,66.826533,0.601,0,11.7,-44.900002,-46.400002,0,0.25027,8.33432,65.155602,4.990073,4.989779,0.60067,5.503086,151.244598,0.03,0.6,0,0,85.199999,85.166667,84.033333,83.400002,81.800003,80.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.39,14.756,14.488,24.324,C3H8,37134.76369,62345.80287,,372,97.66,13.137068,3.448834,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.339621,3.429469,36754.44636,8790.207189
1/16/2025,52:42.7,820.96,821.19,120.15,2.467,120.9,27.439,0,60,296.4,0.4077,1.651723,1.418893,819,20.4375,0,100,0,Heating Tanks.... ,83.383333,64.130028,65.067346,83.400002,66.806125,0.602,0,11.69,-44.900002,-46.299999,0,0.251515,8.334358,65.151062,5.00197,5.001695,0.6021,5.503005,151.244614,0.03,0.602,0,0,85.533333,85,84.033333,83.400002,81.733332,80.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.39,14.736,14.471,24.336,C3H8,37091.19032,62376.56054,,408,97.98,14.408398,3.460134,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.301565,3.440622,36656.90516,8818.794957
1/16/2025,52:45.7,823.96,824.19,120.15,2.4671,120.9,27.54,0,60,296.4,0.4078,1.652669,1.41831,822,20.4375,0,100,0,Heating Tanks.... ,83.449999,64.130323,65.032653,83.433334,66.800003,0.604,0,11.7,-45,-46.299999,0,0.247961,8.334457,65.138702,5.013849,5.013576,0.603526,5.502444,151.244583,0.03,0.603,0,0,85.300001,85.199997,84.466667,83.400002,81.666664,80.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.39,14.739,14.471,24.348,C3H8,37091.19032,62407.31822,,396,98.32,13.984621,3.472141,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.271648,3.452646,36580.22299,8849.612644
1/16/2025,52:48.7,826.96,827.19,120.15,2.4669,120.9,27.64,0,60,296.4,0.4078,1.651587,1.41831,825,20.4375,0,100,0,Heating Tanks.... ,83.61111,64.130471,65.008163,83.5,66.800003,0.605,0,11.71,-45.099998,-46.299999,0,0.24199,8.334333,65.150917,5.025732,5.025436,0.604948,5.50327,151.244583,0.029,0.605,0,0,85.633331,85.433334,84.5,83.633331,81.733332,80.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.39,14.743,14.475,24.36,C3H8,37101.44288,62438.07589,,420,98.7,14.832174,3.485561,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.184052,3.466075,36355.70247,8884.03224
1/16/2025,52:51.7,829.96,830.2,120.15,2.4673,120.9,27.741,0,60,296.4,0.408,1.651319,1.41831,828,20.4375,0,100,0,Heating Tanks.... ,83.738889,64.128548,65,83.566666,66.800003,0.605,0,11.71,-45.099998,-46.299999,0,0.209421,8.334432,65.141289,5.027529,5.027214,0.60531,5.503124,151.244522,0.025,0.605,0,0,85.866669,85.733332,84.633334,83.666664,81.866669,80.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.39,14.749,14.481,24.372,C3H8,37116.82171,62468.83356,,444,99.04,15.679727,3.497568,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.083413,3.478014,36097.75041,8914.635796
1/16/2025,52:54.7,832.96,833.2,120.15,2.4671,120.9,27.842,0,60,296.4,0.408,1.651858,1.41831,831,20.4375,0,100,0,Heating Tanks.... ,83.744444,64.126477,65,83.599998,66.800003,0.607,0,11.69,-45.099998,-46.400002,-0.001,0.149439,8.334533,65.128456,5.031542,5.031247,0.606719,5.502654,151.244537,0.018,0.605,0,0,85.666664,85.766668,84.766668,83.633331,81.966667,80.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.39,14.839,14.567,24.384,C3H8,37337.2517,62499.59123,,420,99.4,14.832174,3.510281,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.06508,3.490487,36050.76115,8946.60358
1/16/2025,52:57.7,835.96,836.2,120.15,2.4669,120.9,27.943,0,60,296.4,0.4079,1.651992,1.41831,834,20.4375,0,100,0,Heating Tanks.... ,83.66111,64.12485,65,83.599998,66.800003,0.608,0,11.69,-45.099998,-46.299999,0,0.120298,8.334454,65.136864,5.043178,5.042902,0.608118,5.50338,151.244537,0.014,0.607,0,0,85.699997,85.666667,84.633331,83.5,81.866669,80.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.38,14.766,14.498,24.396,C3H8,37160.39508,62530.34891,,408,99.72,14.408398,3.521582,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.122494,3.501724,36197.92182,8975.405523
1/16/2025,53:00.7,838.96,839.2,120.15,2.4676,121,28.043,0,60,296.5,0.4082,1.652132,1.41831,837,20.4375,0,100,0,Heating Tanks.... ,83.833333,64.122779,65,83.633331,66.800003,0.61,0,11.68,-45,-46.299999,0,0.177692,8.334527,65.128494,5.058832,5.058584,0.610001,5.502691,151.244629,0.021,0.609,0,0,85.900002,85.966667,84.966667,83.599998,81.900002,80.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.442,68.38,14.849,14.577,24.408,C3H8,37362.8831,62561.10658,,408,100.06,14.408398,3.533589,67.599998,11.68,29.405,0.994337,0.985586,1.008879,0,14.206348,3.513577,36412.85081,9005.78817
1/16/2025,53:03.7,841.96,842.2,120.15,2.4667,120.9,28.144,0,60,296.4,0.4079,1.651072,1.41831,840,20.4375,0,100,0,Heating Tanks.... ,83.988888,64.121448,65,83.733332,66.800003,0.612,0,11.7,-45,-46.200001,0,0.252806,8.334268,65.159988,5.073051,5.072779,0.611703,5.502598,151.24469,0.03,0.61,0,0,86.199999,86.099998,84.999997,83.633331,82.099998,80.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.64,29.441,68.38,14.746,14.554,24.42,C3H8,37303.93089,62591.86425,,396,100.38,13.984621,3.54489,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.334694,3.524986,36741.81891,9035.02967
1/16/2025,53:06.7,844.96,845.2,120.15,2.4663,120.8,28.245,0,60,296.3,0.4077,1.651137,1.41831,843,20.4375,0,100,0,Heating Tanks.... ,84.188889,64.12204,65,83.833336,66.800003,0.613,0,11.7,-45.099998,-46.299999,0,0.286407,8.334407,65.142273,5.085369,5.085097,0.613181,5.502559,151.244705,0.034,0.612,0,0,86.366669,86.199999,85.166667,83.900002,82.366669,81.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.65,29.441,68.38,14.826,14.637,24.433,C3H8,37516.67146,62625.18507,,396,100.76,13.984621,3.558309,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.45804,3.53833,37057.97115,9069.232811
1/16/2025,53:09.7,847.96,848.2,120.15,2.4659,120.8,28.345,0,60,296.3,0.4076,1.651608,1.417811,846,20.4375,0,100,0,Heating Tanks.... ,84.272221,64.124111,65,83.933334,66.800003,0.615,0,11.68,-45,-46.299999,0,0.272571,8.334595,65.11792,5.0975,5.097207,0.614634,5.50293,151.244766,0.033,0.613,0,0,86.433334,86.233332,85.166664,84,82.599998,81.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.64,29.441,68.38,14.872,14.68,24.445,C3H8,37626.88646,62655.94274,,444,101.14,15.679727,3.571729,67.400002,11.68,29.405,0.994714,0.98596,1.008879,0,14.517113,3.552849,37209.38384,9106.446495
1/16/2025,53:12.7,850.96,851.2,120.15,2.4662,120.8,28.446,0,60,296.3,0.4078,1.651813,1.41831,849,20.4375,0,100,0,Heating Tanks.... ,84.438889,64.125294,65.012245,84.033333,66.800003,0.616,0,11.67,-45,-46.299999,0,0.252776,8.334628,65.115746,5.110141,5.109868,0.61615,5.502728,151.244812,0.03,0.615,0,0,86.5,86.800003,85.333331,84.099998,82.733332,81.166667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.66,29.441,68.38,14.832,14.647,24.457,C3H8,37542.30286,62686.70041,,468,101.5,16.52728,3.584442,67.599998,11.67,29.405,0.994312,0.985586,1.008854,0,14.549922,3.564056,37293.47866,9135.171161
1/16/2025,53:15.7,853.96,854.2,120.15,2.4661,120.8,28.547,0,60,296.3,0.4078,1.651879,1.41831,852,20.4375,0,100,0,Heating Tanks.... ,84.422222,64.126773,65.042856,84.166664,66.800003,0.618,0,11.72,-45.099998,-46.200001,0,0.246986,8.334585,65.122444,5.122492,5.122197,0.617632,5.502836,151.244659,0.03,0.616,0,0,86.833333,86.166667,85.233332,84.099998,82.766668,81.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.38,14.829,14.564,24.469,C3H8,37329.56228,62717.45808,,444,101.86,15.679727,3.597155,67.599998,11.72,29.405,0.994434,0.985586,1.008977,0,14.617306,3.577132,37466.19373,9168.688674
1/16/2025,53:18.7,856.96,857.2,120.15,2.4665,120.9,28.647,0,60,296.4,0.4079,1.651003,1.41831,855,20.4375,0,100,0,Heating Tanks.... ,84.461111,64.129436,65.07755,84.300003,66.800003,0.619,0,11.71,-45.099998,-46.299999,-0.001,0.244413,8.334627,65.115341,5.134525,5.13423,0.619076,5.502405,151.244644,0.029,0.618,0,0,86.766668,86.433332,85.066666,84.166664,82.800003,81.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.38,14.832,14.564,24.481,C3H8,37329.56228,62748.21576,,408,102.2,14.408398,3.609162,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.709409,3.588985,37702.26492,9199.068844
1/16/2025,53:21.7,859.96,860.2,120.15,2.4661,120.8,28.748,0,60,296.3,0.4078,1.651271,1.418893,858,20.4375,0,100,0,Heating Tanks.... ,84.472221,64.133578,65.07755,84.400002,66.800003,0.621,0,11.68,-45.099998,-46.299999,0,0.24301,8.334777,65.09639,5.146968,5.146696,0.620571,5.5024,151.244568,0.029,0.619,0,0,86.466667,86.599998,85.199997,84.099998,82.866669,81.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.38,14.869,14.6,24.494,C3H8,37421.8353,62781.53657,,408,102.54,14.408398,3.621169,67.599998,11.68,29.405,0.994337,0.985586,1.008879,0,14.804899,3.600662,37947.02002,9228.997791
1/16/2025,53:24.7,862.96,863.2,120.15,2.4661,120.8,28.849,0,60,296.3,0.4078,1.652123,1.41831,861,20.4375,0,100,0,Heating Tanks.... ,84.46111,64.140235,65.042856,84.5,66.800003,0.622,0,11.69,-45,-46.299999,0,0.237442,8.33452,65.130112,5.157708,5.157412,0.621857,5.502568,151.244659,0.029,0.621,0,0,86.266665,86.633331,85.199997,84.099998,83,81.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.38,14.859,14.59,24.506,C3H8,37396.20391,62812.29424,,432,102.9,15.25595,3.633883,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.925166,3.613391,38255.28175,9261.624833
1/16/2025,53:27.7,865.96,866.2,120.15,2.4664,120.9,28.949,0,60,296.3,0.4079,1.652733,1.41831,864,20.4375,0,100,0,Heating Tanks.... ,84.466667,64.149406,65.016326,84.533333,66.800003,0.623,0,11.69,-45.200001,-46.299999,0,0.229633,8.334747,65.101181,5.168273,5.167996,0.623127,5.502422,151.244705,0.028,0.622,0,0,86.400002,86.500003,85.266668,84.066666,83.033333,81.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.38,14.816,14.547,24.518,C3H8,37285.98891,62843.05192,,420,103.24,14.832174,3.64589,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,15.019,3.62533,38495.79198,9292.226897
