Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,53:30.7,868.96,869.21,120.15,2.4669,121,29.05,0,60,296.4,0.4083,1.6526,1.417811,867,20.4375,0,100,0,Heating Tanks.... ,84.455555,64.158282,65.010204,84.599998,66.800003,0.624,0,11.69,-45.099998,-46.299999,0,0.222061,8.334541,65.127357,5.179425,5.17913,0.624463,5.502563,151.24472,0.027,0.623,0,0,86.666664,86.066666,85.266668,84.133331,83.099998,81.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.37,14.72,14.455,24.53,C3H8,37050.18009,62873.80959,,396,103.58,13.984621,3.657897,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,15.009173,3.63727,38470.60228,9322.828962
1/16/2025,53:33.7,871.96,872.21,120.15,2.4656,120.8,29.151,0,60,296.2,0.4077,1.651809,1.41831,870,20.4375,0,100,0,Heating Tanks.... ,84.511111,64.165827,65.012245,84.666664,66.800003,0.625,0,11.69,-45.099998,-46.400002,-0.001,0.191194,8.334271,65.159332,5.182683,5.182369,0.624941,5.502622,151.244598,0.023,0.624,0,0,86.633331,86.066666,85.433334,84.333336,83.166664,81.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.37,14.892,14.624,24.542,C3H8,37483.35065,62904.56726,,444,104,15.679727,3.672729,67.599998,11.69,29.406,0.994394,0.985586,1.008936,0,14.92523,3.652139,38255.44489,9360.94078
1/16/2025,53:36.7,874.96,875.21,120.15,2.4655,120.8,29.251,0,60,296.2,0.4077,1.652281,1.418893,873,20.4375,0,100,0,Heating Tanks.... ,84.555556,64.173371,65.006122,84.699997,66.800003,0.626,0,11.69,-45,-46.400002,0,0.141197,8.334586,65.119736,5.18811,5.187815,0.626355,5.502661,151.244629,0.017,0.624,0,0,86.5,86.033333,85.599998,84.433334,83.266668,81.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.37,14.796,14.531,24.554,C3H8,37244.97868,62935.32493,,468,104.34,16.52728,3.684736,67.400002,11.69,29.406,0.994771,0.98596,1.008936,0,14.888961,3.665469,38162.48189,9395.107481
1/16/2025,53:39.7,877.96,878.21,120.15,2.4657,120.8,29.352,0,60,296.3,0.4078,1.652391,1.41831,876,20.4375,0,100,0,Heating Tanks.... ,84.800001,64.182395,65,84.800003,66.800003,0.628,0,11.71,-45,-46.5,-0.001,0.119372,8.33474,65.101074,5.199717,5.199441,0.62775,5.50281,151.244598,0.014,0.626,0,0,87.166669,86.366666,85.766668,84.566666,83.400002,81.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.37,14.776,14.511,24.566,C3H8,37193.7159,62966.08261,,408,104.68,14.408398,3.696743,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.900466,3.676076,38191.97188,9422.294781
1/16/2025,53:42.7,880.96,881.21,120.15,2.4663,120.9,29.453,0,60,296.3,0.4081,1.651137,1.417811,879,20.4375,0,100,0,Heating Tanks.... ,84.899999,64.192454,65,84.833336,66.800003,0.629,0,11.68,-44.900002,-46.599998,0,0.17713,8.334526,65.128288,5.214009,5.213758,0.629469,5.503025,151.244751,0.021,0.627,0,0,87.033333,86.633331,85.733332,84.733332,83.633331,81.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.37,14.855,14.587,24.578,C3H8,37388.51449,62996.84028,,408,105.02,14.408398,3.70875,67.599998,11.68,29.405,0.994337,0.985586,1.008879,0,14.897201,3.687746,38183.60379,9452.207412
1/16/2025,53:45.7,883.96,884.21,120.15,2.4655,120.8,29.553,0,60,296.2,0.4078,1.652281,1.417811,882,20.4375,0,100,0,Heating Tanks.... ,84.966666,64.202365,65,84.933334,66.800003,0.631,0,11.68,-44.700001,-46.700001,-0.001,0.249905,8.334291,65.158546,5.228634,5.228362,0.63122,5.501348,151.244781,0.03,0.629,0,0,86.900002,87,85.699997,84.766668,83.699997,81.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.37,14.839,14.571,24.59,C3H8,37347.50426,63027.59795,,432,105.38,15.25595,3.721463,67.599998,11.68,29.405,0.994337,0.985586,1.008879,0,14.920252,3.700387,38242.68595,9484.608809
1/16/2025,53:48.7,886.96,887.21,120.15,2.4658,120.9,29.654,0,60,296.3,0.4079,1.652527,1.417811,885,20.4375,0,100,0,Heating Tanks.... ,85.027778,64.211241,65,85.033333,66.800003,0.633,0,11.69,-44.799999,-46.700001,0,0.282358,8.334659,65.111786,5.240646,5.240351,0.632658,5.502511,151.244644,0.034,0.631,0,0,86.933334,87,85.766665,84.833336,83.733332,81.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.37,14.832,14.564,24.602,C3H8,37329.56228,63058.35563,,408,105.72,14.408398,3.73347,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.989411,3.712417,38419.94944,9515.441956
1/16/2025,53:51.7,889.96,890.21,120.15,2.4654,120.8,29.755,0,60,296.2,0.4079,1.651537,1.41831,888,20.4375,0,100,0,Heating Tanks.... ,85.066666,64.217159,65,85.099998,66.800003,0.634,0,11.7,-44.599998,-46.799999,0,0.271243,8.334614,65.117401,5.252283,5.252011,0.634058,5.502886,151.244827,0.033,0.632,0,0,87.033333,86.699997,85.933334,84.966667,83.733332,82.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.44,68.37,14.809,14.541,24.615,C3H8,37270.61008,63091.67644,,396,106.04,13.984621,3.744771,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.982894,3.723745,38403.24639,9544.476452
1/16/2025,53:54.7,892.96,893.21,120.15,2.4655,120.8,29.855,0,60,296.2,0.4079,1.651876,1.41831,891,20.4375,0,100,0,Heating Tanks.... ,85.116667,64.220857,65.012245,85.099998,66.800003,0.636,0,11.68,-44.599998,-46.700001,-0.001,0.252054,8.334619,65.116386,5.264404,5.264145,0.635513,5.50284,151.244766,0.03,0.634,0,0,87.400002,86.5,85.933334,85.033333,83.733332,82.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.441,68.37,14.786,14.518,24.627,C3H8,37211.65787,63122.43411,,420,106.38,14.832174,3.756778,67.599998,11.68,29.405,0.994337,0.985586,1.008879,0,14.856074,3.735502,38078.1896,9574.612688
1/16/2025,53:57.7,895.96,896.21,120.15,2.4659,120.9,29.956,0,60,296.3,0.4081,1.651608,1.41831,894,20.4375,0,100,0,Heating Tanks.... ,85.133333,64.223963,65.042856,85.133331,66.800003,0.637,0,11.7,-44.700001,-46.700001,0,0.243103,8.334161,65.17363,5.275996,5.275719,0.6369,5.50282,151.244705,0.029,0.635,0,0,87.333336,86.5,85.866666,85.166664,83.766668,82.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.37,14.789,14.524,24.639,C3H8,37227.03671,63153.19178,,420,106.74,14.832174,3.769491,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.734162,3.748326,37765.71203,9607.482238
1/16/2025,54:00.7,898.96,899.21,120.15,2.4652,120.8,30.057,0,60,296.2,0.4078,1.653537,1.41831,897,20.4375,0,100,0,Heating Tanks.... ,85.194445,64.227957,65.079591,85.199997,66.800003,0.638,0,11.69,-44.700001,-46.599998,0,0.237469,8.334495,65.132561,5.28766,5.287389,0.638303,5.502084,151.244736,0.029,0.636,0,0,87.366669,86.633334,85.633331,85.300001,83.833336,82.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.37,14.806,14.541,24.651,C3H8,37270.61008,63183.94946,,396,107.08,13.984621,3.781498,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.653424,3.760174,37558.76754,9637.850215
1/16/2025,54:03.7,901.96,902.22,120.15,2.4663,121,30.157,0,60,296.3,0.4082,1.651989,1.41831,900,20.4375,0,100,0,Heating Tanks.... ,85.35,64.231212,65.091835,85.333336,66.800003,0.64,0,11.7,-44.799999,-46.5,0,0.234419,8.334312,65.154755,5.299687,5.299394,0.639743,5.502623,151.244843,0.028,0.638,0,0,87.300001,87.299998,85.933334,85.233332,83.866669,82.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.37,14.806,14.541,24.663,C3H8,37270.61008,63214.70713,,384,107.38,13.560845,3.792092,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.544715,3.770801,37280.13129,9665.087527
1/16/2025,54:06.7,904.96,905.22,120.15,2.4657,120.9,30.258,0,60,296.3,0.4081,1.652391,1.41831,903,20.4375,0,100,0,Heating Tanks.... ,85.433334,64.23491,65.075509,85.466667,66.800003,0.641,0,11.69,-44.900002,-46.299999,0,0.236558,8.33421,65.166862,5.311828,5.311571,0.641204,5.502345,151.244736,0.028,0.639,0,0,87.333336,87.433334,86.033333,85.333336,83.933334,82.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.37,14.812,14.547,24.675,C3H8,37285.98891,63245.4648,,384,107.72,13.560845,3.804099,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.429381,3.782648,36984.5142,9695.454101
1/16/2025,54:09.7,907.96,908.22,120.15,2.4647,120.7,30.359,0,60,296.1,0.4077,1.653264,1.418893,906,20.4375,0,100,0,Heating Tanks.... ,85.4,64.238165,65.048979,85.633331,66.800003,0.643,0,11.71,-45.099998,-46.299999,0,0.236792,8.334511,65.129799,5.32375,5.323475,0.642632,5.502614,151.244781,0.028,0.641,0,0,87.233332,87.233332,86,85.433334,84,82.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.37,14.789,14.524,24.687,C3H8,37227.03671,63276.22247,,396,108.06,13.984621,3.816106,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.361827,3.794772,36811.36402,9726.53013
1/16/2025,54:12.7,910.96,911.22,120.15,2.4655,120.9,30.46,0,60,296.2,0.408,1.651673,1.41831,909,20.4375,0,100,0,Heating Tanks.... ,85.488889,64.242159,65.032653,85.733332,66.800003,0.644,0,11.67,-45.099998,-46.299999,0,0.234349,8.334501,65.13221,5.335471,5.335178,0.644036,5.502412,151.244659,0.028,0.642,0,0,87.333333,87.533333,86.099998,85.5,84,82.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.37,14.835,14.567,24.699,C3H8,37337.2517,63306.98015,,420,108.42,14.832174,3.82882,67.599998,11.67,29.405,0.994312,0.985586,1.008854,0,14.287741,3.807043,36621.47296,9757.98283
1/16/2025,54:15.7,913.96,914.22,120.15,2.4655,120.9,30.56,0,60,296.2,0.4081,1.652079,1.41831,912,20.4375,0,100,0,Heating Tanks.... ,85.572222,64.246449,65.014285,85.866669,66.800003,0.645,0,11.7,-45.099998,-46.299999,0,0.228354,8.33455,65.125549,5.344778,5.344464,0.645148,5.502429,151.244522,0.027,0.643,0,0,87.466667,87.466667,86.333336,85.566666,84.066666,82.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.48,29.441,68.36,14.783,14.514,24.711,C3H8,37201.40531,63337.73782,,432,108.76,15.25595,3.840827,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.184018,3.819261,36355.61512,9789.298934
1/16/2025,54:18.7,916.96,917.22,120.15,2.4657,120.9,30.661,0,60,296.3,0.4082,1.650931,1.418893,915,20.4375,0,100,0,Heating Tanks.... ,85.616666,64.252515,65.002041,85.933334,66.800003,0.646,0,11.7,-45,-46.400002,0,0.185529,8.334636,65.113655,5.344778,5.344464,0.645784,5.502374,151.244583,0.022,0.643,0,0,87.633331,87.466667,86.300003,85.599998,84.066666,82.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.36,14.796,14.531,24.723,C3H8,37244.97868,63368.49549,,420,109.12,14.832174,3.85354,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.114864,3.831903,36178.36393,9821.701909
1/16/2025,54:21.7,919.96,920.22,120.15,2.4656,120.9,30.762,0,60,296.2,0.4081,1.651403,1.41831,918,20.4375,0,100,0,Heating Tanks.... ,85.727777,64.260207,65,86,66.800003,0.647,0,11.67,-45,-46.599998,-0.001,0.12768,8.334472,65.134598,5.354469,5.354193,0.647203,5.502419,151.244598,0.015,0.644,0,0,87.933334,87.633334,86.400002,85.599998,84.099998,82.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.36,14.835,14.567,24.735,C3H8,37337.2517,63399.25317,,420,109.46,14.832174,3.865547,67.599998,11.67,29.405,0.994312,0.985586,1.008854,0,14.137901,3.843562,36237.41043,9851.584584
1/16/2025,54:24.7,922.96,923.22,120.15,2.4655,120.9,30.862,0,60,296.2,0.4081,1.651673,1.417811,921,20.4375,0,100,0,Heating Tanks.... ,85.749999,64.268788,65,86.066666,66.800003,0.649,0,11.69,-44.900002,-46.599998,0,0.129046,8.334519,65.127892,5.366346,5.366078,0.648629,5.502231,151.244507,0.016,0.646,0,0,87.933334,87.466667,86.566666,85.633331,84.166664,82.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.35,14.786,14.518,24.747,C3H8,37211.65787,63430.01084,,408,109.78,14.408398,3.876848,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.225158,3.854986,36461.06368,9880.86661
1/16/2025,54:27.7,925.96,926.22,120.15,2.4661,121,30.963,0,60,296.3,0.4084,1.651474,1.41831,924,20.4375,0,100,0,Heating Tanks.... ,85.811111,64.276185,65.006122,86.099998,66.800003,0.651,0,11.69,-44.700001,-46.599998,0,0.205198,8.334606,65.116798,5.383798,5.383505,0.65072,5.502692,151.244659,0.025,0.648,0,0,87.966667,87.400002,86.733332,85.766665,84.233332,82.766665,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.48,29.441,68.35,14.789,14.524,24.76,C3H8,37227.03671,63463.33165,,396,110.12,13.984621,3.888855,67.599998,11.69,29.406,0.994394,0.985586,1.008936,0,14.332162,3.867053,36735.33013,9911.796141
1/16/2025,54:30.7,928.96,929.22,120.15,2.4654,120.9,31.064,0,60,296.2,0.4081,1.651943,1.41831,927,20.4375,0,100,0,Heating Tanks.... ,85.844446,64.283286,65.012245,86.133331,66.800003,0.652,0,11.7,-44.799999,-46.700001,0,0.269908,8.33454,65.125595,5.395763,5.395487,0.65216,5.502497,151.244659,0.032,0.649,0,0,87.833336,87.166667,86.866669,85.900002,84.433334,82.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.35,14.776,14.511,24.772,C3H8,37193.7159,63494.08932,,396,110.46,13.984621,3.900862,67.599998,11.7,29.406,0.994418,0.985586,1.008961,0,14.445781,3.879087,37026.55095,9942.641462
1/16/2025,54:33.7,931.96,932.22,120.15,2.4651,120.9,31.165,0,60,296.2,0.4081,1.651333,1.418893,930,20.4375,0,100,0,Heating Tanks.... ,86.122222,64.289203,65.010204,86.266668,66.800003,0.654,0,11.69,-44.700001,-46.799999,0,0.273326,8.334176,65.170631,5.408531,5.408261,0.65369,5.502501,151.244659,0.033,0.651,0,0,88.233335,87.133331,87.533333,86.133331,84.733335,82.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.35,14.842,14.574,24.784,C3H8,37355.19368,63524.847,,420,110.82,14.832174,3.913575,67.599998,11.69,29.406,0.994394,0.985586,1.008936,0,14.523188,3.891635,37224.95659,9974.802473
1/16/2025,54:36.7,934.96,935.22,120.15,2.4647,120.8,31.265,0,60,296.1,0.4079,1.652615,1.41831,933,20.4375,0,100,0,Heating Tanks.... ,86.199999,64.293345,65.016326,86.433334,66.800003,0.655,0,11.68,-44.599998,-46.700001,0,0.253216,8.334278,65.157356,5.420174,5.419903,0.655087,5.502219,151.244644,0.03,0.652,0,0,88.033333,87.800001,87.199999,86.199997,84.900002,83.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.442,68.35,14.822,14.557,24.796,C3H8,37311.62031,63555.60467,,456,111.2,16.103503,3.926995,67.599998,11.68,29.405,0.994337,0.985586,1.008879,0,14.541345,3.904755,37271.49518,10008.43139
1/16/2025,54:39.7,937.96,938.22,120.15,2.4658,121,31.366,0,60,296.3,0.4084,1.651675,1.41831,936,20.4375,0,100,0,Heating Tanks.... ,86.222221,64.296156,65.042856,86.533333,66.800003,0.657,0,11.69,-44.5,-46.799999,0,0.243386,8.334386,65.14399,5.432002,5.431722,0.656505,5.502848,151.244553,0.029,0.654,0,0,88.066666,87.766665,87.066666,86.233332,85,83.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.44,68.35,14.816,14.554,24.808,C3H8,37303.93089,63586.36234,,444,111.58,15.679727,3.940414,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.54304,3.918194,37275.83925,10042.87754
1/16/2025,54:42.7,940.96,941.22,120.15,2.4651,120.9,31.467,0,60,296.2,0.4081,1.652144,1.417811,939,20.4375,0,100,0,Heating Tanks.... ,86.211111,64.297931,65.079591,86.599998,66.800003,0.658,0,11.66,-44.599998,-46.799999,0,0.24637,8.334502,65.129448,5.443799,5.443538,0.657923,5.502475,151.244781,0.03,0.655,0,0,88.133331,87.533333,87.066666,86.266668,85,83.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.35,14.865,14.594,24.82,C3H8,37406.45647,63617.12002,,444,111.94,15.679727,3.953128,67.599998,11.66,29.406,0.994321,0.985586,1.008863,0,14.587509,3.930678,37389.81967,10074.87615
1/16/2025,54:45.7,943.96,944.22,120.15,2.4654,120.9,31.568,0,60,296.2,0.4083,1.651334,1.41831,942,20.4375,0,100,0,Heating Tanks.... ,86.327778,64.298375,65.097958,86.633331,66.800003,0.659,0,11.68,-44.599998,-46.799999,0,0.242972,8.334286,65.158096,5.455629,5.455356,0.659341,5.502428,151.244781,0.029,0.657,0,0,88.099998,87.833333,87.266668,86.433334,85,83.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.35,14.789,14.524,24.832,C3H8,37227.03671,63647.87769,,408,112.24,14.408398,3.963722,67.599998,11.68,29.406,0.99437,0.985586,1.008912,0,14.656643,3.941405,37567.01966,10102.36919
1/16/2025,54:48.7,946.96,947.22,120.15,2.4653,120.9,31.668,0,60,296.2,0.4082,1.651401,1.417811,945,20.4375,0,100,0,Heating Tanks.... ,86.461111,64.298227,65.099998,86.699997,66.800003,0.661,0,11.7,-44.599998,-46.700001,0,0.242515,8.334211,65.165672,5.467794,5.467499,0.660798,5.502531,151.244644,0.029,0.658,0,0,88.199999,88.233332,87.333336,86.5,85.033333,83.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.35,14.783,14.518,24.845,C3H8,37211.65787,63681.1985,,384,112.6,13.560845,3.976435,67.599998,11.7,29.406,0.994418,0.985586,1.008961,0,14.743856,3.954239,37790.55831,10135.26551
1/16/2025,54:51.7,949.96,950.23,120.15,2.4654,121,31.769,0,60,296.2,0.4083,1.651132,1.41831,948,20.4375,0,100,0,Heating Tanks.... ,86.505556,64.29734,65.093876,86.733332,66.800003,0.662,0,11.68,-44.700001,-46.700001,0,0.242278,8.334463,65.133713,5.479505,5.47923,0.662205,5.50291,151.244675,0.029,0.66,0,0,88.300003,88.333333,87.266668,86.566666,85,83.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.35,14.789,14.521,24.857,C3H8,37219.34729,63711.95617,,420,112.96,14.832174,3.989149,67.599998,11.68,29.406,0.99437,0.985586,1.008912,0,14.857392,3.966688,38081.56592,10167.17413
1/16/2025,54:54.7,952.96,953.23,120.15,2.4656,121,31.87,0,60,296.3,0.4084,1.650592,1.418893,951,20.4375,0,100,0,Heating Tanks.... ,86.505554,64.297192,65.075509,86.833336,66.800003,0.664,0,11.68,-44.700001,-46.700001,0,0.238659,8.334519,65.127296,5.491323,5.491047,0.663628,5.502214,151.244583,0.029,0.661,0,0,88.266668,88.166664,87.233332,86.699997,85,83.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.35,14.783,14.518,24.869,C3H8,37211.65787,63742.71385,,432,113.32,15.25595,4.001862,67.599998,11.68,29.406,0.99437,0.985586,1.008912,0,14.931434,3.97933,38271.34697,10199.57659
1/16/2025,54:57.7,955.96,956.23,120.15,2.4652,120.9,31.971,0,60,296.2,0.4082,1.651266,1.41831,954,20.4375,0,100,0,Heating Tanks.... ,86.583335,64.297192,65.042856,86.933334,66.800003,0.665,0,11.68,-44.799999,-46.700001,0,0.232733,8.334542,65.124779,5.502218,5.50194,0.66493,5.502257,151.244629,0.028,0.662,0,0,88.466667,87.966667,87.433334,86.800003,85.033333,83.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.35,14.842,14.574,24.881,C3H8,37355.19368,63773.47152,,432,113.68,15.25595,4.014575,67.599998,11.68,29.406,0.99437,0.985586,1.008912,0,14.919912,3.991971,38241.81317,10231.97906
1/16/2025,55:00.7,958.96,959.23,120.15,2.4653,121,32.071,0,60,296.2,0.4084,1.651604,1.41831,957,20.4375,0,100,0,Heating Tanks.... ,86.616667,64.297932,65.018367,87,66.800003,0.666,0,11.67,-44.799999,-46.599998,0,0.212211,8.334258,65.159897,5.508774,5.508459,0.665712,5.502496,151.244537,0.026,0.663,0,0,88.433334,87.966667,87.533333,86.900002,85.066666,83.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.35,14.835,14.567,24.893,C3H8,37337.2517,63804.22919,,456,114.06,16.103503,4.027995,67.599998,11.67,29.406,0.994345,0.985586,1.008887,0,14.865612,4.005218,38102.6363,10265.93152
1/16/2025,55:03.7,961.96,962.23,120.15,2.4649,120.9,32.172,0,60,296.2,0.4082,1.651669,1.418893,960,20.4375,0,100,0,Heating Tanks.... ,86.683334,64.299559,65.014285,87.099998,66.800003,0.667,0,11.69,-45,-46.5,0,0.153133,8.334698,65.103775,5.508774,5.508459,0.666587,5.503083,151.244446,0.018,0.663,0,0,88.400002,88.333333,87.5,86.900002,85.099998,83.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.35,14.753,14.488,24.905,C3H8,37134.76369,63834.98686,,444,114.4,15.679727,4.040002,67.599998,11.69,29.406,0.994394,0.985586,1.008936,0,14.870591,4.017353,38115.39872,10297.03486
1/16/2025,55:06.7,964.96,965.23,120.15,2.4653,121,32.273,0,60,296.2,0.4084,1.651604,1.417811,963,20.4375,0,100,0,Heating Tanks.... ,86.772222,64.30163,65.022449,87.099998,66.800003,0.668,0,11.69,-45.099998,-46.400002,0,0.080045,8.334579,65.120544,5.515627,5.515368,0.667955,5.502878,151.244492,0.01,0.664,0,0,88.366669,88.699997,87.466667,86.933334,85.166664,84,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.35,14.802,14.534,24.917,C3H8,37252.6681,63865.74454,,396,114.74,13.984621,4.052009,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.910138,4.029159,38216.76228,10327.29673
1/16/2025,55:09.7,967.96,968.23,120.15,2.4648,120.9,32.373,0,60,296.1,0.4082,1.652345,1.418893,966,20.4375,0,100,0,Heating Tanks.... ,86.827777,64.303849,65.02653,87.099998,66.797962,0.669,0,11.67,-45.099998,-46.299999,0,0.083494,8.334587,65.119545,5.527236,5.526972,0.669348,5.50292,151.244553,0.01,0.665,0,0,88.599998,88.566666,87.599998,87,85.099998,84.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.35,14.862,14.59,24.929,C3H8,37396.20391,63896.50221,,408,115.1,14.408398,4.064722,67.599998,11.67,29.406,0.994345,0.985586,1.008887,0,14.926641,4.041737,38259.06134,10359.53637
1/16/2025,55:12.7,970.96,971.23,120.15,2.4649,120.9,32.474,0,60,296.2,0.4082,1.651872,1.41831,969,20.4375,0,100,0,Heating Tanks.... ,86.949999,64.306068,65.030612,87.199997,66.791839,0.671,0,11.67,-45.200001,-46.299999,0,0.175959,8.334546,65.124626,5.543802,5.54353,0.671334,5.502315,151.244675,0.021,0.667,0,0,88.566666,89.233335,87.699997,87,85.099998,84.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.35,14.829,14.561,24.941,C3H8,37321.87287,63927.25988,,432,115.44,15.25595,4.076729,67.599998,11.67,29.406,0.994345,0.985586,1.008887,0,14.962873,4.053676,38351.92834,10390.13796
1/16/2025,55:15.7,973.96,974.23,120.15,2.4647,120.9,32.575,0,60,296.1,0.4081,1.650749,1.41831,972,20.4375,0,100,0,Heating Tanks.... ,87.083333,64.307399,65.042856,87.300003,66.775512,0.673,0,11.7,-45.099998,-46.299999,0,0.25508,8.334276,65.156921,5.555694,5.555418,0.67276,5.502538,151.244644,0.031,0.669,0,0,89.300001,89.266665,87.800003,87,85.133331,84,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.34,14.779,14.514,24.953,C3H8,37201.40531,63958.01756,,408,115.76,14.408398,4.08803,67.599998,11.7,29.406,0.994418,0.985586,1.008961,0,15.01231,4.06521,38478.64264,10419.70103
1/16/2025,55:18.7,976.96,977.23,120.15,2.4652,121,32.676,0,60,296.2,0.4084,1.652077,1.41831,975,20.4375,0,100,0,Heating Tanks.... ,87.038889,64.309027,65.048979,87.366669,66.767348,0.674,0,11.71,-45.099998,-46.299999,0,0.267871,8.33438,65.145538,5.567348,5.567114,0.674161,5.502128,151.24469,0.032,0.67,0,0,89.199999,88.966667,87.800003,87.099998,85.099998,84.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.34,14.756,14.488,24.965,C3H8,37134.76369,63988.77523,,384,116.1,13.560845,4.100037,67.599998,11.71,29.406,0.994442,0.985586,1.008986,0,14.961378,4.07725,38348.09689,10450.55947
1/16/2025,55:21.7,979.96,980.23,120.15,2.4653,121,32.776,0,60,296.2,0.4084,1.651199,1.41831,978,20.4375,0,100,0,Heating Tanks.... ,87.044444,64.309766,65.05306,87.433334,66.759184,0.676,0,11.69,-45,-46.299999,0,0.24787,8.33423,65.163155,5.579034,5.578758,0.67556,5.502691,151.24472,0.03,0.672,0,0,89,88.833331,87.833333,87.066666,85.133331,84.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.34,14.786,14.521,24.977,C3H8,37219.34729,64019.5329,,408,116.46,14.408398,4.11275,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.806779,4.089558,37951.83773,10482.10717
1/16/2025,55:24.7,982.96,983.23,120.15,2.465,120.9,32.877,0,60,296.2,0.4083,1.652008,1.41831,981,20.4375,0,100,0,Heating Tanks.... ,87.3,64.30947,65.071427,87.5,66.746939,0.677,0,11.7,-45,-46.400002,0,0.235637,8.334441,65.136398,5.590608,5.590335,0.67695,5.502948,151.244629,0.028,0.673,0,0,88.900002,89.133331,88.800001,87.066666,85.300001,84.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.34,14.786,14.521,24.99,C3H8,37219.34729,64052.85371,,432,116.82,15.25595,4.125463,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.681885,4.1023,37631.71777,10514.76555
1/16/2025,55:27.7,985.96,986.23,120.15,2.465,121,32.978,0,60,296.2,0.4084,1.653469,1.41831,984,20.4375,0,100,0,Heating Tanks.... ,87.216667,64.308287,65.091835,87.533333,66.734693,0.678,0,11.68,-44.900002,-46.400002,0,0.2364,8.334474,65.133087,5.601831,5.601536,0.678293,5.502758,151.244614,0.028,0.674,0,0,88.866669,88.800001,88.466667,87.133331,85.5,84.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.34,14.792,14.528,25.002,C3H8,37237.28927,64083.61139,,420,117.14,14.832174,4.136764,67.599998,11.68,29.405,0.994337,0.985586,1.008879,0,14.606368,4.113336,37438.15666,10543.05443
1/16/2025,55:30.7,988.96,989.23,120.15,2.4649,120.9,33.079,0,60,296.2,0.4084,1.651467,1.41831,987,20.4375,0,100,0,Heating Tanks.... ,87.266668,64.307399,65.099998,87.599998,66.718365,0.68,0,11.67,-44.799999,-46.400002,0,0.235399,8.334674,65.107529,5.612989,5.612731,0.679637,5.502731,151.24469,0.028,0.676,0,0,88.866669,88.900002,88.366669,87.400002,85.633331,84.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.34,14.875,14.607,25.014,C3H8,37439.77728,64114.36906,,396,117.46,13.984621,4.148065,67.400002,11.67,29.405,0.99469,0.98596,1.008854,0,14.51272,4.126038,37198.12515,10575.60947
1/16/2025,55:33.7,991.96,992.23,120.15,2.4651,121,33.179,0,60,296.2,0.4084,1.651333,1.41831,990,20.4375,0,100,0,Heating Tanks.... ,87.316666,64.306955,65.099998,87.699997,66.70612,0.681,0,11.69,-44.799999,-46.400002,0,0.236361,8.334986,65.066933,5.62541,5.625115,0.681123,5.502813,151.244583,0.028,0.677,0,0,89,88.966667,88.266668,87.633331,85.533333,84.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.44,68.34,14.839,14.571,25.026,C3H8,37347.50426,64145.12673,,384,117.78,13.560845,4.159365,67.699997,11.69,29.405,0.994172,0.985399,1.008903,0,14.420669,4.135126,36962.18396,10598.90507
1/16/2025,55:36.7,994.96,995.23,120.15,2.4651,121,33.28,0,60,296.2,0.4085,1.651738,1.41831,993,20.4375,0,100,0,Heating Tanks.... ,87.433333,64.307695,65.099998,87.733332,66.699997,0.683,0,11.7,-44.900002,-46.400002,0,0.241454,8.335157,65.045792,5.637138,5.636845,0.68253,5.502589,151.244644,0.029,0.679,0,0,89.099998,89.366669,88.033333,87.699997,85.800001,84.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.34,14.769,14.504,25.038,C3H8,37175.77392,64175.88441,,384,118.1,13.560845,4.170666,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.377903,4.147249,36852.5704,10629.97613
1/16/2025,55:39.7,997.96,998.23,120.15,2.4649,120.9,33.381,0,60,296.2,0.4084,1.651872,1.418893,996,20.4375,0,100,0,Heating Tanks.... ,87.611111,64.309026,65.089795,87.833336,66.699997,0.684,0,11.69,-44.799999,-46.400002,0,0.244176,8.335236,65.034798,5.648932,5.648653,0.683944,5.502044,151.244629,0.029,0.68,0,0,89.433332,89.633334,88.233332,87.866669,85.900002,84.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.44,68.34,14.816,14.547,25.05,C3H8,37285.98891,64206.64208,,408,118.48,14.408398,4.184086,67.400002,11.69,29.404,0.994705,0.98596,1.00887,0,14.316956,4.161933,36696.35402,10667.61341
1/16/2025,55:42.7,1000.96,1001.23,120.15,2.4655,121,33.482,0,60,296.2,0.4086,1.651876,1.41831,999,20.4375,0,100,0,Heating Tanks.... ,87.677778,64.311393,65.071427,87.933334,66.699997,0.685,0,11.7,-44.799999,-46.299999,0,0.239386,8.334989,65.067451,5.66021,5.65993,0.685303,5.502116,151.244659,0.029,0.681,0,0,89.566666,89.566668,88.566666,87.866669,85.900002,84.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.44,68.34,14.789,14.521,25.062,C3H8,37219.34729,64237.39975,,432,118.82,15.25595,4.196093,67.599998,11.7,29.404,0.994352,0.985586,1.008894,0,14.209913,4.172394,36421.98748,10694.42874
1/16/2025,55:45.7,1003.96,1004.23,120.15,2.4653,121,33.582,0,60,296.2,0.4086,1.652213,1.41831,1002,20.4375,0,100,0,Heating Tanks.... ,87.666668,64.31376,65.065305,88.033333,66.699997,0.686,0,11.73,-45,-46.299999,0,0.215522,8.33478,65.094414,5.664948,5.664634,0.685861,5.502908,151.244537,0.026,0.682,0,0,89.400002,89.433334,88.733335,87.933334,85.900002,84.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.34,14.786,14.518,25.074,C3H8,37211.65787,64268.15742,,420,119.16,14.832174,4.2081,67.599998,11.73,29.404,0.994425,0.985586,1.008968,0,14.130966,4.18464,36219.63482,10725.8145
1/16/2025,55:48.7,1006.96,1007.24,120.15,2.4647,120.9,33.683,0,60,296.1,0.4084,1.651195,1.417811,1005,20.4375,0,100,0,Heating Tanks.... ,87.761111,64.318198,65.075509,88.099998,66.699997,0.687,0,11.7,-45,-46.299999,0,0.159273,8.334532,65.124901,5.66627,5.665993,0.687004,5.502693,151.244583,0.019,0.682,0,0,89.466667,89.699999,88.766668,88.066666,85.933334,84.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.34,14.779,14.514,25.086,C3H8,37201.40531,64298.9151,,396,119.52,13.984621,4.220813,67.599998,11.7,29.404,0.994352,0.985586,1.008894,0,14.130933,4.196975,36219.55147,10757.43245
1/16/2025,55:51.7,1009.96,1010.24,120.15,2.4651,121,33.784,0,60,296.2,0.4085,1.650684,1.41831,1008,20.4375,0,100,0,Heating Tanks.... ,87.766666,64.323375,65.081631,88.099998,66.699997,0.688,0,11.69,-45,-46.200001,0,0.113227,8.334538,65.123543,5.677569,5.677275,0.688357,5.502566,151.244461,0.014,0.684,0,0,89.800001,89.533333,88.633331,88.099998,85.833336,84.699999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.34,14.819,14.551,25.098,C3H8,37296.24147,64329.67277,,408,119.84,14.408398,4.232114,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.1853,4.208249,36358.9025,10786.3277
1/16/2025,55:54.7,1012.96,1013.23,120.15,2.4648,121,33.885,0,60,296.2,0.4084,1.650682,1.41831,1011,20.4375,0,100,0,Heating Tanks.... ,87.855556,64.328701,65.075509,88.199997,66.699997,0.69,0,11.7,-45.099998,-46.299999,0,0.147007,8.334383,65.14415,5.690046,5.689841,0.689866,5.50218,151.244568,0.018,0.685,0,0,89.766668,89.666667,88.566666,88.200002,86.066666,84.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.44,68.34,14.816,14.547,25.11,C3H8,37285.98891,64360.43044,,420,120.18,14.832174,4.244121,67.599998,11.7,29.404,0.994352,0.985586,1.008894,0,14.2776,4.220151,36595.47795,10816.83594
1/16/2025,55:57.7,1015.96,1016.24,120.15,2.4648,121,33.985,0,60,296.2,0.4085,1.650884,1.41831,1014,20.4375,0,100,0,Heating Tanks.... ,87.961112,64.333878,65.071427,88.266668,66.699997,0.692,0,11.71,-45.099998,-46.299999,0,0.225921,8.33474,65.097542,5.706503,5.706231,0.691832,5.501869,151.244675,0.027,0.687,0,0,89.800001,89.5,88.766668,88.266668,86.433334,85,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.34,14.759,14.494,25.123,C3H8,37150.14253,64393.75125,,396,120.52,13.984621,4.256128,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.387923,4.233939,36878.25277,10852.17674
1/16/2025,56:00.7,1018.96,1019.24,120.15,2.4651,121,34.086,0,60,296.2,0.4086,1.651738,1.41831,1017,20.4375,0,100,0,Heating Tanks.... ,88.094445,64.338316,65.069387,88.400002,66.699997,0.693,0,11.69,-45.099998,-46.299999,0,0.275232,8.334749,65.09716,5.718268,5.71799,0.693242,5.501955,151.244644,0.033,0.689,0,0,90.100001,89.566666,88.833336,88.300003,86.599998,85.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.44,68.33,14.832,14.564,25.135,C3H8,37329.56228,64424.50893,,420,120.88,14.832174,4.268841,67.400002,11.69,29.405,0.994738,0.98596,1.008903,0,14.455347,4.246379,37051.06827,10884.06241
1/16/2025,56:03.7,1021.96,1022.24,120.15,2.4651,121,34.187,0,60,296.2,0.4086,1.651333,1.41831,1020,20.4375,0,100,0,Heating Tanks.... ,88.205556,64.341866,65.069387,88.533333,66.699997,0.695,0,11.7,-45.099998,-46.299999,0,0.270273,8.334844,65.085365,5.730079,5.729785,0.694658,5.5024,151.24469,0.033,0.69,0,0,90.400002,89.833333,88.900002,88.300003,86.666664,85.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.33,14.816,14.551,25.147,C3H8,37296.24147,64455.2666,,456,121.26,16.103503,4.282261,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.480058,4.258216,37114.40598,10914.40225
1/16/2025,56:06.7,1024.96,1025.24,120.15,2.4649,121,34.288,0,60,296.2,0.4085,1.651467,1.41831,1023,20.4375,0,100,0,Heating Tanks.... ,88.272222,64.344233,65.075509,88.599998,66.699997,0.696,0,11.69,-45.200001,-46.299999,0,0.251407,8.334847,65.085487,5.741728,5.741465,0.696058,5.502748,151.244705,0.03,0.691,0,0,90.133331,90.266668,88.866666,88.300003,86.699997,85.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.33,14.779,14.511,25.159,C3H8,37193.7159,64486.02427,,444,121.64,15.679727,4.29568,67.400002,11.69,29.405,0.994738,0.98596,1.008903,0,14.519774,4.273077,37216.20505,10952.49298
1/16/2025,56:09.7,1027.96,1028.24,120.15,2.4649,121,34.389,0,60,296.2,0.4086,1.652075,1.41831,1026,20.4375,0,100,0,Heating Tanks.... ,88.388889,64.345417,65.089795,88.633331,66.699997,0.697,0,11.7,-45.099998,-46.299999,0,0.23671,8.334298,65.154366,5.752841,5.752561,0.69739,5.502263,151.24469,0.029,0.693,0,0,90.199999,90.333333,89.033333,88.333336,86.833336,85.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.33,14.769,14.504,25.171,C3H8,37175.77392,64516.78195,,420,121.96,14.832174,4.306981,67.599998,11.7,29.406,0.994418,0.985586,1.008961,0,14.582532,4.282939,37377.06193,10977.77071
1/16/2025,56:12.7,1030.96,1031.24,120.15,2.4649,121,34.489,0,60,296.2,0.4085,1.651264,1.41831,1029,20.4375,0,100,0,Heating Tanks.... ,88.366667,64.346304,65.097958,88.699997,66.699997,0.699,0,11.71,-45.099998,-46.400002,0,0.227891,8.334774,65.092918,5.764425,5.764149,0.69878,5.502726,151.24472,0.027,0.694,0,0,90.266665,90.133334,89.066666,88.300003,86.833336,85.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.33,14.779,14.511,25.183,C3H8,37193.7159,64547.53962,,396,122.3,13.984621,4.318988,67.599998,11.71,29.406,0.994442,0.985586,1.008986,0,14.642134,4.294984,37529.82952,11008.64274
1/16/2025,56:15.7,1033.96,1034.24,120.15,2.4647,121,34.59,0,60,296.1,0.4085,1.650951,1.41831,1032,20.4375,0,100,0,Heating Tanks.... ,88.388888,64.346304,65.099998,88.699997,66.699997,0.7,0,11.7,-45,-46.400002,0,0.222759,8.334957,65.073586,5.774993,5.774696,0.700044,5.502826,151.244553,0.027,0.695,0,0,90.166664,90.199999,89.099998,88.300003,86.900002,85.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.442,68.33,14.822,14.554,25.195,C3H8,37303.93089,64578.29729,,420,122.66,14.832174,4.331701,67.699997,11.7,29.406,0.994229,0.985399,1.008961,0,14.742874,4.306705,37788.04247,11038.68506
1/16/2025,56:18.7,1036.96,1037.24,120.15,2.4646,121,34.691,0,60,296.1,0.4085,1.652479,1.418893,1035,20.4375,0,100,0,Heating Tanks.... ,88.405556,64.347192,65.099998,88.699997,66.699997,0.701,0,11.7,-45.099998,-46.5,0,0.222931,8.334699,65.103622,5.786669,5.786375,0.701447,5.502543,151.244797,0.027,0.697,0,0,90.099998,90.233332,89.233335,88.300003,86.900002,85.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.33,14.769,14.504,25.207,C3H8,37175.77392,64609.05496,,444,123.02,15.679727,4.344414,67.400002,11.7,29.406,0.994795,0.98596,1.008961,0,14.874837,4.321803,38126.28007,11077.38435
1/16/2025,56:21.7,1039.96,1040.24,120.15,2.4646,121,34.792,0,60,296.1,0.4085,1.651262,1.41831,1038,20.4375,0,100,0,Heating Tanks.... ,88.394445,64.348819,65.089795,88.699997,66.699997,0.703,0,11.7,-45,-46.5,0,0.226504,8.33462,65.113884,5.798419,5.798145,0.702859,5.502172,151.244629,0.027,0.698,0,0,90.099998,90.066666,89.266668,88.300003,86.900002,85.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.33,14.763,14.498,25.219,C3H8,37160.39508,64639.81264,,408,123.36,14.408398,4.356421,67.400002,11.7,29.406,0.994795,0.98596,1.008961,0,14.940791,4.333748,38295.33098,11107.99978
1/16/2025,56:24.7,1042.96,1043.24,120.15,2.4644,120.9,34.892,0,60,296.1,0.4083,1.651599,1.41831,1041,20.4375,0,100,0,Heating Tanks.... ,88.516668,64.35089,65.075509,88.599998,66.699997,0.704,0,11.67,-44.900002,-46.5,0,0.233243,8.334525,65.124939,5.809518,5.80924,0.70419,5.502171,151.24469,0.028,0.7,0,0,90.033333,90.566666,89.400002,88.366669,86.833336,85.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.33,14.816,14.551,25.231,C3H8,37296.24147,64670.57031,,420,123.72,14.832174,4.369135,67.400002,11.67,29.406,0.994723,0.98596,1.008887,0,14.91773,4.346077,38236.22273,11139.60186
1/16/2025,56:27.7,1045.96,1046.24,120.15,2.4648,121,34.993,0,60,296.2,0.4086,1.651736,1.41831,1044,20.4375,0,100,0,Heating Tanks.... ,88.600001,64.353109,65.069387,88.533333,66.699997,0.706,0,11.7,-45,-46.599998,0,0.232513,8.334795,65.091087,5.820308,5.820029,0.705483,5.502543,151.244705,0.028,0.701,0,0,90.566668,90.233332,89.5,88.5,86.900002,85.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.33,14.716,14.451,25.243,C3H8,37039.92753,64701.32798,,456,124.1,16.103503,4.382554,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.893053,4.357947,38172.97105,11170.02572
1/16/2025,56:30.7,1048.96,1049.24,120.15,2.4645,121,35.094,0,60,296.1,0.4085,1.65214,1.41831,1047,20.4375,0,100,0,Heating Tanks.... ,88.627777,64.356363,65.069387,88.5,66.699997,0.706,0,11.69,-44.799999,-46.700001,0,0.217071,8.334493,65.130226,5.827864,5.82755,0.706387,5.502203,151.244553,0.026,0.702,0,0,90.533333,90.133331,89.599998,88.599998,87.033333,85.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.33,14.786,14.518,25.255,C3H8,37211.65787,64732.08566,,432,124.46,15.25595,4.395268,67.400002,11.69,29.405,0.994738,0.98596,1.008903,0,14.91948,4.372141,38240.70742,11206.40641
1/16/2025,56:33.7,1051.96,1052.24,120.15,2.4646,121,35.195,0,60,296.1,0.4085,1.65187,1.41831,1050,20.4375,0,100,0,Heating Tanks.... ,88.827777,64.360801,65.071427,88.5,66.699997,0.707,0,11.69,-44.700001,-46.700001,0,0.173589,8.334621,65.112083,5.831363,5.831068,0.707317,5.502578,151.244614,0.021,0.702,0,0,90.566666,91.033333,89.666664,88.666664,87.166664,85.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.33,14.802,14.534,25.268,C3H8,37252.6681,64765.40647,,408,124.8,14.408398,4.407275,67.400002,11.69,29.405,0.994738,0.98596,1.008903,0,14.934546,4.384085,38279.32208,11237.02009
1/16/2025,56:36.7,1054.96,1055.24,120.15,2.4645,121,35.296,0,60,296.1,0.4085,1.651532,1.41831,1053,20.4375,0,100,0,Heating Tanks.... ,88.961111,64.364943,65.059183,88.633331,66.699997,0.709,0,11.68,-44.599998,-46.700001,0,0.135815,8.334573,65.119118,5.8431,5.842805,0.708726,5.502486,151.244614,0.016,0.704,0,0,90.566666,91.333333,89.533333,88.966667,87.333336,86.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.33,14.835,14.567,25.28,C3H8,37337.2517,64796.16414,,420,125.14,14.832174,4.419282,67.400002,11.68,29.405,0.994714,0.98596,1.008879,0,14.923316,4.395921,38250.53843,11267.35925
1/16/2025,56:39.7,1057.96,1058.24,120.15,2.4642,120.9,35.396,0,60,296.1,0.4084,1.651084,1.41831,1056,20.4375,0,100,0,Heating Tanks.... ,89.061111,64.368345,65.05102,88.733332,66.699997,0.71,0,11.7,-44.700001,-46.700001,0,0.158308,8.33475,65.096138,5.85501,5.854738,0.710158,5.502565,151.244583,0.019,0.705,0,0,91.033333,90.733332,89.800001,89.033333,87.466667,86.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.33,14.786,14.518,25.292,C3H8,37211.65787,64826.92181,,420,125.48,14.832174,4.431289,67.400002,11.7,29.405,0.994763,0.98596,1.008928,0,14.961476,4.40808,38348.34795,11298.52273
1/16/2025,56:42.7,1060.96,1061.24,120.15,2.4645,120.9,35.497,0,60,296.1,0.4084,1.65214,1.41831,1059,20.4375,0,100,0,Heating Tanks.... ,89.083334,64.371008,65.05102,88.866669,66.699997,0.712,0,11.7,-44.599998,-46.799999,0,0.221422,8.334707,65.102837,5.871226,5.870978,0.712106,5.502192,151.244766,0.027,0.707,0,0,90.933334,90.5,90.166667,89,87.599998,86.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.33,14.759,14.491,25.304,C3H8,37142.45311,64857.67949,,396,125.8,13.984621,4.442589,67.400002,11.7,29.405,0.994763,0.98596,1.008928,0,14.99297,4.419321,38429.07232,11327.33631
1/16/2025,56:45.7,1063.96,1064.24,120.15,2.4645,121,35.598,0,60,296.1,0.4085,1.651735,1.417811,1062,20.4375,0,100,0,Heating Tanks.... ,89.072223,64.372487,65.048979,89.066666,66.699997,0.714,0,11.71,-44.599998,-46.700001,-0.001,0.267335,8.334982,65.065132,5.88261,5.882351,0.71347,5.502259,151.244675,0.032,0.708,0,0,90.866669,90.599998,89.766668,89.066666,87.833333,86.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.33,14.756,14.491,25.316,C3H8,37142.45311,64888.43716,,396,126.14,13.984621,4.454596,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.914079,4.429692,38226.86334,11353.91922
1/16/2025,56:48.7,1066.96,1067.24,120.15,2.4636,120.8,35.699,0,60,296,0.4082,1.651689,1.41831,1065,20.4375,0,100,0,Heating Tanks.... ,89.227778,64.372931,65.05306,89.166664,66.697956,0.715,0,11.71,-44.5,-46.700001,0,0.264372,8.334969,65.066925,5.894075,5.893783,0.714842,5.502034,151.244614,0.032,0.71,0,0,91.066666,90.900002,89.966667,89.099998,88.033333,86.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.33,14.826,14.554,25.328,C3H8,37303.93089,64919.19483,,420,126.52,14.832174,4.468016,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.778932,4.444723,37880.46274,11392.44442
1/16/2025,56:51.7,1069.96,1070.24,120.15,2.4642,120.9,35.799,0,60,296.1,0.4084,1.65153,1.41831,1068,20.4375,0,100,0,Heating Tanks.... ,89.322222,64.372043,65.063264,89.199997,66.685711,0.716,0,11.69,-44.599998,-46.700001,0,0.242995,8.334956,65.068779,5.905372,5.905078,0.716197,5.50201,151.244583,0.029,0.711,0,0,91.333333,90.900002,89.933334,89.099998,88.233332,86.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.33,14.822,14.554,25.34,C3H8,37303.93089,64949.95251,,444,126.88,15.679727,4.480729,67.400002,11.69,29.405,0.994738,0.98596,1.008903,0,14.684962,4.457153,37639.60396,11424.30376
1/16/2025,56:54.7,1072.96,1073.25,120.15,2.4645,121,35.9,0,60,296.1,0.4085,1.650883,1.41831,1071,20.4375,0,100,0,Heating Tanks.... ,89.383334,64.369677,65.075509,89.199997,66.673467,0.718,0,11.69,-44.599998,-46.700001,0,0.227785,8.33496,65.069199,5.916914,5.91664,0.717584,5.50273,151.244675,0.027,0.713,0,0,91.566666,90.833336,89.900002,89.133331,88.300003,86.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.439,68.33,14.763,14.498,25.352,C3H8,37160.39508,64980.71018,,408,127.18,14.408398,4.491324,67.400002,11.69,29.405,0.994738,0.98596,1.008903,0,14.610744,4.467691,37449.37252,11451.31583
1/16/2025,56:57.7,1075.96,1076.25,120.15,2.4644,121,36.001,0,60,296.1,0.4085,1.651152,1.41831,1074,20.4375,0,100,0,Heating Tanks.... ,89.400001,64.365239,65.091835,89.333336,66.679589,0.719,0,11.69,-44.700001,-46.599998,0,0.226687,8.334804,65.090317,5.928444,5.928168,0.718967,5.502689,151.244766,0.027,0.714,0,0,91.366666,90.866669,89.900002,89.233332,88.300003,86.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.44,68.33,14.792,14.524,25.364,C3H8,37227.03671,65011.46785,,360,127.48,12.713292,4.501918,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.500235,4.476531,37166.1225,11473.97409
1/16/2025,57:00.7,1078.96,1079.25,120.15,2.4643,120.9,36.102,0,60,296.1,0.4085,1.651219,1.41831,1077,20.4375,0,100,0,Heating Tanks.... ,89.372223,64.360505,65.097958,89.466667,66.679589,0.72,0,11.7,-44.700001,-46.599998,0,0.228649,8.334657,65.109482,5.939927,5.939651,0.720343,5.502624,151.244797,0.028,0.715,0,0,91.166664,90.800001,89.933334,89.266668,88.300003,86.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.33,14.783,14.511,25.376,C3H8,37193.7159,65042.22552,,384,127.82,13.560845,4.513925,67.400002,11.7,29.405,0.994763,0.98596,1.008928,0,14.401234,4.490283,36912.37094,11509.22199
1/16/2025,57:03.7,1081.96,1082.25,120.15,2.4639,120.9,36.202,0,60,296,0.4083,1.651487,1.41831,1080,20.4375,0,100,0,Heating Tanks.... ,89.505557,64.356659,65.095917,89.599998,66.667344,0.722,0,11.72,-44.700001,-46.599998,0,0.231396,8.33448,65.129845,5.951165,5.95087,0.721693,5.502125,151.244705,0.028,0.717,0,0,91.433334,90.866669,90.233332,89.366669,88.366669,86.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.439,68.33,14.743,14.475,25.388,C3H8,37101.44288,65072.9832,,396,128.14,13.984621,4.525226,67.400002,11.72,29.405,0.994811,0.98596,1.008977,0,14.333718,4.501744,36739.31631,11538.59782
1/16/2025,57:06.7,1084.96,1085.25,120.15,2.4644,121,36.303,0,60,296.1,0.4085,1.652613,1.41831,1083,20.4375,0,100,0,Heating Tanks.... ,89.655556,64.354736,65.089795,89.699997,66.659181,0.723,0,11.68,-44.700001,-46.5,0,0.233232,8.334925,65.073036,5.962679,5.9624,0.723072,5.502182,151.244629,0.028,0.718,0,0,91.599998,90.933334,90.699999,89.466667,88.433334,86.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.33,14.799,14.531,25.4,C3H8,37244.97868,65103.74087,,420,128.52,14.832174,4.538645,67.400002,11.68,29.405,0.994714,0.98596,1.008879,0,14.243042,4.514654,36506.90148,11571.68779
1/16/2025,57:09.7,1087.96,1088.25,120.15,2.464,120.9,36.404,0,60,296.1,0.4084,1.651218,1.41831,1086,20.4375,0,100,0,Heating Tanks.... ,89.733334,64.353405,65.079591,89.800003,66.6551,0.724,0,11.71,-44.799999,-46.400002,0,0.229835,8.33467,65.107658,5.973286,5.973011,0.724348,5.501954,151.244644,0.028,0.719,0,0,91.466667,91.666667,90.400002,89.533333,88.466667,86.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.442,68.33,14.792,14.524,25.412,C3H8,37227.03671,65134.49854,,432,128.88,15.25595,4.551359,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.12931,4.525914,36215.39164,11600.54787
1/16/2025,57:12.7,1090.96,1091.25,120.15,2.4642,120.9,36.505,0,60,296.1,0.4085,1.651733,1.41831,1089,20.4375,0,100,0,Heating Tanks.... ,89.672222,64.352073,65.073468,89.800003,66.659181,0.726,0,11.67,-44.799999,-46.400002,0,0.224873,8.334491,65.129036,5.9846,5.984322,0.725705,5.502105,151.244659,0.027,0.721,0,0,91.400002,91.333333,90.233332,89.666664,88.5,86.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.33,14.849,14.577,25.424,C3H8,37362.8831,65165.25622,,432,129.24,15.25595,4.564072,67.599998,11.67,29.405,0.994312,0.985586,1.008854,0,14.078248,4.538114,36084.51211,11631.81794
