Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,57:15.7,1093.96,1094.25,120.15,2.464,120.9,36.605,0,60,296.1,0.4084,1.650812,1.41831,1092,20.4375,0,100,0,Heating Tanks.... ,89.699999,64.351186,65.073468,89.800003,66.646937,0.727,0,11.71,-44.900002,-46.400002,0,0.218166,8.33452,65.124596,5.994673,5.994359,0.726907,5.502625,151.244553,0.026,0.722,0,0,91.5,91.166664,90.433334,89.699997,88.5,86.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.442,68.33,14.736,14.471,25.437,C3H8,37091.19032,65198.57703,,408,129.54,14.408398,4.574666,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.129341,4.550817,36215.47187,11664.37915
1/16/2025,57:18.7,1096.96,1097.25,120.15,2.4641,120.9,36.706,0,60,296.1,0.4085,1.652409,1.41831,1095,20.4375,0,100,0,Heating Tanks.... ,89.744445,64.351777,65.067346,89.800003,66.622447,0.727,0,11.67,-45,-46.299999,0,0.181265,8.334418,65.136787,5.997326,5.99705,0.727232,5.502602,151.244537,0.022,0.722,0,0,91.533333,91.133331,90.433334,89.800003,88.533333,87.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.33,14.773,14.508,25.449,C3H8,37186.02648,65229.3347,,372,129.88,13.137068,4.586673,67.400002,11.67,29.406,0.994723,0.98596,1.008887,0,14.216659,4.562468,36439.27873,11694.24095
1/16/2025,57:21.7,1099.96,1100.25,120.15,2.4636,120.9,36.807,0,60,296,0.4083,1.652135,1.41831,1098,20.4375,0,100,0,Heating Tanks.... ,89.805556,64.354884,65.05102,89.966667,66.60408,0.729,0,11.71,-45.099998,-46.299999,0,0.141724,8.334747,65.094147,6.00903,6.008735,0.728634,5.50301,151.244537,0.017,0.724,0,0,91.5,91.5,90.333336,89.833336,88.566666,87.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.32,14.816,14.547,25.461,C3H8,37285.98891,65260.09237,,420,130.24,14.832174,4.599387,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.322104,4.575409,36709.5496,11727.41038
1/16/2025,57:24.7,1102.96,1103.25,120.15,2.4642,120.9,36.908,0,60,296.1,0.4085,1.651936,1.41831,1101,20.4375,0,100,0,Heating Tanks.... ,89.888888,64.359322,65.044897,90.066666,66.599998,0.73,0,11.69,-45.200001,-46.299999,0,0.158361,8.334761,65.09462,6.020454,6.020159,0.730004,5.502285,151.244492,0.019,0.725,0,0,91.5,91.466667,90.733332,89.966667,88.566666,87.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.32,14.783,14.514,25.473,C3H8,37201.40531,65290.85005,,420,130.58,14.832174,4.611394,67.400002,11.69,29.405,0.994738,0.98596,1.008903,0,14.435788,4.58713,37000.93822,11757.45259
1/16/2025,57:27.7,1105.96,1106.25,120.15,2.4636,120.9,37.008,0,60,296,0.4083,1.652338,1.41831,1104,20.4375,0,100,0,Heating Tanks.... ,89.96111,64.362872,65.057142,90.133331,66.599998,0.732,0,11.68,-45.099998,-46.299999,0,0.208761,8.334854,65.081795,6.034579,6.034295,0.731702,5.502219,151.244659,0.025,0.727,0,0,91.599998,91.666667,90.766668,90,88.633331,87.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.32,14.783,14.514,25.485,C3H8,37201.40531,65321.60772,,420,130.94,14.832174,4.624107,67.400002,11.68,29.405,0.994714,0.98596,1.008879,0,14.498301,4.599664,37161.16634,11789.57983
1/16/2025,57:30.7,1108.96,1109.25,120.15,2.4641,121,37.109,0,60,296.1,0.4086,1.653017,1.417811,1107,20.4375,0,100,0,Heating Tanks.... ,90.11111,64.365535,65.075509,90.199997,66.599998,0.733,0,11.69,-45.200001,-46.299999,0,0.255284,8.335029,65.059692,6.048623,6.048328,0.733384,5.502365,151.244614,0.031,0.729,0,0,91.899999,91.899999,90.833336,90.099998,88.733332,87.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.33,14.786,14.518,25.497,C3H8,37211.65787,65352.36539,,456,131.32,16.103503,4.637526,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.499912,4.611375,37165.29608,11819.59741
1/16/2025,57:33.7,1111.96,1112.25,120.15,2.4635,120.9,37.21,0,60,296,0.4083,1.651553,1.41831,1110,20.4375,0,100,0,Heating Tanks.... ,90.316668,64.366718,65.07755,90.266668,66.599998,0.735,0,11.69,-45.099998,-46.299999,0,0.270728,8.334958,65.070457,6.06042,6.060144,0.734799,5.502537,151.244858,0.033,0.73,0,0,92.466667,92.233335,90.800001,90.266668,88.833336,87.300001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.32,14.753,14.485,25.509,C3H8,37127.07427,65383.12306,,444,131.68,15.679727,4.65024,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.526145,4.624017,37232.53577,11851.99959
1/16/2025,57:36.7,1114.96,1115.26,120.15,2.464,120.9,37.311,0,60,296.1,0.4085,1.651867,1.41831,1113,20.4375,0,100,0,Heating Tanks.... ,90.33889,64.367162,65.067346,90.300003,66.599998,0.736,0,11.7,-45.099998,-46.400002,0,0.256579,8.334594,65.115585,6.071241,6.070962,0.736097,5.502333,151.244659,0.031,0.731,0,0,92.333336,91.833333,91.133331,90.366669,88.900002,87.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.32,14.733,14.465,25.521,C3H8,37075.81148,65413.88074,,420,132,14.832174,4.66154,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.614877,4.635367,37459.96619,11881.09102
1/16/2025,57:39.7,1117.96,1118.26,120.15,2.4638,120.9,37.412,0,60,296,0.4085,1.652001,1.41831,1116,20.4375,0,100,0,Heating Tanks.... ,90.31111,64.367606,65.059183,90.300003,66.599998,0.737,0,11.71,-45,-46.400002,0,0.232329,8.33471,65.101425,6.081794,6.081514,0.737365,5.502776,151.244598,0.028,0.733,0,0,92.033333,91.699997,91.133331,90.400002,88.966667,87.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.32,14.743,14.478,25.533,C3H8,37109.1323,65444.63841,,396,132.34,13.984621,4.673547,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.697089,4.649183,37670.68793,11916.50407
1/16/2025,57:42.7,1120.96,1121.26,120.15,2.4633,120.8,37.512,0,60,296,0.4083,1.651484,1.41831,1119,20.4375,0,100,0,Heating Tanks.... ,90.361111,64.367753,65.071427,90.400002,66.599998,0.739,0,11.69,-45,-46.5,0,0.218045,8.334777,65.090057,6.093309,6.093028,0.738747,5.502589,151.244751,0.026,0.734,0,0,92.066666,91.900002,91.199997,90.366669,89,87.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.44,68.32,14.786,14.518,25.545,C3H8,37211.65787,65475.39608,,408,132.7,14.408398,4.686261,67.400002,11.69,29.405,0.994738,0.98596,1.008903,0,14.797557,4.661603,37928.20258,11948.33787
1/16/2025,57:45.7,1123.96,1124.26,120.15,2.464,120.9,37.613,0,60,296.1,0.4085,1.651664,1.41831,1122,20.4375,0,100,0,Heating Tanks.... ,90.56111,64.367753,65.085713,90.400002,66.599998,0.74,0,11.69,-45,-46.5,0,0.216454,8.334603,65.112251,6.10468,6.104402,0.740112,5.502119,151.244766,0.026,0.735,0,0,92.533333,92.233332,91.233332,90.599998,89.066666,87.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.44,68.32,14.746,14.481,25.558,C3H8,37116.82171,65508.7169,,432,133.06,15.25595,4.698974,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.914453,4.672476,38227.82225,11976.20797
1/16/2025,57:48.7,1126.96,1127.26,120.15,2.4634,120.8,37.714,0,60,296,0.4083,1.652472,1.418893,1125,20.4375,0,100,0,Heating Tanks.... ,90.777778,64.366422,65.093876,90.5,66.599998,0.742,0,11.71,-44.900002,-46.5,0,0.220422,8.33463,65.109924,6.116216,6.115938,0.741496,5.50224,151.244629,0.027,0.737,0,0,92.599998,92.5,91.833336,90.833336,89.166664,87.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.32,14.763,14.494,25.57,C3H8,37150.14253,65539.47457,,420,133.4,14.832174,4.710981,67.599998,11.71,29.404,0.994377,0.985586,1.008919,0,14.955665,4.684489,38333.45486,12006.99845
1/16/2025,57:51.7,1129.96,1130.26,120.15,2.4638,120.9,37.814,0,60,296,0.4085,1.652204,1.419392,1128,20.4375,0,100,0,Heating Tanks.... ,90.744444,64.366126,65.099998,90.599998,66.599998,0.743,0,11.68,-44.900002,-46.5,0,0.224404,8.334554,65.119637,6.127134,6.126849,0.742805,5.502849,151.244644,0.027,0.738,0,0,92.566666,92.066666,91.633331,90.933334,89.266668,88,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.32,14.822,14.554,25.582,C3H8,37303.93089,65570.23224,,432,133.8,15.25595,4.725107,67.400002,11.68,29.405,0.994714,0.98596,1.008879,0,14.906299,4.70013,38206.92131,12047.0886
1/16/2025,57:54.7,1132.96,1133.26,120.15,2.4635,120.9,37.915,0,60,296,0.4084,1.651553,1.417811,1131,20.4375,0,100,0,Heating Tanks.... ,90.8,64.367606,65.099998,90.699997,66.599998,0.744,0,11.71,-45,-46.599998,0,0.226317,8.334357,65.143852,6.137732,6.137452,0.744081,5.502585,151.244614,0.027,0.739,0,0,92.466667,92.133331,91.666664,91,89.300003,88.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.32,14.753,14.485,25.594,C3H8,37127.07427,65600.98991,,456,134.16,16.103503,4.73782,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.855228,4.711333,38076.02089,12075.80309
1/16/2025,57:57.7,1135.96,1136.26,120.15,2.4637,120.9,38.016,0,60,296,0.4085,1.651013,1.41831,1134,20.4375,0,100,0,Heating Tanks.... ,90.850001,64.369824,65.089795,90.766668,66.599998,0.745,0,11.69,-44.900002,-46.599998,0,0.224325,8.33463,65.110252,6.148409,6.148112,0.745359,5.502563,151.244675,0.027,0.741,0,0,92.666664,92.066666,91.766668,91,89.300003,88.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.44,68.32,14.809,14.541,25.606,C3H8,37270.61008,65631.74759,,444,134.52,15.679727,4.750533,67.400002,11.69,29.405,0.994738,0.98596,1.008903,0,14.869914,4.725537,38113.66379,12112.21108
1/16/2025,58:00.8,1138.96,1139.26,120.15,2.4633,120.9,38.117,0,60,296,0.4084,1.651484,1.41831,1137,20.4375,0,100,0,Heating Tanks.... ,90.977779,64.373227,65.075509,90.800003,66.599998,0.747,0,11.67,-44.799999,-46.599998,0,0.22157,8.334791,65.088493,6.159298,6.15902,0.746668,5.503054,151.244644,0.027,0.742,0,0,92.833333,92.533333,91.766668,91,89.433334,88.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.32,14.792,14.524,25.618,C3H8,37227.03671,65662.50526,,408,134.84,14.408398,4.761834,67.599998,11.67,29.405,0.994312,0.985586,1.008854,0,14.897775,4.734751,38185.07481,12135.82738
1/16/2025,58:03.8,1141.96,1142.26,120.15,2.4634,120.9,38.217,0,60,296,0.4083,1.652269,1.41831,1140,20.4375,0,100,0,Heating Tanks.... ,90.977779,64.377221,65.065305,90.800003,66.599998,0.748,0,11.7,-44.900002,-46.599998,0,0.211038,8.334665,65.103783,6.169101,6.168787,0.74784,5.502295,151.244644,0.025,0.743,0,0,92.833333,92.300003,91.866669,91.033333,89.533333,88.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.32,14.776,14.508,25.63,C3H8,37186.02648,65693.26293,,396,135.18,13.984621,4.773841,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.915852,4.747037,38231.40822,12167.3173
1/16/2025,58:06.8,1144.96,1145.27,120.15,2.4633,120.8,38.318,0,60,296,0.4083,1.65189,1.41831,1143,20.4375,0,100,0,Heating Tanks.... ,91.138889,64.381215,65.057142,90.866669,66.599998,0.748,0,11.7,-44.900002,-46.599998,0,0.167431,8.334587,65.113701,6.169101,6.168787,0.74784,5.502919,151.244522,0.02,0.743,0,0,92.966667,93,91.966667,91.099998,89.5,88.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.32,14.753,14.485,25.642,C3H8,37127.07427,65724.02061,,408,135.52,14.408398,4.785848,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.965223,4.758976,38357.95236,12197.92011
1/16/2025,58:09.8,1147.96,1148.27,120.15,2.4637,120.9,38.419,0,60,296,0.4084,1.652271,1.41831,1146,20.4375,0,100,0,Heating Tanks.... ,91.138888,64.385357,65.05306,90.866669,66.599998,0.749,0,11.73,-44.799999,-46.599998,0,0.088724,8.334547,65.118698,6.169101,6.168787,0.749054,5.503038,151.244446,0.011,0.743,0,0,92.699999,92.900002,92.033333,91.199997,89.599998,88.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.32,14.756,14.491,25.654,C3H8,37142.45311,65754.77828,,396,135.86,13.984621,4.797855,67.599998,11.73,29.405,0.994458,0.985586,1.009001,0,14.996433,4.771265,38437.94905,12229.41674
1/16/2025,58:12.8,1150.96,1151.27,120.15,2.4636,120.9,38.52,0,60,296,0.4085,1.651689,1.41831,1149,20.4375,0,100,0,Heating Tanks.... ,91.199999,64.388907,65.042856,90.900002,66.599998,0.75,0,11.68,-45,-46.5,0,0.029341,8.334755,65.091469,6.169857,6.169561,0.750328,5.502752,151.244583,0.004,0.743,0,0,92.899999,92.633331,92.266668,91.199997,89.666664,88.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.32,14.773,14.504,25.666,C3H8,37175.77392,65785.53595,,408,136.2,14.408398,4.809862,67.599998,11.68,29.405,0.994337,0.985586,1.008879,0,14.915835,4.782623,38231.36385,12258.52837
1/16/2025,58:15.8,1153.96,1154.26,120.15,2.4629,120.8,38.62,0,60,295.9,0.4082,1.652402,1.41831,1152,20.4375,0,100,0,Heating Tanks.... ,91.322222,64.392309,65.036734,90.900002,66.599998,0.752,0,11.69,-45,-46.599998,0,0.051854,8.334607,65.11116,6.183056,6.182773,0.751918,5.502926,151.244553,0.006,0.745,0,0,93.266668,92.866669,92.066666,91.266668,89.699997,88.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.32,14.806,14.538,25.678,C3H8,37262.92066,65816.29362,,432,136.58,15.25595,4.823282,67.400002,11.69,29.405,0.994738,0.98596,1.008903,0,14.76925,4.797903,37855.64738,12297.69394
1/16/2025,58:18.8,1156.96,1157.27,120.15,2.4633,120.8,38.721,0,60,296,0.4083,1.652133,1.41831,1155,20.4375,0,100,0,Heating Tanks.... ,91.433334,64.394528,65.02653,91.033333,66.599998,0.754,0,11.67,-45,-46.5,0,0.156557,8.334552,65.116997,6.198433,6.198137,0.753757,5.502377,151.24469,0.019,0.747,0,0,93.266668,93.133331,92.300003,91.300003,89.699997,88.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.32,14.789,14.524,25.69,C3H8,37227.03671,65847.0513,,420,136.92,14.832174,4.835289,67.699997,11.67,29.405,0.994124,0.985399,1.008854,0,14.660448,4.806876,37576.77179,12320.69423
1/16/2025,58:21.8,1159.96,1160.27,120.15,2.4629,120.8,38.822,0,60,295.9,0.4082,1.653011,1.41831,1158,20.4375,0,100,0,Heating Tanks.... ,91.427778,64.395564,65.014285,91.233332,66.599998,0.755,0,11.68,-44.900002,-46.5,0,0.245887,8.334522,65.122894,6.209879,6.209604,0.75513,5.503208,151.244644,0.03,0.748,0,0,93.400002,92.900002,92.266668,91.400002,89.699997,88.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.44,68.32,14.759,14.494,25.702,C3H8,37150.14253,65877.80897,,396,137.22,13.984621,4.845883,67.699997,11.68,29.405,0.994148,0.985399,1.008879,0,14.579714,4.817526,37369.8387,12347.99049
1/16/2025,58:24.8,1162.96,1163.27,120.15,2.4631,120.8,38.923,0,60,296,0.4082,1.653282,1.41831,1161,20.4375,0,100,0,Heating Tanks.... ,91.46111,64.396303,65.010204,91.366669,66.599998,0.757,0,11.69,-45,-46.5,0,0.26153,8.334695,65.101273,6.221321,6.221048,0.756506,5.503143,151.244659,0.032,0.749,0,0,93.233332,92.733332,92.600001,91.5,89.699997,89,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.44,68.32,14.753,14.485,25.714,C3H8,37127.07427,65908.56664,,384,137.54,13.560845,4.857184,67.400002,11.69,29.404,0.994705,0.98596,1.00887,0,14.472795,4.831467,37095.79071,12383.7234
1/16/2025,58:27.8,1165.96,1166.27,120.15,2.4632,120.8,39.023,0,60,296,0.4083,1.653012,1.41831,1164,20.4375,0,100,0,Heating Tanks.... ,91.561112,64.396451,65.030612,91.400002,66.599998,0.758,0,11.68,-45,-46.5,0,0.243309,8.334845,65.081848,6.23279,6.23253,0.757881,5.502457,151.24472,0.029,0.751,0,0,93.433334,92.866669,92.333336,91.766668,89.866669,89.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.44,68.32,14.802,14.538,25.726,C3H8,37262.92066,65939.32432,,384,137.88,13.560845,4.869191,67.400002,11.68,29.404,0.994681,0.98596,1.008845,0,14.383919,4.843292,36867.98876,12414.0336
1/16/2025,58:30.8,1168.96,1169.27,120.15,2.4631,120.8,39.124,0,60,295.9,0.4083,1.651415,1.41831,1167,20.4375,0,100,0,Heating Tanks.... ,91.638889,64.395712,65.069387,91.5,66.599998,0.759,0,11.69,-45,-46.400002,0,0.234095,8.334762,65.092216,6.243792,6.243517,0.759199,5.502482,151.24469,0.028,0.752,0,0,93.300003,93,92.599998,91.800003,90.033333,89.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.32,14.802,14.534,25.739,C3H8,37252.6681,65972.64513,,396,138.22,13.984621,4.881198,67.400002,11.69,29.405,0.994738,0.98596,1.008903,0,14.323153,4.855514,36712.23685,12445.35991
1/16/2025,58:33.8,1171.96,1172.27,120.15,2.4633,120.9,39.225,0,60,296,0.4084,1.652133,1.41831,1170,20.4375,0,100,0,Heating Tanks.... ,91.711111,64.394676,65.093876,91.5,66.599998,0.761,0,11.71,-45.200001,-46.400002,0,0.22877,8.334369,65.141335,6.254785,6.254502,0.760519,5.502684,151.244644,0.028,0.754,0,0,93.300003,93.233332,92.599998,91.866669,90.166664,89.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.439,68.32,14.792,14.528,25.751,C3H8,37237.28927,66003.4028,,420,138.58,14.832174,4.893911,67.400002,11.71,29.404,0.994754,0.98596,1.008919,0,14.229454,4.868237,36472.07415,12477.9702
1/16/2025,58:36.8,1174.96,1175.27,120.15,2.4627,120.8,39.326,0,60,295.9,0.4081,1.653145,1.41831,1173,20.4375,0,100,0,Heating Tanks.... ,91.75,64.393937,65.099998,91.466667,66.599998,0.762,0,11.72,-45.099998,-46.400002,0,0.223175,8.334448,65.133133,6.266043,6.265749,0.761869,5.502455,151.244598,0.027,0.755,0,0,93.400002,93.300001,92.599998,91.900002,90.199997,89.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.32,14.769,14.504,25.763,C3H8,37175.77392,66034.16047,,420,138.92,14.832174,4.905918,67.400002,11.72,29.404,0.994778,0.98596,1.008944,0,14.120992,4.8803,36194.07072,12508.88913
1/16/2025,58:39.8,1177.96,1178.27,120.15,2.4637,120.9,39.426,0,60,296,0.4085,1.652474,1.41831,1176,20.4375,0,100,0,Heating Tanks.... ,91.761111,64.393493,65.093876,91.400002,66.599998,0.763,0,11.71,-45,-46.299999,0,0.222503,8.334178,65.164345,6.277299,6.277017,0.763221,5.502625,151.244537,0.027,0.756,0,0,93.666667,93.266668,92.533333,91.933334,90.099998,89.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.32,14.796,14.528,25.775,C3H8,37237.28927,66064.91815,,420,139.26,14.832174,4.917925,67.400002,11.71,29.404,0.994754,0.98596,1.008919,0,14.071692,4.892125,36067.70923,12539.19851
1/16/2025,58:42.8,1180.96,1181.27,120.15,2.4632,120.9,39.527,0,60,296,0.4084,1.653012,1.41831,1179,20.4375,0,100,0,Heating Tanks.... ,91.772223,64.393049,65.087754,91.366669,66.599998,0.765,0,11.7,-45,-46.299999,0,0.227496,8.334525,65.121941,6.288404,6.288124,0.764553,5.502843,151.244629,0.027,0.758,0,0,93.866669,93.399999,92.400002,91.933334,90.033333,89,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.44,68.31,14.72,14.458,25.787,C3H8,37057.86951,66095.67582,,408,139.58,14.408398,4.929226,67.400002,11.7,29.405,0.994763,0.98596,1.008928,0,14.107956,4.903409,36160.65699,12568.12084
1/16/2025,58:45.8,1183.96,1184.27,120.15,2.4633,120.9,39.628,0,60,296,0.4084,1.651281,1.41831,1182,20.4375,0,100,0,Heating Tanks.... ,91.955556,64.392605,65.083672,91.366669,66.599998,0.766,0,11.71,-45.200001,-46.299999,0,0.224424,8.334488,65.125908,6.299244,6.298966,0.765852,5.502611,151.244614,0.027,0.759,0,0,93.833336,93.733335,92.833333,92.033333,90.199999,89.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.31,14.829,14.561,25.799,C3H8,37321.87287,66126.43349,,396,139.94,13.984621,4.941939,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.187087,4.914311,36363.48244,12596.06354
1/16/2025,58:48.8,1186.96,1187.27,120.15,2.4632,120.9,39.728,0,60,296,0.4084,1.652606,1.41831,1185,20.4375,0,100,0,Heating Tanks.... ,92.177778,64.392161,65.069387,91.433334,66.599998,0.767,0,11.67,-45.099998,-46.299999,0,0.220956,8.334382,65.141464,6.310127,6.309849,0.76716,5.502502,151.244537,0.027,0.76,0,0,94.133334,93.400002,93.766668,92.033333,90.433334,89.300001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.439,68.31,14.816,14.551,25.811,C3H8,37296.24147,66157.19116,,432,140.3,15.25595,4.954652,67.400002,11.67,29.404,0.994657,0.98596,1.008821,0,14.290801,4.928179,36629.31641,12631.61063
1/16/2025,58:51.8,1189.96,1190.27,120.15,2.4637,121,39.829,0,60,296,0.4086,1.652677,1.418893,1188,20.4375,0,100,0,Heating Tanks.... ,92.072223,64.391718,65.040816,91.566666,66.599998,0.768,0,11.71,-45.099998,-46.299999,0,0.215971,8.334193,65.163528,6.319846,6.319532,0.76832,5.502258,151.244476,0.026,0.761,0,0,94.166667,93.199997,93.033335,92.266668,90.366669,89.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.44,68.31,14.756,14.488,25.823,C3H8,37134.76369,66187.94884,,420,140.62,14.832174,4.965953,67.400002,11.71,29.404,0.994754,0.98596,1.008919,0,14.396225,4.939901,36899.53049,12661.65514
1/16/2025,58:54.8,1192.96,1193.27,120.15,2.4632,120.9,39.93,0,60,296,0.4084,1.651551,1.41831,1191,20.4375,0,100,0,Heating Tanks.... ,92.133334,64.39157,65.018367,91.699997,66.599998,0.769,0,11.69,-45.200001,-46.299999,-0.001,0.174793,8.334384,65.140991,6.319846,6.319532,0.76862,5.502777,151.244415,0.021,0.761,0,0,93.900002,93.733335,92.933334,92.300001,90.466667,89.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.44,68.31,14.789,14.524,25.835,C3H8,37227.03671,66218.70651,,408,140.98,14.408398,4.978666,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.463745,4.950591,37072.59465,12689.05606
1/16/2025,58:57.8,1195.96,1196.27,120.15,2.4635,120.9,40.031,0,60,296,0.4084,1.651756,1.41831,1194,20.4375,0,100,0,Heating Tanks.... ,92.166667,64.392901,65.006122,91.800003,66.599998,0.77,0,11.7,-45.099998,-46.400002,0,0.092923,8.334518,65.124641,6.319846,6.319532,0.7699,5.502828,151.24437,0.011,0.761,0,0,93.800003,94.066668,93,92.199997,90.433334,89.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.44,68.31,14.806,14.538,25.847,C3H8,37262.92066,66249.46418,,444,141.38,15.679727,4.992792,67.400002,11.7,29.404,0.99473,0.98596,1.008894,0,14.491735,4.966478,37144.33673,12729.77661
1/16/2025,59:00.8,1198.96,1199.27,120.15,2.4629,120.8,40.131,0,60,295.9,0.4083,1.651549,1.41831,1197,20.4375,0,100,0,Heating Tanks.... ,92.25,64.394232,65,91.900002,66.599998,0.771,0,11.71,-45,-46.400002,0,0.038295,8.334706,65.100586,6.325669,6.325371,0.771127,5.502998,151.244308,0.005,0.762,0,0,93.966667,94.166664,93.066666,92.300003,90.5,89.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.439,68.31,14.746,14.481,25.859,C3H8,37116.82171,66280.22186,,444,141.72,15.679727,5.004799,67.699997,11.71,29.405,0.994221,0.985399,1.008952,0,14.537653,4.975876,37262.03028,12753.86335
1/16/2025,59:03.8,1201.96,1202.28,120.15,2.4632,120.9,40.232,0,60,296,0.4085,1.651551,1.41831,1200,20.4375,0,100,0,Heating Tanks.... ,92.299999,64.39512,65.010204,91.966667,66.599998,0.773,0,11.7,-45,-46.400002,0,0.071286,8.334758,65.095116,6.339445,6.339197,0.772787,5.502756,151.244385,0.009,0.764,0,0,94.166664,93.900002,93.133331,92.5,90.566666,89.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.64,29.44,68.31,14.733,14.534,25.872,C3H8,37252.6681,66313.54267,,420,142.06,14.832174,5.016806,67.400002,11.7,29.404,0.99473,0.98596,1.008894,0,14.628012,4.990366,37493.63329,12791.00343
1/16/2025,59:06.8,1204.96,1205.28,120.15,2.4632,120.9,40.333,0,60,296,0.4084,1.651348,1.41831,1203,20.4375,0,100,0,Heating Tanks.... ,92.438889,64.396008,65.024489,92.099998,66.599998,0.775,0,11.71,-45.099998,-46.400002,0,0.180312,8.334294,65.154854,6.3544,6.354123,0.774574,5.502416,151.244568,0.022,0.766,0,0,95.066666,93.633331,93.400002,92.5,90.533333,89.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.64,29.439,68.31,14.753,14.561,25.884,C3H8,37321.87287,66344.30034,,396,142.4,13.984621,5.028813,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.716566,5.000699,37720.61075,12817.48927
1/16/2025,59:09.8,1207.96,1208.28,120.15,2.4639,121,40.434,0,60,296,0.4087,1.651731,1.41831,1206,20.4375,0,100,0,Heating Tanks.... ,92.544444,64.397191,65.036734,92.199997,66.599998,0.776,0,11.7,-45,-46.400002,0,0.258301,8.333853,65.209183,6.365423,6.365141,0.775898,5.502574,151.244598,0.031,0.767,0,0,95,94.066666,93.566666,92.433334,90.699999,89.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.31,14.779,14.511,25.896,C3H8,37193.7159,66375.05801,,408,142.74,14.408398,5.04082,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.808307,5.012517,37955.75557,12847.77979
1/16/2025,59:12.8,1210.96,1211.28,120.15,2.4635,120.9,40.534,0,60,296,0.4086,1.651999,1.41831,1209,20.4375,0,100,0,Heating Tanks.... ,92.555556,64.398522,65.038775,92.199997,66.599998,0.777,0,11.71,-45,-46.5,0,0.252404,8.334402,65.139229,6.376126,6.375829,0.777181,5.502467,151.244537,0.03,0.768,0,0,94.699999,94,93.766668,92.466667,90.900002,89.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.31,14.72,14.455,25.908,C3H8,37050.18009,66405.81569,,420,143.1,14.832174,5.053534,67.699997,11.71,29.404,0.994188,0.985399,1.008919,0,14.901636,5.024162,38194.97159,12877.62877
1/16/2025,59:15.8,1213.96,1214.28,120.15,2.4628,120.8,40.635,0,60,295.9,0.4083,1.652022,1.41831,1212,20.4375,0,100,0,Heating Tanks.... ,92.683332,64.399854,65.038775,92.300003,66.599998,0.779,0,11.7,-45,-46.5,0,0.220803,8.334541,65.121277,6.387726,6.387448,0.778575,5.502378,151.244446,0.027,0.77,0,0,95.066666,94.099998,93.566666,92.566666,91.199999,89.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.31,14.766,14.498,25.92,C3H8,37160.39508,66436.57336,,420,143.46,14.832174,5.066247,67.599998,11.7,29.404,0.994352,0.985586,1.008894,0,14.927439,5.037634,38261.10812,12912.15913
1/16/2025,59:18.8,1216.96,1217.28,120.15,2.4627,120.8,40.736,0,60,295.9,0.4082,1.651886,1.41831,1215,20.4375,0,100,0,Heating Tanks.... ,92.855556,64.401481,65.063264,92.300003,66.599998,0.78,0,11.7,-44.900002,-46.599998,0,0.209185,8.334782,65.091148,6.398549,6.398273,0.779872,5.502697,151.244507,0.025,0.771,0,0,94.666667,94.266668,94.033333,92.933334,91.400002,89.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.439,68.31,14.816,14.547,25.932,C3H8,37285.98891,66467.33103,,444,143.84,15.679727,5.079666,67.599998,11.7,29.404,0.994352,0.985586,1.008894,0,14.869426,5.050978,38112.41205,12946.36114
1/16/2025,59:21.8,1219.96,1220.28,120.15,2.463,120.8,40.837,0,60,295.9,0.4084,1.652335,1.418893,1218,20.4375,0,100,0,Heating Tanks.... ,92.922223,64.403256,65.087754,92.400002,66.599998,0.781,0,11.69,-44.900002,-46.599998,0,0.214224,8.334654,65.110504,6.409563,6.409268,0.781195,5.502697,151.244537,0.026,0.772,0,0,94.333336,94.933334,93.966667,92.933334,91.400002,89.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.31,14.779,14.514,25.944,C3H8,37201.40531,66498.08871,,456,144.2,16.103503,5.09238,67.699997,11.69,29.405,0.994172,0.985399,1.008903,0,14.821215,5.062703,37988.8393,12976.4146
1/16/2025,59:24.8,1222.96,1223.28,120.15,2.4626,120.8,40.937,0,60,295.9,0.4083,1.652603,1.418893,1221,20.4375,0,100,0,Heating Tanks.... ,92.872223,64.405623,65.099998,92.5,66.599998,0.783,0,11.68,-44.799999,-46.599998,0,0.22291,8.334398,65.14077,6.420795,6.42052,0.782541,5.502853,151.244492,0.027,0.774,0,0,94.333336,94.966667,93.666667,92.800003,91.433334,90.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.439,68.31,14.766,14.501,25.956,C3H8,37168.0845,66528.84638,,432,144.54,15.25595,5.104387,67.699997,11.68,29.404,0.994115,0.985399,1.008845,0,14.837321,5.074349,38030.12239,13006.26422
1/16/2025,59:27.8,1225.96,1226.28,120.15,2.4629,120.8,41.038,0,60,295.9,0.4084,1.651346,1.41831,1224,20.4375,0,100,0,Heating Tanks.... ,92.905557,64.409173,65.097958,92.566666,66.599998,0.784,0,11.7,-44.799999,-46.700001,0,0.228761,8.33448,65.13073,6.431138,6.430842,0.783782,5.502489,151.244537,0.028,0.775,0,0,94.400002,94.866669,93.599998,92.800003,91.5,90.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.3,14.759,14.494,25.968,C3H8,37150.14253,66559.60405,,408,144.88,14.408398,5.116394,67.599998,11.7,29.404,0.994352,0.985586,1.008894,0,14.860145,5.087498,38088.62255,13039.96664
1/16/2025,59:30.8,1228.96,1229.28,120.15,2.4625,120.8,41.139,0,60,295.9,0.4081,1.651614,1.41831,1227,20.4375,0,100,0,Heating Tanks.... ,93.055556,64.414055,65.081631,92.699997,66.599998,0.785,0,11.69,-44.799999,-46.700001,0,0.228647,8.334394,65.140083,6.441965,6.441689,0.785083,5.502739,151.244598,0.028,0.776,0,0,94.766668,95.066666,93.800001,92.800003,91.666664,90.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.3,14.786,14.518,25.98,C3H8,37211.65787,66590.36172,,408,145.22,14.408398,5.128401,67.699997,11.69,29.404,0.99414,0.985399,1.00887,0,14.881424,5.098346,38143.16533,13067.77162
1/16/2025,59:33.8,1231.96,1232.28,120.15,2.4632,120.9,41.24,0,60,296,0.4085,1.651145,1.417811,1230,20.4375,0,100,0,Heating Tanks.... ,93.172222,64.420267,65.057142,92.766668,66.599998,0.786,0,11.69,-44.700001,-46.700001,0,0.225827,8.33457,65.118179,6.453418,6.453141,0.786457,5.502423,151.24437,0.027,0.778,0,0,95.099998,94.866666,94.166667,92.866669,91.699997,90.333333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.3,14.763,14.498,25.992,C3H8,37160.39508,66621.1194,,408,145.56,14.408398,5.140408,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.937228,5.111421,38286.19893,13101.28387
1/16/2025,59:36.8,1234.96,1235.28,120.15,2.463,120.9,41.34,0,60,295.9,0.4084,1.651888,1.418893,1233,20.4375,0,100,0,Heating Tanks.... ,93.227777,64.426776,65.038775,92.800003,66.599998,0.788,0,11.72,-44.599998,-46.700001,0,0.225395,8.33469,65.103302,6.463823,6.463525,0.787703,5.50295,151.244537,0.027,0.779,0,0,95.099998,94.633334,94.199997,93,91.699997,90.733335,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.3,14.773,14.504,26.004,C3H8,37175.77392,66651.87707,,408,145.9,14.408398,5.152415,67.400002,11.72,29.405,0.994811,0.98596,1.008977,0,14.961926,5.125679,38349.5024,13137.82911
1/16/2025,59:39.8,1237.96,1238.29,120.15,2.4632,120.9,41.441,0,60,296,0.4085,1.6522,1.41831,1236,20.4375,0,100,0,Heating Tanks.... ,93.283332,64.433581,65.024489,92.833336,66.599998,0.789,0,11.71,-44.700001,-46.700001,0,0.222511,8.334437,65.135826,6.47372,6.473421,0.78889,5.502097,151.244308,0.027,0.78,0,0,95.099998,94.699997,94.133331,93.199999,91.699997,90.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.3,14.756,14.491,26.016,C3H8,37142.45311,66682.63474,,408,146.26,14.408398,5.165128,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.878145,5.136252,38134.76034,13164.92964
1/16/2025,59:42.8,1240.96,1241.29,120.15,2.4632,120.9,41.542,0,60,296,0.4084,1.652403,1.41831,1239,20.4375,0,100,0,Heating Tanks.... ,93.294445,64.441421,65.018367,92.933334,66.599998,0.789,0,11.67,-44.599998,-46.700001,0,0.187551,8.334285,65.155945,6.474464,6.47415,0.788977,5.502263,151.244217,0.023,0.78,0,0,95.066666,94.5,94.233332,93.366669,91.766668,90.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.44,68.3,14.802,14.538,26.028,C3H8,37262.92066,66713.39242,,420,146.6,14.832174,5.177135,67.599998,11.67,29.405,0.994312,0.985586,1.008854,0,14.748164,5.14769,37801.60044,13194.24721
1/16/2025,59:45.8,1243.96,1244.29,120.15,2.4634,120.9,41.643,0,60,296,0.4086,1.653081,1.417811,1242,20.4375,0,100,0,Heating Tanks.... ,93.322224,64.448521,65.016326,93.033333,66.599998,0.79,0,11.7,-44.599998,-46.599998,0,0.114957,8.334566,65.121063,6.474464,6.47415,0.790047,5.502809,151.244278,0.014,0.78,0,0,94.933334,94.699999,94.266668,93.366669,91.800003,90.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.3,14.789,14.524,26.041,C3H8,37227.03671,66746.71323,,420,146.94,14.832174,5.189142,67.400002,11.7,29.405,0.994763,0.98596,1.008928,0,14.654373,5.161964,37561.20113,13230.83304
1/16/2025,59:48.8,1246.96,1247.29,120.15,2.4637,121,41.743,0,60,296,0.4087,1.651865,1.41831,1245,20.4375,0,100,0,Heating Tanks.... ,93.372222,64.453847,65.016326,93.199997,66.599998,0.791,0,11.71,-44.700001,-46.599998,0,0.039367,8.33462,65.118027,6.474464,6.47415,0.791329,5.502567,151.244232,0.005,0.78,0,0,94.933334,94.899999,94.199997,93.400002,91.800003,91,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.3,14.746,14.481,26.053,C3H8,37116.82171,66777.4709,,396,147.24,13.984621,5.199736,67.400002,11.71,29.405,0.994787,0.98596,1.008952,0,14.572337,5.172629,37350.93094,13258.1688
1/16/2025,59:51.8,1249.96,1250.29,120.15,2.4631,120.9,41.844,0,60,296,0.4084,1.652267,1.41831,1248,20.4375,0,100,0,Heating Tanks.... ,93.411111,64.457693,65.010204,93.300003,66.599998,0.793,0,11.7,-44.700001,-46.5,0,0.034035,8.334897,65.082794,6.486192,6.485935,0.792822,5.502463,151.244217,0.004,0.782,0,0,94.933334,95.099998,94.166664,93.400002,91.766668,91.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.3,14.756,14.491,26.065,C3H8,37142.45311,66808.22857,,384,147.58,13.560845,5.211743,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.470618,5.18248,37090.21066,13283.41979
1/16/2025,59:54.8,1252.96,1253.29,120.15,2.4631,120.9,41.945,0,60,296,0.4084,1.651821,1.41831,1251,20.4375,0,100,0,Heating Tanks.... ,93.449998,64.459024,65.006122,93.366669,66.599998,0.795,0,11.7,-44.799999,-46.5,0,0.121255,8.335058,65.062271,6.502897,6.502602,0.794821,5.502113,151.2444,0.015,0.784,0,0,95.099998,95.099998,94.099998,93.5,91.699997,91.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.3,14.759,14.494,26.077,C3H8,37150.14253,66838.98625,,384,147.92,13.560845,5.22375,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.388485,5.19442,36879.69408,13314.0226
1/16/2025,59:57.8,1255.96,1256.29,120.15,2.4628,120.8,42.046,0,60,295.9,0.4084,1.651413,1.41831,1254,20.4375,0,100,0,Heating Tanks.... ,93.538889,64.458137,65.014285,93.466667,66.599998,0.796,0,11.69,-44.799999,-46.400002,0,0.223058,8.335127,65.055069,6.513493,6.513178,0.796087,5.502272,151.244446,0.027,0.785,0,0,95.300001,94.933334,94.5,93.533333,91.766668,91.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.3,14.786,14.521,26.089,C3H8,37219.34729,66869.74392,,396,148.24,13.984621,5.235051,67.400002,11.69,29.405,0.994738,0.98596,1.008903,0,14.319648,5.207506,36703.25508,13347.56297
1/16/2025,00:00.8,1258.96,1259.29,120.15,2.4623,120.8,42.146,0,60,295.8,0.4082,1.651951,1.417811,1257,20.4375,0,100,0,Heating Tanks.... ,93.6,64.45577,65.034693,93.533333,66.599998,0.797,0,11.69,-44.900002,-46.400002,0,0.240564,8.334849,65.088921,6.52377,6.523496,0.797329,5.502014,151.244263,0.029,0.786,0,0,95.333336,95.099998,94.533333,93.566666,91.866669,91.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.44,68.3,14.792,14.524,26.101,C3H8,37227.03671,66900.50159,,420,148.62,14.832174,5.248471,67.400002,11.69,29.405,0.994738,0.98596,1.008903,0,14.222993,5.220855,36455.51325,13381.77825
1/16/2025,00:03.8,1261.96,1262.29,120.15,2.4627,120.8,42.247,0,60,295.9,0.4083,1.651277,1.418893,1260,20.4375,0,100,0,Heating Tanks.... ,93.655555,64.452663,65.055101,93.599998,66.599998,0.799,0,11.69,-45,-46.299999,0,0.206066,8.33494,65.077782,6.534152,6.533879,0.798575,5.502457,151.244324,0.025,0.787,0,0,95.866669,95.033333,94.199997,93.633331,91.933334,91.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.3,14.779,14.511,26.113,C3H8,37193.7159,66931.25926,,432,148.96,15.25595,5.260478,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.124604,5.230814,36203.32859,13407.30452
1/16/2025,00:06.8,1264.96,1265.29,120.15,2.463,120.9,42.348,0,60,295.9,0.4085,1.652538,1.418893,1263,20.4375,0,100,0,Heating Tanks.... ,93.733333,64.448669,65.073468,93.699997,66.599998,0.8,0,11.7,-44.900002,-46.299999,0,0.206309,8.334856,65.087082,6.54548,6.545204,0.799934,5.502034,151.244507,0.025,0.789,0,0,95.633331,95.299998,94.266665,93.766668,92.066666,91.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.3,14.779,14.514,26.125,C3H8,37201.40531,66962.01694,,420,149.32,14.832174,5.273191,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.086944,5.243583,36106.8017,13440.03417
1/16/2025,00:09.8,1267.96,1268.29,120.15,2.4626,120.8,42.449,0,60,295.9,0.4083,1.652359,1.41831,1266,20.4375,0,100,0,Heating Tanks.... ,93.911111,64.443048,65.089795,93.733332,66.599998,0.801,0,11.69,-45,-46.299999,0,0.218725,8.334926,65.080147,6.555696,6.55542,0.801159,5.502466,151.244415,0.026,0.79,0,0,95.599998,95.766668,94.533333,93.866669,92.199999,91.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.3,14.796,14.528,26.137,C3H8,37237.28927,66992.77461,,408,149.64,14.408398,5.284492,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.123428,5.254692,36200.31514,13468.50865
1/16/2025,00:12.8,1270.96,1271.29,120.15,2.4627,120.8,42.549,0,60,295.9,0.4083,1.652536,1.41831,1269,20.4375,0,100,0,Heating Tanks.... ,93.988889,64.437871,65.099998,93.800003,66.599998,0.803,0,11.69,-44.900002,-46.299999,0,0.219139,8.334444,65.14109,6.566675,6.566394,0.802475,5.502548,151.244263,0.026,0.791,0,0,95.699999,95.766668,94.533333,93.900002,92.533333,91.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.3,14.766,14.498,26.149,C3H8,37160.39508,67023.53228,,408,149.96,14.408398,5.295792,67.400002,11.69,29.405,0.994738,0.98596,1.008903,0,14.209351,5.267927,36420.54657,13502.43215
1/16/2025,00:15.8,1273.96,1274.29,120.15,2.4626,120.8,42.65,0,60,295.9,0.4083,1.652806,1.41831,1272,20.4375,0,100,0,Heating Tanks.... ,94.133333,64.433877,65.099998,93.900002,66.599998,0.804,0,11.72,-44.799999,-46.400002,0,0.215028,8.334568,65.124077,6.577479,6.577201,0.803772,5.502439,151.244263,0.026,0.793,0,0,95.666664,96.066666,94.766668,93.966667,92.633331,91.699999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.44,68.3,14.73,14.461,26.161,C3H8,37065.55893,67054.28996,,396,150.3,13.984621,5.307799,67.599998,11.72,29.405,0.994434,0.985586,1.008977,0,14.329774,5.278254,36729.20781,13528.90151
1/16/2025,00:18.8,1276.96,1277.3,120.15,2.4632,120.9,42.751,0,60,296,0.4086,1.651551,1.418893,1275,20.4375,0,100,0,Heating Tanks.... ,94.205556,64.431214,65.099998,93.900002,66.599998,0.805,0,11.71,-44.799999,-46.5,0,0.212454,8.334654,65.112823,6.588038,6.587757,0.805037,5.502782,151.244278,0.026,0.794,0,0,95.766665,95.599998,94.900002,94.033333,92.833336,92.100001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.3,14.743,14.478,26.173,C3H8,37109.1323,67085.04763,,396,150.66,13.984621,5.320513,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.436872,5.290768,37003.71629,13560.97566
1/16/2025,00:21.8,1279.96,1280.3,120.15,2.4628,120.9,42.851,0,60,295.9,0.4084,1.652225,1.418893,1278,20.4375,0,100,0,Heating Tanks.... ,94.300001,64.431214,65.089795,94,66.599998,0.806,0,11.69,-44.700001,-46.599998,0,0.213144,8.334515,65.13121,6.598649,6.598366,0.806312,5.50263,151.244446,0.026,0.795,0,0,96.033333,95.866669,94.866669,94.033333,92.866669,92.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.29,14.809,14.538,26.185,C3H8,37262.92066,67115.8053,,432,151.04,15.25595,5.333932,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.484656,5.303854,37126.19267,13594.51715
1/16/2025,00:24.8,1282.96,1283.3,120.15,2.4627,120.8,42.952,0,60,295.9,0.4083,1.651683,1.41831,1281,20.4375,0,100,0,Heating Tanks.... ,94.288889,64.431806,65.07755,94.066666,66.599998,0.807,0,11.69,-44.599998,-46.700001,0,0.208287,8.33461,65.119095,6.608077,6.607797,0.807443,5.502689,151.244293,0.025,0.796,0,0,95.933334,95.766668,94.900002,94.133331,92.900002,92.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.29,14.789,14.521,26.197,C3H8,37219.34729,67146.56297,,456,151.42,16.103503,5.347352,67.400002,11.69,29.405,0.994738,0.98596,1.008903,0,14.497696,5.319216,37159.61668,13633.89088
1/16/2025,00:27.8,1285.96,1286.3,120.15,2.4624,120.8,43.053,0,60,295.9,0.4082,1.653346,1.41831,1284,20.4375,0,100,0,Heating Tanks.... ,94.316667,64.432841,65.075509,94.233332,66.599998,0.809,0,11.69,-44.599998,-46.700001,-0.001,0.202452,8.33443,65.142265,6.618065,6.617784,0.808643,5.502808,151.244232,0.024,0.798,0,0,95.833336,96,94.933334,94.166664,93,91.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.29,14.73,14.465,26.209,C3H8,37075.81148,67177.32065,,432,151.76,15.25595,5.359359,67.400002,11.69,29.405,0.994738,0.98596,1.008903,0,14.533822,5.331159,37252.21124,13664.50456
1/16/2025,00:30.8,1288.96,1289.3,120.15,2.4624,120.8,43.154,0,60,295.9,0.4083,1.652737,1.417811,1287,20.4375,0,100,0,Heating Tanks.... ,94.355556,64.434321,65.069387,94.366669,66.599998,0.809,0,11.7,-44.599998,-46.700001,0,0.188278,8.334526,65.131699,6.623139,6.622825,0.809248,5.502743,151.244125,0.023,0.798,0,0,95.800001,95.933334,95,94.333336,93.033333,92.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.29,14.783,14.518,26.221,C3H8,37211.65787,67208.07832,,420,152.1,14.832174,5.371366,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.592767,5.341207,37403.29546,13690.25715
1/16/2025,00:33.8,1291.96,1292.3,120.15,2.4625,120.8,43.254,0,60,295.9,0.4083,1.652426,1.41831,1290,20.4375,0,100,0,Heating Tanks.... ,94.461112,64.437279,65.046938,94.400002,66.599998,0.81,0,11.71,-44.700001,-46.700001,0,0.13973,8.334756,65.110344,6.623139,6.622825,0.809655,5.502585,151.244095,0.017,0.798,0,0,96.166667,95.866669,95.233335,94.5,92.933334,92.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.48,29.441,68.29,14.786,14.518,26.233,C3H8,37211.65787,67238.83599,,408,152.44,14.408398,5.383373,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.663247,5.353277,37583.94697,13721.19427
1/16/2025,00:36.8,1294.96,1295.3,120.15,2.4627,120.8,43.355,0,60,295.9,0.4084,1.651683,1.418893,1293,20.4375,0,100,0,Heating Tanks.... ,94.561111,64.441421,65.024489,94.466667,66.599998,0.811,0,11.71,-44.799999,-46.599998,0,0.062115,8.334725,65.115204,6.623139,6.622825,0.810905,5.502911,151.244064,0.007,0.798,0,0,96.433334,95.766668,95.400002,94.633331,92.966667,92.166667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.29,14.786,14.521,26.246,C3H8,37219.34729,67272.15681,,396,152.78,13.984621,5.39538,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.761804,5.365217,37836.56135,13751.79783
1/16/2025,00:39.8,1297.96,1298.3,120.15,2.4627,120.8,43.456,0,60,295.9,0.4084,1.652739,1.41831,1296,20.4375,0,100,0,Heating Tanks.... ,94.733334,64.445859,65.02653,94.5,66.599998,0.812,0,11.71,-44.799999,-46.599998,0,0.017215,8.334816,65.103096,6.626714,6.626418,0.812176,5.502873,151.244003,0.002,0.799,0,0,96.5,95.900002,95.866666,94.766668,93.066666,92.300001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.44,68.29,14.789,14.524,26.258,C3H8,37227.03671,67302.91448,,420,153.14,14.832174,5.408093,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.858849,5.377859,38085.30152,13784.20159
1/16/2025,00:42.8,1300.96,1301.3,120.15,2.4626,120.8,43.557,0,60,295.9,0.4084,1.65175,1.418893,1299,20.4375,0,100,0,Heating Tanks.... ,94.794445,64.449557,65.038775,94.5,66.599998,0.814,0,11.7,-44.900002,-46.599998,0,0.055336,8.334606,65.130722,6.641681,6.641397,0.813974,5.502834,151.244217,0.007,0.801,0,0,96.5,95.933334,95.933334,94.900002,93.066666,92.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.29,14.783,14.514,26.27,C3H8,37201.40531,67333.67215,,444,153.5,15.679727,5.420806,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.87836,5.39037,38135.31031,13816.26872
1/16/2025,00:45.8,1303.96,1304.3,120.15,2.4621,120.7,43.657,0,60,295.8,0.4081,1.652695,1.41831,1302,20.4375,0,100,0,Heating Tanks.... ,94.772222,64.451776,65.046938,94.5,66.599998,0.815,0,11.7,-44.900002,-46.599998,0,0.15666,8.334662,65.124725,6.653908,6.65371,0.81545,5.502273,151.24411,0.019,0.802,0,0,96.466667,95.866669,95.633331,94.966667,93.099998,92.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.441,68.3,14.799,14.534,26.282,C3H8,37252.6681,67364.42982,,456,153.88,16.103503,5.434226,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.830361,5.403714,38012.28238,13850.47186
1/16/2025,00:48.8,1306.96,1307.3,120.15,2.4623,120.8,43.758,0,60,295.9,0.4083,1.652154,1.41831,1305,20.4375,0,100,0,Heating Tanks.... ,94.888889,64.452811,65.061224,94.5,66.599998,0.817,0,11.71,-44.799999,-46.599998,0,0.237338,8.334557,65.138565,6.664376,6.664097,0.816696,5.501943,151.24411,0.029,0.803,0,0,96.633331,96.400002,95.866669,95,93.099998,92.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.3,14.723,14.458,26.294,C3H8,37057.86951,67395.1875,,444,154.24,15.679727,5.446939,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.802223,5.416488,37940.16186,13883.2131
1/16/2025,00:51.8,1309.96,1310.3,120.15,2.463,120.9,43.859,0,60,295.9,0.4086,1.652335,1.41831,1308,20.4375,0,100,0,Heating Tanks.... ,94.96111,64.454439,65.067346,94.5,66.599998,0.818,0,11.7,-45,-46.599998,0,0.245224,8.334493,65.147636,6.675007,6.674711,0.81797,5.502792,151.244125,0.03,0.805,0,0,96.566666,96.766668,95.733332,95,93.166664,92.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.3,14.736,14.471,26.306,C3H8,37091.19032,67425.94517,,408,154.58,14.408398,5.458946,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.825152,5.428295,37998.93097,13913.47765
1/16/2025,00:54.8,1312.96,1313.3,120.15,2.4623,120.8,43.959,0,60,295.9,0.4083,1.651748,1.41831,1311,20.4375,0,100,0,Heating Tanks.... ,94.933333,64.455622,65.081631,94.633331,66.599998,0.819,0,11.7,-44.900002,-46.700001,-0.001,0.221,8.33433,65.166519,6.685511,6.685234,0.81923,5.502748,151.244171,0.027,0.806,0,0,96.433334,96.599998,95.866666,95,93.199997,92.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.3,14.773,14.508,26.318,C3H8,37186.02648,67456.70284,,396,154.92,13.984621,5.470953,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.861303,5.440235,38091.59083,13944.08046
1/16/2025,00:57.8,1315.96,1316.31,120.15,2.4625,120.8,44.06,0,60,295.9,0.4083,1.652426,1.41831,1314,20.4375,0,100,0,Heating Tanks.... ,94.966667,64.455474,65.093876,94.766668,66.599998,0.82,0,11.66,-44.799999,-46.599998,0,0.210886,8.33454,65.139717,6.695651,6.695375,0.820449,5.502519,151.244141,0.025,0.807,0,0,96.599998,96.766668,95.733332,95,93.300003,92.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.3,14.809,14.541,26.33,C3H8,37270.61008,67487.46052,,420,155.28,14.832174,5.483667,67.400002,11.66,29.405,0.994666,0.98596,1.008829,0,14.902533,5.454414,38197.26882,13980.42418
