Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,01:00.8,1318.96,1319.31,120.15,2.4623,120.8,44.161,0,60,295.9,0.4083,1.651748,1.41831,1317,20.4375,0,100,0,Heating Tanks.... ,94.983334,64.454291,65.099998,94.900002,66.599998,0.822,0,11.7,-44.799999,-46.599998,0,0.207161,8.33445,65.150154,6.705644,6.705364,0.821654,5.502853,151.244125,0.025,0.808,0,0,96.699999,96.5,95.833336,95,93.300003,92.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.441,68.3,14.769,14.501,26.342,C3H8,37168.0845,67518.21819,,408,155.6,14.408398,5.494967,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.960385,5.464114,38345.55327,14005.28608
1/16/2025,01:03.8,1321.96,1322.31,120.15,2.4626,120.8,44.262,0,60,295.9,0.4084,1.652359,1.41831,1320,20.4375,0,100,0,Heating Tanks.... ,95.072222,64.452811,65.099998,95,66.599998,0.823,0,11.7,-44.799999,-46.599998,0,0.207203,8.334384,65.159721,6.716386,6.716107,0.822954,5.502524,151.244019,0.025,0.81,0,0,96.733332,96.466667,96.199999,95,93.433334,92.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.44,68.3,14.779,14.511,26.354,C3H8,37193.7159,67548.97586,,408,155.94,14.408398,5.506974,67.599998,11.7,29.405,0.994385,0.985586,1.008928,0,14.955653,5.476054,38333.42404,14035.88889
1/16/2025,01:06.8,1324.96,1325.31,120.15,2.4621,120.7,44.362,0,60,295.8,0.4081,1.652492,1.417811,1323,20.4375,0,100,0,Heating Tanks.... ,95.083333,64.452368,65.099998,95.099998,66.599998,0.824,0,11.69,-44.700001,-46.700001,0,0.208498,8.334083,65.197311,6.725543,6.725247,0.824046,5.503556,151.244125,0.025,0.811,0,0,96.733332,96.333336,96.300001,95.066666,93.566666,92.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.44,68.3,14.756,14.488,26.366,C3H8,37134.76369,67579.73353,,432,156.3,15.25595,5.519688,67.599998,11.69,29.405,0.994361,0.985586,1.008903,0,14.843807,5.488562,38046.74685,14067.94909
1/16/2025,01:09.8,1327.96,1328.31,120.15,2.4619,120.7,44.463,0,60,295.8,0.4081,1.652017,1.41831,1326,20.4375,0,100,0,Heating Tanks.... ,95.305555,64.453847,65.099998,95.166664,66.599998,0.825,0,11.71,-44.599998,-46.700001,0,0.211896,8.334183,65.185532,6.736028,6.735753,0.825305,5.502579,151.244095,0.026,0.812,0,0,96.933334,96.900002,96.5,95.199997,93.699997,92.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.44,68.3,14.72,14.455,26.378,C3H8,37050.18009,67610.49121,,420,156.64,14.832174,5.531695,67.599998,11.71,29.405,0.994409,0.985586,1.008952,0,14.713783,5.500769,37713.47597,14099.2382
1/16/2025,01:12.8,1330.96,1331.31,120.15,2.4621,120.8,44.564,0,60,295.8,0.4082,1.651679,1.41831,1329,20.4375,0,100,0,Heating Tanks.... ,95.450001,64.455622,65.099998,95.233332,66.599998,0.827,0,11.71,-44.599998,-46.599998,0,0.214298,8.334377,65.16246,6.746416,6.74612,0.826548,5.502477,151.243958,0.026,0.813,0,0,96.833336,97.5,96.300003,95.300003,93.733332,93.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.439,68.29,14.779,14.511,26.391,C3H8,37193.7159,67643.81202,,408,156.98,14.408398,5.543702,67.400002,11.71,29.404,0.994754,0.98596,1.008919,0,14.629737,5.514619,37498.0547,14134.73634
1/16/2025,01:15.8,1333.96,1334.31,120.15,2.4621,120.7,44.664,0,60,295.8,0.4082,1.652939,1.41831,1332,20.4375,0,100,0,Heating Tanks.... ,95.48889,64.457397,65.099998,95.300003,66.599998,0.828,0,11.7,-44.599998,-46.599998,0,0.214518,8.334368,65.164108,6.757375,6.757163,0.827873,5.503014,151.243988,0.026,0.815,0,0,96.800003,97.199999,96.233332,95.333336,93.833336,93.533335,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.439,68.29,14.753,14.488,26.403,C3H8,37134.76369,67674.56969,,384,157.28,13.560845,5.554296,67.699997,11.7,29.404,0.994164,0.985399,1.008894,0,14.547178,5.52188,37286.44402,14153.34803
1/16/2025,01:18.8,1336.96,1337.31,120.15,2.4626,120.8,44.765,0,60,295.9,0.4084,1.652603,1.41831,1335,20.4375,0,100,0,Heating Tanks.... ,95.594446,64.45932,65.099998,95.333336,66.599998,0.829,0,11.7,-44.700001,-46.599998,0,0.212037,8.334079,65.199966,6.767432,6.767149,0.829079,5.503312,151.243896,0.026,0.816,0,0,97.000003,96.900002,96.400002,95.433334,93.900002,93.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.439,68.29,14.743,14.478,26.415,C3H8,37109.1323,67705.32737,,372,157.6,13.137068,5.565597,67.599998,11.7,29.404,0.994352,0.985586,1.008894,0,14.457995,5.534164,37057.85747,14184.83395
1/16/2025,01:21.8,1339.96,1340.31,120.15,2.4624,120.8,44.866,0,60,295.9,0.4084,1.651478,1.41831,1338,20.4375,0,100,0,Heating Tanks.... ,95.68889,64.463166,65.099998,95.400002,66.599998,0.83,0,11.7,-44.799999,-46.400002,0,0.191478,8.334243,65.180344,6.771439,6.771124,0.829561,5.502964,151.243896,0.023,0.816,0,0,97.300003,96.866669,96.633331,95.633331,93.900002,93.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.439,68.29,14.746,14.481,26.427,C3H8,37116.82171,67736.08504,,396,157.94,13.984621,5.577604,67.599998,11.7,29.404,0.994352,0.985586,1.008894,0,14.398512,5.546103,36905.39231,14215.43575
1/16/2025,01:24.8,1342.96,1343.31,120.15,2.4619,120.7,44.966,0,60,295.8,0.4081,1.652626,1.41831,1341,20.4375,0,100,0,Heating Tanks.... ,95.772223,64.469083,65.093876,95.466667,66.599998,0.83,0,11.69,-45,-46.299999,0,0.13639,8.334278,65.182236,6.771439,6.771124,0.829931,5.503902,151.243713,0.016,0.816,0,0,97.300003,97.399999,96.5,95.733332,93.900002,93.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.44,68.29,14.759,14.491,26.439,C3H8,37142.45311,67766.84271,,408,158.28,14.408398,5.589611,67.599998,11.69,29.404,0.994328,0.985586,1.00887,0,14.325919,5.557907,36719.32681,14245.69043
1/16/2025,01:27.8,1345.96,1346.31,120.15,2.4624,120.8,45.067,0,60,295.9,0.4083,1.651681,1.41831,1344,20.4375,0,100,0,Heating Tanks.... ,95.816667,64.475444,65.081631,95.633331,66.599998,0.831,0,11.69,-45.099998,-46.299999,0,0.062985,8.334576,65.144562,6.771439,6.771124,0.831135,5.502249,151.243881,0.008,0.816,0,0,97.233332,97.566666,96.5,95.800003,93.900002,93.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.439,68.29,14.792,14.524,26.451,C3H8,37227.03671,67797.60038,,420,158.66,14.832174,5.60303,67.599998,11.69,29.404,0.994328,0.985586,1.00887,0,14.204069,5.57125,36407.00798,14279.89161
1/16/2025,01:30.8,1348.96,1349.31,120.15,2.4621,120.8,45.168,0,60,295.8,0.4082,1.652939,1.418893,1347,20.4375,0,100,0,Heating Tanks.... ,95.827779,64.481657,65.073468,95.699997,66.599998,0.832,0,11.69,-45.099998,-46.299999,0,0.019417,8.334787,65.117485,6.772729,6.772522,0.832393,5.502365,151.243774,0.002,0.817,0,0,97.366669,97.400002,96.633331,95.866669,93.900002,93.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.439,68.29,14.743,14.478,26.463,C3H8,37109.1323,67828.35806,,432,159,15.25595,5.615037,67.599998,11.69,29.404,0.994328,0.985586,1.00887,0,14.092124,5.583189,36120.07805,14310.49266
1/16/2025,01:33.8,1351.96,1352.31,120.15,2.4625,120.8,45.269,0,60,295.9,0.4084,1.651614,1.417811,1350,20.4375,0,100,0,Heating Tanks.... ,95.888889,64.486539,65.085713,95.699997,66.599998,0.834,0,11.7,-45.099998,-46.299999,0,0.048818,8.334732,65.124008,6.785415,6.78513,0.833921,5.502609,151.243851,0.006,0.818,0,0,97.433334,97.366669,96.733332,95.966667,94.066666,93.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.438,68.29,14.769,14.501,26.475,C3H8,37168.0845,67859.11573,,420,159.36,14.832174,5.627751,67.400002,11.7,29.404,0.99473,0.98596,1.008894,0,14.070898,5.59809,36065.67271,14348.68582
1/16/2025,01:36.8,1354.96,1355.31,120.15,2.4623,120.8,45.369,0,60,295.8,0.4083,1.651545,1.417811,1353,20.4375,0,100,0,Heating Tanks.... ,96.027778,64.490533,65.097958,95.699997,66.599998,0.836,0,11.72,-45.200001,-46.299999,0,0.146953,8.334637,65.136978,6.799296,6.799011,0.83557,5.503374,151.243927,0.018,0.82,0,0,97.699999,97.5,96.733332,96,94.400002,93.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.439,68.29,14.749,14.481,26.487,C3H8,37116.82171,67889.8734,,396,159.66,13.984621,5.638345,67.599998,11.72,29.404,0.994401,0.985586,1.008944,0,14.1321,5.606775,36222.54134,14370.94514
1/16/2025,01:39.8,1357.96,1358.31,120.15,2.4621,120.8,45.47,0,60,295.8,0.4082,1.651883,1.41831,1356,20.4375,0,100,0,Heating Tanks.... ,96.122222,64.495414,65.099998,95.699997,66.599998,0.837,0,11.7,-45,-46.400002,0,0.229553,8.33456,65.14624,6.809069,6.808771,0.836745,5.502743,151.243942,0.028,0.821,0,0,97.666667,97.5,96.800003,96.099998,94.633331,94.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.763,14.491,26.499,C3H8,37142.45311,67920.63107,,408,160.02,14.408398,5.651058,67.699997,11.7,29.403,0.994131,0.985399,1.008861,0,14.231181,5.617892,36476.50139,14399.44
1/16/2025,01:42.8,1360.96,1361.31,120.15,2.4618,120.7,45.571,0,60,295.8,0.4082,1.652084,1.418893,1359,20.4375,0,100,0,Heating Tanks.... ,96.149999,64.500592,65.099998,95.699997,66.599998,0.838,0,11.72,-44.799999,-46.5,0.001,0.238715,8.334354,65.173302,6.819108,6.818827,0.83795,5.503563,151.243927,0.029,0.822,0,0,97.733332,97.5,96.733332,96.133331,94.699997,94.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.438,68.29,14.736,14.468,26.511,C3H8,37083.5009,67951.38875,,420,160.36,14.832174,5.663065,67.400002,11.72,29.404,0.994778,0.98596,1.008944,0,14.371313,5.633493,36835.67981,14439.42889
1/16/2025,01:45.8,1363.96,1364.31,120.15,2.4622,120.8,45.671,0,60,295.8,0.4083,1.652019,1.41831,1362,20.4375,0,100,0,Heating Tanks.... ,96.200001,64.505325,65.099998,95.699997,66.599998,0.839,0,11.71,-44.599998,-46.599998,0,0.204957,8.334337,65.174339,6.827498,6.82722,0.838962,5.502244,151.243896,0.025,0.823,0,0,97.833336,97.400002,96.766668,96.266668,94.766668,94.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.766,14.498,26.523,C3H8,37160.39508,67982.14642,,408,160.7,14.408398,5.675072,67.400002,11.71,29.403,0.994721,0.98596,1.008886,0,14.504849,5.645114,37177.94979,14469.21317
1/16/2025,01:48.8,1366.96,1367.31,120.15,2.4625,120.8,45.772,0,60,295.9,0.4084,1.65202,1.41831,1365,20.4375,0,100,0,Heating Tanks.... ,96.194446,64.509763,65.099998,95.699997,66.606121,0.84,0,11.69,-44.700001,-46.700001,0,0.186839,8.334412,65.165024,6.838499,6.838291,0.840291,5.503043,151.243805,0.023,0.825,0,0,97.766668,97.366669,96.800003,96.300003,94.800003,94.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.439,68.29,14.789,14.518,26.535,C3H8,37211.65787,68012.90409,,420,161.06,14.832174,5.687786,67.599998,11.69,29.403,0.994295,0.985586,1.008836,0,14.557585,5.655338,37313.12056,14495.4201
1/16/2025,01:51.8,1369.96,1370.31,120.15,2.4621,120.8,45.873,0,60,295.8,0.4083,1.651679,1.41831,1368,20.4375,0,100,0,Heating Tanks.... ,96.216667,64.513609,65.099998,95.699997,66.616325,0.842,0,11.71,-44.599998,-46.700001,0,0.197804,8.334527,65.14946,6.849316,6.849018,0.841576,5.50303,151.243805,0.024,0.826,0,0,97.866669,97.333336,97.000003,96.233332,94.733332,94.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.439,68.29,14.773,14.504,26.547,C3H8,37175.77392,68043.66177,,444,161.44,15.679727,5.701205,67.699997,11.71,29.403,0.994155,0.985399,1.008886,0,14.557375,5.667883,37312.58154,14527.57304
1/16/2025,01:54.8,1372.96,1373.32,120.15,2.4618,120.7,45.974,0,60,295.8,0.4081,1.65249,1.41831,1371,20.4375,0,100,0,Heating Tanks.... ,96.300001,64.517455,65.099998,95.766668,66.620406,0.843,0,11.72,-44.599998,-46.599998,0,0.210284,8.334356,65.172508,6.859567,6.859287,0.842818,5.502311,151.243774,0.025,0.827,0,0,97.933334,97.466667,97.066666,96.333336,94.800003,94.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.736,14.468,26.559,C3H8,37083.5009,68074.41944,,432,161.8,15.25595,5.713918,67.699997,11.72,29.403,0.994179,0.985399,1.00891,0,14.588273,5.68066,37391.77788,14560.32329
1/16/2025,01:57.8,1375.96,1376.32,120.15,2.4628,120.9,46.074,0,60,295.9,0.4085,1.651413,1.418893,1374,20.4375,0,100,0,Heating Tanks.... ,96.366668,64.522337,65.099998,95.800003,66.622447,0.844,0,11.7,-44.799999,-46.5,0,0.211904,8.334726,65.124161,6.86964,6.86936,0.844027,5.50272,151.24379,0.026,0.828,0,0,97.933334,97.666667,97.099998,96.400002,94.800003,94.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.792,14.521,26.571,C3H8,37219.34729,68105.17711,,420,162.14,14.832174,5.725925,67.699997,11.7,29.403,0.994131,0.985399,1.008861,0,14.643917,5.69232,37534.40054,14590.20873
1/16/2025,02:00.8,1378.96,1379.32,120.15,2.4621,120.8,46.175,0,60,295.8,0.4083,1.653548,1.41831,1377,20.4375,0,100,0,Heating Tanks.... ,96.477779,64.52855,65.099998,95.933334,66.626529,0.845,0,11.7,-44.900002,-46.400002,0,0.208863,8.334514,65.155037,6.878666,6.878368,0.845102,5.503558,151.243835,0.025,0.829,0,0,97.966667,98.166667,97.166664,96.466667,94.800003,94.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.439,68.29,14.796,14.528,26.583,C3H8,37237.28927,68135.93478,,420,162.48,14.832174,5.737932,67.699997,11.7,29.403,0.994131,0.985399,1.008861,0,14.6863,5.704256,37643.03341,14620.80372
1/16/2025,02:03.8,1381.96,1382.32,120.15,2.4622,120.8,46.276,0,60,295.8,0.4084,1.652425,1.41831,1380,20.4375,0,100,0,Heating Tanks.... ,96.594445,64.535798,65.099998,96.099998,66.638773,0.846,0,11.69,-45,-46.299999,0,0.20758,8.33441,65.166405,6.889102,6.888824,0.846357,5.502982,151.243774,0.025,0.831,0,0,98.066666,98.300001,97.433332,96.566666,94.800003,94.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.439,68.29,14.802,14.531,26.595,C3H8,37244.97868,68166.69246,,408,162.84,14.408398,5.750646,67.699997,11.69,29.403,0.994107,0.985399,1.008836,0,14.759919,5.716756,37831.73052,14652.84136
1/16/2025,02:06.8,1384.96,1385.32,120.15,2.4622,120.8,46.376,0,60,295.8,0.4083,1.652222,1.41831,1383,20.4375,0,100,0,Heating Tanks.... ,96.677777,64.542307,65.099998,96.233332,66.659181,0.848,0,11.71,-45.200001,-46.299999,0,0.205894,8.334217,65.193138,6.899767,6.899484,0.847636,5.502338,151.243851,0.025,0.832,0,0,98.433332,98.066666,97.433334,96.633331,94.933334,94.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.439,68.29,14.756,14.488,26.608,C3H8,37134.76369,68200.01327,,408,163.18,14.408398,5.762653,67.400002,11.71,29.403,0.994721,0.98596,1.008886,0,14.850096,5.732232,38062.86581,14692.50905
1/16/2025,02:09.8,1387.96,1388.32,120.15,2.4624,120.8,46.477,0,60,295.9,0.4084,1.65229,1.41831,1386,20.4375,0,100,0,Heating Tanks.... ,96.727777,64.549851,65.099998,96.366669,66.665304,0.849,0,11.69,-45.200001,-46.299999,-0.001,0.206678,8.334406,65.168877,6.910662,6.910381,0.848944,5.50246,151.243851,0.025,0.833,0,0,98.600001,98.066666,97.333336,96.666664,95.066666,94.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.439,68.29,14.783,14.514,26.62,C3H8,37201.40531,68230.77094,,432,163.54,15.25595,5.775366,67.400002,11.69,29.403,0.994673,0.98596,1.008836,0,14.866355,5.744598,38104.53923,14724.20539
1/16/2025,02:12.8,1390.96,1391.32,120.15,2.4619,120.8,46.578,0,60,295.8,0.4083,1.652017,1.41831,1389,20.4375,0,100,0,Heating Tanks.... ,96.833333,64.557544,65.099998,96.400002,66.667344,0.85,0,11.7,-45.200001,-46.299999,0,0.20732,8.334366,65.176224,6.920827,6.920612,0.850171,5.502247,151.243683,0.025,0.835,0,0,98.800003,98.033333,97.533333,96.699997,95.266668,94.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.789,14.518,26.632,C3H8,37211.65787,68261.52862,,456,163.92,16.103503,5.788786,67.699997,11.7,29.403,0.994131,0.985399,1.008861,0,14.825101,5.754811,37998.79982,14750.38248
1/16/2025,02:15.8,1393.96,1394.32,120.15,2.4621,120.8,46.679,0,60,295.8,0.4083,1.653345,1.41831,1392,20.4375,0,100,0,Heating Tanks.... ,96.866665,64.564496,65.099998,96.400002,66.68163,0.851,0,11.7,-45.099998,-46.299999,0,0.194356,8.33445,65.168816,6.925207,6.924892,0.850685,5.50264,151.243698,0.023,0.835,0,0,98.699997,98.066666,97.866669,96.733332,95.166664,94.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.753,14.485,26.644,C3H8,37127.07427,68292.28629,,444,164.28,15.679727,5.801499,67.599998,11.7,29.403,0.994319,0.985586,1.008861,0,14.816841,5.768543,37977.62916,14785.58078
1/16/2025,02:18.8,1396.96,1397.32,120.15,2.4617,120.7,46.779,0,60,295.8,0.4081,1.65276,1.41831,1395,20.4375,0,100,0,Heating Tanks.... ,96.883333,64.571892,65.099998,96.400002,66.687752,0.851,0,11.7,-45.099998,-46.400002,0,0.14111,8.334556,65.158844,6.925207,6.924892,0.851119,5.5038,151.243637,0.017,0.835,0,0,98.666664,98.066666,97.933334,96.800003,95.199999,94.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.743,14.475,26.656,C3H8,37101.44288,68323.04396,,408,164.62,14.408398,5.813506,67.599998,11.7,29.403,0.994319,0.985586,1.008861,0,14.849983,5.780482,38062.57737,14816.18156
1/16/2025,02:21.8,1399.96,1400.32,120.15,2.462,120.8,46.88,0,60,295.8,0.4083,1.65195,1.41831,1398,20.4375,0,100,0,Heating Tanks.... ,96.85,64.579141,65.099998,96.400002,66.683671,0.852,0,11.71,-45,-46.5,0,0.060449,8.334666,65.147621,6.925207,6.924892,0.852352,5.503148,151.243637,0.007,0.835,0,0,98.533333,98.099998,97.966667,96.833336,95.033333,94.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.756,14.488,26.668,C3H8,37134.76369,68353.80163,,396,164.96,13.984621,5.825513,67.599998,11.71,29.403,0.994344,0.985586,1.008886,0,14.876763,5.792562,38131.21733,14847.14412
1/16/2025,02:24.8,1402.96,1403.32,120.15,2.4618,120.8,46.981,0,60,295.8,0.4083,1.653343,1.41831,1401,20.4375,0,100,0,Heating Tanks.... ,96.899999,64.58491,65.099998,96.400002,66.679589,0.854,0,11.68,-44.900002,-46.599998,0,0.011557,8.334446,65.174477,6.925207,6.924892,0.853575,5.503333,151.243607,0.001,0.835,0,0,98.533333,98.199997,97.966667,96.900002,95.099998,94.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.439,68.29,14.812,14.541,26.68,C3H8,37270.61008,68384.55931,,420,165.3,14.832174,5.83752,67.400002,11.68,29.403,0.994648,0.98596,1.008812,0,14.908423,5.806279,38212.36656,14882.3031
1/16/2025,02:27.8,1405.96,1406.32,120.15,2.4622,120.8,47.081,0,60,295.8,0.4084,1.653278,1.417811,1404,20.4375,0,100,0,Heating Tanks.... ,97.133333,64.589348,65.099998,96.400002,66.683671,0.855,0,11.69,-44.700001,-46.599998,0,0.033405,8.334983,65.108047,6.936985,6.936729,0.855196,5.502837,151.243622,0.004,0.836,0,0,98.966667,98.600001,98.166667,97.066666,95.266668,94.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.439,68.29,14.776,14.508,26.692,C3H8,37186.02648,68415.31698,,420,165.64,14.832174,5.849527,67.699997,11.69,29.403,0.994107,0.985399,1.008836,0,14.951369,5.815054,38322.44263,14904.79393
1/16/2025,02:30.8,1408.96,1409.32,120.15,2.4616,120.7,47.182,0,60,295.8,0.4082,1.651812,1.41831,1407,20.4375,0,100,0,Heating Tanks.... ,97.166665,64.592898,65.099998,96.5,66.693875,0.857,0,11.7,-44.799999,-46.700001,0,0.117469,8.334803,65.130676,6.950029,6.949813,0.85675,5.503775,151.243652,0.014,0.838,0,0,98.966667,98.800001,98.199997,97.099998,95.199997,94.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.438,68.29,14.759,14.491,26.704,C3H8,37142.45311,68446.07465,,408,165.98,14.408398,5.861534,67.400002,11.7,29.403,0.994697,0.98596,1.008861,0,14.933484,5.830449,38276.60078,14944.25317
1/16/2025,02:33.8,1411.96,1412.32,120.15,2.4619,120.8,47.283,0,60,295.8,0.4084,1.652626,1.41831,1410,20.4375,0,100,0,Heating Tanks.... ,97.277779,64.5963,65.099998,96.533333,66.699997,0.858,0,11.7,-44.700001,-46.700001,0,0.210565,8.334643,65.151169,6.960773,6.960496,0.858032,5.503814,151.243607,0.025,0.839,0,0,98.966667,98.833333,98.533333,97.233332,95.300003,94.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.759,14.491,26.716,C3H8,37142.45311,68476.83233,,408,166.34,14.408398,5.874247,67.599998,11.7,29.403,0.994319,0.985586,1.008861,0,14.818284,5.840878,37981.32731,14970.98555
1/16/2025,02:36.8,1414.96,1415.32,120.15,2.4619,120.8,47.383,0,60,295.8,0.4083,1.65222,1.41831,1413,20.4375,0,100,0,Heating Tanks.... ,97.366667,64.599851,65.099998,96.666664,66.699997,0.859,0,11.71,-44.599998,-46.700001,0,0.234285,8.334467,65.174698,6.970058,6.969834,0.859153,5.502516,151.243652,0.028,0.841,0,0,99,98.933334,98.666664,97.300003,95.5,94.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.743,14.475,26.729,C3H8,37101.44288,68510.15314,,408,166.7,14.408398,5.88696,67.599998,11.71,29.403,0.994344,0.985586,1.008886,0,14.683025,5.853662,37634.64021,15003.75197
1/16/2025,02:39.8,1417.96,1418.33,120.15,2.4618,120.8,47.484,0,60,295.8,0.4082,1.651475,1.41831,1416,20.4375,0,100,0,Heating Tanks.... ,97.472223,64.602957,65.099998,96.800003,66.699997,0.86,0,11.69,-44.700001,-46.599998,0,0.217667,8.334548,65.161903,6.979326,6.979127,0.860271,5.502707,151.243591,0.026,0.842,0,0,99,99.233332,98.5,97.366669,95.833333,94.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.779,14.508,26.741,C3H8,37186.02648,68540.91081,,420,167.02,14.832174,5.898261,67.699997,11.69,29.403,0.994107,0.985399,1.008836,0,14.592108,5.863501,37401.60809,15028.97055
1/16/2025,02:42.8,1420.96,1421.33,120.15,2.4622,120.8,47.585,0,60,295.8,0.4085,1.651409,1.418893,1419,20.4375,0,100,0,Heating Tanks.... ,97.438889,64.60562,65.099998,96.933334,66.699997,0.862,0,11.71,-44.700001,-46.700001,0,0.205393,8.334808,65.13047,6.990223,6.989925,0.861566,5.503253,151.243561,0.025,0.843,0,0,99,99.033333,98.266665,97.400002,96.033333,94.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.723,14.455,26.753,C3H8,37050.18009,68571.66848,,396,167.32,13.984621,5.908856,67.599998,11.71,29.403,0.994344,0.985586,1.008886,0,14.507972,5.875433,37185.95374,15059.55477
1/16/2025,02:45.8,1423.96,1424.33,120.15,2.4617,120.7,47.686,0,60,295.8,0.4082,1.652151,1.41831,1422,20.4375,0,100,0,Heating Tanks.... ,97.516666,64.607691,65.099998,97,66.699997,0.863,0,11.71,-44.599998,-46.599998,0,0.203879,8.334529,65.165321,7.000138,6.99986,0.862756,5.501761,151.243546,0.025,0.844,0,0,99.066666,99,98.533333,97.5,96.099998,94.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.29,14.769,14.501,26.765,C3H8,37168.0845,68602.42616,,372,167.64,13.137068,5.920156,67.599998,11.71,29.403,0.994344,0.985586,1.008886,0,14.41411,5.88667,36945.37356,15088.35621
1/16/2025,02:48.8,1426.96,1427.33,120.15,2.462,120.8,47.786,0,60,295.8,0.4083,1.65195,1.41831,1425,20.4375,0,100,0,Heating Tanks.... ,97.761111,64.610649,65.099998,97,66.699997,0.864,0,11.71,-44.599998,-46.599998,0,0.20287,8.334522,65.168716,7.009306,7.009096,0.863866,5.503078,151.243607,0.024,0.845,0,0,99.433332,99.400002,99.066666,97.5,96.199999,94.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.739,14.471,26.777,C3H8,37091.19032,68633.18383,,384,167.98,13.560845,5.932163,67.599998,11.71,29.403,0.994344,0.985586,1.008886,0,14.346538,5.898609,36772.17692,15118.95774
1/16/2025,02:51.8,1429.96,1430.33,120.15,2.4624,120.9,47.887,0,60,295.9,0.4085,1.651681,1.41831,1428,20.4375,0,100,0,Heating Tanks.... ,97.883333,64.614643,65.099998,97.033333,66.699997,0.865,0,11.7,-44.700001,-46.599998,0,0.202704,8.33461,65.156799,7.019057,7.018844,0.865044,5.502782,151.243683,0.024,0.846,0,0,99.599998,99.5,98.966667,97.566666,96.566666,95.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.437,68.29,14.763,14.494,26.789,C3H8,37150.14253,68663.9415,,396,168.32,13.984621,5.94417,67.400002,11.7,29.402,0.994664,0.98596,1.008828,0,14.28083,5.912452,36603.75901,15154.43778
1/16/2025,02:54.8,1432.96,1433.33,120.15,2.4615,120.7,47.988,0,60,295.8,0.4082,1.652285,1.41831,1431,20.4375,0,100,0,Heating Tanks.... ,97.972222,64.619969,65.099998,97,66.699997,0.866,0,11.7,-44.599998,-46.599998,0.001,0.202839,8.334774,65.137894,7.02912,7.028915,0.866253,5.503246,151.243561,0.024,0.848,0,0,99.900002,99.800001,98.5,97.633331,96.766668,95.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.29,14.756,14.488,26.801,C3H8,37134.76369,68694.69918,,432,168.7,15.25595,5.95759,67.599998,11.7,29.402,0.994287,0.985586,1.008828,0,14.179075,5.923552,36342.9459,15182.88935
1/16/2025,02:57.8,1435.96,1436.33,120.15,2.4617,120.7,48.088,0,60,295.8,0.4082,1.651745,1.418893,1434,20.4375,0,100,0,Heating Tanks.... ,97.988889,64.626477,65.099998,97,66.699997,0.868,0,11.71,-44.599998,-46.599998,0,0.204688,8.334458,65.175858,7.039522,7.039311,0.8675,5.503194,151.243515,0.025,0.849,0,0,99.833336,99.733335,98.599998,97.699997,96.766668,95.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.438,68.29,14.763,14.501,26.813,C3H8,37168.0845,68725.45685,,444,169.04,15.679727,5.969597,67.599998,11.71,29.402,0.994311,0.985586,1.008852,0,14.087124,5.935635,36107.26349,15213.85985
1/16/2025,03:00.8,1438.96,1439.33,120.15,2.4619,120.8,48.189,0,60,295.8,0.4084,1.652626,1.418893,1437,20.4375,0,100,0,Heating Tanks.... ,98.03889,64.632247,65.099998,97.099998,66.699997,0.869,0,11.69,-44.700001,-46.599998,0,0.204944,8.334448,65.177505,7.04978,7.049574,0.868732,5.503023,151.243423,0.025,0.85,0,0,99.900002,99.133331,99,97.866669,96.933334,95.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.63,29.437,68.29,14.779,14.581,26.825,C3H8,37373.13565,68756.21452,,420,169.38,14.832174,5.981604,67.599998,11.69,29.403,0.994295,0.985586,1.008836,0,14.077224,5.94748,36081.88798,15244.22114
1/16/2025,03:03.8,1441.96,1442.33,120.15,2.4614,120.7,48.29,0,60,295.7,0.4082,1.652555,1.41831,1440,20.4375,0,100,0,Heating Tanks.... ,98.044445,64.637572,65.099998,97.199997,66.699997,0.87,0,11.72,-44.599998,-46.700001,0,0.203186,8.334378,65.19104,7.0594,7.059183,0.869888,5.503026,151.243622,0.025,0.851,0,0,99.633331,99.466665,98.800003,97.866669,97,95.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.438,68.29,14.726,14.468,26.837,C3H8,37083.5009,68786.97219,,396,169.7,13.984621,5.992905,67.599998,11.72,29.402,0.994335,0.985586,1.008877,0,14.136413,5.958955,36233.59671,15273.63302
1/16/2025,03:06.8,1444.96,1445.33,120.15,2.462,120.8,48.39,0,60,295.8,0.4084,1.651543,1.41831,1443,20.4375,0,100,0,Heating Tanks.... ,98.15,64.643933,65.099998,97.233332,66.699997,0.871,0,11.7,-44.599998,-46.700001,0,0.201381,8.334307,65.197929,7.068672,7.06839,0.871001,5.503012,151.243454,0.024,0.853,0,0,100.166667,99.433334,98.766668,97.966667,97.066666,95.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.6,29.437,68.29,14.776,14.541,26.849,C3H8,37270.61008,68817.72987,,396,170.06,13.984621,6.005618,67.599998,11.7,29.403,0.994319,0.985586,1.008861,0,14.23008,5.971503,36473.6792,15305.79417
1/16/2025,03:09.8,1447.96,1448.33,120.15,2.4615,120.7,48.491,0,60,295.8,0.4082,1.652082,1.41831,1446,20.4375,0,100,0,Heating Tanks.... ,98.161111,64.651329,65.099998,97.366669,66.699997,0.871,0,11.7,-44.599998,-46.599998,0,0.184848,8.334256,65.20697,7.071992,7.071677,0.871403,5.503399,151.243317,0.022,0.853,0,0,100.133331,99.300003,98.933334,98.133331,96.966667,95.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.736,14.468,26.861,C3H8,37083.5009,68848.48754,,408,170.4,14.408398,6.017625,67.599998,11.7,29.403,0.994319,0.985586,1.008861,0,14.359791,5.983442,36806.1457,15336.39496
1/16/2025,03:12.8,1450.96,1451.33,120.15,2.4617,120.8,48.592,0,60,295.8,0.4083,1.652151,1.41831,1449,20.4375,0,100,0,Heating Tanks.... ,98.111111,64.657838,65.099998,97.466667,66.699997,0.872,0,11.69,-44.700001,-46.700001,0,0.133466,8.334311,65.206291,7.071992,7.071677,0.871554,5.503559,151.243317,0.016,0.853,0,0,99.933334,99.199997,98.833336,98.300001,96.733332,95.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.439,68.29,14.759,14.491,26.873,C3H8,37142.45311,68879.24521,,408,170.74,14.408398,6.029632,67.599998,11.69,29.402,0.994262,0.985586,1.008803,0,14.456661,5.995036,37054.437,15366.11357
1/16/2025,03:15.8,1453.96,1454.33,120.15,2.4617,120.8,48.692,0,60,295.8,0.4083,1.652354,1.418893,1452,20.4375,0,100,0,Heating Tanks.... ,98.161112,64.663311,65.099998,97.566666,66.699997,0.873,0,11.71,-44.700001,-46.700001,0,0.057579,8.334389,65.198082,7.071992,7.071677,0.872789,5.503275,151.243317,0.007,0.853,0,0,99.900002,99.266668,98.866669,98.400002,96.733332,95.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.773,14.504,26.885,C3H8,37175.77392,68910.00289,,420,171.1,14.832174,6.042345,67.400002,11.71,29.403,0.994721,0.98596,1.008886,0,14.473019,6.010448,37096.36565,15405.61527
1/16/2025,03:18.8,1456.96,1457.33,120.15,2.4615,120.7,48.793,0,60,295.8,0.4082,1.652285,1.417811,1455,20.4375,0,100,0,Heating Tanks.... ,98.272223,64.666418,65.099998,97.633331,66.699997,0.874,0,11.71,-44.700001,-46.700001,0,0.01134,8.334512,65.181206,7.071992,7.071677,0.873943,5.503068,151.243179,0.001,0.853,0,0,100.133331,99.600001,98.900002,98.400002,96.733332,95.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.29,14.779,14.511,26.897,C3H8,37193.7159,68940.76056,,456,171.48,16.103503,6.055765,67.599998,11.71,29.403,0.994344,0.985586,1.008886,0,14.468178,6.021512,37083.95722,15433.97353
1/16/2025,03:21.8,1459.96,1460.33,120.15,2.4618,120.8,48.894,0,60,295.8,0.4084,1.652084,1.41831,1458,20.4375,0,100,0,Heating Tanks.... ,98.377778,64.667009,65.099998,97.699997,66.699997,0.876,0,11.7,-44.799999,-46.700001,0,0.034266,8.334574,65.173744,7.084195,7.083939,0.8756,5.503522,151.243408,0.004,0.854,0,0,100.066666,99.933334,98.933334,98.466667,96.900002,95.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.773,14.504,26.909,C3H8,37175.77392,68971.51823,,444,171.84,15.679727,6.068478,67.599998,11.7,29.403,0.994319,0.985586,1.008861,0,14.50949,6.034006,37189.84597,15465.9983
1/16/2025,03:24.8,1462.96,1463.34,120.15,2.4612,120.7,48.995,0,60,295.7,0.4081,1.651877,1.41831,1461,20.4375,0,100,0,Heating Tanks.... ,98.344446,64.666122,65.099998,97.766668,66.699997,0.877,0,11.71,-44.799999,-46.700001,0,0.114898,8.334674,65.162178,7.095778,7.095494,0.876985,5.503031,151.2435,0.014,0.856,0,0,99.900002,99.833336,98.966667,98.533333,96.866669,95.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.437,68.29,14.769,14.501,26.921,C3H8,37168.0845,69002.2759,,408,172.18,14.408398,6.080485,67.599998,11.71,29.403,0.994344,0.985586,1.008886,0,14.582155,6.046092,37376.09666,15496.97669
1/16/2025,03:27.8,1465.96,1466.34,120.15,2.4621,120.8,49.095,0,60,295.8,0.4085,1.652086,1.41831,1464,20.4375,0,100,0,Heating Tanks.... ,98.444444,64.665382,65.099998,97.800003,66.699997,0.878,0,11.67,-44.700001,-46.700001,0,0.200446,8.334772,65.149765,7.105851,7.105569,0.878192,5.503053,151.243362,0.024,0.857,0,0,100.066666,99.900002,99.033333,98.599998,96.966667,96.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.437,68.29,14.822,14.551,26.933,C3H8,37296.24147,69033.03358,,420,172.52,14.832174,6.092492,67.699997,11.67,29.403,0.994058,0.985399,1.008787,0,14.667918,6.056292,37595.91794,15523.12086
1/16/2025,03:30.8,1468.96,1469.34,120.15,2.4616,120.8,49.196,0,60,295.8,0.4083,1.651609,1.41831,1467,20.4375,0,100,0,Heating Tanks.... ,98.616666,64.664051,65.099998,97.800003,66.699997,0.879,0,11.7,-44.700001,-46.599998,0,0.206358,8.334608,65.17141,7.113693,7.113415,0.879139,5.502872,151.243195,0.025,0.858,0,0,100.5,99.866669,99.266668,98.699997,97.066666,96.299998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.29,14.776,14.504,26.946,C3H8,37175.77392,69066.35439,,420,172.88,14.832174,6.105205,67.699997,11.7,29.403,0.994131,0.985399,1.008861,0,14.791437,6.069373,37912.51476,15556.65034
1/16/2025,03:33.8,1471.96,1472.34,120.15,2.4612,120.7,49.297,0,60,295.7,0.4081,1.65208,1.41831,1470,20.4375,0,100,0,Heating Tanks.... ,98.772223,64.662276,65.099998,97.833336,66.699997,0.88,0,11.7,-44.799999,-46.700001,0,0.183248,8.334292,65.211739,7.123962,7.123667,0.880369,5.503672,151.243332,0.022,0.859,0,0,100.733335,99.966667,99.366669,98.766668,97.266668,96.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.438,68.29,14.759,14.491,26.958,C3H8,37142.45311,69097.11206,,408,173.22,14.408398,6.117212,67.599998,11.7,29.403,0.994319,0.985586,1.008861,0,14.906428,6.082463,38207.25192,15590.2015
1/16/2025,03:36.8,1474.96,1475.34,120.15,2.4619,120.8,49.397,0,60,295.8,0.4084,1.651814,1.418893,1473,20.4375,0,100,0,Heating Tanks.... ,98.78889,64.660205,65.099998,97.900002,66.699997,0.882,0,11.69,-44.799999,-46.700001,0,0.189588,8.334101,65.234978,7.134532,7.134234,0.881635,5.50317,151.243286,0.023,0.861,0,0,100.533333,100,99.5,98.800003,97.333336,96.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.29,14.763,14.494,26.97,C3H8,37150.14253,69127.86973,,420,173.58,14.832174,6.129926,67.699997,11.69,29.403,0.994107,0.985399,1.008836,0,14.92417,6.0938,38252.72716,15619.25942
1/16/2025,03:39.8,1477.96,1478.34,120.15,2.4616,120.8,49.498,0,60,295.8,0.4083,1.652421,1.41831,1476,20.4375,0,100,0,Heating Tanks.... ,98.894445,64.659613,65.099998,97.900002,66.699997,0.883,0,11.72,-44.700001,-46.599998,0,0.20444,8.334272,65.214958,7.143864,7.143566,0.88276,5.503418,151.243347,0.025,0.862,0,0,100.400002,100,99.699999,98.933334,97.400002,96.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.743,14.475,26.982,C3H8,37101.44288,69158.62741,,444,173.96,15.679727,6.143345,67.699997,11.72,29.403,0.994179,0.985399,1.00891,0,14.86776,6.107587,38108.1413,15654.59728
1/16/2025,03:42.8,1480.96,1481.34,120.15,2.4618,120.8,49.599,0,60,295.8,0.4084,1.651271,1.417811,1479,20.4375,0,100,0,Heating Tanks.... ,98.977778,64.660501,65.099998,98,66.699997,0.884,0,11.7,-44.599998,-46.599998,0,0.206222,8.334337,65.208954,7.15302,7.152707,0.883857,5.503466,151.243301,0.025,0.863,0,0,100.433334,100.100001,99.633331,99.433332,97.333336,96.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.743,14.475,26.994,C3H8,37101.44288,69189.38508,,444,174.32,15.679727,6.156059,67.699997,11.7,29.403,0.994131,0.985399,1.008861,0,14.844154,6.119928,38047.63685,15686.2291
1/16/2025,03:45.8,1483.96,1484.34,120.15,2.4615,120.7,49.699,0,60,295.7,0.4082,1.652488,1.41831,1482,20.4375,0,100,0,Heating Tanks.... ,99.050001,64.664199,65.099998,98.099998,66.699997,0.885,0,11.71,-44.700001,-46.700001,0,0.189711,8.334538,65.183472,7.16098,7.160698,0.884817,5.503696,151.243286,0.023,0.864,0,0,100.733332,100.333336,99.766668,99.133331,97.433334,96.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.29,14.733,14.465,27.006,C3H8,37075.81148,69220.14275,,420,174.66,14.832174,6.168066,67.699997,11.71,29.403,0.994155,0.985399,1.008886,0,14.858442,6.132014,38084.25737,15717.20706
1/16/2025,03:48.8,1486.96,1487.35,120.15,2.4615,120.7,49.8,0,60,295.8,0.4083,1.651229,1.41831,1485,20.4375,0,100,0,Heating Tanks.... ,99.083333,64.670264,65.099998,98.166664,66.699997,0.886,0,11.71,-44.599998,-46.700001,0,0.174864,8.334718,65.159409,7.171106,7.170825,0.886032,5.503291,151.243103,0.021,0.865,0,0,100.699997,100.333336,99.666664,99.266668,97.733332,96.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.783,14.511,27.018,C3H8,37193.7159,69250.90043,,408,174.98,14.408398,6.179366,67.699997,11.71,29.403,0.994155,0.985399,1.008886,0,14.872887,6.143249,38121.2838,15746.00304
1/16/2025,03:51.8,1489.96,1490.35,120.15,2.4608,120.6,49.901,0,60,295.7,0.408,1.653365,1.41831,1488,20.4375,0,100,0,Heating Tanks.... ,99.116667,64.676921,65.099998,98.266668,66.699997,0.887,0,11.69,-44.599998,-46.700001,-0.001,0.18865,8.334649,65.16938,7.181254,7.180975,0.887261,5.502789,151.243195,0.023,0.866,0,0,100.800003,100.466667,99.666667,99.099998,97.900002,96.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.792,14.521,27.03,C3H8,37219.34729,69281.6581,,408,175.34,14.408398,6.192079,67.699997,11.69,29.403,0.994107,0.985399,1.008836,0,14.900638,6.155588,38192.4125,15777.6296
1/16/2025,03:54.8,1492.96,1493.35,120.15,2.4611,120.7,50.001,0,60,295.7,0.408,1.651944,1.41831,1491,20.4375,0,100,0,Heating Tanks.... ,99.316666,64.682986,65.099998,98.366669,66.699997,0.889,0,11.7,-44.700001,-46.599998,0,0.206007,8.334383,65.203384,7.191741,7.191462,0.888519,5.503386,151.243225,0.025,0.868,0,0,100.933334,101.066668,100.033333,99.033333,98.099998,96.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.437,68.29,14.739,14.471,27.042,C3H8,37091.19032,69312.41577,,408,175.66,14.408398,6.20338,67.699997,11.7,29.403,0.994131,0.985399,1.008861,0,14.938378,6.166972,38289.14576,15806.80934
1/16/2025,03:57.8,1495.96,1496.35,120.15,2.4613,120.7,50.102,0,60,295.7,0.4082,1.652826,1.41831,1494,20.4375,0,100,0,Heating Tanks.... ,99.388889,64.688607,65.099998,98.466667,66.699997,0.889,0,11.7,-44.599998,-46.700001,0,0.210617,8.334462,65.194458,7.199407,7.199125,0.889438,5.503374,151.243103,0.025,0.868,0,0,100.866669,101.366669,100.133331,99.033333,98.099998,96.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.756,14.488,27.054,C3H8,37134.76369,69343.17344,,408,176.02,14.408398,6.216093,67.699997,11.7,29.402,0.994098,0.985399,1.008828,0,14.910362,6.179407,38217.33534,15838.68069
1/16/2025,04:00.8,1498.96,1499.35,120.15,2.4611,120.7,50.203,0,60,295.7,0.4081,1.652147,1.41831,1497,20.4375,0,100,0,Heating Tanks.... ,99.299999,64.693932,65.099998,98.5,66.699997,0.891,0,11.7,-44.599998,-46.700001,0,0.204081,8.334495,65.189713,7.209192,7.20891,0.890614,5.503367,151.243149,0.025,0.87,0,0,101,100.666664,100.099998,99.099998,98,96.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.759,14.491,27.066,C3H8,37142.45311,69373.93112,,420,176.38,14.832174,6.228807,67.699997,11.7,29.402,0.994098,0.985399,1.008828,0,14.791939,6.192045,37913.80283,15871.07431
1/16/2025,04:03.8,1501.96,1502.35,120.15,2.4619,120.8,50.303,0,60,295.8,0.4084,1.651407,1.41831,1500,20.4375,0,100,0,Heating Tanks.... ,99.405555,64.697926,65.099998,98.5,66.699997,0.891,0,11.7,-44.700001,-46.700001,0,0.184119,8.334625,65.175713,7.214106,7.213791,0.8912,5.503366,151.243088,0.022,0.87,0,0,101.266668,100.766668,100.099998,99.166664,98.066666,97.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.746,14.481,27.078,C3H8,37116.82171,69404.68879,,420,176.72,14.832174,6.240814,67.699997,11.7,29.402,0.994098,0.985399,1.008828,0,14.66361,6.203981,37584.87572,15901.66829
1/16/2025,04:06.8,1504.96,1505.35,120.15,2.4611,120.7,50.404,0,60,295.7,0.4081,1.651944,1.41831,1503,20.4375,0,100,0,Heating Tanks.... ,99.511111,64.700441,65.099998,98.599998,66.699997,0.891,0,11.68,-44.700001,-46.700001,0,0.133751,8.334208,65.235893,7.214106,7.213791,0.891432,5.503471,151.242996,0.016,0.87,0,0,101.300001,100.633331,100.433334,99.266668,98.199997,97.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.437,68.29,14.746,14.481,27.09,C3H8,37116.82171,69435.44646,,408,177.04,14.408398,6.252114,67.599998,11.68,29.402,0.994238,0.985586,1.008779,0,14.571424,6.216091,37348.59229,15932.7074
1/16/2025,04:09.8,1507.96,1508.35,120.15,2.4617,120.8,50.505,0,60,295.8,0.4084,1.652354,1.41831,1506,20.4375,0,100,0,Heating Tanks.... ,99.605555,64.700441,65.099998,98.666664,66.699997,0.893,0,11.72,-44.599998,-46.700001,0,0.059238,8.334512,65.199249,7.214106,7.213791,0.892588,5.503271,151.242905,0.007,0.87,0,0,101.199997,101.099998,100.400002,99.466667,98.266668,97.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.29,14.743,14.475,27.102,C3H8,37101.44288,69466.20414,,384,177.36,13.560845,6.263415,67.599998,11.72,29.402,0.994335,0.985586,1.008877,0,14.492362,6.227933,37145.94471,15963.0616
1/16/2025,04:12.8,1510.96,1511.35,120.15,2.4609,120.6,50.605,0,60,295.7,0.408,1.652891,1.41831,1509,20.4375,0,100,0,Heating Tanks.... ,99.616667,64.697187,65.099998,98.699997,66.699997,0.894,0,11.69,-44.599998,-46.700001,0,0.012022,8.334286,65.228134,7.214106,7.213791,0.893748,5.503562,151.243088,0.001,0.87,0,0,101.133331,101.099998,100.400002,99.533333,98.333336,97.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.769,14.501,27.114,C3H8,37168.0845,69496.96181,,384,177.68,13.560845,6.274716,67.699997,11.69,29.402,0.994074,0.985399,1.008803,0,14.418242,6.237531,36955.96378,15987.66169
1/16/2025,04:15.8,1513.96,1514.35,120.15,2.4613,120.7,50.706,0,60,295.7,0.4082,1.653679,1.41831,1512,20.4375,0,100,0,Heating Tanks.... ,99.705556,64.691565,65.099998,98.699997,66.699997,0.895,0,11.7,-44.700001,-46.700001,0,0.015222,8.334438,65.20993,7.218964,7.218675,0.895073,5.50361,151.242981,0.002,0.871,0,0,101.266668,101,100.5,99.599998,98.400002,97.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.713,14.448,27.126,C3H8,37032.23811,69527.71948,,396,178,13.984621,6.286017,67.699997,11.7,29.402,0.994098,0.985399,1.008828,0,14.365506,6.248917,36820.79361,16016.84561
1/16/2025,04:18.8,1516.96,1517.35,120.15,2.4613,120.7,50.807,0,60,295.7,0.4083,1.652013,1.41831,1515,20.4375,0,100,0,Heating Tanks.... ,99.816666,64.684465,65.099998,98.699997,66.699997,0.897,0,11.7,-44.700001,-46.700001,0,0.08519,8.33471,65.175133,7.234165,7.233882,0.896897,5.503186,151.243088,0.01,0.873,0,0,101.666667,101.033333,100.533333,99.699997,98.466667,97.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.29,14.739,14.471,27.139,C3H8,37091.19032,69561.04029,,396,178.36,13.984621,6.29873,67.599998,11.7,29.402,0.994287,0.985586,1.008828,0,14.289708,6.262743,36626.51441,16052.28302
1/16/2025,04:21.8,1519.96,1520.35,120.15,2.4612,120.7,50.907,0,60,295.7,0.4082,1.65208,1.41831,1518,20.4375,0,100,0,Heating Tanks.... ,99.944444,64.677364,65.099998,98.800003,66.699997,0.898,0,11.69,-44.700001,-46.700001,0,0.17472,8.334549,65.195618,7.240683,7.240402,0.897684,5.503003,151.243042,0.021,0.874,0,0,101.733332,101.5,100.599998,99.800003,98.5,97.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.29,14.759,14.488,27.151,C3H8,37134.76369,69591.79797,,420,178.74,14.832174,6.312149,67.599998,11.69,29.401,0.99423,0.985586,1.00877,0,14.17447,6.275725,36331.14175,16085.55926
1/16/2025,04:24.8,1522.96,1523.36,120.15,2.4618,120.8,51.008,0,60,295.8,0.4084,1.651475,1.41831,1521,20.4375,0,100,0,Heating Tanks.... ,99.933334,64.669968,65.099998,98.866669,66.699997,0.899,0,11.7,-44.700001,-46.599998,0,0.201269,8.334264,65.231468,7.247681,7.247397,0.898523,5.503161,151.243027,0.024,0.874,0,0,101.5,101.266668,100.899999,99.866669,98.533333,97.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.29,14.7,14.432,27.163,C3H8,36991.22788,69622.55564,,432,179.08,15.25595,6.324156,67.599998,11.7,29.401,0.994254,0.985586,1.008794,0,14.085677,6.287816,36103.55266,16116.55001
1/16/2025,04:27.8,1525.96,1526.36,120.15,2.4617,120.8,51.109,0,60,295.8,0.4085,1.651745,1.418893,1524,20.4375,0,100,0,Heating Tanks.... ,100.005555,64.661832,65.099998,98.966667,66.699997,0.9,0,11.7,-44.900002,-46.599998,0,0.187842,8.334268,65.231583,7.257568,7.257283,0.899711,5.503288,151.242981,0.023,0.876,0,0,101.5,101.366666,101.066666,100,98.5,97.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.29,14.789,14.521,27.175,C3H8,37219.34729,69653.31331,,432,179.42,15.25595,6.336163,67.699997,11.7,29.401,0.994065,0.985399,1.008794,0,14.077525,6.29856,36082.65878,16144.087
1/16/2025,04:30.8,1528.96,1529.36,120.15,2.4618,120.8,51.209,0,60,295.8,0.4085,1.652693,1.41831,1527,20.4375,0,100,0,Heating Tanks.... ,100.016667,64.652956,65.099998,99.066666,66.699997,0.901,0,11.7,-44.900002,-46.5,0,0.187505,8.334122,65.248924,7.268087,7.267789,0.900972,5.50333,151.243073,0.023,0.877,0,0,101.5,101.366669,100.900002,100.099998,98.5,97.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.29,14.726,14.458,27.187,C3H8,37057.86951,69684.07099,,408,179.74,14.408398,6.347464,67.699997,11.7,29.401,0.994065,0.985399,1.008794,0,14.133497,6.309794,36226.12204,16172.88037
1/16/2025,04:33.8,1531.96,1532.36,120.15,2.4614,120.7,51.31,0,60,295.7,0.4083,1.652149,1.41831,1530,20.4375,0,100,0,Heating Tanks.... ,100.138888,64.644524,65.099998,99.199997,66.699997,0.902,0,11.7,-45,-46.400002,0,0.200785,8.334563,65.192917,7.278004,7.277721,0.902164,5.503456,151.243011,0.024,0.878,0,0,101.566666,101.5,101.099998,100.099998,98.599998,97.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.29,14.743,14.475,27.199,C3H8,37101.44288,69714.82866,,384,180.08,13.560845,6.359471,67.599998,11.7,29.401,0.994254,0.985586,1.008794,0,14.229012,6.322928,36470.94113,16206.54638
1/16/2025,04:36.8,1534.96,1535.36,120.15,2.4615,120.8,51.411,0,60,295.7,0.4084,1.652488,1.41831,1533,20.4375,0,100,0,Heating Tanks.... ,100.194444,64.637424,65.099998,99.300003,66.699997,0.903,0,11.7,-45.099998,-46.400002,0,0.200232,8.334303,65.229111,7.285226,7.284943,0.903034,5.503166,151.242844,0.024,0.879,0,0,101.999997,101.400002,100.966667,100.133331,98.733332,97.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.29,14.749,14.481,27.211,C3H8,37116.82171,69745.58633,,408,180.42,14.408398,6.371478,67.599998,11.7,29.401,0.994254,0.985586,1.008794,0,14.357431,6.334866,36800.09748,16237.14515
1/16/2025,04:39.8,1537.96,1538.36,120.15,2.4613,120.8,51.512,0,60,295.7,0.4083,1.652013,1.41831,1536,20.4375,0,100,0,Heating Tanks.... ,100.272222,64.632542,65.099998,99.366669,66.699997,0.904,0,11.7,-45.099998,-46.299999,0,0.187968,8.334162,65.24691,7.292486,7.292206,0.903909,5.503441,151.242966,0.023,0.88,0,0,102.199999,101.433334,101,100.166664,98.866669,97.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.29,14.736,14.468,27.223,C3H8,37083.5009,69776.344,,420,180.76,14.832174,6.383485,67.699997,11.7,29.401,0.994065,0.985399,1.008794,0,14.457792,6.345601,37057.33652,16264.65927
