Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,04:42.8,1540.96,1541.36,120.15,2.4614,120.7,51.612,0,60,295.7,0.4083,1.652962,1.41831,1539,20.4375,0,100,0,Heating Tanks.... ,100.338888,64.62988,65.099998,99.466667,66.699997,0.905,0,11.7,-45.099998,-46.299999,0,0.171701,8.334311,65.226852,7.301277,7.300999,0.904966,5.504066,151.24292,0.021,0.881,0,0,102.033333,101.599998,101.099998,100.266668,98.966667,98.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.29,14.759,14.488,27.235,C3H8,37134.76369,69807.10168,,420,181.14,14.832174,6.396905,67.699997,11.7,29.401,0.994065,0.985399,1.008794,0,14.4856,6.358941,37128.61289,16298.8514
1/16/2025,04:45.8,1543.96,1544.36,120.15,2.461,120.7,51.713,0,60,295.7,0.4082,1.652011,1.41831,1542,20.4375,0,100,0,Heating Tanks.... ,100.41111,64.62914,65.099998,99.533333,66.699997,0.906,0,11.7,-45.099998,-46.200001,0,0.170353,8.334357,65.223068,7.310944,7.310662,0.906132,5.503209,151.242874,0.021,0.882,0,0,101.966667,101.699997,101.199997,100.300003,99.099998,98.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.29,14.766,14.494,27.247,C3H8,37150.14253,69837.85935,,444,181.52,15.679727,6.410324,67.599998,11.7,29.401,0.994254,0.985586,1.008794,0,14.480568,6.373489,37115.71549,16336.14115
1/16/2025,04:48.8,1546.96,1547.36,120.15,2.4612,120.7,51.814,0,60,295.7,0.4083,1.651877,1.41831,1545,20.4375,0,100,0,Heating Tanks.... ,100.527778,64.628252,65.099998,99.633331,66.699997,0.907,0,11.7,-45.200001,-46.200001,0,0.178612,8.334365,65.223976,7.319559,7.319278,0.907169,5.503523,151.242844,0.022,0.883,0,0,101.966667,101.933334,101.433334,100.366669,99.300001,98.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.29,14.759,14.488,27.259,C3H8,37134.76369,69868.61702,,432,181.88,15.25595,6.423038,67.599998,11.7,29.401,0.994254,0.985586,1.008794,0,14.508466,6.386129,37187.22184,16368.53985
1/16/2025,04:51.8,1549.96,1550.36,120.15,2.4611,120.7,51.914,0,60,295.7,0.4081,1.652554,1.41831,1548,20.4375,0,100,0,Heating Tanks.... ,100.550001,64.628548,65.099998,99.699997,66.699997,0.908,0,11.7,-45.099998,-46.200001,0,0.180197,8.334399,65.221237,7.329469,7.329189,0.908365,5.503008,151.242981,0.022,0.884,0,0,102.033333,101.866669,101.5,100.433334,99.466667,98,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.3,14.756,14.488,27.271,C3H8,37134.76369,69899.3747,,420,182.2,14.832174,6.434338,67.699997,11.7,29.401,0.994065,0.985399,1.008794,0,14.579087,6.396152,37368.23342,16394.22947
1/16/2025,04:54.9,1552.96,1553.36,120.15,2.4611,120.7,52.015,0,60,295.7,0.4082,1.65296,1.41831,1551,20.4375,0,100,0,Heating Tanks.... ,100.727778,64.630176,65.099998,99.699997,66.699997,0.91,0,11.69,-45.099998,-46.200001,0,0.176996,8.334722,65.180992,7.339208,7.338925,0.909535,5.503523,151.242844,0.021,0.886,0,0,102.166667,102.333333,101.733335,100.533333,99.5,98.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.3,14.786,14.518,27.283,C3H8,37211.65787,69930.13237,,420,182.56,14.832174,6.447052,67.699997,11.69,29.401,0.994041,0.985399,1.00877,0,14.659635,6.408634,37574.68863,16426.22173
1/16/2025,04:57.9,1555.96,1556.36,120.15,2.4609,120.7,52.115,0,60,295.7,0.4081,1.651632,1.418893,1554,20.4375,0,100,0,Heating Tanks.... ,100.877778,64.63343,65.099998,99.699997,66.699997,0.911,0,11.7,-45.299999,-46.200001,0,0.188031,8.334474,65.208839,7.347955,7.347671,0.91059,5.503112,151.242828,0.023,0.887,0,0,102.400002,102.899999,101.466667,100.666664,99.566666,98.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.3,14.769,14.501,27.295,C3H8,37168.0845,69960.89004,,408,182.9,14.408398,6.459059,67.699997,11.7,29.401,0.994065,0.985399,1.008794,0,14.756752,6.420726,37823.61293,16457.21498
1/16/2025,05:00.9,1558.96,1559.36,120.15,2.4613,120.7,52.216,0,60,295.7,0.4082,1.652623,1.417811,1557,20.4375,0,100,0,Heating Tanks.... ,100.877778,64.63698,65.099998,99.733332,66.702038,0.911,0,11.71,-45.099998,-46.200001,0,0.183511,8.334323,65.231529,7.350925,7.350611,0.910946,5.503172,151.242767,0.022,0.887,0,0,102.300003,102.633334,101.566666,100.699997,99.699999,98.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.3,14.743,14.475,27.307,C3H8,37101.44288,69991.64771,,408,183.24,14.408398,6.471066,67.699997,11.71,29.401,0.994089,0.985399,1.008819,0,14.847289,6.432818,38055.6707,16488.20972
1/16/2025,05:03.9,1561.96,1562.36,120.15,2.4612,120.7,52.317,0,60,295.7,0.4082,1.65208,1.41831,1560,20.4375,0,100,0,Heating Tanks.... ,100.87778,64.64053,65.099998,99.866669,66.718365,0.911,0,11.71,-45.099998,-46.200001,0,0.132024,8.334075,65.268883,7.350925,7.350611,0.910976,5.504101,151.242722,0.016,0.887,0,0,102.333336,102.433334,101.5,100.800003,99.800003,98.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.3,14.743,14.475,27.319,C3H8,37101.44288,70022.40539,,420,183.6,14.832174,6.483779,67.699997,11.71,29.401,0.994089,0.985399,1.008819,0,14.858814,6.445456,38085.211,16520.60306
1/16/2025,05:06.9,1564.96,1565.37,120.15,2.4609,120.7,52.417,0,60,295.7,0.4082,1.651632,1.41831,1563,20.4375,0,100,0,Heating Tanks.... ,101.022223,64.642158,65.099998,99.933334,66.742857,0.912,0,11.7,-45,-46.200001,0,0.057002,8.334126,65.264099,7.350925,7.350611,0.91195,5.504071,151.242584,0.007,0.887,0,0,102.899999,102.633331,101.466667,100.866669,99.800003,98.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.3,14.73,14.461,27.331,C3H8,37065.55893,70053.16306,,444,183.98,15.679727,6.497199,67.699997,11.7,29.401,0.994065,0.985399,1.008794,0,14.809571,6.458639,37958.99472,16554.39263
1/16/2025,05:09.9,1567.96,1568.37,120.15,2.461,120.7,52.518,0,60,295.7,0.4081,1.65323,1.41831,1566,20.4375,0,100,0,Heating Tanks.... ,100.994445,64.641714,65.099998,100.066666,66.759184,0.913,0,11.7,-45.099998,-46.299999,0,0.010952,8.334286,65.245697,7.350925,7.350611,0.912876,5.503614,151.242752,0.001,0.887,0,0,103,102.266668,101.466667,100.900002,99.833336,98.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.3,14.736,14.465,27.343,C3H8,37075.81148,70083.92073,,444,184.34,15.679727,6.509912,67.599998,11.7,29.401,0.994254,0.985586,1.008794,0,14.78656,6.472504,37900.01385,16589.93092
1/16/2025,05:12.9,1570.96,1571.37,120.15,2.4613,120.8,52.619,0,60,295.7,0.4083,1.652623,1.41831,1569,20.4375,0,100,0,Heating Tanks.... ,101.038889,64.64053,65.099998,100.099998,66.765307,0.914,0,11.72,-45,-46.299999,0,0.01623,8.333899,65.297485,7.356677,7.356415,0.914283,5.503489,151.242722,0.002,0.888,0,0,103.099998,102.266668,101.433334,100.900002,99.900002,98.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.3,14.746,14.478,27.355,C3H8,37109.1323,70114.67841,,420,184.68,14.832174,6.521919,67.699997,11.72,29.401,0.994114,0.985399,1.008844,0,14.807937,6.483529,37954.8079,16618.18802
1/16/2025,05:15.9,1573.96,1574.37,120.15,2.4608,120.7,52.719,0,60,295.7,0.4081,1.652146,1.417811,1572,20.4375,0,100,0,Heating Tanks.... ,101.1,64.638164,65.099998,100.099998,66.753061,0.916,0,11.68,-45,-46.299999,0,0.085507,8.334224,65.25544,7.370469,7.370189,0.915934,5.503369,151.242645,0.01,0.889,0,0,102.966667,102.633334,101.533333,100.900002,99.866669,98.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.3,14.769,14.498,27.367,C3H8,37160.39508,70145.43608,,408,185.02,14.408398,6.533926,67.599998,11.68,29.401,0.994205,0.985586,1.008745,0,14.835939,6.496064,38026.57874,16650.31697
1/16/2025,05:18.9,1576.96,1577.37,120.15,2.4614,120.8,52.82,0,60,295.7,0.4083,1.652352,1.41831,1575,20.4375,0,100,0,Heating Tanks.... ,101.211112,64.63417,65.099998,100.099998,66.755102,0.917,0,11.68,-45,-46.299999,0,0.161836,8.334279,65.249077,7.375816,7.375532,0.916577,5.503485,151.242737,0.02,0.89,0,0,102.833336,102.933334,101.800003,101,99.933334,98.766665,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.47,29.436,68.3,14.786,14.511,27.379,C3H8,37193.7159,70176.19375,,420,185.36,14.832174,6.545933,67.599998,11.68,29.401,0.994205,0.985586,1.008745,0,14.880433,6.508001,38140.62486,16680.91424
1/16/2025,05:21.9,1579.96,1580.37,120.15,2.4612,120.7,52.921,0,60,295.7,0.4083,1.65269,1.41831,1578,20.4375,0,100,0,Heating Tanks.... ,101.338888,64.630471,65.099998,100.099998,66.775512,0.917,0,11.7,-45,-46.299999,0,0.172881,8.334279,65.249596,7.381935,7.381653,0.917315,5.504176,151.242767,0.021,0.891,0,0,103.066666,102.666664,102.199999,101.099998,99.966667,99.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.3,14.743,14.475,27.391,C3H8,37101.44288,70206.95142,,408,185.7,14.408398,6.55794,67.699997,11.7,29.401,0.994065,0.985399,1.008794,0,14.93467,6.51902,38279.64181,16709.15704
1/16/2025,05:24.9,1582.96,1583.37,120.15,2.4608,120.7,53.021,0,60,295.7,0.4082,1.652958,1.41831,1581,20.4375,0,100,0,Heating Tanks.... ,101.422222,64.626773,65.099998,100.233332,66.79388,0.919,0,11.7,-44.900002,-46.299999,0,0.161684,8.334276,65.247505,7.391667,7.39137,0.918481,5.503869,151.242661,0.02,0.892,0,0,103.300003,102.933334,102.199997,101.099998,99.900002,99.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.3,14.733,14.461,27.403,C3H8,37065.55893,70237.7091,,396,186.04,13.984621,6.569947,67.599998,11.7,29.401,0.994254,0.985586,1.008794,0,14.911557,6.532194,38220.39876,16742.92475
1/16/2025,05:27.9,1585.96,1586.37,120.15,2.4605,120.6,53.122,0,60,295.6,0.408,1.652144,1.418893,1584,20.4375,0,100,0,Heating Tanks.... ,101.427777,64.623223,65.099998,100.333336,66.800003,0.919,0,11.7,-44.900002,-46.299999,0,0.178593,8.334421,65.231064,7.399027,7.398745,0.919368,5.503675,151.242828,0.022,0.893,0,0,103.300001,103.033333,101.966667,101.199997,100.033333,99.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.3,14.743,14.471,27.415,C3H8,37091.19032,70268.46677,,420,186.4,14.832174,6.58266,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,14.793071,6.544618,37916.70284,16774.76914
1/16/2025,05:30.9,1588.96,1589.37,120.15,2.4611,120.7,53.223,0,60,295.7,0.4082,1.652351,1.41831,1587,20.4375,0,100,0,Heating Tanks.... ,101.483334,64.620264,65.099998,100.433334,66.800003,0.92,0,11.7,-45,-46.400002,0,0.195859,8.334497,65.222336,7.405256,7.40496,0.920129,5.503199,151.242722,0.024,0.894,0,0,103.300003,103.033333,102.099998,101.300003,100.166664,99,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.31,14.743,14.471,27.427,C3H8,37091.19032,70299.22444,,420,186.74,14.832174,6.594667,67.699997,11.7,29.4,0.994032,0.985399,1.008761,0,14.667977,6.555313,37596.07004,16802.1803
1/16/2025,05:33.9,1591.96,1592.37,120.15,2.4615,120.8,53.323,0,60,295.8,0.4085,1.652895,1.41831,1590,20.4375,0,100,0,Heating Tanks.... ,101.461111,64.619525,65.099998,100.5,66.800003,0.921,0,11.71,-44.900002,-46.400002,0,0.16526,8.334602,65.208435,7.41353,7.413254,0.921132,5.503165,151.242538,0.02,0.895,0,0,103.099998,103,102.133334,101.366669,100.166664,99,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.31,14.73,14.458,27.439,C3H8,37057.86951,70329.98212,,408,187.06,14.408398,6.605968,67.699997,11.71,29.4,0.994057,0.985399,1.008786,0,14.577354,6.566706,37363.79035,16831.38289
1/16/2025,05:36.9,1594.96,1595.37,120.15,2.4617,120.8,53.424,0,60,295.8,0.4085,1.651948,1.41831,1593,20.4375,0,100,0,Heating Tanks.... ,101.616667,64.620856,65.099998,100.5,66.800003,0.922,0,11.71,-44.799999,-46.400002,0,0.13837,8.334699,65.195335,7.421929,7.421634,0.922137,5.503295,151.242599,0.017,0.896,0,0,103.300001,103.533333,102.433334,101.433334,99.966667,99.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.31,14.746,14.475,27.452,C3H8,37101.44288,70363.30293,,384,187.38,13.560845,6.617268,67.699997,11.71,29.4,0.994057,0.985399,1.008786,0,14.483421,6.57794,37123.02687,16860.17602
1/16/2025,05:39.9,1597.96,1598.38,120.15,2.4613,120.7,53.525,0,60,295.7,0.4083,1.652623,1.41831,1596,20.4375,0,100,0,Heating Tanks.... ,101.672222,64.623519,65.099998,100.599998,66.800003,0.923,0,11.7,-44.900002,-46.400002,0,0.150112,8.335003,65.157272,7.431689,7.431392,0.923308,5.503936,151.242493,0.018,0.897,0,0,103.5,103.399999,102.300001,101.566666,100.066666,99.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.31,14.749,14.478,27.464,C3H8,37109.1323,70394.0606,,384,187.7,13.560845,6.628569,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,14.399471,6.590262,36907.85246,16891.76055
1/16/2025,05:42.9,1600.96,1601.38,120.15,2.4609,120.7,53.625,0,60,295.7,0.4082,1.652079,1.41831,1599,20.4375,0,100,0,Heating Tanks.... ,101.727778,64.628844,65.099998,100.633331,66.800003,0.924,0,11.69,-44.799999,-46.5,0,0.186622,8.334849,65.176643,7.441203,7.440923,0.924455,5.503825,151.242661,0.023,0.898,0,0,103.433334,103.233332,102.300001,101.599998,100.300001,99.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.48,29.436,68.31,14.726,14.455,27.476,C3H8,37050.18009,70424.81827,,396,188.02,13.984621,6.63987,67.699997,11.69,29.4,0.994008,0.985399,1.008736,0,14.351712,6.600085,36785.43889,16916.93775
1/16/2025,05:45.9,1603.96,1604.38,120.15,2.4614,120.8,53.726,0,60,295.7,0.4084,1.652759,1.418893,1602,20.4375,0,100,0,Heating Tanks.... ,101.833333,64.635501,65.099998,100.699997,66.800003,0.925,0,11.7,-44.700001,-46.599998,0,0.204778,8.334828,65.180664,7.44742,7.447138,0.925205,5.503931,151.242584,0.025,0.899,0,0,103.5,103.466667,102.400002,101.599998,100.533333,99.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.31,14.749,14.478,27.488,C3H8,37109.1323,70455.57595,,396,188.38,13.984621,6.652583,67.699997,11.7,29.4,0.994032,0.985399,1.008761,0,14.275897,6.612883,36591.1154,16949.74149
1/16/2025,05:48.9,1606.96,1607.38,120.15,2.4613,120.7,53.827,0,60,295.7,0.4083,1.652419,1.41831,1605,20.4375,0,100,0,Heating Tanks.... ,102.005555,64.641418,65.099998,100.800003,66.800003,0.926,0,11.7,-44.799999,-46.599998,0,0.188232,8.334557,65.215714,7.455477,7.455163,0.926172,5.503757,151.242737,0.023,0.9,0,0,103.933334,103.5,102.400002,101.699997,100.833336,99.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.31,14.736,14.465,27.5,C3H8,37075.81148,70486.33362,,432,188.74,15.25595,6.665296,67.699997,11.7,29.4,0.994032,0.985399,1.008761,0,14.155673,6.625521,36282.9638,16982.13297
1/16/2025,05:51.9,1609.96,1610.38,120.15,2.4614,120.8,53.927,0,60,295.7,0.4084,1.652555,1.417811,1608,20.4375,0,100,0,Heating Tanks.... ,102.022223,64.647187,65.099998,100.866669,66.800003,0.927,0,11.69,-44.700001,-46.599998,0,0.157353,8.334518,65.220413,7.461877,7.461563,0.926943,5.503571,151.242569,0.019,0.901,0,0,103.733332,103.366669,102.566668,101.733332,100.900002,99.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.31,14.677,14.405,27.512,C3H8,36922.02312,70517.09129,,432,189.1,15.25595,6.67801,67.699997,11.69,29.4,0.994008,0.985399,1.008736,0,14.071688,6.637996,36067.69729,17014.10982
1/16/2025,05:54.9,1612.96,1613.38,120.15,2.4607,120.7,54.028,0,60,295.7,0.4081,1.652619,1.41831,1611,20.4375,0,100,0,Heating Tanks.... ,102.133333,64.654288,65.099998,100.966667,66.800003,0.928,0,11.69,-44.599998,-46.599998,0,0.118275,8.334697,65.1987,7.469119,7.468834,0.927822,5.503752,151.242416,0.014,0.901,0,0,103.633331,103.666664,102.733332,101.866669,100.966667,99.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.31,14.766,14.494,27.524,C3H8,37150.14253,70547.84896,,420,189.44,14.832174,6.690017,67.699997,11.69,29.4,0.994008,0.985399,1.008736,0,14.076474,6.649931,36079.96414,17044.70103
1/16/2025,05:57.9,1615.96,1616.38,120.15,2.4607,120.6,54.129,0,60,295.7,0.4081,1.651766,1.41831,1614,20.4375,0,100,0,Heating Tanks.... ,102.172223,64.661832,65.099998,101,66.800003,0.929,0,11.71,-44.599998,-46.599998,0,0.116275,8.334707,65.199768,7.476834,7.47652,0.928743,5.504059,151.242462,0.014,0.902,0,0,103.633331,103.699999,102.833336,101.900002,101.066666,99.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.31,14.716,14.445,27.536,C3H8,37024.5487,70578.60664,,408,189.76,14.408398,6.701317,67.699997,11.71,29.4,0.994057,0.985399,1.008786,0,14.1404,6.661489,36243.81759,17074.32491
1/16/2025,06:00.9,1618.96,1619.38,120.15,2.461,120.7,54.229,0,60,295.7,0.4083,1.652418,1.41831,1617,20.4375,0,100,0,Heating Tanks.... ,102.266667,64.668341,65.102039,101.099998,66.800003,0.929,0,11.71,-44.700001,-46.700001,0,0.11845,8.33442,65.239021,7.476834,7.47652,0.928743,5.503485,151.242493,0.014,0.902,0,0,103.900002,103.599998,102.966667,101.966667,101.233332,99.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.47,29.437,68.31,14.723,14.451,27.548,C3H8,37039.92753,70609.36431,,396,190.1,13.984621,6.713324,67.699997,11.71,29.4,0.994057,0.985399,1.008786,0,14.242245,6.673425,36504.85954,17104.9176
1/16/2025,06:03.9,1621.96,1622.39,120.15,2.4612,120.8,54.33,0,60,295.7,0.4084,1.651877,1.417811,1620,20.4375,0,100,0,Heating Tanks.... ,102.444444,64.67411,65.108162,101.133331,66.800003,0.93,0,11.71,-44.700001,-46.700001,0,0.071929,8.33427,65.260452,7.476834,7.47652,0.929483,5.503367,151.242401,0.009,0.902,0,0,104.199997,103.866666,103.033333,102,101.366669,100.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.47,29.436,68.31,14.726,14.455,27.56,C3H8,37050.18009,70640.12198,,408,190.44,14.408398,6.725331,67.699997,11.71,29.4,0.994057,0.985399,1.008786,0,14.385273,6.68536,36871.46056,17135.5103
1/16/2025,06:06.9,1624.96,1625.39,120.15,2.4602,120.6,54.43,0,60,295.6,0.4079,1.652549,1.41831,1623,20.4375,0,100,0,Heating Tanks.... ,102.494444,64.678104,65.114284,101.199997,66.800003,0.93,0,11.71,-44.700001,-46.700001,0,0.02362,8.33421,65.272011,7.476834,7.47652,0.930339,5.503533,151.242249,0.003,0.902,0,0,104.133331,103.799998,103.099998,102.066666,101.400002,100.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.47,29.437,68.31,14.723,14.451,27.572,C3H8,37039.92753,70670.87966,,408,190.78,14.408398,6.737338,67.699997,11.71,29.4,0.994057,0.985399,1.008786,0,14.487227,6.697296,37132.78147,17166.103
1/16/2025,06:09.9,1627.96,1628.39,120.15,2.461,120.7,54.531,0,60,295.7,0.4083,1.652418,1.41831,1626,20.4375,0,100,0,Heating Tanks.... ,102.522223,64.679435,65.108162,101.233332,66.800003,0.932,0,11.7,-44.599998,-46.700001,0,0,8.334381,65.248711,7.476834,7.47652,0.931486,5.504158,151.242279,0,0.902,0,0,103.933334,103.933334,103.199997,102.266668,101.400002,100.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.47,29.436,68.31,14.749,14.478,27.584,C3H8,37109.1323,70701.63733,,420,191.16,14.832174,6.750758,67.699997,11.7,29.4,0.994032,0.985399,1.008761,0,14.502049,6.710472,37170.77433,17199.87569
1/16/2025,06:12.9,1630.96,1631.39,120.15,2.4607,120.7,54.632,0,60,295.7,0.4082,1.652619,1.417811,1629,20.4375,0,100,0,Heating Tanks.... ,102.533334,64.678991,65.102039,101.400002,66.800003,0.933,0,11.7,-44.799999,-46.700001,0,0.017362,8.334334,65.255028,7.485339,7.48507,0.933005,5.503563,151.242508,0.002,0.904,0,0,104,103.833336,103.266668,102.533333,101.400002,100.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.31,14.756,14.481,27.596,C3H8,37116.82171,70732.395,,444,191.54,15.679727,6.764178,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,14.490618,6.725087,37141.47401,17237.3352
1/16/2025,06:15.9,1633.96,1634.39,120.15,2.4609,120.7,54.732,0,60,295.7,0.4082,1.651428,1.41831,1632,20.4375,0,100,0,Heating Tanks.... ,102.661112,64.678104,65.099998,101.466667,66.800003,0.934,0,11.7,-44.700001,-46.700001,0,0.076527,8.334334,65.255867,7.495875,7.495576,0.934267,5.504215,151.242355,0.009,0.905,0,0,104.5,103.733332,103.300003,102.699999,101.400002,100.333333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.31,14.736,14.465,27.608,C3H8,37075.81148,70763.15267,,444,191.9,15.679727,6.776891,67.699997,11.7,29.4,0.994032,0.985399,1.008761,0,14.518731,6.736449,37213.53164,17266.45818
1/16/2025,06:18.9,1636.96,1637.39,120.15,2.461,120.7,54.833,0,60,295.7,0.4083,1.652621,1.41831,1635,20.4375,0,100,0,Heating Tanks.... ,102.711113,64.676329,65.099998,101.566666,66.800003,0.935,0,11.7,-44.700001,-46.700001,-0.001,0.160686,8.334364,65.25338,7.505331,7.505047,0.935415,5.504122,151.242294,0.019,0.906,0,0,104.366669,103.799998,103.300003,102.800003,101.366669,100.633334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.31,14.746,14.475,27.62,C3H8,37101.44288,70793.91035,,420,192.22,14.832174,6.788192,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,14.579729,6.748962,37369.87734,17298.53071
1/16/2025,06:21.9,1639.96,1640.39,120.15,2.4609,120.7,54.934,0,60,295.7,0.4083,1.652688,1.418893,1638,20.4375,0,100,0,Heating Tanks.... ,102.861113,64.673222,65.099998,101.666664,66.800003,0.937,0,11.68,-44.599998,-46.599998,-0.001,0.198592,8.334496,65.234657,7.51529,7.514992,0.936611,5.50398,151.24231,0.024,0.907,0,0,104.300003,104.233335,103.300003,102.800003,101.333336,101.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.31,14.786,14.514,27.632,C3H8,37201.40531,70824.66802,,408,192.58,14.408398,6.800905,67.699997,11.68,29.4,0.993984,0.985399,1.008712,0,14.652199,6.75999,37555.62743,17326.79761
1/16/2025,06:24.9,1642.96,1643.39,120.15,2.461,120.7,55.034,0,60,295.7,0.4083,1.652011,1.41831,1641,20.4375,0,100,0,Heating Tanks.... ,102.916667,64.669376,65.099998,101.766668,66.800003,0.937,0,11.71,-44.700001,-46.700001,0,0.186724,8.334082,65.28891,7.518851,7.518536,0.937034,5.503601,151.242508,0.023,0.908,0,0,104.199997,104.400002,103.366669,102.900002,101.400002,101.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.31,14.753,14.481,27.644,C3H8,37116.82171,70855.42569,,420,192.92,14.832174,6.812912,67.599998,11.71,29.4,0.994245,0.985586,1.008786,0,14.75424,6.773705,37817.17432,17361.94917
1/16/2025,06:27.9,1645.96,1646.39,120.15,2.4611,120.8,55.135,0,60,295.7,0.4084,1.652554,1.418893,1644,20.4375,0,100,0,Heating Tanks.... ,103.005556,64.665678,65.108162,101.800003,66.800003,0.938,0,11.7,-44.700001,-46.700001,0,0.158819,8.334386,65.250732,7.526492,7.526209,0.93796,5.503968,151.242355,0.019,0.909,0,0,104.133331,105.066668,103.366669,102.900002,101.400002,101.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.31,14.716,14.445,27.656,C3H8,37024.5487,70886.18337,,408,193.26,14.408398,6.824919,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,14.844814,6.785477,38049.32683,17392.12384
1/16/2025,06:30.9,1648.96,1649.39,120.15,2.4609,120.7,55.236,0,60,295.7,0.4083,1.651875,1.41831,1647,20.4375,0,100,0,Heating Tanks.... ,103.116668,64.662424,65.13061,101.866669,66.800003,0.939,0,11.71,-44.599998,-46.599998,0,0.144249,8.334234,65.271828,7.535231,7.534949,0.939014,5.504444,151.24231,0.017,0.91,0,0,104.233332,105.200002,103.366669,102.900002,101.366669,101.633334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.32,14.723,14.451,27.668,C3H8,37039.92753,70916.94104,,408,193.62,14.408398,6.837632,67.599998,11.71,29.4,0.994245,0.985586,1.008786,0,14.851454,6.798283,38066.34657,17424.94608
1/16/2025,06:33.9,1651.96,1652.39,120.15,2.461,120.7,55.336,0,60,295.7,0.4083,1.651808,1.41831,1650,20.4375,0,100,0,Heating Tanks.... ,103.222223,64.661092,65.159181,101.833336,66.800003,0.94,0,11.71,-44.700001,-46.599998,0,0.151054,8.33414,65.28154,7.542092,7.541809,0.93984,5.503899,151.242371,0.018,0.91,0,0,104.466667,104.833333,103.699999,102.900002,101.400002,102.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.32,14.72,14.448,27.68,C3H8,37032.23811,70947.69871,,444,194,15.679727,6.851052,67.699997,11.71,29.4,0.994057,0.985399,1.008786,0,14.792412,6.810333,37915.01461,17455.83385
1/16/2025,06:36.9,1654.96,1655.39,120.15,2.4608,120.7,55.437,0,60,295.7,0.4082,1.651942,1.41831,1653,20.4375,0,100,0,Heating Tanks.... ,103.244445,64.662424,65.171426,101.800003,66.800003,0.941,0,11.71,-44.700001,-46.599998,0,0.152693,8.333896,65.315269,7.552431,7.552132,0.941079,5.50378,151.242371,0.018,0.912,0,0,104.5,104.433334,103.933334,102.966667,101.533335,102.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.32,14.726,14.455,27.692,C3H8,37050.18009,70978.45638,,444,194.36,15.679727,6.863765,67.599998,11.71,29.4,0.994245,0.985586,1.008786,0,14.759749,6.824265,37831.29436,17491.54282
1/16/2025,06:39.9,1657.96,1658.39,120.15,2.4606,120.7,55.538,0,60,295.6,0.4082,1.653093,1.41831,1656,20.4375,0,100,0,Heating Tanks.... ,103.322223,64.666122,65.171426,101.800003,66.800003,0.942,0,11.7,-44.700001,-46.5,0,0.155403,8.333853,65.319389,7.560841,7.560557,0.942099,5.503822,151.242325,0.019,0.913,0,0,104.766668,104.533333,103.966667,103.033333,101.866669,101.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.32,14.73,14.461,27.704,C3H8,37065.55893,71009.21406,,420,194.7,14.832174,6.875772,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,14.77987,6.836036,37882.86722,17521.71433
1/16/2025,06:42.9,1660.96,1661.39,120.15,2.4609,120.7,55.638,0,60,295.7,0.4082,1.652891,1.41831,1659,20.4375,0,100,0,Heating Tanks.... ,103.422222,64.670116,65.167344,101.800003,66.800003,0.943,0,11.69,-44.900002,-46.400002,0,0.17446,8.334072,65.28997,7.569253,7.568939,0.943103,5.503824,151.242126,0.021,0.914,0,0,105.066666,104.766668,104.066666,103.066666,101.900002,101.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.47,29.437,68.32,14.766,14.494,27.716,C3H8,37150.14253,71039.97173,,408,195.04,14.408398,6.887779,67.699997,11.69,29.4,0.994008,0.985399,1.008736,0,14.804875,6.846509,37946.95831,17548.55621
1/16/2025,06:45.9,1663.96,1664.39,120.15,2.461,120.7,55.739,0,60,295.7,0.4083,1.652215,1.41831,1662,20.4375,0,100,0,Heating Tanks.... ,103.394444,64.67411,65.165304,101.900002,66.800003,0.944,0,11.68,-44.900002,-46.400002,0,0.174301,8.334317,65.263092,7.578318,7.578035,0.944198,5.504221,151.242264,0.021,0.915,0,0,104.933334,104.699997,104.066666,103.199997,101.933334,101.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.32,14.763,14.491,27.728,C3H8,37142.45311,71070.7294,,420,195.38,14.832174,6.899786,67.599998,11.68,29.4,0.994172,0.985586,1.008712,0,14.847903,6.859577,38057.24607,17582.05292
1/16/2025,06:48.9,1666.96,1667.39,120.15,2.461,120.7,55.84,0,60,295.7,0.4083,1.652011,1.41831,1665,20.4375,0,100,0,Heating Tanks.... ,103.372221,64.678104,65.163263,101.900002,66.800003,0.945,0,11.7,-44.900002,-46.299999,-0.001,0.13715,8.334348,65.258606,7.585954,7.585654,0.945117,5.503911,151.24205,0.017,0.916,0,0,104.733332,104.599998,104,103.199997,102.133331,101.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.32,14.733,14.461,27.741,C3H8,37065.55893,71104.05022,,408,195.7,14.408398,6.911087,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,14.908871,6.871147,38213.51564,17611.70773
1/16/2025,06:51.9,1669.96,1670.39,120.15,2.4606,120.7,55.94,0,60,295.6,0.4082,1.65163,1.41831,1668,20.4375,0,100,0,Heating Tanks.... ,103.355556,64.682098,65.159181,101.900002,66.800003,0.946,0,11.69,-44.900002,-46.299999,0,0.13354,8.334476,65.243263,7.595401,7.595121,0.946253,5.503689,151.242203,0.016,0.917,0,0,104.633331,104.400002,104.066666,103.300003,102.199999,101.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.32,14.733,14.461,27.753,C3H8,37065.55893,71134.80789,,396,196.06,13.984621,6.9238,67.599998,11.69,29.4,0.994197,0.985586,1.008736,0,14.897347,6.883619,38183.97766,17643.67538
1/16/2025,06:54.9,1672.96,1673.4,120.15,2.4612,120.8,56.041,0,60,295.7,0.4084,1.650821,1.417811,1671,20.4375,0,100,0,Heating Tanks.... ,103.472221,64.686092,65.173467,102,66.804085,0.947,0,11.7,-45,-46.200001,0,0.162173,8.334383,65.257118,7.605045,7.604761,0.947411,5.504122,151.242187,0.02,0.918,0,0,104.966667,104.599998,104.099998,103.400002,102.099998,101.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.32,14.736,14.465,27.765,C3H8,37075.81148,71165.56556,,420,196.42,14.832174,6.936513,67.699997,11.7,29.4,0.994032,0.985399,1.008761,0,14.790226,6.895119,37909.41078,17673.1512
1/16/2025,06:57.9,1675.96,1676.4,120.15,2.4608,120.7,56.142,0,60,295.7,0.4083,1.652146,1.417811,1674,20.4375,0,100,0,Heating Tanks.... ,103.522222,64.690234,65.185711,102.033333,66.814289,0.948,0,11.7,-45.099998,-46.200001,0,0.183519,8.334239,65.276382,7.612587,7.612303,0.948318,5.503791,151.242065,0.022,0.919,0,0,105.400002,104.533333,104.066666,103.433334,102,101.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.438,68.32,14.736,14.465,27.777,C3H8,37075.81148,71196.32323,,420,196.76,14.832174,6.94852,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,14.671536,6.908364,37605.19185,17707.10073
1/16/2025,07:00.9,1678.96,1679.4,120.15,2.4604,120.6,56.242,0,60,295.6,0.4081,1.652617,1.41831,1677,20.4375,0,100,0,Heating Tanks.... ,103.566666,64.69334,65.185711,102.133331,66.822452,0.949,0,11.7,-45.099998,-46.200001,0,0.160752,8.334399,65.257492,7.618465,7.61815,0.949032,5.503813,151.242157,0.019,0.92,0,0,105.133331,104.966665,104.266668,103.433334,101.933334,101.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.48,29.436,68.32,14.72,14.448,27.789,C3H8,37032.23811,71227.08091,,396,197.08,13.984621,6.959821,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,14.5842,6.9196,37381.33646,17735.89861
1/16/2025,07:03.9,1681.96,1682.4,120.15,2.4607,120.7,56.343,0,60,295.7,0.4082,1.652213,1.41831,1680,20.4375,0,100,0,Heating Tanks.... ,103.644444,64.695115,65.191834,102.233332,66.820411,0.949,0,11.71,-45,-46.200001,0,0.106028,8.334578,65.238487,7.618465,7.61815,0.949032,5.503912,151.242096,0.013,0.92,0,0,105.099998,105.133334,104.300003,103.666667,102,101.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.32,14.723,14.451,27.801,C3H8,37039.92753,71257.83858,,384,197.4,13.560845,6.971122,67.699997,11.71,29.4,0.994057,0.985399,1.008786,0,14.487039,6.92969,37132.29931,17761.76084
1/16/2025,07:06.9,1684.96,1685.4,120.15,2.4606,120.7,56.443,0,60,295.7,0.4083,1.652483,1.418893,1683,20.4375,0,100,0,Heating Tanks.... ,103.577778,64.695707,65.193875,102.300003,66.816329,0.95,0,11.71,-45.099998,-46.200001,0,0.050284,8.334507,65.25132,7.618465,7.61815,0.950007,5.503863,151.241989,0.006,0.92,0,0,105,104.966667,104.333336,103.733332,101.833336,101.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.47,29.436,68.32,14.759,14.488,27.813,C3H8,37134.76369,71288.59625,,384,197.72,13.560845,6.982422,67.599998,11.71,29.4,0.994245,0.985586,1.008786,0,14.396465,6.94224,36900.14572,17793.928
1/16/2025,07:09.9,1687.96,1688.4,120.15,2.4607,120.7,56.544,0,60,295.7,0.4082,1.652416,1.41831,1686,20.4375,0,100,0,Heating Tanks.... ,103.616667,64.695707,65.189793,102.300003,66.828574,0.951,0,11.71,-45.099998,-46.200001,0,0.015108,8.334526,65.245651,7.618465,7.61815,0.951064,5.504118,151.241974,0.002,0.92,0,0,104.966667,104.933334,104.400002,103.800003,101.933334,101.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.32,14.739,14.468,27.825,C3H8,37083.5009,71319.35393,,396,198.04,13.984621,6.993723,67.599998,11.71,29.4,0.994245,0.985586,1.008786,0,14.335554,6.953475,36744.02408,17822.72659
1/16/2025,07:12.9,1690.96,1691.4,120.15,2.4609,120.7,56.645,0,60,295.7,0.4083,1.653094,1.41831,1689,20.4375,0,100,0,Heating Tanks.... ,103.661111,64.695263,65.187752,102.366669,66.84286,0.952,0,11.72,-45.099998,-46.200001,-0.001,0,8.334258,65.281639,7.618465,7.61815,0.95197,5.504355,151.241974,0,0.92,0,0,105.066666,105,104.400002,103.800003,102,101.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.32,14.73,14.458,27.837,C3H8,37057.86951,71350.1116,,408,198.4,14.408398,7.006436,67.599998,11.72,29.4,0.994269,0.985586,1.00881,0,14.248439,6.966285,36520.73492,17855.56011
1/16/2025,07:15.9,1693.96,1694.4,120.15,2.461,120.8,56.745,0,60,295.7,0.4084,1.652215,1.41831,1692,20.4375,0,100,0,Heating Tanks.... ,103.738888,64.694672,65.193875,102.466667,66.846941,0.954,0,11.7,-45.200001,-46.200001,0,0.018926,8.334638,65.232933,7.627591,7.627328,0.953569,5.503537,151.242157,0.002,0.921,0,0,105.199997,105,104.633331,103.800003,102.099998,101.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.32,14.743,14.471,27.849,C3H8,37091.19032,71380.86927,,432,198.76,15.25595,7.01915,67.599998,11.7,29.401,0.994254,0.985586,1.008794,0,14.126781,6.978816,36208.90856,17887.67858
1/16/2025,07:18.9,1696.96,1697.4,120.15,2.4611,120.8,56.846,0,60,295.7,0.4084,1.652351,1.41831,1695,20.4375,0,100,0,Heating Tanks.... ,103.811111,64.693784,65.199997,102.5,66.855104,0.955,0,11.74,-45.099998,-46.200001,0,0.083121,8.334664,65.231781,7.638265,7.637985,0.954847,5.50424,151.242142,0.01,0.922,0,0,105.266668,105.066666,104.699999,103.900002,102.133331,101.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.32,14.693,14.422,27.861,C3H8,36965.59649,71411.62694,,432,199.12,15.25595,7.031863,67.599998,11.74,29.401,0.994351,0.985586,1.008893,0,14.052845,6.992138,36019.40203,17921.82396
1/16/2025,07:21.9,1699.96,1700.4,120.15,2.4607,120.7,56.947,0,60,295.7,0.4082,1.651563,1.41831,1698,20.4375,0,100,0,Heating Tanks.... ,103.994445,64.692896,65.199997,102.566666,66.865308,0.956,0,11.71,-45,-46.200001,0,0.165223,8.334746,65.220657,7.645036,7.644721,0.955658,5.504486,151.242172,0.02,0.923,0,0,105.433334,105.5,104.833333,104,102.333336,101.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.32,14.739,14.468,27.873,C3H8,37083.5009,71442.38462,,420,199.46,14.832174,7.04387,67.599998,11.71,29.401,0.994278,0.985586,1.008819,0,14.067899,7.003565,36057.98588,17951.11347
1/16/2025,07:24.9,1702.96,1703.4,120.15,2.4611,120.8,57.047,0,60,295.7,0.4085,1.65296,1.417811,1701,20.4375,0,100,0,Heating Tanks.... ,104.044445,64.692453,65.199997,102.666664,66.885716,0.957,0,11.72,-45.200001,-46.099998,0,0.183134,8.334344,65.270958,7.653338,7.653056,0.956681,5.504122,151.24202,0.022,0.924,0,0,105.466667,105.433334,104.966667,104.099998,102.400002,101.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.32,14.716,14.448,27.885,C3H8,37032.23811,71473.14229,,408,199.78,14.408398,7.055171,67.599998,11.72,29.4,0.994269,0.985586,1.00881,0,14.145538,7.01474,36256.98698,17979.75705
1/16/2025,07:27.9,1705.96,1706.41,120.15,2.4602,120.6,57.148,0,60,295.6,0.4081,1.652345,1.418893,1704,20.4375,0,100,0,Heating Tanks.... ,104.149999,64.692009,65.199997,102.766668,66.897961,0.958,0,11.69,-45.099998,-46.200001,0,0.152166,8.334561,65.242973,7.661701,7.661418,0.957688,5.504775,151.24202,0.018,0.925,0,0,105.633331,105.666664,104.933334,104.133331,102.633334,101.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.32,14.733,14.461,27.897,C3H8,37065.55893,71503.89996,,384,200.12,13.560845,7.067178,67.599998,11.69,29.4,0.994197,0.985586,1.008736,0,14.265904,7.026165,36565.50173,18009.03966
1/16/2025,07:30.9,1708.96,1709.41,120.15,2.4607,120.7,57.249,0,60,295.7,0.4083,1.652416,1.41831,1707,20.4375,0,100,0,Heating Tanks.... ,104.283334,64.691565,65.199997,102.833336,66.900002,0.959,0,11.71,-45.099998,-46.200001,0,0.14223,8.334659,65.232513,7.669978,7.669697,0.958681,5.503712,151.24202,0.017,0.926,0,0,105.866669,105.800001,104.933334,104.199997,103,101.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.32,14.706,14.438,27.909,C3H8,37006.60672,71534.65764,,396,200.46,13.984621,7.079185,67.599998,11.71,29.4,0.994245,0.985586,1.008786,0,14.404293,7.038445,36920.21007,18040.51592
1/16/2025,07:33.9,1711.96,1712.41,120.15,2.4609,120.8,57.349,0,60,295.7,0.4084,1.651632,1.41831,1710,20.4375,0,100,0,Heating Tanks.... ,104.3,64.692305,65.199997,102.900002,66.900002,0.96,0,11.71,-45,-46.200001,0.001,0.147317,8.334739,65.22197,7.677144,7.67683,0.959539,5.504042,151.241974,0.018,0.927,0,0,105.966667,105.566666,104.966667,104.233332,103.199997,101.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.33,14.73,14.458,27.921,C3H8,37057.86951,71565.41531,,408,200.8,14.408398,7.091192,67.599998,11.71,29.4,0.994245,0.985586,1.008786,0,14.488345,7.050383,37135.6471,18071.11442
1/16/2025,07:36.9,1714.96,1715.41,120.15,2.4608,120.7,57.45,0,60,295.7,0.4083,1.651942,1.41831,1713,20.4375,0,100,0,Heating Tanks.... ,104.305557,64.694968,65.199997,102.966667,66.900002,0.96,0,11.7,-45.099998,-46.299999,0,0.149712,8.334531,65.248055,7.684288,7.684021,0.960403,5.50401,151.242065,0.018,0.928,0,0,105.900002,105.400002,105.066666,104.300003,103.266668,101.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.733,14.461,27.933,C3H8,37065.55893,71596.17298,,432,201.18,15.25595,7.104611,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,14.490005,7.063553,37139.90297,18104.87154
1/16/2025,07:39.9,1717.96,1718.41,120.15,2.4606,120.7,57.551,0,60,295.6,0.4082,1.653296,1.41831,1716,20.4375,0,100,0,Heating Tanks.... ,104.416668,64.698519,65.199997,103,66.900002,0.961,0,11.7,-45.099998,-46.400002,-0.001,0.156656,8.334172,65.296127,7.692551,7.692268,0.961395,5.503989,151.241959,0.019,0.929,0,0,106,105.400002,105.333336,104.466667,103.366669,101.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.739,14.468,27.945,C3H8,37083.5009,71626.93065,,456,201.56,16.103503,7.118031,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,14.465281,7.076895,37076.53062,18139.06903
1/16/2025,07:42.9,1720.96,1721.41,120.15,2.4608,120.7,57.651,0,60,295.7,0.4083,1.652349,1.418893,1719,20.4375,0,100,0,Heating Tanks.... ,104.577777,64.703548,65.199997,103.033333,66.900002,0.962,0,11.71,-44.900002,-46.400002,0,0.17037,8.334678,65.232788,7.696813,7.696513,0.961918,5.504268,151.241852,0.021,0.929,0,0,106.099998,105.866666,105.366666,104.566666,103.5,102.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.753,14.481,27.957,C3H8,37116.82171,71657.68833,,444,201.92,15.679727,7.130744,67.599998,11.71,29.4,0.994245,0.985586,1.008786,0,14.478384,7.089708,37110.11731,18171.90948
1/16/2025,07:45.9,1723.96,1724.41,120.15,2.4607,120.7,57.752,0,60,295.7,0.4083,1.652213,1.41831,1722,20.4375,0,100,0,Heating Tanks.... ,104.616666,64.710205,65.199997,103.166664,66.900002,0.963,0,11.68,-45,-46.400002,0,0.156605,8.33442,65.266747,7.7037,7.703415,0.96275,5.504129,151.24202,0.019,0.93,0,0,106.099998,105.933334,105.5,104.433334,103.633331,102.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.33,14.756,14.485,27.969,C3H8,37127.07427,71688.446,,420,202.24,14.832174,7.142045,67.599998,11.68,29.4,0.994172,0.985586,1.008712,0,14.540882,7.100424,37270.30841,18199.37753
1/16/2025,07:48.9,1726.96,1727.41,120.15,2.4608,120.7,57.852,0,60,295.7,0.4083,1.652146,1.41831,1725,20.4375,0,100,0,Heating Tanks.... ,104.755555,64.715531,65.199997,103.300003,66.900002,0.963,0,11.69,-44.900002,-46.5,0,0.13563,8.334403,65.269218,7.709014,7.70873,0.963407,5.504142,151.241974,0.016,0.931,0,0,106.166664,106.433334,105.633334,104.5,103.699997,102.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.773,14.501,27.981,C3H8,37168.0845,71719.20367,,408,202.6,14.408398,7.154758,67.599998,11.69,29.4,0.994197,0.985586,1.008736,0,14.633004,7.113237,37506.42998,18232.21785
1/16/2025,07:51.9,1729.96,1730.41,120.15,2.4609,120.8,57.953,0,60,295.7,0.4085,1.651875,1.418893,1728,20.4375,0,100,0,Heating Tanks.... ,104.805556,64.720265,65.199997,103.400002,66.900002,0.964,0,11.7,-44.700001,-46.599998,0,0.130377,8.334496,65.255943,7.716972,7.716688,0.964363,5.504066,151.241928,0.016,0.932,0,0,106.300003,106.066666,105.666667,104.366669,103.699997,102.733335,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.33,14.749,14.478,27.993,C3H8,37109.1323,71749.96134,,420,202.94,14.832174,7.166765,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,14.75641,7.125348,37822.73633,18263.25992
1/16/2025,07:54.9,1732.96,1733.41,120.15,2.4603,120.7,58.054,0,60,295.6,0.4082,1.652481,1.41831,1731,20.4375,0,100,0,Heating Tanks.... ,104.833333,64.725591,65.199997,103.466667,66.900002,0.965,0,11.7,-44.700001,-46.599998,-0.001,0.137211,8.334527,65.256554,7.72291,7.722628,0.96508,5.503742,151.241989,0.017,0.933,0,0,106.366669,105.966667,105.533333,104.199997,103.766668,103.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.726,14.455,28.005,C3H8,37050.18009,71780.71902,,408,203.28,14.408398,7.178772,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,14.858435,7.137285,38084.2402,18293.85767
1/16/2025,07:57.9,1735.96,1736.41,120.15,2.4611,120.8,58.154,0,60,295.7,0.4085,1.652757,1.41831,1734,20.4375,0,100,0,Heating Tanks.... ,104.905557,64.730768,65.199997,103.533333,66.900002,0.966,0,11.71,-44.700001,-46.599998,0,0.152898,8.33452,65.256943,7.731558,7.731261,0.966116,5.504228,151.241852,0.018,0.934,0,0,106.366669,106.400002,105.5,104.400002,103.866669,102.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.749,14.478,28.017,C3H8,37109.1323,71811.47669,,408,203.64,14.408398,7.191486,67.599998,11.71,29.4,0.994245,0.985586,1.008786,0,14.865016,7.1501,38101.10944,18326.70189
1/16/2025,08:00.9,1738.96,1739.41,120.15,2.4601,120.6,58.255,0,60,295.6,0.4081,1.652413,1.41831,1737,20.4375,0,100,0,Heating Tanks.... ,105.066666,64.734615,65.199997,103.666664,66.900002,0.967,0,11.72,-44.700001,-46.700001,0,0.159937,8.334428,65.267548,7.735198,7.734914,0.966559,5.503887,151.241959,0.019,0.934,0,0,106.566666,107.033333,105.5,104.566666,103.966667,102.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.703,14.435,28.03,C3H8,36998.9173,71844.7975,,444,204,15.679727,7.204199,67.599998,11.72,29.4,0.994269,0.985586,1.00881,0,14.809052,7.162914,37957.6655,18359.54769
1/16/2025,08:03.9,1741.96,1742.41,120.15,2.4603,120.7,58.356,0,60,295.6,0.4083,1.651628,1.41831,1740,20.4375,0,100,0,Heating Tanks.... ,105.088889,64.736834,65.199997,103.766668,66.900002,0.967,0,11.71,-44.599998,-46.599998,0,0.127838,8.334445,65.268173,7.740071,7.739757,0.967145,5.50392,151.241776,0.015,0.935,0,0,106.533333,106.699999,105.766668,104.800003,104.033333,102.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.437,68.33,14.73,14.458,28.042,C3H8,37057.86951,71875.55518,,444,204.38,15.679727,7.217618,67.699997,11.71,29.4,0.994057,0.985399,1.008786,0,14.782733,7.174721,37890.20511,18389.81094
1/16/2025,08:06.9,1744.96,1745.42,120.15,2.4605,120.7,58.456,0,60,295.6,0.4083,1.652144,1.41831,1743,20.4375,0,100,0,Heating Tanks.... ,105.094443,64.737573,65.199997,103.900002,66.900002,0.967,0,11.71,-44.599998,-46.599998,0.001,0.068207,8.334299,65.291611,7.740071,7.739757,0.967145,5.504469,151.241638,0.008,0.935,0,0,106.900002,106.566666,105.699997,104.733332,104.066666,102.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.756,14.488,28.054,C3H8,37134.76369,71906.31285,,408,204.72,14.408398,7.229625,67.599998,11.71,29.4,0.994245,0.985586,1.008786,0,14.794249,7.18802,37919.7225,18423.89713
1/16/2025,08:09.9,1747.96,1748.41,120.15,2.4607,120.8,58.557,0,60,295.7,0.4084,1.652416,1.41831,1746,20.4375,0,100,0,Heating Tanks.... ,105.188889,64.73565,65.199997,103.933334,66.900002,0.967,0,11.68,-44.700001,-46.599998,0,0.019665,8.334077,65.32119,7.740071,7.739757,0.967377,5.50399,151.241684,0.002,0.935,0,0,107,106.833333,105.800001,104.800003,104,102.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.776,14.504,28.066,C3H8,37175.77392,71937.07052,,408,205.06,14.408398,7.241632,67.599998,11.68,29.4,0.994172,0.985586,1.008712,0,14.804114,7.199431,37945.00706,18453.14654
1/16/2025,08:12.9,1750.96,1751.42,120.15,2.4605,120.7,58.658,0,60,295.6,0.4084,1.65316,1.41831,1749,20.4375,0,100,0,Heating Tanks.... ,105.261112,64.730916,65.199997,103.966667,66.900002,0.968,0,11.68,-44.700001,-46.700001,0,0.003848,8.334599,65.255814,7.740071,7.739757,0.967927,5.50418,151.241714,0,0.935,0,0,107.100001,106.966667,105.833336,104.833336,104.033333,102.800001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.766,14.494,28.078,C3H8,37150.14253,71967.82819,,420,205.4,14.832174,7.253639,67.599998,11.68,29.4,0.994172,0.985586,1.008712,0,14.840295,7.211369,38037.74504,18483.74281
1/16/2025,08:15.9,1753.96,1754.42,120.15,2.4609,120.8,58.758,0,60,295.7,0.4085,1.652485,1.41831,1752,20.4375,0,100,0,Heating Tanks.... ,105.283333,64.726774,65.199997,103.833336,66.900002,0.969,0,11.71,-44.599998,-46.599998,0,0,8.33451,65.268555,7.740071,7.739757,0.96906,5.503997,151.241745,0,0.935,0,0,107.066666,106.733332,105.900002,104.900002,104.199997,102.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.716,14.445,28.09,C3H8,37024.5487,71998.58587,,408,205.72,14.408398,7.26494,67.599998,11.71,29.4,0.994245,0.985586,1.008786,0,14.892917,7.223131,38172.62342,18513.89272
1/16/2025,08:18.9,1756.96,1757.42,120.15,2.4611,120.8,58.859,0,60,295.7,0.4086,1.652351,1.41831,1755,20.4375,0,100,0,Heating Tanks.... ,105.338889,64.721152,65.199997,103.933334,66.900002,0.971,0,11.7,-44.700001,-46.599998,0,0.03493,8.334295,65.297966,7.751835,7.751562,0.97077,5.504256,151.241791,0.004,0.936,0,0,107.433332,106.400002,106,105,104.233332,102.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.716,14.445,28.102,C3H8,37024.5487,72029.34354,,396,206.06,13.984621,7.276947,67.599998,11.7,29.399,0.994188,0.985586,1.008728,0,14.859901,7.234654,38087.99657,18543.42655
1/16/2025,08:21.9,1759.96,1760.42,120.15,2.4605,120.7,58.96,0,60,295.6,0.4084,1.6519,1.41831,1758,20.4375,0,100,0,Heating Tanks.... ,105.394445,64.714939,65.199997,104.133331,66.900002,0.972,0,11.7,-44.700001,-46.700001,-0.001,0.103216,8.334294,65.295898,7.759624,7.759325,0.971701,5.50391,151.241791,0.012,0.937,0,0,107.399999,106.400002,106,105.266668,104.333336,102.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.703,14.432,28.114,C3H8,36991.22788,72060.10121,,408,206.42,14.408398,7.28966,67.599998,11.7,29.399,0.994188,0.985586,1.008728,0,14.731469,7.247293,37758.80825,18575.8231
