Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,08:24.9,1762.96,1763.42,120.15,2.4608,120.8,59.06,0,60,295.7,0.4085,1.652146,1.417811,1761,20.4375,0,100,0,Heating Tanks.... ,105.522222,64.709613,65.199997,104.266668,66.900002,0.972,0,11.69,-44.700001,-46.700001,-0.001,0.156018,8.334315,65.294807,7.761788,7.761505,0.971966,5.504168,151.24173,0.019,0.937,0,0,107.300001,106.400002,106.53333,105.366669,104.5,103.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.749,14.478,28.126,C3H8,37109.1323,72090.85889,,432,206.78,15.25595,7.302374,67.599998,11.69,29.399,0.994164,0.985586,1.008703,0,14.617832,7.259756,37467.54072,18607.76617
1/16/2025,08:27.9,1765.96,1766.42,120.15,2.4609,120.8,59.161,0,60,295.7,0.4085,1.651632,1.418893,1764,20.4375,0,100,0,Heating Tanks.... ,105.594444,64.705027,65.199997,104.400002,66.900002,0.973,0,11.72,-44.5,-46.599998,0,0.138758,8.334326,65.293999,7.769397,7.769098,0.972882,5.504674,151.24173,0.017,0.938,0,0,107.199997,106.533333,106.533333,105.433334,104.599998,103.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.706,14.438,28.138,C3H8,37006.60672,72121.61656,,408,207.08,14.408398,7.312968,67.599998,11.72,29.399,0.994237,0.985586,1.008777,0,14.540407,7.27082,37269.08897,18636.12506
1/16/2025,08:30.9,1768.96,1769.42,120.15,2.4605,120.8,59.262,0,60,295.6,0.4085,1.652957,1.418893,1767,20.4375,0,100,0,Heating Tanks.... ,105.761111,64.701181,65.199997,104.400002,66.900002,0.974,0,11.72,-44.700001,-46.599998,0,0.107009,8.334314,65.293213,7.775081,7.774767,0.973569,5.50422,151.241714,0.013,0.939,0,0,107.399999,106.733332,106.900002,105.533333,104.666664,103.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.733,14.461,28.15,C3H8,37065.55893,72152.37423,,372,207.4,13.137068,7.324269,67.599998,11.72,29.399,0.994237,0.985586,1.008777,0,14.446553,7.282056,37028.52958,18664.9234
1/16/2025,08:33.9,1771.96,1772.42,120.15,2.4606,120.8,59.362,0,60,295.6,0.4084,1.65163,1.417811,1770,20.4375,0,100,0,Heating Tanks.... ,105.766666,64.698222,65.199997,104.400002,66.900002,0.974,0,11.7,-44.599998,-46.700001,0,0.092837,8.334289,65.299065,7.779345,7.779031,0.97409,5.504165,151.241776,0.011,0.94,0,0,107.199999,107.400002,106.166667,105.566666,104.699997,103.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.743,14.471,28.162,C3H8,37091.19032,72183.1319,,384,207.72,13.560845,7.335569,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,14.357669,7.293177,36800.70667,18693.42836
1/16/2025,08:36.9,1774.96,1775.42,120.15,2.4607,120.8,59.463,0,60,295.7,0.4085,1.652213,1.41831,1773,20.4375,0,100,0,Heating Tanks.... ,105.855554,64.697483,65.199997,104.466667,66.900002,0.975,0,11.71,-44.599998,-46.599998,0,0.073622,8.33427,65.300407,7.783865,7.783586,0.974642,5.503766,151.241714,0.009,0.94,0,0,107.133331,107.599998,106.199999,105.733332,104.733332,103.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.693,14.425,28.174,C3H8,36973.28591,72213.88958,,384,208.04,13.560845,7.34687,67.599998,11.71,29.399,0.994212,0.985586,1.008752,0,14.303385,7.304349,36661.56873,18722.06383
1/16/2025,08:39.9,1777.96,1778.42,120.15,2.4608,120.8,59.564,0,60,295.7,0.4086,1.652755,1.41831,1776,20.4375,0,100,0,Heating Tanks.... ,105.844445,64.699406,65.199997,104.5,66.900002,0.976,0,11.7,-44.599998,-46.599998,0,0.091381,8.334457,65.275101,7.792665,7.792381,0.975699,5.504004,151.241714,0.011,0.941,0,0,107.300001,107.233332,106.400002,105.766668,104.533333,103.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.716,14.448,28.186,C3H8,37032.23811,72244.64725,,384,208.4,13.560845,7.359583,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,14.216201,7.317052,36438.10446,18754.62386
1/16/2025,08:42.9,1780.96,1781.42,120.15,2.4611,120.8,59.664,0,60,295.7,0.4087,1.652757,1.418893,1779,20.4375,0,100,0,Heating Tanks.... ,106.033334,64.702069,65.199997,104.566666,66.900002,0.976,0,11.71,-44.599998,-46.700001,0,0.120155,8.334175,65.311714,7.796105,7.79579,0.976113,5.504256,151.241699,0.015,0.942,0,0,107.633331,107.500003,106.533333,105.866669,104.766668,103.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.739,14.468,28.198,C3H8,37083.5009,72275.40492,,444,208.78,15.679727,7.373003,67.599998,11.71,29.399,0.994212,0.985586,1.008752,0,14.078019,7.33033,36083.9262,18788.65837
1/16/2025,08:45.9,1783.96,1784.42,120.15,2.4609,120.8,59.765,0,60,295.7,0.4086,1.652282,1.41831,1782,20.4375,0,100,0,Heating Tanks.... ,106.116667,64.706359,65.199997,104.633331,66.900002,0.977,0,11.7,-44.599998,-46.599998,0,0.121984,8.334266,65.300629,7.801826,7.801548,0.976816,5.504204,151.241699,0.015,0.942,0,0,107.699999,107.599998,106.566666,105.900002,105,103.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.723,14.451,28.21,C3H8,37039.92753,72306.1626,,456,209.14,16.103503,7.385716,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,13.997424,7.343034,35877.34896,18821.21898
1/16/2025,08:48.9,1786.96,1787.42,120.15,2.461,120.8,59.866,0,60,295.7,0.4087,1.651808,1.41831,1785,20.4375,0,100,0,Heating Tanks.... ,106.083333,64.710945,65.199997,104.733332,66.900002,0.977,0,11.71,-44.5,-46.700001,-0.001,0.101546,8.334527,65.26992,7.805748,7.805465,0.977286,5.504166,151.241699,0.012,0.943,0,0,107.566666,107.300001,106.5,105.900002,105.133331,104.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.723,14.451,28.222,C3H8,37039.92753,72336.92027,,420,209.48,14.832174,7.397723,67.599998,11.71,29.4,0.994245,0.985586,1.008786,0,14.032018,7.355151,35966.01782,18852.27614
1/16/2025,08:51.9,1789.96,1790.42,120.15,2.4607,120.8,59.966,0,60,295.7,0.4086,1.651359,1.418893,1788,20.4375,0,100,0,Heating Tanks.... ,106.222222,64.714051,65.199997,104.866669,66.900002,0.978,0,11.71,-44.599998,-46.700001,0,0.091331,8.334208,65.308495,7.809635,7.809321,0.977763,5.504229,151.24173,0.011,0.943,0,0,107.866669,107.433334,106.699999,105.966667,105.199997,104.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.703,14.432,28.234,C3H8,36991.22788,72367.67794,,396,209.78,13.984621,7.408318,67.599998,11.71,29.4,0.994245,0.985586,1.008786,0,14.127479,7.365684,36210.69817,18879.27481
1/16/2025,08:54.9,1792.96,1793.42,120.15,2.4609,120.8,60.067,0,60,295.7,0.4086,1.652485,1.41831,1791,20.4375,0,100,0,Heating Tanks.... ,106.216667,64.716862,65.199997,104.900002,66.900002,0.979,0,11.72,-44.599998,-46.599998,0,0.083106,8.334426,65.284546,7.817378,7.817063,0.978699,5.504136,151.241577,0.01,0.944,0,0,107.833336,107.333333,106.866669,106,105.199997,104.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.716,14.445,28.246,C3H8,37024.5487,72398.43561,,384,210.12,13.560845,7.420325,67.599998,11.72,29.4,0.994269,0.985586,1.00881,0,14.257474,7.377802,36543.89379,18910.33412
1/16/2025,08:57.9,1795.96,1796.42,120.15,2.4611,120.9,60.168,0,60,295.7,0.4087,1.651294,1.41831,1794,20.4375,0,100,0,Heating Tanks.... ,106.272223,64.719525,65.199997,104.900002,66.900002,0.979,0,11.72,-44.599998,-46.599998,0,0.085495,8.334429,65.279945,7.822998,7.822716,0.979396,5.503779,151.241669,0.01,0.945,0,0,108.100001,107.366669,106.900002,105.933334,105.233332,104.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.706,14.438,28.258,C3H8,37006.60672,72429.19329,,396,210.48,13.984621,7.433038,67.599998,11.72,29.4,0.994269,0.985586,1.00881,0,14.428619,7.390442,36982.56217,18942.73332
1/16/2025,09:00.9,1798.96,1799.42,120.15,2.4605,120.8,60.268,0,60,295.6,0.4085,1.651697,1.41831,1797,20.4375,0,100,0,Heating Tanks.... ,106.322223,64.722632,65.199997,104.900002,66.900002,0.98,0,11.71,-44.5,-46.599998,0,0.11495,8.334408,65.287979,7.825418,7.825104,0.979691,5.504646,151.241516,0.014,0.945,0,0,108.033333,107.266668,106.966667,106,105.300003,104.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.436,68.33,14.736,14.468,28.27,C3H8,37083.5009,72459.95096,,420,210.82,14.832174,7.445045,67.599998,11.71,29.4,0.994245,0.985586,1.008786,0,14.540533,7.4022,37269.41333,18972.87023
1/16/2025,09:03.9,1801.96,1802.43,120.15,2.4608,120.8,60.369,0,60,295.7,0.4086,1.651942,1.41831,1800,20.4375,0,100,0,Heating Tanks.... ,106.405555,64.723667,65.199997,104.900002,66.900002,0.98,0,11.7,-44.599998,-46.599998,0,0.111176,8.334333,65.296829,7.825418,7.825104,0.980196,5.503985,151.24147,0.013,0.945,0,0,108.166664,107.566668,107,106.099998,105.199997,104.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.743,14.471,28.282,C3H8,37091.19032,72490.70863,,432,211.2,15.25595,7.458465,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,14.533983,7.415362,37252.62416,19006.60538
1/16/2025,09:06.9,1804.96,1805.43,120.15,2.4607,120.8,60.47,0,60,295.7,0.4086,1.651563,1.41831,1803,20.4375,0,100,0,Heating Tanks.... ,106.51111,64.723519,65.199997,104.966667,66.900002,0.981,0,11.7,-44.599998,-46.5,0,0.053657,8.334226,65.309052,7.825418,7.825104,0.980785,5.504285,151.24147,0.006,0.945,0,0,108,108.066666,107,106.233332,105.199997,104.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.73,14.458,28.294,C3H8,37057.86951,72521.46631,,444,211.56,15.679727,7.471178,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,14.484653,7.428001,37126.18535,19039.003
1/16/2025,09:09.9,1807.96,1808.43,120.15,2.4603,120.8,60.57,0,60,295.6,0.4085,1.652685,1.417811,1806,20.4375,0,100,0,Heating Tanks.... ,106.55,64.722484,65.199997,105,66.900002,0.981,0,11.71,-44.599998,-46.5,0,0.011642,8.334315,65.299583,7.825418,7.825104,0.980813,5.504727,151.241379,0.001,0.945,0,0,107.933334,108.033333,107.166667,106.400002,105.099998,104.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.726,14.455,28.306,C3H8,37050.18009,72552.22398,,444,211.92,15.679727,7.483891,67.599998,11.71,29.4,0.994245,0.985586,1.008786,0,14.488028,7.440823,37134.83459,19071.86538
1/16/2025,09:12.9,1810.96,1811.42,120.15,2.4609,120.8,60.671,0,60,295.7,0.4087,1.652079,1.41831,1809,20.4375,0,100,0,Heating Tanks.... ,106.616666,64.720412,65.199997,105.033333,66.900002,0.981,0,11.7,-44.700001,-46.400002,0,0,8.334239,65.316444,7.825418,7.825104,0.980813,5.504294,151.241348,0,0.945,0,0,108.066666,108,107.333336,106.533333,105.066666,104.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.736,14.465,28.318,C3H8,37075.81148,72582.98165,,408,212.26,14.408398,7.495898,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,14.540744,7.452579,37269.95465,19101.99838
1/16/2025,09:15.9,1813.96,1814.42,120.15,2.4614,120.9,60.772,0,60,295.7,0.4089,1.651743,1.41831,1812,20.4375,0,100,0,Heating Tanks.... ,106.688889,64.717897,65.199997,105.133331,66.900002,0.981,0,11.68,-44.700001,-46.5,0,0,8.334062,65.341652,7.825418,7.825104,0.981101,5.504469,151.241409,0,0.945,0,0,108,108,107.5,106.766668,105.133331,104.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.773,14.498,28.33,C3H8,37160.39508,72613.73932,,408,212.6,14.408398,7.507905,67.599998,11.68,29.399,0.99414,0.985586,1.008679,0,14.606599,7.463906,37438.74905,19131.03147
1/16/2025,09:18.9,1816.96,1817.43,120.15,2.4609,120.9,60.872,0,60,295.7,0.4087,1.652688,1.418893,1815,20.4375,0,100,0,Heating Tanks.... ,106.777778,64.715678,65.199997,105.199997,66.900002,0.981,0,11.69,-44.599998,-46.5,0,0,8.333987,65.352257,7.825418,7.825104,0.981374,5.504221,151.241379,0,0.945,0,0,108,108,107.666664,106.933334,105.266668,104.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.743,14.471,28.342,C3H8,37091.19032,72644.497,,432,212.94,15.25595,7.519912,67.599998,11.69,29.4,0.994197,0.985586,1.008736,0,14.705334,7.476272,37691.82049,19162.72689
1/16/2025,09:21.9,1819.96,1820.43,120.15,2.4609,120.9,60.973,0,60,295.7,0.4087,1.652079,1.41831,1818,20.4375,0,100,0,Heating Tanks.... ,106.838889,64.713016,65.199997,105.300003,66.900002,0.982,0,11.72,-44.700001,-46.400002,0,0,8.334198,65.32489,7.825418,7.825104,0.9822,5.504765,151.241486,0,0.945,0,0,108.133331,108,107.733332,107.033333,105.366669,104.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.72,14.448,28.354,C3H8,37032.23811,72675.25467,,420,213.28,14.832174,7.531919,67.699997,11.72,29.4,0.994081,0.985399,1.00881,0,14.810624,7.487337,37961.69418,19191.08746
1/16/2025,09:24.9,1822.96,1823.43,120.15,2.4611,120.9,61.074,0,60,295.7,0.4088,1.651944,1.41831,1821,20.4375,0,100,0,Heating Tanks.... ,106.944444,64.710057,65.199997,105.300003,66.900002,0.984,0,11.7,-44.700001,-46.5,0,0.037629,8.33422,65.32106,7.839788,7.83949,0.983941,5.50425,151.241516,0.005,0.947,0,0,108.300003,108.166664,107.866669,107.099998,105.533333,104.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.723,14.455,28.367,C3H8,37050.18009,72708.57548,,408,213.66,14.408398,7.545339,67.599998,11.7,29.4,0.994221,0.985586,1.008761,0,14.833582,7.501734,38020.53778,19227.98913
1/16/2025,09:27.9,1825.96,1826.43,120.15,2.4607,120.8,61.174,0,60,295.7,0.4086,1.65201,1.41831,1824,20.4375,0,100,0,Heating Tanks.... ,107.011111,64.706802,65.199997,105.300003,66.900002,0.985,0,11.71,-44.599998,-46.599998,0,0.101883,8.334208,65.322289,7.846595,7.846281,0.984758,5.504028,151.241379,0.012,0.948,0,0,108.400002,108.133331,107.699999,107.099998,105.599998,105.133334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.713,14.445,28.379,C3H8,37024.5487,72739.33316,,432,214.02,15.25595,7.558052,67.599998,11.71,29.4,0.994245,0.985586,1.008786,0,14.774249,7.514557,37868.46042,19260.85611
1/16/2025,09:30.9,1828.96,1829.43,120.15,2.4609,120.9,61.275,0,60,295.7,0.4087,1.650819,1.41831,1827,20.4375,0,100,0,Heating Tanks.... ,107.111111,64.705471,65.199997,105.300003,66.900002,0.985,0,11.72,-44.599998,-46.599998,0,0.125495,8.334256,65.318604,7.849043,7.848728,0.985058,5.504223,151.24144,0.015,0.948,0,0,108.400002,108.133331,107.833336,107.099998,105.666664,105.533335,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.726,14.455,28.391,C3H8,37050.18009,72770.09083,,444,214.4,15.679727,7.571472,67.599998,11.72,29.399,0.994237,0.985586,1.008777,0,14.762666,7.527834,37838.77022,19294.88706
1/16/2025,09:33.9,1831.96,1832.43,120.15,2.461,120.8,61.376,0,60,295.7,0.4087,1.652215,1.41831,1830,20.4375,0,100,0,Heating Tanks.... ,107.216667,64.705915,65.202038,105.433334,66.900002,0.986,0,11.7,-44.599998,-46.599998,0,0.088773,8.334176,65.328369,7.855148,7.854834,0.985796,5.503885,151.24144,0.011,0.949,0,0,108.433334,108.299998,107.833336,107.166664,105.833336,105.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.736,14.465,28.403,C3H8,37075.81148,72800.8485,,420,214.72,14.832174,7.582772,67.599998,11.7,29.399,0.994188,0.985586,1.008728,0,14.813613,7.538702,37969.35594,19322.74361
1/16/2025,09:36.9,1834.96,1835.43,120.15,2.4611,120.9,61.476,0,60,295.7,0.4088,1.651294,1.41831,1833,20.4375,0,100,0,Heating Tanks.... ,107.41111,64.707542,65.220406,105.566666,66.900002,0.986,0,11.7,-44.599998,-46.599998,0,0.054605,8.334131,65.334755,7.855148,7.854834,0.986037,5.504653,151.241394,0.007,0.949,0,0,108.666664,108.966667,108.033333,107.233332,106,105.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.769,14.498,28.415,C3H8,37160.39508,72831.60617,,408,215.06,14.408398,7.594779,67.599998,11.7,29.399,0.994188,0.985586,1.008728,0,14.849757,7.550639,38061.99645,19353.34036
1/16/2025,09:39.9,1837.96,1838.43,120.15,2.4608,120.9,61.577,0,60,295.7,0.4087,1.651699,1.41831,1836,20.4375,0,100,0,Heating Tanks.... ,107.45,64.710057,65.257143,105.666664,66.900002,0.987,0,11.69,-44.599998,-46.599998,0,0.042533,8.334233,65.318665,7.855148,7.854834,0.986862,5.503879,151.241364,0.005,0.949,0,0,108.800001,108.666664,107.900002,107.333336,106.199997,105.800001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.436,68.33,14.756,14.485,28.427,C3H8,37127.07427,72862.36385,,420,215.4,14.832174,7.606786,67.599998,11.69,29.399,0.994164,0.985586,1.008703,0,14.889239,7.562392,38163.19592,19383.46471
1/16/2025,09:42.9,1840.96,1841.43,120.15,2.4612,120.9,61.678,0,60,295.7,0.4088,1.651674,1.418893,1839,20.4375,0,100,0,Heating Tanks.... ,107.527779,64.713608,65.287757,105.733332,66.900002,0.988,0,11.68,-44.700001,-46.599998,0,0.019342,8.334678,65.266335,7.855148,7.854834,0.987649,5.504432,151.241302,0.002,0.949,0,0,109,108.699999,108.033333,107.333336,106.300003,105.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.7,14.428,28.439,C3H8,36980.97533,72893.12152,,408,215.72,14.408398,7.618087,67.599998,11.68,29.399,0.99414,0.985586,1.008679,0,14.941847,7.573442,38298.03676,19411.78791
1/16/2025,09:45.9,1843.96,1844.43,120.15,2.461,120.9,61.778,0,60,295.7,0.4088,1.652215,1.41831,1842,20.4375,0,100,0,Heating Tanks.... ,107.594445,64.71775,65.300003,105.800003,66.900002,0.988,0,11.72,-44.700001,-46.700001,0,0.011321,8.334817,65.246239,7.856802,7.856487,0.987958,5.504365,151.241364,0.001,0.949,0,0,109.233332,108.633334,108.366666,107.300003,106.300003,105.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.686,14.418,28.451,C3H8,36955.34393,72923.87919,,396,216.08,13.984621,7.6308,67.699997,11.72,29.4,0.994081,0.985399,1.00881,0,14.740942,7.585632,37783.08995,19443.03347
1/16/2025,09:48.9,1846.96,1847.43,120.15,2.4606,120.8,61.879,0,60,295.6,0.4087,1.651833,1.41831,1845,20.4375,0,100,0,Heating Tanks.... ,107.53889,64.72278,65.297962,105.800003,66.900002,0.989,0,11.72,-44.700001,-46.599998,0,0.026375,8.334503,65.287643,7.859335,7.859051,0.988672,5.504191,151.241287,0.003,0.95,0,0,109.133331,108.833336,107.933334,107.300003,106.300003,105.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.716,14.445,28.463,C3H8,37024.5487,72954.63687,,420,216.44,14.832174,7.643514,67.599998,11.72,29.399,0.994237,0.985586,1.008777,0,14.436353,7.59946,37002.38647,19478.47647
1/16/2025,09:51.9,1849.96,1850.43,120.15,2.4608,120.8,61.98,0,60,295.7,0.4087,1.652755,1.41831,1848,20.4375,0,100,0,Heating Tanks.... ,107.566668,64.729141,65.279594,105.800003,66.900002,0.989,0,11.71,-44.700001,-46.599998,0,0.038106,8.334439,65.296585,7.86543,7.865151,0.989409,5.504398,151.241302,0.005,0.95,0,0,109.099998,108.966667,107.866669,107.300003,106.400002,105.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.736,14.465,28.475,C3H8,37075.81148,72985.39454,,420,216.78,14.832174,7.655521,67.599998,11.71,29.399,0.994212,0.985586,1.008752,0,14.139953,7.611213,36242.67089,19508.5993
1/16/2025,09:54.9,1852.96,1853.43,120.15,2.4611,120.9,62.08,0,60,295.7,0.4089,1.652554,1.41831,1851,20.4375,0,100,0,Heating Tanks.... ,107.63889,64.735058,65.242857,105.933334,66.900002,0.99,0,11.7,-44.900002,-46.5,0,0.07024,8.334116,65.339607,7.869361,7.869046,0.989878,5.504476,151.241333,0.008,0.951,0,0,109.066666,109.033333,108.199999,107.333336,106.333336,105.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.716,14.445,28.487,C3H8,37024.5487,73016.15221,,396,217.1,13.984621,7.666821,67.599998,11.7,29.399,0.994188,0.985586,1.008728,0,13.88302,7.622262,35584.11658,19536.92082
1/16/2025,09:57.9,1855.96,1856.44,120.15,2.4606,120.8,62.181,0,60,295.6,0.4087,1.65163,1.41831,1854,20.4375,0,100,0,Heating Tanks.... ,107.755556,64.739201,65.212243,106.033333,66.900002,0.991,0,11.69,-44.900002,-46.5,0,0.098647,8.334048,65.349785,7.873689,7.873375,0.990525,5.504824,151.24118,0.012,0.951,0,0,109.199999,109,108.599998,107.400002,106.366669,105.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.736,14.465,28.499,C3H8,37075.81148,73046.90988,,384,217.42,13.560845,7.678122,67.699997,11.69,29.399,0.993975,0.985399,1.008703,0,13.621172,7.631864,34912.9619,19561.53103
1/16/2025,10:00.9,1858.96,1859.44,120.15,2.4606,120.8,62.282,0,60,295.6,0.4087,1.65163,1.418893,1857,20.4375,0,100,0,Heating Tanks.... ,107.75,64.742159,65.202038,106.099998,66.900002,0.992,0,11.7,-44.900002,-46.400002,0,0.105785,8.333991,65.356445,7.87951,7.879195,0.99155,5.504828,151.241318,0.013,0.952,0,0,109.666664,109.166667,108.100001,107.5,106.233332,105.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.743,14.471,28.511,C3H8,37091.19032,73077.66756,,384,217.74,13.560845,7.689423,67.699997,11.7,29.399,0.994,0.985399,1.008728,0,13.589778,7.643283,34832.49628,19590.79923
1/16/2025,10:03.9,1861.96,1862.44,120.15,2.4606,120.8,62.382,0,60,295.6,0.4087,1.65228,1.41831,1860,20.4375,0,100,0,Heating Tanks.... ,107.727776,64.743787,65.208161,106.133331,66.900002,0.992,0,11.7,-44.900002,-46.299999,0,0.097445,8.334132,65.339836,7.88354,7.883225,0.992044,5.504124,151.241272,0.012,0.953,0,0,109.599998,109.166667,108.066666,107.599998,106.199997,105.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.706,14.435,28.523,C3H8,36998.9173,73108.42523,,384,218.06,13.560845,7.700723,67.699997,11.7,29.399,0.994,0.985399,1.008728,0,13.699983,7.654516,35114.96704,19619.59071
1/16/2025,10:06.9,1864.96,1865.44,120.15,2.4609,120.9,62.483,0,60,295.7,0.4089,1.651022,1.41831,1863,20.4375,0,100,0,Heating Tanks.... ,107.838889,64.74497,65.220406,106.099998,66.900002,0.993,0,11.71,-45.099998,-46.299999,-0.001,0.088693,8.334199,65.3311,7.887921,7.887639,0.992583,5.503951,151.241135,0.011,0.953,0,0,109.666664,109,108.5,107.666664,106.400002,105.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.73,14.458,28.535,C3H8,37057.86951,73139.1829,,408,218.42,14.408398,7.713437,67.699997,11.71,29.399,0.994024,0.985399,1.008752,0,13.774013,7.66734,35304.71663,19652.46003
1/16/2025,10:09.9,1867.96,1868.43,120.15,2.4607,120.9,62.583,0,60,295.7,0.4087,1.651766,1.41831,1866,20.4375,0,100,0,Heating Tanks.... ,107.855555,64.745562,65.238775,106.199997,66.900002,0.993,0,11.7,-45.099998,-46.299999,0,0.091916,8.334236,65.330025,7.893545,7.893246,0.993259,5.504993,151.241135,0.011,0.954,0,0,109.633331,109,108.433334,107.733332,106.599998,105.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.73,14.458,28.547,C3H8,37057.86951,73169.94057,,444,218.78,15.679727,7.72615,67.599998,11.7,29.399,0.994188,0.985586,1.008728,0,13.820113,7.681246,35422.87647,19688.10473
1/16/2025,10:12.9,1870.96,1871.43,120.15,2.461,120.9,62.684,0,60,295.7,0.4088,1.651808,1.417811,1869,20.4375,0,100,0,Heating Tanks.... ,107.866668,64.745266,65.263266,106.266668,66.900002,0.994,0,11.72,-45,-46.200001,0,0.103983,8.334099,65.348877,7.900147,7.899833,0.994049,5.50431,151.241211,0.013,0.955,0,0,109.533333,108.966667,108.366669,107.800003,106.733332,105.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.69,14.422,28.559,C3H8,36965.59649,73200.69825,,432,219.14,15.25595,7.738863,67.599998,11.72,29.399,0.994237,0.985586,1.008777,0,13.923813,7.694261,35688.67365,19721.46246
1/16/2025,10:15.9,1873.96,1874.44,120.15,2.4614,121,62.785,0,60,295.7,0.409,1.652149,1.41831,1872,20.4375,0,100,0,Heating Tanks.... ,107.93889,64.743491,65.273471,106.333336,66.900002,0.994,0,11.71,-45.200001,-46.099998,0,0.093027,8.334012,65.359802,7.900147,7.899833,0.994049,5.504478,151.241013,0.011,0.955,0,0,109.433334,109.066666,108.599998,107.800003,106.833336,105.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.733,14.461,28.571,C3H8,37065.55893,73231.45592,,408,219.48,14.408398,7.75087,67.599998,11.71,29.399,0.994212,0.985586,1.008752,0,14.067075,7.706011,36055.87304,19751.57936
1/16/2025,10:18.9,1876.96,1877.43,120.15,2.4611,120.9,62.886,0,60,295.7,0.409,1.651294,1.41831,1875,20.4375,0,100,0,Heating Tanks.... ,108.022222,64.73994,65.275512,106.400002,66.900002,0.994,0,11.71,-45.099998,-46.200001,0,0.046651,8.334006,65.367073,7.900147,7.899833,0.994049,5.504838,151.240982,0.006,0.955,0,0,109.433334,109.199999,108.699997,107.866669,106.966667,105.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.703,14.435,28.583,C3H8,36998.9173,73262.21359,,396,219.78,13.984621,7.761465,67.599998,11.71,29.399,0.994212,0.985586,1.008752,0,14.154355,7.716544,36279.58384,19778.57714
1/16/2025,10:21.9,1879.96,1880.44,120.15,2.4609,120.9,62.986,0,60,295.7,0.4088,1.651022,1.41831,1878,20.4375,0,100,0,Heating Tanks.... ,108.1,64.73639,65.287757,106.433334,66.900002,0.995,0,11.69,-45.099998,-46.200001,0,0.011653,8.334139,65.351013,7.900147,7.899833,0.994479,5.505434,151.240997,0.001,0.955,0,0,109.566666,109.366669,108.733332,107.866669,107.066666,106,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.743,14.471,28.595,C3H8,37091.19032,73292.97127,,396,220.14,13.984621,7.774178,67.599998,11.69,29.399,0.994164,0.985586,1.008703,0,14.274571,7.728807,36587.71651,19810.00892
1/16/2025,10:24.9,1882.96,1883.44,120.15,2.4609,120.9,63.087,0,60,295.7,0.4088,1.650616,1.41831,1881,20.4375,0,100,0,Heating Tanks.... ,108.36111,64.732395,65.297962,106.5,66.900002,0.995,0,11.69,-45,-46.099998,0,0,8.333899,65.383598,7.900147,7.899833,0.99504,5.504828,151.240982,0,0.955,0,0,109.699997,109.666667,109.266665,108,107.366669,106.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.435,68.33,14.706,14.481,28.607,C3H8,37116.82171,73323.72894,,408,220.48,14.408398,7.786185,67.599998,11.69,29.399,0.994164,0.985586,1.008703,0,14.40631,7.740744,36925.37995,19840.60492
1/16/2025,10:27.9,1885.96,1886.44,120.15,2.4607,120.9,63.188,0,60,295.7,0.4088,1.650953,1.418893,1884,20.4375,0,100,0,Heating Tanks.... ,108.449999,64.72707,65.300003,106.599998,66.900002,0.996,0,11.71,-45.099998,-46.200001,0,0,8.334025,65.367142,7.900147,7.899833,0.995524,5.504418,151.240936,0,0.955,0,0,109.699997,109.966667,109.233332,108.099998,107.5,106.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.73,14.458,28.619,C3H8,37057.86951,73354.48661,,408,220.82,14.408398,7.798192,67.699997,11.71,29.399,0.994024,0.985399,1.008752,0,14.475506,7.751588,37102.73932,19868.40136
1/16/2025,10:30.9,1888.96,1889.44,120.15,2.4606,120.8,63.288,0,60,295.7,0.4087,1.65163,1.41831,1887,20.4375,0,100,0,Heating Tanks.... ,108.388888,64.722188,65.300003,106.666664,66.900002,0.997,0,11.72,-45,-46.200001,0,0.018137,8.334089,65.360725,7.908497,7.908208,0.99705,5.504393,151.240967,0.002,0.956,0,0,109.699997,109.733332,109,108.166664,107.5,106.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.434,68.33,14.736,14.465,28.631,C3H8,37075.81148,73385.24428,,432,221.2,15.25595,7.811612,67.699997,11.72,29.399,0.994048,0.985399,1.008777,0,14.455736,7.765117,37052.06645,19903.07708
1/16/2025,10:33.9,1891.96,1892.44,120.15,2.4608,120.9,63.389,0,60,295.7,0.4088,1.651942,1.41831,1890,20.4375,0,100,0,Heating Tanks.... ,108.394444,64.717454,65.300003,106.800003,66.900002,0.998,0,11.71,-45,-46.200001,0,0.0793,8.334213,65.343529,7.918421,7.918139,0.998242,5.504189,151.241135,0.01,0.957,0,0,109.733332,109.800001,109,108.199997,107.433334,106.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.726,14.455,28.643,C3H8,37050.18009,73416.00196,,456,221.58,16.103503,7.825031,67.599998,11.71,29.399,0.994212,0.985586,1.008752,0,14.421105,7.779742,36963.30279,19940.56385
1/16/2025,10:36.9,1894.96,1895.44,120.15,2.4605,120.8,63.489,0,60,295.6,0.4087,1.65129,1.41831,1893,20.4375,0,100,0,Heating Tanks.... ,108.488889,64.714199,65.300003,106.833336,66.900002,0.999,0,11.7,-44.900002,-46.200001,0,0.15594,8.334339,65.32753,7.925301,7.925017,0.999075,5.504667,151.241013,0.019,0.958,0,0,109.900002,110.199999,109,108.233332,107.400002,106.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.736,14.465,28.655,C3H8,37075.81148,73446.75963,,432,221.92,15.25595,7.837038,67.599998,11.7,29.399,0.994188,0.985586,1.008728,0,14.458851,7.79149,37060.05197,19970.67466
1/16/2025,10:39.9,1897.96,1898.44,120.15,2.461,120.9,63.59,0,60,295.7,0.4088,1.651808,1.41831,1896,20.4375,0,100,0,Heating Tanks.... ,108.58889,64.71272,65.300003,106.900002,66.900002,1,0,11.72,-44.900002,-46.299999,0,0.164692,8.334212,65.344353,7.931242,7.930928,0.999805,5.50466,151.240982,0.02,0.958,0,0,110.166667,109.966667,109.333336,108.400002,107.366669,106.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.716,14.441,28.667,C3H8,37014.29614,73477.5173,,408,222.26,14.408398,7.849045,67.599998,11.72,29.399,0.994237,0.985586,1.008777,0,14.545908,7.803807,37283.18894,20002.24626
1/16/2025,10:42.9,1900.96,1901.44,120.15,2.4604,120.8,63.691,0,60,295.6,0.4086,1.650748,1.41831,1899,20.4375,0,100,0,Heating Tanks.... ,108.822223,64.713607,65.300003,106.966667,66.900002,1,0,11.7,-44.799999,-46.299999,0,0.117132,8.33416,65.34948,7.935452,7.935138,1.000315,5.504657,151.240982,0.014,0.959,0,0,110.866666,110.100001,109.566668,108.433334,107.366669,106.600001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.743,14.471,28.679,C3H8,37091.19032,73508.27498,,408,222.6,14.408398,7.861052,67.699997,11.7,29.399,0.994,0.985399,1.008728,0,14.642848,7.813882,37531.65981,20028.06976
1/16/2025,10:45.9,1903.96,1904.44,120.15,2.4608,120.9,63.791,0,60,295.7,0.4088,1.650683,1.41831,1902,20.4375,0,100,0,Heating Tanks.... ,109.033333,64.71627,65.300003,107.033333,66.900002,1.001,0,11.69,-44.700001,-46.400002,-0.001,0.067563,8.334262,65.337105,7.94012,7.939842,1.000892,5.504679,151.241013,0.008,0.96,0,0,110.533333,110.5,110.233332,108.466667,107.366669,107.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.73,14.458,28.691,C3H8,37057.86951,73539.03265,,420,222.94,14.832174,7.873059,67.699997,11.69,29.399,0.993975,0.985399,1.008703,0,14.772695,7.825627,37864.4761,20058.17187
1/16/2025,10:48.9,1906.96,1907.44,120.15,2.4605,120.8,63.892,0,60,295.6,0.4086,1.652144,1.41831,1905,20.4375,0,100,0,Heating Tanks.... ,109.005555,64.721004,65.300003,107.033333,66.900002,1.002,0,11.7,-44.799999,-46.299999,0,0.061908,8.334444,65.316231,7.946468,7.946153,1.00166,5.504905,151.240952,0.007,0.96,0,0,110.633331,110.599998,109.733332,108.633331,107.400002,107.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.48,29.435,68.33,14.716,14.441,28.703,C3H8,37014.29614,73569.79032,,420,223.28,14.832174,7.885066,67.599998,11.7,29.399,0.994188,0.985586,1.008728,0,14.88119,7.839239,38142.56443,20093.06163
1/16/2025,10:51.9,1909.96,1910.44,120.15,2.4606,120.8,63.993,0,60,295.7,0.4087,1.650817,1.418893,1908,20.4375,0,100,0,Heating Tanks.... ,109.066667,64.728105,65.300003,107.066666,66.900002,1.002,0,11.71,-44.700001,-46.400002,0,0.084272,8.334371,65.327164,7.94982,7.949506,1.002067,5.504399,151.240952,0.01,0.961,0,0,110.766668,110.699999,109.933334,108.666667,107.433334,106.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.716,14.445,28.715,C3H8,37024.5487,73600.54799,,420,223.66,14.832174,7.898486,67.699997,11.71,29.399,0.994024,0.985399,1.008752,0,14.87118,7.851283,38116.90638,20123.93193
1/16/2025,10:54.9,1912.96,1913.45,120.15,2.4607,120.9,64.093,0,60,295.7,0.4088,1.65075,1.41831,1911,20.4375,0,100,0,Heating Tanks.... ,109.16111,64.737721,65.300003,107.233332,66.900002,1.003,0,11.71,-44.700001,-46.400002,0,0.095887,8.334324,65.33062,7.956355,7.956093,1.002863,5.504429,151.24086,0.012,0.962,0,0,110.866669,110.633331,109.699997,109.099998,107.666664,107,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.48,29.436,68.33,14.723,14.451,28.727,C3H8,37039.92753,73631.30567,,432,224.04,15.25595,7.911905,67.699997,11.71,29.399,0.994024,0.985399,1.008752,0,14.797027,7.864622,37926.84271,20158.12264
1/16/2025,10:57.9,1915.96,1916.45,120.15,2.4612,120.9,64.194,0,60,295.7,0.4089,1.65208,1.418893,1914,20.4375,0,100,0,Heating Tanks.... ,109.277778,64.749112,65.300003,107.333336,66.900002,1.004,0,11.71,-44.599998,-46.400002,-0.001,0.118929,8.334511,65.307365,7.963448,7.963166,1.003719,5.504648,151.240891,0.014,0.962,0,0,110.833333,110.866666,109.800001,109.099998,107.733335,107.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.59,29.436,68.33,14.736,14.518,28.739,C3H8,37211.65787,73662.06334,,444,224.4,15.679727,7.924619,67.599998,11.71,29.399,0.994212,0.985586,1.008752,0,14.772204,7.878753,37863.21704,20194.34303
1/16/2025,11:00.9,1918.96,1919.45,120.15,2.4609,120.9,64.295,0,60,295.7,0.4087,1.652079,1.418893,1917,20.4375,0,100,0,Heating Tanks.... ,109.300001,64.761539,65.300003,107.400002,66.900002,1.005,0,11.7,-44.700001,-46.400002,0,0.14462,8.334145,65.354912,7.96972,7.969406,1.00449,5.504438,151.240891,0.017,0.963,0,0,110.833336,110.799998,110.133334,109,107.733332,107.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.716,14.445,28.751,C3H8,37024.5487,73692.82101,,420,224.72,14.832174,7.935919,67.599998,11.7,29.399,0.994188,0.985586,1.008728,0,14.788621,7.889796,37905.29602,20222.64784
1/16/2025,11:03.9,1921.96,1922.45,120.15,2.4606,120.8,64.396,0,60,295.6,0.4087,1.651833,1.41831,1920,20.4375,0,100,0,Heating Tanks.... ,109.266668,64.773078,65.300003,107.466667,66.900002,1.005,0,11.69,-44.700001,-46.5,0,0.133769,8.334274,65.338989,7.9727,7.972385,1.004856,5.504858,151.240936,0.016,0.964,0,0,110.866669,110.400002,110.133331,108.966667,107.866669,107.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.743,14.471,28.763,C3H8,37091.19032,73723.57869,,396,225.06,13.984621,7.947926,67.699997,11.69,29.399,0.993975,0.985399,1.008703,0,14.796877,7.900043,37926.45824,20248.91074
1/16/2025,11:06.9,1924.96,1925.45,120.15,2.461,120.9,64.496,0,60,295.7,0.4088,1.652418,1.41831,1923,20.4375,0,100,0,Heating Tanks.... ,109.283334,64.783877,65.300003,107.5,66.900002,1.006,0,11.71,-44.599998,-46.400002,0,0.090544,8.334562,65.304359,7.978796,7.978513,1.005599,5.504462,151.240875,0.011,0.964,0,0,110.866669,110.666667,110,109.033333,107.866669,107.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.746,14.475,28.775,C3H8,37101.44288,73754.33636,,420,225.42,14.832174,7.96064,67.699997,11.71,29.399,0.994024,0.985399,1.008752,0,14.834752,7.913065,38023.53704,20282.2889
1/16/2025,11:09.9,1927.96,1928.45,120.15,2.4602,120.7,64.597,0,60,295.6,0.4085,1.651492,1.417811,1926,20.4375,0,100,0,Heating Tanks.... ,109.366667,64.793937,65.300003,107.566666,66.900002,1.006,0,11.71,-44.700001,-46.5,0,0.079229,8.334712,65.287125,7.985303,7.985021,1.006385,5.505064,151.240829,0.01,0.965,0,0,110.966667,110.700002,110.033333,109.166664,108.066666,107.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.706,14.432,28.787,C3H8,36991.22788,73785.09403,,408,225.74,14.408398,7.97194,67.699997,11.71,29.399,0.994024,0.985399,1.008752,0,14.887486,7.924298,38158.70085,20311.08107
1/16/2025,11:12.9,1930.96,1931.45,120.15,2.4603,120.7,64.714,0,60,295.6,0.4083,1.653091,1.41831,1930,20.4375,0,100,0,Heating Tanks.... ,109.372222,64.802813,65.300003,107.699997,66.900002,1.007,0,11.7,-44.599998,-46.599998,0,0.118261,8.334614,65.298149,7.990392,7.990108,1.007002,5.504967,151.240875,0.014,0.966,0,0,111,111,109.699997,109.133331,108.066666,107.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.716,14.445,28.801,C3H8,37024.5487,73820.97798,,396,226.12,13.984621,7.98536,67.699997,11.7,29.399,0.994,0.985399,1.008728,0,14.849735,7.937444,38061.9414,20344.77598
1/16/2025,11:15.9,1933.96,1934.45,120.15,2.4599,120.6,64.815,0,60,295.6,0.408,1.652953,1.41831,1933,20.4375,0,100,0,Heating Tanks.... ,109.422223,64.810358,65.300003,107.800003,66.900002,1.008,0,11.71,-44.599998,-46.599998,0,0.130434,8.334641,65.298019,7.993271,7.992956,1.007471,5.504642,151.240723,0.016,0.966,0,0,110.933334,111.066666,109.899999,109.266668,108.033333,107.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.739,14.468,28.813,C3H8,37083.5009,73851.73566,,420,226.48,14.832174,7.998073,67.599998,11.71,29.399,0.994212,0.985586,1.008752,0,14.719782,7.951783,37728.85246,20381.52767
1/16/2025,11:18.9,1936.96,1937.45,120.15,2.4603,120.7,64.916,0,60,295.6,0.4083,1.651425,1.417811,1936,20.4375,0,100,0,Heating Tanks.... ,109.588889,64.816571,65.300003,107.800003,66.900002,1.008,0,11.71,-44.5,-46.599998,0,0.08813,8.334454,65.321701,7.993271,7.992956,1.007779,5.505183,151.240738,0.011,0.966,0,0,111.399999,111.199999,109.900002,109.5,108.099998,107.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.436,68.33,14.73,14.458,28.825,C3H8,37057.86951,73882.49333,,420,226.82,14.832174,8.01008,67.699997,11.71,29.399,0.994024,0.985399,1.008752,0,14.599661,7.96221,37420.96551,20408.25467
1/16/2025,11:21.9,1939.96,1940.45,120.15,2.4599,120.6,65.016,0,60,295.6,0.4081,1.652953,1.418893,1939,20.4375,0,100,0,Heating Tanks.... ,109.611112,64.820565,65.300003,107.833336,66.900002,1.008,0,11.72,-44.599998,-46.599998,0,0.030507,8.334217,65.352966,7.993271,7.992956,1.008008,5.505622,151.240692,0.004,0.966,0,0,111.533333,110.933334,109.866669,109.733335,108.133331,107.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.71,14.441,28.837,C3H8,37014.29614,73913.251,,396,227.14,13.984621,8.021381,67.599998,11.72,29.399,0.994237,0.985586,1.008777,0,14.515778,7.97515,37205.96353,20441.42093
1/16/2025,11:24.9,1942.96,1943.45,120.15,2.4606,120.7,65.117,0,60,295.6,0.4084,1.652686,1.41831,1942,20.4375,0,100,0,Heating Tanks.... ,109.677778,64.8216,65.300003,107.900002,66.900002,1.008,0,11.7,-44.599998,-46.700001,0,0.003755,8.3346,65.306007,7.993271,7.992956,1.008008,5.505214,151.240662,0,0.966,0,0,111.433334,111.266668,110.033333,109.800003,108.133331,107.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.434,68.33,14.756,14.485,28.849,C3H8,37127.07427,73944.00868,,372,227.46,13.137068,8.032682,67.599998,11.7,29.399,0.994188,0.985586,1.008728,0,14.417119,7.985996,36953.08515,20469.2216
1/16/2025,11:27.9,1945.96,1946.45,120.15,2.4606,120.8,65.218,0,60,295.6,0.4085,1.65289,1.41831,1945,20.4375,0,100,0,Heating Tanks.... ,109.827778,64.8216,65.300003,108,66.900002,1.008,0,11.7,-44.599998,-46.599998,0,0,8.334496,65.325172,7.993271,7.992956,1.008008,5.50485,151.240631,0,0.966,0,0,111.266668,111.666667,110.266665,109.800003,108.466667,107.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.743,14.471,28.861,C3H8,37091.19032,73974.76635,,384,227.78,13.560845,8.043982,67.699997,11.7,29.398,0.993967,0.985399,1.008694,0,14.3251,7.995451,36717.22755,20493.45453
1/16/2025,11:30.9,1948.96,1949.45,120.15,2.4605,120.7,65.318,0,60,295.6,0.4084,1.65255,1.41831,1948,20.4375,0,100,0,Heating Tanks.... ,110.044445,64.819677,65.300003,108.033333,66.900002,1.008,0,11.71,-44.799999,-46.5,0,0,8.334227,65.359581,7.993271,7.992956,1.008231,5.505291,151.240509,0,0.966,0,0,111.5,111.433334,111.333333,109.833336,108.666664,107.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.706,14.435,28.873,C3H8,36998.9173,74005.52402,,396,228.1,13.984621,8.055283,67.699997,11.71,29.399,0.994024,0.985399,1.008752,0,14.266004,8.007143,36565.75582,20523.42338
1/16/2025,11:33.9,1951.96,1952.45,120.15,2.4603,120.7,65.419,0,60,295.6,0.4082,1.651425,1.41831,1951,20.4375,0,100,0,Heating Tanks.... ,110.061111,64.816866,65.300003,108.099998,66.900002,1.008,0,11.71,-44.799999,-46.599998,0,0,8.334309,65.351585,7.993271,7.992956,1.008335,5.505142,151.240662,0,0.966,0,0,111.733335,111.566668,110.866666,109.900002,108.699999,107.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.72,14.448,28.885,C3H8,37032.23811,74036.28169,,408,228.46,14.408398,8.067996,67.699997,11.71,29.398,0.993991,0.985399,1.008719,0,14.183802,8.019515,36355.06116,20555.13533
1/16/2025,11:36.9,1954.96,1955.45,120.15,2.4605,120.7,65.52,0,60,295.6,0.4083,1.652347,1.41831,1954,20.4375,0,100,0,Heating Tanks.... ,110.122222,64.812872,65.300003,108.099998,66.900002,1.009,0,11.71,-44.900002,-46.5,0,0,8.33423,65.36451,7.993271,7.992956,1.008979,5.505257,151.240646,0,0.966,0,0,111.800001,111.766668,110.633331,109.933334,108.900002,107.699999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.69,14.418,28.897,C3H8,36955.34393,74067.03937,,444,228.82,15.679727,8.08071,67.699997,11.71,29.398,0.993991,0.985399,1.008719,0,14.073582,8.032152,36072.55327,20587.52545
1/16/2025,11:39.9,1957.96,1958.45,120.15,2.4605,120.7,65.62,0,60,295.6,0.4084,1.65316,1.418893,1957,20.4375,0,100,0,Heating Tanks.... ,110.222223,64.808878,65.300003,108.199997,66.900002,1.011,0,11.7,-44.900002,-46.400002,0,0.018422,8.334177,65.370171,8.002437,8.002165,1.010611,5.505072,151.240768,0.002,0.967,0,0,111.766668,111.633334,111.166667,110.066666,108.833336,107.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.693,14.422,28.909,C3H8,36965.59649,74097.79704,,432,229.18,15.25595,8.093423,67.699997,11.7,29.398,0.993967,0.985399,1.008694,0,14.014225,8.044593,35920.41161,20619.41307
1/16/2025,11:42.9,1960.96,1961.46,120.15,2.4609,120.8,65.721,0,60,295.7,0.4085,1.652079,1.41831,1960,20.4375,0,100,0,Heating Tanks.... ,110.216667,64.805032,65.300003,108.300003,66.900002,1.012,0,11.7,-45.099998,-46.299999,0,0.05392,8.334485,65.329765,8.0096,8.009285,1.011471,5.504662,151.240707,0.007,0.968,0,0,111.699999,111.733335,110.966667,110.099998,108.900002,107.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.716,14.445,28.921,C3H8,37024.5487,74128.55471,,408,229.52,14.408398,8.10543,67.699997,11.7,29.398,0.993967,0.985399,1.008694,0,14.058392,8.056527,36033.61741,20650.003
1/16/2025,11:45.9,1963.96,1964.46,120.15,2.461,120.8,65.822,0,60,295.7,0.4086,1.653027,1.41831,1963,20.4375,0,100,0,Heating Tanks.... ,110.3,64.802517,65.300003,108.333336,66.900002,1.012,0,11.69,-45.099998,-46.200001,0,0.087315,8.334649,65.311447,8.013133,8.012819,1.011916,5.505175,151.240753,0.011,0.969,0,0,111.900002,111.766668,111.166664,110.066666,108.933334,107.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.706,14.435,28.933,C3H8,36998.9173,74159.31239,,396,229.84,13.984621,8.116731,67.699997,11.69,29.398,0.993942,0.985399,1.00867,0,14.165059,8.067563,36307.02206,20678.28957
1/16/2025,11:48.9,1966.96,1967.46,120.15,2.4602,120.7,65.922,0,60,295.6,0.4083,1.652955,1.41831,1966,20.4375,0,100,0,Heating Tanks.... ,110.188889,64.802074,65.300003,108.433334,66.900002,1.013,0,11.69,-45,-46.099998,0,0.070368,8.334507,65.328529,8.0178,8.017485,1.012488,5.50453,151.240753,0.009,0.969,0,0,111.833333,111.5,111.066666,110,108.833336,107.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.435,68.33,14.72,14.448,28.945,C3H8,37032.23811,74190.07006,,396,230.18,13.984621,8.128738,67.699997,11.69,29.398,0.993942,0.985399,1.00867,0,14.296439,8.079498,36643.76608,20708.87875
1/16/2025,11:51.9,1969.96,1970.46,120.15,2.4606,120.8,66.023,0,60,295.7,0.4084,1.652483,1.417811,1969,20.4375,0,100,0,Heating Tanks.... ,110.361111,64.804144,65.300003,108.5,66.900002,1.013,0,11.7,-45.099998,-46.200001,-0.001,0.042391,8.334407,65.340416,8.018696,8.018381,1.012875,5.504646,151.240692,0.005,0.969,0,0,112.333333,111.633331,111.300001,110.066666,108.900002,107.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.435,68.33,14.69,14.418,28.957,C3H8,36955.34393,74220.82773,,408,230.52,14.408398,8.140745,67.599998,11.7,29.398,0.994155,0.985586,1.008694,0,14.4361,8.093164,37001.73578,20743.90679
1/16/2025,11:54.9,1972.96,1973.46,120.15,2.4606,120.7,66.124,0,60,295.6,0.4083,1.652483,1.417811,1972,20.4375,0,100,0,Heating Tanks.... ,110.322221,64.807695,65.300003,108.599998,66.900002,1.013,0,11.71,-45,-46.200001,0,0.02981,8.334335,65.348747,8.018696,8.018381,1.013214,5.505142,151.240631,0.004,0.969,0,0,112.066666,111.699997,111.133331,110,109,108.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.434,68.33,14.723,14.451,28.969,C3H8,37039.92753,74251.5854,,408,230.86,14.408398,8.152752,67.699997,11.71,29.398,0.993991,0.985399,1.008719,0,14.516592,8.103761,37208.04968,20771.06951
1/16/2025,11:57.9,1975.96,1976.46,120.15,2.461,120.8,66.224,0,60,295.7,0.4086,1.652418,1.418893,1975,20.4375,0,100,0,Heating Tanks.... ,110.438888,64.81302,65.300003,108.699997,66.900002,1.014,0,11.7,-44.900002,-46.299999,0,0.011213,8.33424,65.361443,8.018696,8.018381,1.013559,5.505292,151.240585,0.001,0.969,0,0,112.066666,112.033333,111.133331,110.133331,109.066666,108.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.434,68.33,14.739,14.468,28.981,C3H8,37083.5009,74282.34308,,432,231.24,15.25595,8.166171,67.599998,11.7,29.398,0.994155,0.985586,1.008694,0,14.50503,8.118442,37178.41274,20808.69776
1/16/2025,12:00.9,1978.96,1979.46,120.15,2.4602,120.7,66.325,0,60,295.6,0.4083,1.653362,1.41831,1978,20.4375,0,100,0,Heating Tanks.... ,110.472223,64.820269,65.300003,108.766668,66.900002,1.015,0,11.69,-44.700001,-46.299999,0,0.007516,8.3342,65.367287,8.022143,8.021829,1.014489,5.505466,151.240585,0.001,0.97,0,0,111.900002,112,111.300003,110.266668,109.066666,108.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.434,68.33,14.696,14.425,28.993,C3H8,36973.28591,74313.10075,,456,231.62,16.103503,8.179591,67.699997,11.69,29.398,0.993942,0.985399,1.00867,0,14.460589,8.130043,37064.50438,20838.43295
1/16/2025,12:03.9,1981.96,1982.46,120.15,2.4607,120.8,66.426,0,60,295.7,0.4084,1.652619,1.41831,1981,20.4375,0,100,0,Heating Tanks.... ,110.455557,64.828701,65.300003,108.833336,66.900002,1.015,0,11.71,-44.700001,-46.5,0,0.022737,8.334302,65.354591,8.025718,8.02542,1.014925,5.505024,151.240616,0.003,0.97,0,0,111.833333,111.800001,111.300003,110.300003,109.199997,108.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.434,68.33,14.736,14.465,29.005,C3H8,37075.81148,74343.85842,,432,231.96,15.25595,8.191598,67.699997,11.71,29.398,0.993991,0.985399,1.008719,0,14.472087,8.142374,37093.97539,20870.03935
