Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,12:06.9,1984.96,1985.46,120.15,2.4605,120.7,66.526,0,60,295.6,0.4084,1.65316,1.41831,1984,20.4375,0,100,0,Heating Tanks.... ,110.616667,64.838464,65.300003,108.900002,66.900002,1.015,0,11.7,-44.599998,-46.599998,0,0.045806,8.334118,65.378021,8.029105,8.028791,1.015384,5.504612,151.240509,0.006,0.971,0,0,112.599998,111.599998,111.333336,110.466667,109.366669,108.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.434,68.33,14.72,14.448,29.017,C3H8,37032.23811,74374.61609,,408,232.28,14.408398,8.202899,67.699997,11.7,29.398,0.993967,0.985399,1.008694,0,14.531303,8.153408,37245.75424,20898.32127
1/16/2025,12:09.9,1987.96,1988.46,120.15,2.4606,120.8,66.627,0,60,295.6,0.4085,1.652077,1.41831,1987,20.4375,0,100,0,Heating Tanks.... ,110.622223,64.848671,65.300003,109,66.900002,1.016,0,11.69,-44.599998,-46.599998,0,0.057576,8.334393,65.34182,8.030871,8.030557,1.015633,5.504846,151.240646,0.007,0.971,0,0,112.400002,111.800003,111.300003,110.599998,109.400002,108.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.434,68.33,14.739,14.468,29.029,C3H8,37083.5009,74405.37377,,408,232.64,14.408398,8.215612,67.699997,11.69,29.398,0.993942,0.985399,1.00867,0,14.605255,8.165846,37435.3052,20930.20051
1/16/2025,12:13.0,1990.96,1991.46,120.15,2.4606,120.8,66.728,0,60,295.7,0.4084,1.652686,1.41831,1990,20.4375,0,100,0,Heating Tanks.... ,110.672223,64.857546,65.300003,109.099998,66.900002,1.016,0,11.72,-44.5,-46.599998,0,0.038189,8.334193,65.369545,8.030871,8.030557,1.015941,5.504899,151.240494,0.005,0.971,0,0,112.199997,111.900002,111.400002,110.800001,109.466667,108.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.703,14.432,29.041,C3H8,36991.22788,74436.13144,,420,232.98,14.832174,8.227619,67.699997,11.72,29.398,0.994015,0.985399,1.008744,0,14.718751,8.178378,37726.2094,20962.32222
1/16/2025,12:16.0,1993.96,1994.46,120.15,2.4603,120.7,66.828,0,60,295.6,0.4083,1.652278,1.41831,1993,20.4375,0,100,0,Heating Tanks.... ,110.694445,64.864795,65.300003,109.099998,66.900002,1.017,0,11.74,-44.599998,-46.599998,0,0.015146,8.334052,65.387146,8.030871,8.030557,1.016785,5.504783,151.24054,0.002,0.971,0,0,112.099998,112.033333,111.400002,110.833336,109.400002,108.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.48,29.434,68.33,14.693,14.418,29.053,C3H8,36955.34393,74466.88911,,408,233.32,14.408398,8.239626,67.699997,11.74,29.397,0.994031,0.985399,1.008759,0,14.827314,8.190441,38004.47333,20993.24308
1/16/2025,12:19.0,1996.96,1997.46,120.15,2.4601,120.7,66.929,0,60,295.6,0.4083,1.652819,1.41831,1996,20.4375,0,100,0,Heating Tanks.... ,110.783333,64.870564,65.300003,109.199997,66.900002,1.017,0,11.69,-44.599998,-46.599998,0,0,8.334135,65.378006,8.030871,8.030557,1.016925,5.505159,151.240433,0,0.971,0,0,112.133331,112.066666,111.433334,110.933334,109.5,108.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.433,68.33,14.726,14.455,29.065,C3H8,37050.18009,74497.64679,,420,233.7,14.832174,8.253045,67.699997,11.69,29.398,0.993942,0.985399,1.00867,0,14.833893,8.203052,38021.33452,21025.56679
1/16/2025,12:22.0,1999.96,2000.46,120.15,2.4595,120.6,67.03,0,60,295.5,0.408,1.653222,1.41831,1999,20.4375,0,100,0,Heating Tanks.... ,110.95,64.876481,65.300003,109.300003,66.900002,1.017,0,11.7,-44.599998,-46.599998,0,0,8.33403,65.392982,8.030871,8.030557,1.01727,5.50529,151.240463,0,0.971,0,0,112.333336,112.099998,112.033333,111.033333,109.400002,108.800001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.434,68.33,14.726,14.455,29.077,C3H8,37050.18009,74528.40446,,456,234.08,16.103503,8.266465,67.699997,11.7,29.398,0.993967,0.985399,1.008694,0,14.779548,8.216591,37882.04075,21060.26796
1/16/2025,12:25.0,2002.96,2003.46,120.15,2.4605,120.7,67.13,0,60,295.6,0.4084,1.652754,1.41831,2002,20.4375,0,100,0,Heating Tanks.... ,111.027778,64.881807,65.300003,109.366669,66.900002,1.017,0,11.71,-44.799999,-46.599998,0,0,8.334043,65.392632,8.030871,8.030557,1.01727,5.504884,151.240494,0,0.971,0,0,112.599998,112.300001,111.833336,111.166664,109.366669,108.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.434,68.33,14.73,14.455,29.089,C3H8,37050.18009,74559.16213,,444,234.44,15.679727,8.279178,67.699997,11.71,29.398,0.993991,0.985399,1.008719,0,14.772961,8.229428,37865.15901,21093.17135
1/16/2025,12:28.0,2005.96,2006.46,120.15,2.4603,120.7,67.231,0,60,295.6,0.4084,1.652481,1.41831,2005,20.4375,0,100,0,Heating Tanks.... ,111.111111,64.886096,65.300003,109.300003,66.900002,1.017,0,11.71,-44.900002,-46.5,0,0,8.334105,65.385017,8.030871,8.030557,1.017353,5.504986,151.240463,0,0.971,0,0,112.699997,112.333333,111.866669,111.233332,109.633331,108.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.434,68.33,14.71,14.438,29.101,C3H8,37006.60672,74589.9198,,408,234.76,14.408398,8.290479,67.699997,11.71,29.397,0.993958,0.985399,1.008686,0,14.802534,8.240389,37940.95773,21121.26459
1/16/2025,12:31.0,2008.96,2009.47,120.15,2.4607,120.8,67.332,0,60,295.7,0.4085,1.65201,1.41831,2008,20.4375,0,100,0,Heating Tanks.... ,111.266666,64.889647,65.300003,109.300003,66.900002,1.018,0,11.71,-44.900002,-46.400002,0,0,8.333949,65.404938,8.030871,8.030557,1.017518,5.505072,151.240494,0,0.971,0,0,112.833333,112.533333,112.033333,111.266668,109.733332,109.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.433,68.33,14.736,14.465,29.113,C3H8,37075.81148,74620.67748,,396,235.1,13.984621,8.302486,67.699997,11.71,29.397,0.993958,0.985399,1.008686,0,14.812287,8.252323,37965.95557,21151.85426
1/16/2025,12:34.0,2011.96,2012.47,120.15,2.4606,120.7,67.432,0,60,295.6,0.4084,1.65163,1.41831,2011,20.4375,0,100,0,Heating Tanks.... ,111.411111,64.891866,65.300003,109.300003,66.900002,1.018,0,11.69,-45.099998,-46.299999,0,0,8.33386,65.418243,8.030871,8.030557,1.017518,5.505024,151.240402,0,0.971,0,0,112.766665,112.933332,111.966667,111.366669,109.866669,109.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.48,29.434,68.33,14.716,14.445,29.125,C3H8,37024.5487,74651.43515,,420,235.44,14.832174,8.314493,67.699997,11.69,29.397,0.99391,0.985399,1.008636,0,14.848344,8.263855,38058.37653,21181.41145
1/16/2025,12:37.0,2014.96,2015.47,120.15,2.46,120.7,67.533,0,60,295.6,0.4082,1.652683,1.41831,2014,20.4375,0,100,0,Heating Tanks.... ,111.472223,64.893641,65.300003,109.433334,66.900002,1.018,0,11.7,-45.099998,-46.299999,0,0,8.333975,65.404732,8.030871,8.030557,1.017518,5.505636,151.240356,0,0.971,0,0,113,113,111.866669,111.433334,109.900002,109.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.434,68.33,14.696,14.425,29.137,C3H8,36973.28591,74682.19282,,408,235.76,14.408398,8.325794,67.699997,11.7,29.397,0.993934,0.985399,1.008661,0,14.904193,8.275288,38201.52446,21210.71726
1/16/2025,12:40.0,2017.96,2018.47,120.15,2.4603,120.7,67.634,0,60,295.6,0.4084,1.651628,1.418893,2017,20.4375,0,100,0,Heating Tanks.... ,111.477778,64.895416,65.300003,109.533333,66.900002,1.018,0,11.72,-45.099998,-46.200001,0,0,8.33426,65.371788,8.030871,8.030557,1.017518,5.505489,151.240311,0,0.971,0,0,112.900002,112.833336,112,111.5,109.966667,109.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.434,68.33,14.716,14.445,29.149,C3H8,37024.5487,74712.9505,,396,236.12,13.984621,8.338507,67.699997,11.72,29.397,0.993982,0.985399,1.00871,0,14.85803,8.288328,38083.20307,21244.14098
1/16/2025,12:43.0,2020.96,2021.47,120.15,2.4606,120.8,67.734,0,60,295.6,0.4084,1.65163,1.41831,2020,20.4375,0,100,0,Heating Tanks.... ,111.572221,64.897191,65.300003,109.666664,66.900002,1.018,0,11.71,-45.200001,-46.099998,0,0,8.33447,65.349457,8.030871,8.030557,1.017518,5.505349,151.24025,0,0.971,0,0,113.433334,112.800001,112.099998,111.299998,110.099998,109.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.48,29.434,68.33,14.736,14.461,29.161,C3H8,37065.55893,74743.70817,,420,236.48,14.832174,8.35122,67.699997,11.71,29.398,0.993991,0.985399,1.008719,0,14.71808,8.301037,37724.49052,21276.71541
1/16/2025,12:46.0,2023.96,2024.47,120.15,2.4609,120.8,67.835,0,60,295.7,0.4085,1.652688,1.41831,2023,20.4375,0,100,0,Heating Tanks.... ,111.727776,64.898818,65.300003,109.833336,66.900002,1.018,0,11.7,-45.200001,-46.200001,0,0,8.334498,65.346352,8.030871,8.030557,1.017518,5.505027,151.240311,0,0.971,0,0,113.366669,113.5,112.499997,111.199997,110.099998,109.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.433,68.33,14.716,14.445,29.173,C3H8,37024.5487,74774.46584,,420,236.82,14.832174,8.363227,67.699997,11.7,29.397,0.993934,0.985399,1.008661,0,14.601232,8.312495,37424.99213,21306.08272
1/16/2025,12:49.0,2026.96,2027.47,120.15,2.4605,120.8,67.936,0,60,295.6,0.4084,1.651494,1.41831,2026,20.4375,0,100,0,Heating Tanks.... ,111.738889,64.898966,65.300003,109.900002,66.900002,1.018,0,11.71,-45.099998,-46.200001,0,0,8.334586,65.336319,8.030871,8.030557,1.017946,5.505091,151.240311,0,0.971,0,0,113.433334,113.366669,112.566666,111.266668,110.133331,109.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.434,68.33,14.713,14.445,29.185,C3H8,37024.5487,74805.22351,,396,237.14,13.984621,8.374528,67.699997,11.71,29.398,0.993991,0.985399,1.008719,0,14.520617,8.324205,37218.36586,21336.09731
1/16/2025,12:52.0,2029.96,2030.47,120.15,2.46,120.7,68.036,0,60,295.6,0.4082,1.652886,1.41831,2029,20.4375,0,100,0,Heating Tanks.... ,111.872222,64.898966,65.300003,110,66.900002,1.019,0,11.7,-44.900002,-46.200001,0,0.029424,8.33462,65.332115,8.040893,8.040579,1.019283,5.505026,151.24028,0.004,0.972,0,0,113.766668,113.466667,112.666667,111.400002,110.099998,109.833333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.433,68.33,14.743,14.471,29.197,C3H8,37091.19032,74835.98119,,384,237.46,13.560845,8.385829,67.699997,11.7,29.398,0.993967,0.985399,1.008694,0,14.410385,8.335234,36935.82506,21364.36787
1/16/2025,12:55.0,2032.96,2033.47,120.15,2.4605,120.7,68.137,0,60,295.6,0.4084,1.651494,1.418893,2032,20.4375,0,100,0,Heating Tanks.... ,112.094444,64.89867,65.300003,109.900002,66.900002,1.02,0,11.71,-44.900002,-46.200001,0,0.063788,8.334064,65.40258,8.043174,8.04286,1.019562,5.505266,151.240356,0.008,0.973,0,0,113.899999,113.833333,112.966667,111.599998,110.199999,110.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.433,68.33,14.733,14.461,29.209,C3H8,37065.55893,74866.73886,,396,237.78,13.984621,8.397129,67.599998,11.71,29.397,0.994147,0.985586,1.008686,0,14.323203,8.347977,36712.36712,21397.03005
1/16/2025,12:58.0,2035.96,2036.47,120.15,2.4605,120.8,68.238,0,60,295.6,0.4085,1.652754,1.41831,2035,20.4375,0,100,0,Heating Tanks.... ,112.205555,64.899114,65.300003,109.900002,66.900002,1.02,0,11.72,-44.799999,-46.400002,0,0.069422,8.33429,65.372742,8.044783,8.044469,1.019824,5.505102,151.240326,0.008,0.973,0,0,113.999997,113.733332,112.966667,111.599998,110.5,110.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.713,14.441,29.221,C3H8,37014.29614,74897.49653,,384,238.1,13.560845,8.40843,67.699997,11.72,29.397,0.993982,0.985399,1.00871,0,14.290339,8.357831,36628.13139,21422.28514
1/16/2025,13:01.0,2038.96,2039.47,120.15,2.4603,120.7,68.338,0,60,295.6,0.4084,1.651425,1.418893,2038,20.4375,0,100,0,Heating Tanks.... ,112.177778,64.900445,65.300003,110,66.900002,1.02,0,11.71,-44.700001,-46.5,-0.001,0.045868,8.334157,65.388779,8.044783,8.044469,1.019874,5.504918,151.240295,0.006,0.973,0,0,114,113.666667,112.5,111.800001,110.599998,110.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.73,14.458,29.233,C3H8,37057.86951,74928.25421,,396,238.46,13.984621,8.421143,67.699997,11.71,29.397,0.993958,0.985399,1.008686,0,14.216283,8.370263,36438.31468,21454.15213
1/16/2025,13:04.0,2041.96,2042.47,120.15,2.4602,120.7,68.439,0,60,295.6,0.4083,1.652101,1.41831,2041,20.4375,0,100,0,Heating Tanks.... ,112.172222,64.90222,65.300003,110.099998,66.900002,1.02,0,11.7,-44.599998,-46.5,0,0.021621,8.334025,65.407082,8.044783,8.044469,1.019991,5.50545,151.240311,0.003,0.973,0,0,114.033333,113.199999,112.666664,111.900002,110.833333,110.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.433,68.33,14.696,14.425,29.246,C3H8,36973.28591,74961.57502,,444,238.82,15.679727,8.433857,67.599998,11.7,29.397,0.994122,0.985586,1.008661,0,14.097763,8.384285,36134.53207,21490.09243
1/16/2025,13:07.0,2044.96,2045.48,120.15,2.4607,120.8,68.54,0,60,295.7,0.4085,1.65201,1.41831,2044,20.4375,0,100,0,Heating Tanks.... ,112.166666,64.903996,65.300003,110.166664,66.900002,1.02,0,11.7,-44.599998,-46.599998,0,0.01081,8.334043,65.40432,8.044783,8.044469,1.020289,5.504902,151.240158,0.001,0.973,0,0,113.866669,113.166664,112.766668,112.033333,110.633331,110.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.434,68.33,14.713,14.441,29.258,C3H8,37014.29614,74992.33269,,432,239.18,15.25595,8.44657,67.699997,11.7,29.397,0.993934,0.985399,1.008661,0,14.040162,8.395332,35986.89302,21518.40581
1/16/2025,13:10.0,2047.96,2048.48,120.15,2.4609,120.8,68.64,0,60,295.7,0.4086,1.651428,1.417811,2047,20.4375,0,100,0,Heating Tanks.... ,112.216667,64.905771,65.300003,110.199997,66.900002,1.021,0,11.71,-44.599998,-46.599998,0,0,8.333822,65.431961,8.044783,8.044469,1.020497,5.504825,151.240204,0,0.973,0,0,113.800003,113.300003,112.866666,112.099998,110.599998,110.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.434,68.33,14.723,14.451,29.27,C3H8,37039.92753,75023.09036,,408,239.52,14.408398,8.458577,67.599998,11.71,29.397,0.994147,0.985586,1.008686,0,14.074727,8.409065,36075.487,21553.60685
1/16/2025,13:13.0,2050.96,2051.48,120.15,2.4604,120.7,68.741,0,60,295.6,0.4084,1.652211,1.418893,2050,20.4375,0,100,0,Heating Tanks.... ,112.305556,64.907842,65.300003,110.300001,66.900002,1.021,0,11.71,-44.599998,-46.599998,0,0,8.334041,65.404778,8.044783,8.044469,1.021061,5.505314,151.240234,0,0.973,0,0,113.833336,113.366669,112.766668,112.233332,110.633331,111.000003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.433,68.33,14.733,14.461,29.282,C3H8,37065.55893,75053.84804,,396,239.84,13.984621,8.469878,67.699997,11.71,29.397,0.993958,0.985399,1.008686,0,14.13565,8.418703,36231.64261,21578.31019
1/16/2025,13:16.0,2053.96,2054.48,120.15,2.4605,120.7,68.842,0,60,295.6,0.4084,1.651494,1.41831,2053,20.4375,0,100,0,Heating Tanks.... ,112.477778,64.910504,65.300003,110.533333,66.900002,1.021,0,11.72,-44.700001,-46.599998,0,0,8.334298,65.373161,8.044783,8.044469,1.021164,5.50532,151.240189,0,0.973,0,0,114.033333,113.566666,112.699997,112.300003,110.800001,111.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.736,14.465,29.294,C3H8,37075.81148,75084.60571,,396,240.18,13.984621,8.481885,67.699997,11.72,29.396,0.993949,0.985399,1.008677,0,14.232876,8.430565,36480.84604,21608.71239
1/16/2025,13:19.0,2056.96,2057.48,120.15,2.4605,120.8,68.942,0,60,295.6,0.4085,1.65129,1.41831,2056,20.4375,0,100,0,Heating Tanks.... ,112.494447,64.913167,65.300003,110.666664,66.900002,1.021,0,11.72,-44.799999,-46.599998,0,0,8.334306,65.374123,8.044783,8.044469,1.021226,5.504814,151.240295,0,0.973,0,0,113.833336,113.766668,112.900002,112.300003,110.800003,111.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.683,14.415,29.306,C3H8,36947.65451,75115.36338,,408,240.52,14.408398,8.493892,67.599998,11.72,29.397,0.994171,0.985586,1.00871,0,14.371404,8.444379,36835.9131,21644.12099
1/16/2025,13:22.0,2059.96,2060.48,120.15,2.4602,120.7,69.043,0,60,295.6,0.4083,1.652101,1.41831,2059,20.4375,0,100,0,Heating Tanks.... ,112.544446,64.915534,65.300003,110.766668,66.900002,1.021,0,11.69,-44.799999,-46.5,0,0,8.334313,65.372475,8.044783,8.044469,1.02124,5.505292,151.24025,0,0.973,0,0,113.933334,113.833336,113.033333,112.300003,110.900002,111.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.99,0.55,29.432,68.33,14.726,14.488,29.318,C3H8,37134.76369,75146.12106,,408,240.86,14.408398,8.505899,67.599998,11.69,29.396,0.994065,0.985586,1.008603,0,14.455642,8.455418,37051.82616,21672.41629
1/16/2025,13:25.0,2062.96,2063.49,120.15,2.4605,120.7,69.144,0,60,295.6,0.4084,1.651087,1.418893,2062,20.4375,0,100,0,Heating Tanks.... ,112.6,64.915534,65.300003,110.800003,66.900002,1.022,0,11.7,-44.900002,-46.400002,0,0,8.334266,65.378128,8.044783,8.044469,1.021669,5.50544,151.240128,0,0.973,0,0,114.166664,113.666667,113,112.300003,111.366669,111.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.434,68.33,14.726,14.461,29.33,C3H8,37065.55893,75176.87873,,432,241.24,15.25595,8.519318,67.599998,11.7,29.397,0.994122,0.985586,1.008661,0,14.449408,8.469245,37035.84594,21707.85487
1/16/2025,13:28.0,2065.96,2066.49,120.15,2.4607,120.8,69.244,0,60,295.7,0.4086,1.652416,1.41831,2065,20.4375,0,100,0,Heating Tanks.... ,112.655557,64.91435,65.300003,110.733332,66.900002,1.022,0,11.7,-45.099998,-46.299999,0,0,8.33459,65.33757,8.044783,8.044469,1.022285,5.50591,151.240112,0,0.973,0,0,114.366669,113.766668,113.199999,112.300003,111.333333,110.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.63,29.433,68.33,14.69,14.451,29.342,C3H8,37039.92753,75207.6364,,456,241.6,16.103503,8.532032,67.699997,11.7,29.397,0.993934,0.985399,1.008661,0,14.431553,8.480275,36990.08169,21736.12695
1/16/2025,13:31.0,2068.96,2069.49,120.15,2.4601,120.7,69.345,0,60,295.6,0.4083,1.652413,1.41831,2068,20.4375,0,100,0,Heating Tanks.... ,112.733333,64.912575,65.300003,110.733332,66.900002,1.022,0,11.71,-45.099998,-46.299999,0,0,8.334469,65.351494,8.044783,8.044469,1.022333,5.505313,151.240311,0,0.973,0,0,114.233332,113.933332,113.300003,112.466667,111.199997,111.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.67,29.434,68.33,14.73,14.547,29.354,C3H8,37285.98891,75238.39407,,432,241.96,15.25595,8.544745,67.699997,11.71,29.397,0.993958,0.985399,1.008686,0,14.464623,8.493118,37074.84559,21769.04575
1/16/2025,13:34.0,2071.96,2072.49,120.15,2.4603,120.7,69.446,0,60,295.6,0.4083,1.653091,1.41831,2071,20.4375,0,100,0,Heating Tanks.... ,112.727778,64.911244,65.300003,110.833336,66.900002,1.023,0,11.71,-45.099998,-46.200001,0,0,8.334289,65.375626,8.044783,8.044469,1.022747,5.505156,151.240265,0,0.973,0,0,114.133331,113.733332,113.333336,112.599998,111.233332,111.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.68,29.433,68.33,14.706,14.528,29.366,C3H8,37237.28927,75269.15175,,408,242.28,14.408398,8.556046,67.599998,11.71,29.397,0.994147,0.985586,1.008686,0,14.523817,8.505963,37226.56638,21801.97006
1/16/2025,13:37.0,2074.96,2075.49,120.15,2.4612,120.9,69.546,0,60,295.7,0.4087,1.651024,1.41831,2074,20.4375,0,100,0,Heating Tanks.... ,112.777779,64.909913,65.300003,110.900002,66.900002,1.023,0,11.69,-45.099998,-46.099998,0,0,8.333866,65.430611,8.044783,8.044469,1.02292,5.505875,151.240234,0,0.973,0,0,114.099998,113.900002,113.366669,112.599998,111.400002,111.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.67,29.432,68.33,14.72,14.544,29.378,C3H8,37278.2995,75299.90942,,408,242.64,14.408398,8.568759,67.599998,11.69,29.397,0.994098,0.985586,1.008636,0,14.599383,8.518187,37420.2535,21833.30101
1/16/2025,13:40.0,2077.96,2078.49,120.15,2.4608,120.8,69.647,0,60,295.7,0.4086,1.651495,1.41831,2077,20.4375,0,100,0,Heating Tanks.... ,112.838889,64.908285,65.300003,111.033333,66.900002,1.023,0,11.69,-45.099998,-46.200001,0,0,8.333845,65.433739,8.044783,8.044469,1.02292,5.505092,151.240173,0,0.973,0,0,114,113.800003,113.400002,112.666664,111.5,111.666667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.68,29.434,68.33,14.706,14.531,29.39,C3H8,37244.97868,75330.66709,,420,242.98,14.832174,8.580766,67.599998,11.69,29.397,0.994098,0.985586,1.008636,0,14.717718,8.530123,37723.56412,21863.89498
1/16/2025,13:43.0,2080.96,2081.49,120.15,2.4605,120.7,69.748,0,60,295.6,0.4084,1.653363,1.41831,2080,20.4375,0,100,0,Heating Tanks.... ,112.95,64.90651,65.300003,111.166664,66.900002,1.023,0,11.71,-45.099998,-46.099998,0,0,8.334012,65.412598,8.044783,8.044469,1.023458,5.504828,151.240036,0,0.973,0,0,114.099998,113.933334,113.566666,112.800001,111.5,111.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.12,0.69,29.434,68.33,14.693,14.521,29.402,C3H8,37219.34729,75361.42477,,408,243.32,14.408398,8.592773,67.599998,11.71,29.397,0.994147,0.985586,1.008686,0,14.822896,8.542476,37993.14802,21895.55619
1/16/2025,13:46.0,2083.96,2084.49,120.15,2.4606,120.8,69.848,0,60,295.7,0.4085,1.652077,1.41831,2083,20.4375,0,100,0,Heating Tanks.... ,113.083334,64.904735,65.300003,111.266668,66.900002,1.024,0,11.71,-44.900002,-46.200001,0.001,0,8.334439,65.355042,8.044783,8.044469,1.023675,5.50531,151.240173,0,0.973,0,0,114.366669,114.199999,113.700002,113,111.666667,111.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.12,0.68,29.433,68.33,14.723,14.551,29.415,C3H8,37296.24147,75394.74558,,420,243.7,14.832174,8.606192,67.599998,11.71,29.397,0.994147,0.985586,1.008686,0,14.829432,8.555817,38009.90078,21929.75112
1/16/2025,13:49.0,2086.96,2087.49,120.15,2.4601,120.7,69.949,0,60,295.6,0.4083,1.652819,1.41831,2086,20.4375,0,100,0,Heating Tanks.... ,113.105555,64.903404,65.300003,111.333336,66.900002,1.024,0,11.71,-44.900002,-46.299999,0,0,8.334518,65.350433,8.044783,8.044469,1.023675,5.505175,151.239929,0,0.973,0,0,114.300001,114.199999,113.699997,113.166664,111.866669,111.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.12,0.68,29.432,68.33,14.73,14.554,29.427,C3H8,37303.93089,75425.50325,,456,244.08,16.103503,8.619612,67.599998,11.71,29.397,0.994147,0.985586,1.008686,0,14.790084,8.569158,37909.04799,21963.94606
1/16/2025,13:52.0,2089.96,2090.49,120.15,2.4605,120.7,70.05,0,60,295.6,0.4084,1.65316,1.41831,2089,20.4375,0,100,0,Heating Tanks.... ,113.172223,64.903256,65.300003,111.433334,66.900002,1.024,0,11.7,-44.799999,-46.400002,0,0,8.334519,65.354248,8.044783,8.044469,1.023675,5.505352,151.239944,0,0.973,0,0,114.266668,114.233332,114.066666,113.233332,111.900002,111.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.12,0.68,29.433,68.33,14.72,14.544,29.439,C3H8,37278.2995,75456.26092,,444,244.44,15.679727,8.632325,67.599998,11.7,29.397,0.994122,0.985586,1.008661,0,14.79356,8.581588,37917.9578,21995.80519
1/16/2025,13:55.0,2092.96,2093.49,120.15,2.4608,120.8,70.15,0,60,295.7,0.4086,1.651699,1.41831,2092,20.4375,0,100,0,Heating Tanks.... ,113.294445,64.903552,65.300003,111.5,66.900002,1.024,0,11.69,-44.700001,-46.400002,0,0,8.334514,65.360474,8.044783,8.044469,1.024019,5.505327,151.239899,0,0.973,0,0,114.400002,114.666664,114,113.366669,111.900002,111.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.67,29.433,68.33,14.7,14.518,29.451,C3H8,37211.65787,75487.0186,,408,244.76,14.408398,8.643626,67.599998,11.69,29.396,0.994065,0.985586,1.008603,0,14.818396,8.592328,37981.61559,22023.3356
1/16/2025,13:58.0,2095.96,2096.5,120.15,2.4604,120.8,70.251,0,60,295.6,0.4085,1.651967,1.41831,2095,20.4375,0,100,0,Heating Tanks.... ,113.405556,64.9037,65.300003,111.533333,66.900002,1.024,0,11.7,-44.599998,-46.5,0,0,8.334161,65.402733,8.044783,8.044469,1.024313,5.505226,151.239975,0,0.973,0,0,114.566666,114.899999,113.933334,113.433334,111.766668,111.833333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.434,68.33,14.73,14.458,29.463,C3H8,37057.86951,75517.77627,,396,245.1,13.984621,8.655633,67.599998,11.7,29.397,0.994122,0.985586,1.008661,0,14.826698,8.604758,38002.89415,22055.19494
1/16/2025,14:01.0,2098.96,2099.5,120.15,2.46,120.7,70.352,0,60,295.6,0.4083,1.651423,1.419392,2098,20.4375,0,100,0,Heating Tanks.... ,113.366666,64.903256,65.300003,111.599998,66.900002,1.024,0,11.71,-44.700001,-46.599998,-0.001,0,8.334256,65.395584,8.044783,8.044469,1.024313,5.505644,151.239838,0,0.973,0,0,114.699997,114.699999,113.699997,113.5,111.733332,111.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.71,14.438,29.475,C3H8,37006.60672,75548.53394,,420,245.44,14.832174,8.66764,67.599998,11.71,29.397,0.994147,0.985586,1.008686,0,14.867899,8.616905,38108.49656,22086.32793
1/16/2025,14:04.0,2101.96,2102.5,120.15,2.4602,120.7,70.452,0,60,295.6,0.4083,1.652955,1.41831,2101,20.4375,0,100,0,Heating Tanks.... ,113.472223,64.902812,65.300003,111.599998,66.900002,1.024,0,11.72,-44.599998,-46.599998,0,0,8.334415,65.383987,8.044783,8.044469,1.024465,5.505692,151.239746,0,0.973,0,0,114.966667,114.533333,114,113.5,112,111.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.67,14.402,29.487,C3H8,36914.3337,75579.29162,,408,245.76,14.408398,8.678941,67.599998,11.72,29.397,0.994171,0.985586,1.00871,0,14.915611,8.62835,38230.7909,22115.66263
1/16/2025,14:07.0,2104.96,2105.5,120.15,2.4604,120.8,70.553,0,60,295.6,0.4085,1.652617,1.41831,2104,20.4375,0,100,0,Heating Tanks.... ,113.616666,64.902516,65.300003,111.599998,66.900002,1.027,0,11.72,-44.599998,-46.599998,0,0.056221,8.334352,65.391113,8.065081,8.064791,1.027059,5.505392,151.240082,0.007,0.976,0,0,115.233332,114.733332,114.233332,113.5,112.133331,111.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.703,14.435,29.499,C3H8,36998.9173,75610.04929,,396,246.12,13.984621,8.691654,67.599998,11.72,29.397,0.994171,0.985586,1.00871,0,14.862828,8.640989,38095.49983,22148.05862
1/16/2025,14:10.0,2107.96,2108.5,120.15,2.4601,120.7,70.654,0,60,295.6,0.4083,1.652616,1.417811,2107,20.4375,0,100,0,Heating Tanks.... ,113.677778,64.903404,65.300003,111.633331,66.900002,1.027,0,11.71,-44.700001,-46.599998,0,0.135551,8.334509,65.370529,8.067893,8.067579,1.027391,5.504738,151.240097,0.016,0.976,0,0,115.199997,115,114.366669,113.5,112.300003,111.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.434,68.33,14.749,14.481,29.511,C3H8,37116.82171,75640.80696,,420,246.48,14.832174,8.704367,67.699997,11.71,29.397,0.993958,0.985399,1.008686,0,14.727803,8.651776,37749.41277,22175.70837
1/16/2025,14:13.0,2110.96,2111.5,120.15,2.4607,120.8,70.754,0,60,295.7,0.4086,1.651156,1.41831,2110,20.4375,0,100,0,Heating Tanks.... ,113.688889,64.906067,65.306125,111.699997,66.900002,1.028,0,11.7,-44.700001,-46.599998,0,0.159002,8.334658,65.352371,8.070703,8.070418,1.027738,5.505374,151.239975,0.019,0.976,0,0,115.199997,114.966667,114.433334,113.533333,112.333336,111.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.434,68.33,14.716,14.445,29.523,C3H8,37024.5487,75671.56463,,420,246.82,14.832174,8.716374,67.699997,11.7,29.397,0.993934,0.985399,1.008661,0,14.609338,8.663499,37445.76864,22205.75684
1/16/2025,14:16.0,2113.96,2114.5,120.15,2.4608,120.8,70.855,0,60,295.7,0.4087,1.652349,1.41831,2113,20.4375,0,100,0,Heating Tanks.... ,113.677778,64.910504,65.330615,111.800003,66.900002,1.028,0,11.7,-44.700001,-46.599998,0,0.090711,8.334458,65.376221,8.070822,8.070508,1.027759,5.505235,151.239944,0.011,0.976,0,0,115.199997,114.900002,114.333336,113.533333,112.366669,111.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.434,68.33,14.7,14.432,29.535,C3H8,36991.22788,75702.32231,,396,247.12,13.984621,8.726969,67.599998,11.7,29.397,0.994122,0.985586,1.008661,0,14.522152,8.675675,37222.29893,22236.96358
1/16/2025,14:19.0,2116.96,2117.5,120.15,2.4604,120.7,70.956,0,60,295.6,0.4084,1.652821,1.41831,2116,20.4375,0,100,0,Heating Tanks.... ,113.794445,64.916273,65.36939,111.866669,66.900002,1.028,0,11.71,-44.900002,-46.5,0,0.031857,8.334494,65.374619,8.070822,8.070508,1.027918,5.505278,151.23996,0.004,0.976,0,0,115.300003,115.033335,114.466667,113.599998,112.433334,111.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.733,14.465,29.547,C3H8,37075.81148,75733.07998,,372,247.46,13.137068,8.738976,67.599998,11.71,29.397,0.994147,0.985586,1.008686,0,14.413494,8.687823,36943.79412,22268.101
1/16/2025,14:22.0,2119.96,2120.5,120.15,2.4604,120.7,71.056,0,60,295.6,0.4084,1.651764,1.41831,2119,20.4375,0,100,0,Heating Tanks.... ,113.861111,64.923226,65.393879,111.900002,66.900002,1.028,0,11.7,-44.900002,-46.5,0,0.014717,8.334175,65.414131,8.070822,8.070508,1.028125,5.505235,151.240021,0.002,0.976,0,0,115.400002,115.199997,114.533333,113.699997,112.5,111.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.723,14.451,29.559,C3H8,37039.92753,75763.83765,,384,247.76,13.560845,8.74957,67.599998,11.7,29.397,0.994122,0.985586,1.008661,0,14.314756,8.698143,36690.71409,22294.55365
1/16/2025,14:25.0,2122.96,2123.5,120.15,2.4605,120.8,71.157,0,60,295.6,0.4085,1.652347,1.41831,2122,20.4375,0,100,0,Heating Tanks.... ,113.833333,64.931066,65.400002,111.900002,66.900002,1.028,0,11.71,-44.900002,-46.400002,0,0.003679,8.334158,65.415184,8.070822,8.070508,1.028125,5.505225,151.240097,0,0.976,0,0,115.433334,115.199997,114.466667,113.733332,112.5,111.666667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.7,14.432,29.571,C3H8,36991.22788,75794.59532,,396,248.08,13.984621,8.760871,67.599998,11.71,29.397,0.994147,0.985586,1.008686,0,14.24235,8.70959,36505.12929,22323.89273
1/16/2025,14:28.0,2125.96,2126.5,120.15,2.4601,120.7,71.258,0,60,295.6,0.4083,1.652169,1.417811,2125,20.4375,0,100,0,Heating Tanks.... ,113.922223,64.940386,65.400002,112,66.900002,1.028,0,11.72,-44.900002,-46.400002,0,0,8.334157,65.418747,8.070822,8.070508,1.028281,5.505172,151.23996,0,0.976,0,0,115.5,115.233332,114.5,113.833336,112.466667,112,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.434,68.33,14.703,14.432,29.583,C3H8,36991.22788,75825.353,,396,248.44,13.984621,8.773584,67.599998,11.72,29.397,0.994171,0.985586,1.00871,0,14.135414,8.722441,36231.03604,22356.83278
1/16/2025,14:31.0,2128.96,2129.5,120.15,2.46,120.6,71.358,0,60,295.6,0.4082,1.651829,1.41831,2128,20.4375,0,100,0,Heating Tanks.... ,114.027778,64.950888,65.400002,112.099998,66.900002,1.028,0,11.72,-45.099998,-46.299999,0,0,8.334161,65.415268,8.070822,8.070508,1.028281,5.504678,151.239914,0,0.976,0,0,115.5,115.266668,114.866666,113.900002,112.5,112.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.433,68.33,14.673,14.402,29.595,C3H8,36914.3337,75856.11067,,432,248.82,15.25595,8.787004,67.599998,11.72,29.397,0.994171,0.985586,1.00871,0,14.002166,8.735783,35889.50461,22391.02855
1/16/2025,14:34.0,2131.96,2132.5,120.15,2.4607,120.8,71.459,0,60,295.7,0.4085,1.652416,1.41831,2131,20.4375,0,100,0,Heating Tanks.... ,114.155556,64.961539,65.400002,112.199997,66.900002,1.028,0,11.73,-45.099998,-46.299999,0,0,8.334089,65.424278,8.070822,8.070508,1.028281,5.505902,151.239838,0,0.977,0,0,115.733332,115.266665,115.033333,113.900002,112.699999,112.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.716,14.445,29.607,C3H8,37024.5487,75886.86834,,444,249.18,15.679727,8.799717,67.599998,11.73,29.397,0.994195,0.985586,1.008735,0,13.934815,8.748635,35716.87267,22423.97095
1/16/2025,14:37.0,2134.96,2135.5,120.15,2.4608,120.8,71.56,0,60,295.7,0.4086,1.652552,1.41831,2134,20.4375,0,100,0,Heating Tanks.... ,114.294446,64.970858,65.400002,112.333336,66.900002,1.028,0,11.71,-45,-46.299999,0,0,8.33427,65.402809,8.070822,8.070508,1.028281,5.506036,151.239609,0,0.977,0,0,115.833336,116,114.766668,113.900002,112.900002,112.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.713,14.441,29.619,C3H8,37014.29614,75917.62602,,420,249.52,14.832174,8.811724,67.699997,11.71,29.397,0.993958,0.985399,1.008686,0,13.985944,8.758484,35847.92414,22449.21597
1/16/2025,14:40.0,2137.96,2138.5,120.15,2.4605,120.8,71.66,0,60,295.6,0.4085,1.651697,1.418893,2137,20.4375,0,100,0,Heating Tanks.... ,114.255556,64.976923,65.393879,112.433334,66.900002,1.028,0,11.7,-44.900002,-46.400002,0,0,8.334287,65.412369,8.070822,8.070508,1.028281,5.505524,151.239487,0,0.977,0,0,115.866669,115.633331,114.766668,113.966667,113,112.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.703,14.435,29.631,C3H8,36998.9173,75948.38369,,396,249.84,13.984621,8.823025,67.599998,11.7,29.397,0.994122,0.985586,1.008661,0,14.111059,8.771166,36168.61008,22481.72135
1/16/2025,14:43.0,2140.96,2141.51,120.15,2.4602,120.7,71.761,0,60,295.6,0.4084,1.651085,1.418893,2140,20.4375,0,100,0,Heating Tanks.... ,114.261111,64.981065,65.387757,112.5,66.900002,1.028,0,11.7,-45,-46.400002,0,0,8.334496,65.393471,8.070822,8.070508,1.028281,5.506377,151.239258,0,0.977,0,0,115.866669,115.5,114.733332,114,113.199997,112.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.73,14.455,29.643,C3H8,37050.18009,75979.14136,,396,250.18,13.984621,8.835032,67.699997,11.7,29.397,0.993934,0.985399,1.008661,0,14.272331,8.781437,36581.97409,22508.04735
1/16/2025,14:46.0,2143.96,2144.5,120.15,2.46,120.7,71.862,0,60,295.6,0.4084,1.653089,1.418893,2143,20.4375,0,100,0,Heating Tanks.... ,114.255555,64.983728,65.385716,112.566666,66.900002,1.028,0,11.72,-44.900002,-46.5,0,0,8.334708,65.383118,8.070822,8.070508,1.028281,5.506763,151.238998,0,0.977,0,0,115.833336,115.366669,114.733332,114.099998,113.199997,112.300001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.69,14.418,29.655,C3H8,36955.34393,76009.89903,,408,250.52,14.408398,8.847039,67.699997,11.72,29.397,0.993982,0.985399,1.00871,0,14.449939,8.7938,37037.20828,22539.73488
1/16/2025,14:49.0,2146.96,2147.51,120.15,2.4605,120.8,71.962,0,60,295.6,0.4085,1.652144,1.41831,2146,20.4375,0,100,0,Heating Tanks.... ,114.438889,64.985947,65.385716,112.666664,66.900002,1.029,0,11.72,-44.799999,-46.400002,0,0,8.334772,65.378891,8.070822,8.070508,1.02886,5.506186,151.238968,0,0.977,0,0,115.966667,115.666667,115.066666,114.266668,113.099998,112.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.706,14.435,29.667,C3H8,36998.9173,76040.65671,,408,250.86,14.408398,8.859046,67.699997,11.72,29.397,0.993982,0.985399,1.00871,0,14.555058,8.805735,37306.64342,22570.32529
1/16/2025,14:52.0,2149.96,2150.51,120.15,2.4612,120.9,72.063,0,60,295.7,0.4088,1.65143,1.41831,2149,20.4375,0,100,0,Heating Tanks.... ,114.538889,64.987722,65.387757,112.699997,66.900002,1.03,0,11.71,-44.700001,-46.5,0,0,8.334518,65.411606,8.070822,8.070508,1.030042,5.506211,151.239014,0,0.977,0,0,115.766668,115.900002,115.066666,114.5,113.066666,112.933332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.432,68.33,14.733,14.461,29.679,C3H8,37065.55893,76071.41438,,420,251.24,14.832174,8.872465,67.699997,11.71,29.397,0.993958,0.985399,1.008686,0,14.538358,8.818858,37263.83806,22603.96369
1/16/2025,14:55.0,2152.96,2153.51,120.15,2.4608,120.8,72.164,0,60,295.7,0.4087,1.652552,1.41831,2152,20.4375,0,100,0,Heating Tanks.... ,114.644444,64.988166,65.393879,112.733332,66.900002,1.031,0,11.7,-44.799999,-46.599998,0,0.03024,8.334621,65.397728,8.080336,8.080059,1.031387,5.505929,151.239334,0.004,0.978,0,0,115.900002,115.933334,115.466667,114.666664,113.199997,112.699999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.683,14.415,29.691,C3H8,36947.65451,76102.17205,,456,251.6,16.103503,8.885179,67.599998,11.7,29.396,0.99409,0.985586,1.008628,0,14.482222,8.832663,37119.95498,22639.34584
1/16/2025,14:58.0,2155.96,2156.51,120.15,2.4606,120.8,72.264,0,60,295.6,0.4086,1.65163,1.417811,2155,20.4375,0,100,0,Heating Tanks.... ,114.73889,64.988018,65.400002,112.800003,66.900002,1.036,0,11.7,-44.599998,-46.599998,0,0.179115,8.334588,65.402374,8.116142,8.11585,1.03568,5.505433,151.239853,0.022,0.982,0,0,116.333336,115.866666,115.400002,114.766668,113.266665,112.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.46,29.433,68.33,14.723,14.438,29.703,C3H8,37006.60672,76132.92973,,444,251.96,15.679727,8.897892,67.699997,11.7,29.397,0.993934,0.985399,1.008661,0,14.477061,8.843916,37106.72626,22668.18935
1/16/2025,15:01.0,2158.96,2159.51,120.15,2.4601,120.7,72.365,0,60,295.6,0.4084,1.651762,1.41831,2158,20.4375,0,100,0,Heating Tanks.... ,114.811112,64.988018,65.400002,112.900002,66.900002,1.036,0,11.71,-44.599998,-46.599998,0,0.34191,8.334399,65.426689,8.121058,8.120744,1.036269,5.505317,151.239822,0.041,0.983,0,0,116.433334,115.866669,115.400002,114.833336,113.566666,112.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.9,0.46,29.433,68.33,14.696,14.412,29.715,C3H8,36939.9651,76163.6874,,408,252.28,14.408398,8.909193,67.699997,11.71,29.396,0.993925,0.985399,1.008652,0,14.516374,8.855071,37207.49011,22696.78201
1/16/2025,15:04.0,2161.96,2162.51,120.15,2.4604,120.8,72.466,0,60,295.6,0.4085,1.651561,1.41831,2161,20.4375,0,100,0,Heating Tanks.... ,115.005555,64.988905,65.400002,112.900002,66.900002,1.036,0,11.7,-44.700001,-46.599998,0,0.314169,8.334346,65.430695,8.121058,8.120744,1.036269,5.505224,151.239822,0.038,0.983,0,0,116.466667,116.566666,115.5,114.866669,113.933334,112.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.72,14.451,29.727,C3H8,37039.92753,76194.44507,,408,252.62,14.408398,8.9212,67.699997,11.7,29.396,0.993901,0.985399,1.008628,0,14.590281,8.866789,37396.92382,22726.81676
1/16/2025,15:07.0,2164.96,2165.51,120.15,2.4601,120.7,72.566,0,60,295.6,0.4084,1.651356,1.41831,2164,20.4375,0,100,0,Heating Tanks.... ,115.044444,64.992012,65.404083,112.900002,66.900002,1.037,0,11.69,-44.700001,-46.5,0,0.137627,8.334558,65.406891,8.121058,8.120744,1.036535,5.505373,151.239807,0.017,0.983,0,0,116.5,116.399999,115.599998,114.900002,114.099998,112.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.713,14.445,29.739,C3H8,37024.5487,76225.20274,,408,252.98,14.408398,8.933913,67.699997,11.69,29.396,0.993877,0.985399,1.008603,0,14.710243,8.879209,37704.40378,22758.64926
1/16/2025,15:10.0,2167.96,2168.51,120.15,2.46,120.7,72.667,0,60,295.6,0.4084,1.653089,1.41831,2167,20.4375,0,100,0,Heating Tanks.... ,115.027777,64.995562,65.420409,112.900002,66.900002,1.037,0,11.69,-44.700001,-46.400002,0,0.012682,8.334634,65.396049,8.121058,8.120744,1.036835,5.505333,151.239685,0.002,0.983,0,0,116.566666,116.033333,115.599998,115.033333,114.166664,112.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.693,14.425,29.751,C3H8,36973.28591,76255.96042,,408,253.32,14.408398,8.94592,67.699997,11.69,29.396,0.993877,0.985399,1.008603,0,14.818657,8.891142,37982.28431,22789.23642
1/16/2025,15:13.0,2170.96,2171.51,120.15,2.4609,120.8,72.768,0,60,295.7,0.4087,1.651632,1.41831,2170,20.4375,0,100,0,Heating Tanks.... ,115.177777,64.997781,65.434695,112.966667,66.900002,1.037,0,11.71,-44.799999,-46.299999,0,0,8.334751,65.380699,8.121058,8.120744,1.036956,5.505407,151.239746,0,0.983,0,0,116.699997,116.600001,115.699997,115.099998,114.066666,112.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.703,14.435,29.763,C3H8,36998.9173,76286.71809,,432,253.7,15.25595,8.959339,67.699997,11.71,29.396,0.993925,0.985399,1.008652,0,14.833256,8.904913,38019.70284,22824.53463
1/16/2025,15:16.0,2173.96,2174.52,120.15,2.4604,120.8,72.868,0,60,295.6,0.4085,1.650951,1.418893,2173,20.4375,0,100,0,Heating Tanks.... ,115.144445,64.997929,65.428573,113,66.900002,1.037,0,11.72,-45,-46.200001,0,0,8.335005,65.349159,8.121058,8.120744,1.036994,5.505616,151.239746,0,0.983,0,0,116.699999,116.433334,115.766668,115.099998,114.066666,112.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.726,14.455,29.775,C3H8,37050.18009,76317.47576,,444,254.08,15.679727,8.972759,67.699997,11.72,29.396,0.993949,0.985399,1.008677,0,14.78699,8.918469,37901.11801,22859.27906
1/16/2025,15:19.0,2176.96,2177.52,120.15,2.4603,120.8,72.969,0,60,295.6,0.4085,1.651425,1.41831,2176,20.4375,0,100,0,Heating Tanks.... ,115.216667,64.996598,65.410205,113,66.900002,1.037,0,11.71,-45,-46.200001,-0.001,0,8.334662,65.394463,8.121058,8.120744,1.036994,5.505624,151.239624,0,0.983,0,0,116.900002,116.533333,115.800003,115.166664,114,112.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.713,14.445,29.787,C3H8,37024.5487,76348.23344,,444,254.42,15.679727,8.984766,67.699997,11.71,29.396,0.993925,0.985399,1.008652,0,14.767052,8.930186,37850.01361,22889.3106
1/16/2025,15:22.0,2179.96,2180.52,120.15,2.4602,120.7,73.07,0,60,295.6,0.4084,1.651085,1.41831,2179,20.4375,0,100,0,Heating Tanks.... ,115.216667,64.994083,65.400002,113.033333,66.900002,1.037,0,11.71,-45.099998,-46.099998,0,0,8.334496,65.414803,8.121058,8.120744,1.036994,5.505495,151.239517,0,0.983,0,0,116.733332,116.533333,115.800003,115.233332,114.033333,112.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.5,29.433,68.33,14.686,14.418,29.799,C3H8,36955.34393,76378.99111,,420,254.76,14.832174,8.996773,67.699997,11.71,29.396,0.993925,0.985399,1.008652,0,14.781707,8.94212,37887.57595,22919.89926
1/16/2025,15:25.0,2182.96,2183.52,120.15,2.4602,120.8,73.17,0,60,295.6,0.4085,1.652549,1.41831,2182,20.4375,0,100,0,Heating Tanks.... ,115.161112,64.989941,65.400002,113.099998,66.900002,1.037,0,11.68,-45.200001,-46.099998,0,0,8.334582,65.402939,8.121058,8.120744,1.036994,5.505804,151.23941,0,0.983,0,0,116.633331,116.5,115.766668,115.266668,113.966667,112.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.434,68.33,14.736,14.465,29.811,C3H8,37075.81148,76409.74878,,384,255.1,13.560845,9.00878,67.699997,11.68,29.396,0.993853,0.985399,1.008579,0,14.809598,8.953399,37959.06539,22948.80993
1/16/2025,15:28.0,2185.96,2186.52,120.15,2.4594,120.6,73.271,0,60,295.5,0.4081,1.652639,1.41831,2185,20.4375,0,100,0,Heating Tanks.... ,115.205557,64.984616,65.400002,113.166664,66.900002,1.037,0,11.71,-45.200001,-46.200001,0,0,8.334294,65.439621,8.121058,8.120744,1.036994,5.505704,151.239044,0,0.983,0,0,116.766668,116.566666,115.766668,115.333336,113.866669,112.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.716,14.445,29.823,C3H8,37024.5487,76440.50645,,408,255.44,14.408398,9.020787,67.599998,11.71,29.396,0.994114,0.985586,1.008652,0,14.85892,8.967688,38085.48302,22985.435
1/16/2025,15:31.0,2188.96,2189.52,120.15,2.4609,120.8,73.371,0,60,295.7,0.4087,1.652282,1.41831,2188,20.4375,0,100,0,Heating Tanks.... ,115.222224,64.976776,65.400002,113.233332,66.900002,1.037,0,11.7,-45.099998,-46.299999,0,0,8.334372,65.430389,8.121058,8.120744,1.036994,5.506135,151.239014,0,0.983,0,0,116.766668,116.633336,115.800003,115.366669,113.900002,112.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.431,68.33,14.677,14.408,29.835,C3H8,36929.71254,76471.26413,,420,255.76,14.832174,9.032088,67.599998,11.7,29.396,0.99409,0.985586,1.008628,0,14.900085,8.978704,38190.99416,23013.66889
1/16/2025,15:34.0,2191.96,2192.52,120.15,2.4607,120.8,73.472,0,60,295.7,0.4087,1.65201,1.41831,2191,20.4375,0,100,0,Heating Tanks.... ,115.305557,64.967012,65.400002,113.300003,66.900002,1.037,0,11.69,-45,-46.299999,0,0,8.33457,65.409615,8.121058,8.120744,1.036994,5.505599,151.238831,0,0.983,0,0,116.866669,116.899999,115.800003,115.400002,113.933334,112.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.696,14.428,29.847,C3H8,36980.97533,76502.0218,,408,256.12,14.408398,9.044801,67.699997,11.69,29.396,0.993877,0.985399,1.008603,0,14.863944,8.989418,38098.3608,23041.13072
1/16/2025,15:37.0,2194.96,2195.52,120.15,2.4596,120.7,73.573,0,60,295.5,0.4083,1.652952,1.417811,2194,20.4375,0,100,0,Heating Tanks.... ,115.461112,64.958581,65.400002,113.300003,66.900002,1.037,0,11.72,-45,-46.400002,0,0,8.334618,65.403076,8.121058,8.120744,1.036994,5.506014,151.238907,0,0.983,0,0,117.200002,117.033333,116,115.433334,113.966667,113.133334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.73,14.458,29.859,C3H8,37057.86951,76532.77947,,420,256.48,14.832174,9.057514,67.699997,11.72,29.396,0.993949,0.985399,1.008677,0,14.748847,9.002711,37803.34998,23075.20424
1/16/2025,15:40.0,2197.96,2198.52,120.15,2.4604,120.8,73.673,0,60,295.6,0.4086,1.652617,1.417811,2197,20.4375,0,100,0,Heating Tanks.... ,115.600001,64.952811,65.400002,113.300003,66.900002,1.037,0,11.72,-44.900002,-46.5,0,0,8.334946,65.362381,8.121058,8.120744,1.037069,5.506591,151.238983,0,0.983,0,0,117.400002,117,116.233332,115.400002,114.233332,113.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.71,14.438,29.871,C3H8,37006.60672,76563.53715,,420,256.82,14.832174,9.069521,67.699997,11.72,29.396,0.993949,0.985399,1.008677,0,14.622194,9.014646,37478.72051,23105.79364
1/16/2025,15:43.0,2200.96,2201.52,120.15,2.4603,120.8,73.774,0,60,295.6,0.4086,1.652278,1.41831,2200,20.4375,0,100,0,Heating Tanks.... ,115.73889,64.949853,65.400002,113.366669,66.900002,1.041,0.146,11.72,-44.700001,-46.5,0,0.07725,8.334796,65.380402,8.148606,8.148444,1.040704,5.505772,151.23967,0.009,0.986,0,0,117.333336,117.333333,116.366669,115.466667,114.566666,113.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.431,68.33,14.706,14.435,29.883,C3H8,36998.9173,76594.29482,,396,257.12,13.984621,9.080116,67.699997,11.72,29.396,0.993949,0.985399,1.008677,0,14.531767,9.025176,37246.94533,23132.78428
1/16/2025,15:46.0,2203.96,2204.52,120.15,2.4596,120.7,73.875,0,60,295.5,0.4084,1.653155,1.419892,2203,20.4375,0,100,0,Heating Tanks.... ,115.772223,64.95074,65.400002,113.466667,66.900002,1.042,0,11.71,-44.799999,-46.599998,0,0.232562,8.334977,65.360512,8.162815,8.162531,1.042398,5.505184,151.239609,0.028,0.988,0,0,117.466667,117.233335,116.366669,115.533333,114.733332,113.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.432,68.33,14.723,14.455,29.895,C3H8,37050.18009,76625.05249,,372,257.46,13.137068,9.092123,67.699997,11.71,29.396,0.993925,0.985399,1.008652,0,14.441315,9.03689,37015.10391,23162.80917
