Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,15:49.0,2206.96,2207.53,120.15,2.4601,120.7,73.975,0,60,295.6,0.4085,1.651965,1.41831,2206,20.4375,0,100,0,Heating Tanks.... ,115.827778,64.955178,65.400002,113.566666,66.900002,1.043,0,11.71,-44.700001,-46.599998,0,0.34044,8.33484,65.377991,8.164652,8.164338,1.042622,5.505352,151.239548,0.041,0.988,0,0,117.666667,117,116.466667,115.599998,114.833336,113.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.433,68.33,14.723,14.455,29.907,C3H8,37050.18009,76655.81016,,384,257.78,13.560845,9.103423,67.699997,11.71,29.396,0.993925,0.985399,1.008652,0,14.347537,9.048122,36774.73689,23191.59849
1/16/2025,15:52.0,2209.96,2210.52,120.15,2.4601,120.7,74.076,0,60,295.6,0.4085,1.653022,1.41831,2209,20.4375,0,100,0,Heating Tanks.... ,115.877778,64.96361,65.400002,113.633331,66.900002,1.043,0,11.69,-44.599998,-46.599998,0,0.223783,8.335049,65.349968,8.164652,8.164338,1.042637,5.505614,151.239502,0.027,0.988,0,0,117.533333,117.333333,116.533333,115.566666,114.933334,113.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.696,14.428,29.919,C3H8,36980.97533,76686.56784,,396,258.1,13.984621,9.114724,67.699997,11.69,29.396,0.993877,0.985399,1.008603,0,14.278472,9.058913,36597.7146,23219.25597
1/16/2025,15:55.0,2212.96,2213.53,120.15,2.4604,120.8,74.177,0,60,295.6,0.4086,1.652617,1.41831,2212,20.4375,0,100,0,Heating Tanks.... ,116.01111,64.973521,65.410205,113.699997,66.900002,1.043,0,11.7,-44.599998,-46.599998,0,0.065124,8.334756,65.388077,8.164652,8.164338,1.042637,5.505263,151.239578,0.008,0.988,0,0,117.733332,117.599998,116.599998,115.633331,115.133331,113.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.696,14.428,29.931,C3H8,36980.97533,76717.32551,,396,258.44,13.984621,9.126731,67.699997,11.7,29.396,0.993901,0.985399,1.008628,0,14.189698,9.071067,36370.17463,23250.4098
1/16/2025,15:58.0,2215.96,2216.53,120.15,2.4604,120.8,74.277,0,60,295.6,0.4086,1.653024,1.41831,2215,20.4375,0,100,0,Heating Tanks.... ,116.177777,64.985947,65.428573,113.800003,66.900002,1.043,0,11.72,-44.700001,-46.5,0,0.011184,8.334587,65.407219,8.164652,8.164338,1.042637,5.50525,151.239532,0.001,0.988,0,0,118,117.766665,116.666667,115.866669,115.199997,113.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.68,14.412,29.943,C3H8,36939.9651,76748.08318,,432,258.82,15.25595,9.140151,67.699997,11.72,29.396,0.993949,0.985399,1.008677,0,14.064688,9.084848,36049.75586,23285.73129
1/16/2025,16:01.0,2218.96,2219.53,120.15,2.4612,120.9,74.378,0,60,295.7,0.4089,1.651877,1.41831,2218,20.4375,0,100,0,Heating Tanks.... ,116.177777,64.999112,65.434695,113.833336,66.900002,1.043,0,11.74,-44.799999,-46.400002,0,0,8.334489,65.420593,8.164652,8.164338,1.042637,5.505945,151.239517,0,0.988,0,0,117.800001,117.766665,116.766668,116,115.133331,113.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.703,14.435,29.955,C3H8,36998.9173,76778.84086,,432,259.18,15.25595,9.152864,67.699997,11.74,29.396,0.993998,0.985399,1.008726,0,13.985716,9.097928,35847.34092,23319.25659
1/16/2025,16:04.0,2221.96,2222.53,120.15,2.46,120.7,74.479,0,60,295.6,0.4085,1.652886,1.41831,2221,20.4375,0,100,0,Heating Tanks.... ,116.16111,65.009763,65.420409,113.933334,66.900002,1.043,0,11.71,-44.900002,-46.299999,0,0,8.334232,65.453217,8.164652,8.164338,1.042637,5.505824,151.239426,0,0.988,0,0,117.699997,117.400002,116.966667,116.066666,115.133331,113.699999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.716,14.445,29.967,C3H8,37024.5487,76809.59853,,420,259.5,14.832174,9.164165,67.699997,11.71,29.396,0.993925,0.985399,1.008652,0,14.016953,9.108494,35927.40403,23346.3411
1/16/2025,16:07.0,2224.96,2225.53,120.15,2.4596,120.7,74.579,0,60,295.5,0.4083,1.653765,1.41831,2224,20.4375,0,100,0,Heating Tanks.... ,116.266667,65.017751,65.404083,114,66.900002,1.043,0,11.71,-44.900002,-46.200001,0,0,8.334766,65.384254,8.164652,8.164338,1.042848,5.506152,151.239334,0,0.988,0,0,117.766665,117.366669,117.033333,116.199997,115.300003,113.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.432,68.33,14.703,14.435,29.979,C3H8,36998.9173,76840.3562,,408,259.82,14.408398,9.175465,67.599998,11.71,29.396,0.994114,0.985586,1.008652,0,14.110711,9.121456,36167.72063,23379.56359
1/16/2025,16:10.0,2227.96,2228.53,120.15,2.4605,120.8,74.68,0,60,295.6,0.4086,1.65255,1.418893,2227,20.4375,0,100,0,Heating Tanks.... ,116.411112,65.022189,65.400002,114.099998,66.900002,1.043,0,11.72,-45.099998,-46.099998,0,0,8.334675,65.39743,8.164652,8.164338,1.042947,5.505697,151.239227,0,0.988,0,0,117.866669,117.433334,117.466667,116.300003,115.366669,114.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.713,14.441,29.991,C3H8,37014.29614,76871.11387,,396,260.18,13.984621,9.188179,67.699997,11.72,29.396,0.993949,0.985399,1.008677,0,14.227491,9.132585,36467.04335,23408.08889
1/16/2025,16:13.0,2230.96,2231.53,120.15,2.4605,120.8,74.78,0,60,295.6,0.4087,1.6519,1.417811,2230,20.4375,0,100,0,Heating Tanks.... ,116.472223,65.021301,65.400002,114.099998,66.900002,1.043,0,11.71,-45.200001,-46.200001,0,0,8.334522,65.415253,8.164652,8.164338,1.042947,5.506021,151.239044,0,0.988,0,0,117.800001,118.033333,117.333333,116.366669,115.400002,113.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.67,14.402,30.003,C3H8,36914.3337,76901.87155,,408,260.5,14.408398,9.199479,67.699997,11.71,29.396,0.993925,0.985399,1.008652,0,14.370596,9.143595,36833.83998,23436.30773
1/16/2025,16:16.0,2233.96,2234.53,120.15,2.4602,120.8,74.881,0,60,295.6,0.4086,1.653565,1.418893,2233,20.4375,0,100,0,Heating Tanks.... ,116.422223,65.014349,65.400002,114.099998,66.900002,1.043,0,11.72,-45.099998,-46.200001,-0.001,0,8.334518,65.417412,8.164652,8.164338,1.042947,5.506147,151.2388,0,0.988,0,0,118.033333,117.933334,116.966667,116.366669,115.333336,113.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.433,68.33,14.696,14.425,30.015,C3H8,36973.28591,76932.62922,,408,260.86,14.408398,9.212193,67.599998,11.72,29.396,0.994138,0.985586,1.008677,0,14.467659,9.15819,37082.62577,23473.71871
1/16/2025,16:19.0,2236.96,2237.53,120.15,2.4603,120.8,74.982,0,60,295.6,0.4086,1.652034,1.417811,2236,20.4375,0,100,0,Heating Tanks.... ,116.438889,65.002367,65.400002,114.166664,66.900002,1.043,0,11.69,-45.099998,-46.200001,0,0,8.334635,65.411575,8.164652,8.164338,1.042947,5.505544,151.238647,0,0.988,0,0,117.933334,117.966667,117.033335,116.400002,115.199997,114.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.723,14.451,30.027,C3H8,37039.92753,76963.38689,,420,261.24,14.832174,9.225612,67.699997,11.69,29.396,0.993877,0.985399,1.008603,0,14.47429,9.169122,37099.62276,23501.73742
1/16/2025,16:22.0,2239.96,2240.53,120.15,2.4604,120.8,75.082,0,60,295.6,0.4087,1.652821,1.417811,2239,20.4375,0,100,0,Heating Tanks.... ,116.53889,64.988758,65.400002,114.300003,66.900002,1.043,0,11.69,-45.099998,-46.299999,0,0,8.334487,65.434685,8.164652,8.164338,1.042947,5.505286,151.238571,0,0.988,0,0,117.966667,117.833336,117.400002,116.5,115.233332,114.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.693,14.425,30.039,C3H8,36973.28591,76994.14457,,444,261.6,15.679727,9.238326,67.599998,11.69,29.396,0.994065,0.985586,1.008603,0,14.451317,9.183499,37040.74058,23538.58715
1/16/2025,16:25.0,2242.96,2243.53,120.15,2.4596,120.7,75.183,0,60,295.5,0.4083,1.652504,1.41831,2242,20.4375,0,100,0,Heating Tanks.... ,116.611112,64.973521,65.400002,114.366669,66.900002,1.043,0,11.7,-44.900002,-46.400002,0,0,8.334612,65.418236,8.164652,8.164338,1.042947,5.506381,151.238617,0,0.988,0,0,118.100001,117.933332,117.466667,116.566666,115.300001,114.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.706,14.435,30.051,C3H8,36998.9173,77024.90224,,444,261.94,15.679727,9.250333,67.699997,11.7,29.396,0.993901,0.985399,1.008628,0,14.472732,9.193915,37095.6292,23565.28534
1/16/2025,16:28.0,2245.96,2246.53,120.15,2.4598,120.7,75.284,0,60,295.6,0.4084,1.652167,1.41831,2245,20.4375,0,100,0,Heating Tanks.... ,116.600001,64.959764,65.400002,114.400002,66.900002,1.043,0,11.71,-44.799999,-46.400002,0,0.006679,8.334623,65.417358,8.165913,8.165654,1.043452,5.507452,151.238846,0.001,0.989,0,0,118.266668,117.800001,117.233335,116.633331,115.300003,114.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.693,14.422,30.063,C3H8,36965.59649,77055.65991,,408,262.28,14.408398,9.26234,67.599998,11.71,29.396,0.994114,0.985586,1.008652,0,14.533663,9.207819,37251.8037,23600.92348
1/16/2025,16:31.0,2248.96,2249.53,120.15,2.46,120.8,75.384,0,60,295.6,0.4086,1.651626,1.41831,2248,20.4375,0,100,0,Heating Tanks.... ,116.666666,64.948817,65.400002,114.400002,66.900002,1.048,0,11.69,-44.799999,-46.599998,0,0.126774,8.334675,65.411209,8.203742,8.203466,1.047993,5.505713,151.239441,0.015,0.993,0,0,118.433332,117.900002,117.199997,116.599998,115.333336,114.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.432,68.33,14.716,14.448,30.075,C3H8,37032.23811,77086.41758,,408,262.62,14.408398,9.274347,67.699997,11.69,29.396,0.993877,0.985399,1.008603,0,14.612737,9.217558,37454.48204,23625.88532
1/16/2025,16:34.0,2251.96,2252.53,120.15,2.4603,120.8,75.485,0,60,295.6,0.4087,1.652685,1.418893,2251,20.4375,0,100,0,Heating Tanks.... ,116.788888,64.941273,65.400002,114.400002,66.900002,1.049,0,11.7,-44.700001,-46.599998,0,0.299077,8.334576,65.42485,8.208818,8.208503,1.048604,5.505781,151.239288,0.036,0.994,0,0,118.466667,118.033333,117.366669,116.633331,115.533333,114.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.71,14.438,30.087,C3H8,37006.60672,77117.17526,,420,262.96,14.832174,9.286354,67.699997,11.7,29.396,0.993901,0.985399,1.008628,0,14.721325,9.229716,37732.80854,23657.04907
1/16/2025,16:37.0,2254.96,2255.53,120.15,2.4603,120.8,75.586,0,60,295.6,0.4087,1.651425,1.41831,2254,20.4375,0,100,0,Heating Tanks.... ,116.861112,64.938167,65.406124,114.400002,66.900002,1.049,0,11.7,-44.599998,-46.599998,0,0.325363,8.334492,65.435974,8.208818,8.208503,1.048604,5.504984,151.239304,0.039,0.994,0,0,118.333336,118,117.533333,116.766668,115.733332,114.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.48,29.432,68.33,14.7,14.425,30.099,C3H8,36973.28591,77147.93293,,408,263.32,14.408398,9.299067,67.699997,11.7,29.396,0.993901,0.985399,1.008628,0,14.808494,9.242352,37956.23322,23689.43626
1/16/2025,16:40.0,2257.96,2258.53,120.15,2.4605,120.9,75.686,0,60,295.6,0.4088,1.6519,1.41831,2257,20.4375,0,100,0,Heating Tanks.... ,116.983334,64.940386,65.430613,114.533333,66.900002,1.049,0,11.71,-44.700001,-46.599998,0,0.160397,8.33432,65.456352,8.208818,8.208503,1.048604,5.505835,151.239304,0.019,0.994,0,0,118.466667,118.266665,117.800003,116.800003,115.666664,114.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.9,0.47,29.432,68.33,14.7,14.422,30.111,C3H8,36965.59649,77178.6906,,420,263.68,14.832174,9.31178,67.699997,11.71,29.396,0.993925,0.985399,1.008652,0,14.814994,9.255213,37972.89552,23722.40162
1/16/2025,16:43.0,2260.96,2261.53,120.15,2.4602,120.8,75.787,0,60,295.6,0.4086,1.652345,1.418893,2260,20.4375,0,100,0,Heating Tanks.... ,117.088889,64.947042,65.469388,114.699999,66.900002,1.049,0,11.7,-44.700001,-46.599998,0,0.017136,8.334644,65.41571,8.208818,8.208503,1.048604,5.5062,151.239304,0.002,0.994,0,0,118.800001,118.5,117.633331,116.833336,115.866666,114.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.45,29.432,68.33,14.726,14.441,30.123,C3H8,37014.29614,77209.44828,,444,264.06,15.679727,9.3252,67.699997,11.7,29.396,0.993901,0.985399,1.008628,0,14.77212,9.268325,37863.00307,23756.00995
1/16/2025,16:46.0,2263.96,2264.54,120.15,2.4599,120.7,75.887,0,60,295.6,0.4085,1.651693,1.417811,2263,20.4375,0,100,0,Heating Tanks.... ,117.094444,64.955918,65.493878,114.900002,66.900002,1.049,0,11.7,-44.599998,-46.599998,0,0,8.334417,65.444847,8.208818,8.208503,1.048604,5.505592,151.23912,0,0.994,0,0,118.533333,118.433334,117.599998,117.033333,116,114.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.433,68.33,14.703,14.432,30.135,C3H8,36991.22788,77240.20595,,444,264.42,15.679727,9.337913,67.699997,11.7,29.396,0.993901,0.985399,1.008628,0,14.757109,9.280961,37824.52662,23788.39715
1/16/2025,16:49.0,2266.96,2267.54,120.15,2.46,120.8,75.988,0,60,295.6,0.4086,1.65122,1.419392,2266,20.4375,0,100,0,Heating Tanks.... ,117.177777,64.965237,65.497959,114.933334,66.900002,1.049,0,11.7,-44.700001,-46.5,0,0,8.334772,65.399628,8.208818,8.208503,1.048604,5.505763,151.239212,0,0.994,0,0,118.5,118.666667,117.699997,117.099998,116,115.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.433,68.33,14.71,14.435,30.147,C3H8,36998.9173,77270.96362,,420,264.74,14.832174,9.349214,67.699997,11.7,29.396,0.993901,0.985399,1.008628,0,14.77174,9.292193,37862.02838,23817.18577
1/16/2025,16:52.0,2269.96,2270.54,120.15,2.4601,120.8,76.089,0,60,295.6,0.4086,1.652169,1.41831,2269,20.4375,0,100,0,Heating Tanks.... ,117.199999,64.973965,65.479592,114.900002,66.900002,1.049,0,11.7,-44.700001,-46.599998,-0.001,0,8.33474,65.403297,8.208818,8.208503,1.049024,5.505838,151.238998,0,0.994,0,0,118.5,118.366669,117.866669,117.166664,116.133331,115.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.433,68.33,14.733,14.461,30.159,C3H8,37065.55893,77301.72129,,396,265.08,13.984621,9.361221,67.699997,11.7,29.396,0.993901,0.985399,1.008628,0,14.793004,9.304127,37916.53051,23847.77368
1/16/2025,16:55.0,2272.96,2273.54,120.15,2.4602,120.8,76.189,0,60,295.6,0.4087,1.652752,1.41831,2272,20.4375,0,100,0,Heating Tanks.... ,117.294444,64.980178,65.442858,114.900002,66.900002,1.049,0,11.69,-44.599998,-46.5,0,0,8.33445,65.440819,8.208818,8.208503,1.049024,5.506002,151.238907,0,0.994,0,0,118.533333,118.466667,118.033335,117.199997,116.333336,115.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.46,29.433,68.33,14.713,14.432,30.171,C3H8,36991.22788,77332.47897,,408,265.42,14.408398,9.373228,67.699997,11.69,29.396,0.993877,0.985399,1.008603,0,14.837334,9.315833,38030.15472,23877.77961
1/16/2025,16:58.0,2275.96,2276.54,120.15,2.4603,120.8,76.29,0,60,295.6,0.4087,1.652481,1.41831,2275,20.4375,0,100,0,Heating Tanks.... ,117.45,64.98284,65.412246,114.900002,66.900002,1.049,0,11.7,-44.599998,-46.5,0,0,8.334482,65.435547,8.208818,8.208503,1.049024,5.506205,151.23877,0,0.994,0,0,118.633331,118.533333,118.400002,117.233332,116.599998,115.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.683,14.418,30.183,C3H8,36955.34393,77363.23664,,420,265.76,14.832174,9.385235,67.699997,11.7,29.396,0.993901,0.985399,1.008628,0,14.87184,9.327994,38118.59789,23908.9495
1/16/2025,17:01.0,2278.96,2279.54,120.15,2.4604,120.8,76.39,0,60,295.6,0.4087,1.652414,1.41831,2278,20.4375,0,100,0,Heating Tanks.... ,117.555556,64.981657,65.400002,114.833336,66.900002,1.049,0,11.71,-44.599998,-46.5,0,0,8.334402,65.445671,8.208818,8.208503,1.049024,5.506091,151.238495,0,0.994,0,0,118.733332,118.933334,118.300001,117.300003,116.699997,115.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.703,14.435,30.195,C3H8,36998.9173,77393.99431,,408,266.1,14.408398,9.397242,67.699997,11.71,29.396,0.993925,0.985399,1.008652,0,14.827408,9.340156,38004.71417,23940.12087
1/16/2025,17:04.0,2281.96,2282.54,120.15,2.4599,120.7,76.491,0,60,295.6,0.4085,1.65336,1.41831,2281,20.4375,0,100,0,Heating Tanks.... ,117.638889,64.975444,65.400002,114.800003,66.900002,1.049,0,11.71,-44.599998,-46.599998,0,0,8.334763,65.412216,8.208818,8.208503,1.049024,5.506845,151.238403,0,0.994,0,0,118.900002,119.033333,118.333333,117.366669,116.599998,115.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.63,29.433,68.33,14.71,14.458,30.207,C3H8,37057.86951,77424.75199,,408,266.46,14.408398,9.409955,67.699997,11.71,29.396,0.993925,0.985399,1.008652,0,14.71391,9.352792,37713.80214,23972.50886
1/16/2025,17:07.0,2284.96,2285.54,120.15,2.4602,120.8,76.592,0,60,295.6,0.4087,1.651492,1.41831,2284,20.4375,0,100,0,Heating Tanks.... ,117.683332,64.964793,65.400002,114.900002,66.900002,1.049,0,11.7,-44.599998,-46.599998,0,0,8.334754,65.415184,8.208818,8.208503,1.049146,5.506341,151.238434,0,0.994,0,0,119.099998,118.733332,118.466667,117.5,116.666664,115.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.67,29.433,68.33,14.723,14.544,30.22,C3H8,37278.2995,77458.0728,,420,266.82,14.832174,9.422668,67.699997,11.7,29.396,0.993901,0.985399,1.008628,0,14.598755,9.365199,37418.64527,24004.3118
1/16/2025,17:10.0,2287.96,2288.55,120.15,2.4603,120.8,76.692,0,60,295.6,0.4088,1.651831,1.41831,2287,20.4375,0,100,0,Heating Tanks.... ,117.894444,64.953403,65.400002,115.033333,66.900002,1.049,0,11.7,-44.700001,-46.599998,0,0,8.334675,65.424667,8.208818,8.208503,1.049146,5.507243,151.238358,0,0.994,0,0,120.066666,118.733332,118.433334,117.599998,116.699997,115.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.65,29.432,68.33,14.706,14.504,30.232,C3H8,37175.77392,77488.83047,,408,267.12,14.408398,9.433263,67.699997,11.7,29.396,0.993901,0.985399,1.008628,0,14.513274,9.375729,37199.54495,24031.30113
1/16/2025,17:13.0,2290.96,2291.55,120.15,2.4602,120.8,76.793,0,60,295.6,0.4087,1.652752,1.41831,2290,20.4375,0,100,0,Heating Tanks.... ,117.905556,64.943344,65.400002,115.199999,66.900002,1.05,0,11.7,-44.799999,-46.599998,-0.001,0.025479,8.334672,65.426315,8.216381,8.216124,1.050455,5.505879,151.238754,0.003,0.995,0,0,119.666667,118.933334,118.599998,117.666664,116.766668,115.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.434,68.33,14.726,14.455,30.244,C3H8,37050.18009,77519.58814,,372,267.44,13.137068,9.444563,67.699997,11.7,29.396,0.993901,0.985399,1.008628,0,14.434377,9.386961,36997.31961,24060.08976
1/16/2025,17:16.0,2293.96,2294.55,120.15,2.4599,120.8,76.894,0,60,295.6,0.4087,1.65149,1.419392,2293,20.4375,0,100,0,Heating Tanks.... ,117.927779,64.935504,65.400002,115.300003,66.900002,1.055,0,11.7,-44.799999,-46.5,0,0.182256,8.334647,65.429214,8.253396,8.253115,1.054888,5.505318,151.23912,0.022,0.999,0,0,119.533333,119.133334,118.533333,117.766668,116.800003,115.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.723,14.455,30.256,C3H8,37050.18009,77550.34582,,372,267.76,13.137068,9.455864,67.699997,11.7,29.396,0.993901,0.985399,1.008628,0,14.362041,9.398193,36811.91202,24088.87838
1/16/2025,17:19.0,2296.96,2297.55,120.15,2.4604,120.8,76.994,0,60,295.6,0.4088,1.651967,1.41831,2296,20.4375,0,100,0,Heating Tanks.... ,117.955558,64.93151,65.406124,115.300003,66.900002,1.055,0,11.72,-44.799999,-46.400002,0,0.348325,8.334485,65.448784,8.254115,8.253801,1.054968,5.505079,151.239166,0.042,0.999,0,0,119.566666,119.066668,118.700002,117.800003,116.800003,115.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.696,14.428,30.268,C3H8,36980.97533,77581.10349,,384,268.06,13.560845,9.466458,67.699997,11.72,29.396,0.993949,0.985399,1.008677,0,14.294633,9.409181,36639.13616,24117.04323
1/16/2025,17:22.0,2299.96,2300.55,120.15,2.4604,120.8,77.095,0,60,295.6,0.4088,1.651764,1.41831,2299,20.4375,0,100,0,Heating Tanks.... ,118.066667,64.931954,65.430613,115.366669,66.900002,1.055,0,11.7,-45.200001,-46.299999,0,0.292119,8.334348,65.465546,8.254115,8.253801,1.055015,5.505876,151.23909,0.035,0.999,0,0,119.699999,119.5,118.599998,117.800003,117,115.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.716,14.448,30.28,C3H8,37032.23811,77611.86116,,396,268.44,13.984621,9.479878,67.699997,11.7,29.396,0.993901,0.985399,1.008628,0,14.187729,9.42206,36365.12646,24150.05419
1/16/2025,17:25.0,2302.96,2303.55,120.15,2.4602,120.8,77.196,0,60,295.6,0.4088,1.651898,1.417811,2302,20.4375,0,100,0,Heating Tanks.... ,118.061111,64.937723,65.469388,115.400002,66.900002,1.055,0,11.69,-45.099998,-46.200001,0,0.114228,8.334641,65.430428,8.254115,8.253801,1.055055,5.506559,151.239075,0.014,0.999,0,0,119.599998,119.300001,118.699999,117.833336,117.099998,115.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.434,68.33,14.696,14.428,30.292,C3H8,36980.97533,77642.61884,,432,268.8,15.25595,9.492591,67.699997,11.69,29.397,0.99391,0.985399,1.008636,0,14.049508,9.434778,36010.84701,24182.6512
1/16/2025,17:28.0,2305.96,2306.55,120.15,2.4599,120.8,77.296,0,60,295.6,0.4086,1.6521,1.418893,2305,20.4375,0,100,0,Heating Tanks.... ,118.200001,64.948374,65.493878,115.433334,66.900002,1.055,0,11.72,-45.099998,-46.099998,0,0.004194,8.334767,65.414795,8.254115,8.253801,1.055055,5.505359,151.238968,0.001,0.999,0,0,119.933334,119.633336,118.733332,117.966667,117.033333,115.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.693,14.425,30.304,C3H8,36973.28591,77673.37651,,444,269.16,15.679727,9.505305,67.699997,11.72,29.397,0.993982,0.985399,1.00871,0,13.950739,9.448105,35757.68847,24216.80919
1/16/2025,17:31.0,2308.96,2309.55,120.15,2.4603,120.8,77.397,0,60,295.6,0.4088,1.651018,1.41831,2308,20.4375,0,100,0,Heating Tanks.... ,118.283333,64.96435,65.5,115.566666,66.900002,1.055,0,11.7,-45.099998,-46.099998,0,0,8.334858,65.403252,8.254115,8.253801,1.055421,5.506172,151.238907,0,0.999,0,0,120.133334,119.699999,118.766668,118.066666,117.066666,115.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.434,68.33,14.71,14.441,30.316,C3H8,37014.29614,77704.13418,,420,269.5,14.832174,9.517312,67.699997,11.7,29.397,0.993934,0.985399,1.008661,0,13.949078,9.459578,35753.43145,24246.21777
1/16/2025,17:34.0,2311.96,2312.55,120.15,2.4603,120.8,77.497,0,60,295.6,0.4088,1.650815,1.417811,2311,20.4375,0,100,0,Heating Tanks.... ,118.277777,64.984764,65.5,115.699997,66.900002,1.055,0,11.71,-45.200001,-46.099998,0,0,8.334388,65.461739,8.254115,8.253801,1.055421,5.506276,151.2388,0,1,0,0,119.866669,119.533333,118.900002,118.166664,117.099998,116.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.5,29.434,68.33,14.703,14.438,30.328,C3H8,37006.60672,77734.89185,,396,269.82,13.984621,9.528612,67.699997,11.71,29.397,0.993958,0.985399,1.008686,0,14.031364,9.471041,35964.34187,24275.59896
1/16/2025,17:37.0,2314.96,2315.55,120.15,2.4607,120.9,77.598,0,60,295.7,0.4089,1.651563,1.417811,2314,20.4375,0,100,0,Heating Tanks.... ,118.349999,65.007544,65.5,115.800003,66.900002,1.055,0,11.7,-45.099998,-46.200001,0,0,8.334313,65.472641,8.254115,8.253801,1.055421,5.506356,151.238571,0,1,0,0,119.699997,119.599998,119.033333,118.366669,117.266668,116.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.5,29.433,68.33,14.716,14.451,30.34,C3H8,37039.92753,77765.64953,,408,270.16,14.408398,9.540619,67.699997,11.7,29.397,0.993934,0.985399,1.008661,0,14.177827,9.482745,36339.74746,24305.59626
1/16/2025,17:40.0,2317.96,2318.56,120.15,2.4608,120.9,77.699,0,60,295.7,0.409,1.651942,1.418893,2317,20.4375,0,100,0,Heating Tanks.... ,118.522223,65.031508,65.5,115.933334,66.900002,1.055,0,11.71,-44.900002,-46.200001,0,0,8.33452,65.444473,8.254115,8.253801,1.055421,5.50606,151.238419,0,1,0,0,120.166667,119.666669,119.133331,118.599998,117.266668,116.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.5,29.433,68.33,14.67,14.405,30.352,C3H8,36922.02312,77796.4072,,408,270.5,14.408398,9.552626,67.699997,11.71,29.397,0.993958,0.985399,1.008686,0,14.357217,9.49491,36799.54749,24336.77829
1/16/2025,17:43.0,2320.96,2321.56,120.15,2.4597,120.7,77.799,0,60,295.5,0.4086,1.652437,1.41831,2320,20.4375,0,100,0,Heating Tanks.... ,118.522222,65.055029,65.5,116.066666,66.900002,1.055,0,11.7,-45,-46.299999,-0.001,0,8.33453,65.445221,8.254115,8.253801,1.055421,5.507324,151.238281,0,1,0,0,120.033333,119.666667,119.133331,118.699997,117.300001,116.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.434,68.33,14.696,14.428,30.364,C3H8,36980.97533,77827.16487,,396,270.84,13.984621,9.564633,67.699997,11.7,29.397,0.993934,0.985399,1.008661,0,14.485646,9.506613,37128.73107,24366.7741
1/16/2025,17:46.0,2323.96,2324.56,120.15,2.4603,120.8,77.9,0,60,295.6,0.4087,1.652278,1.41831,2323,20.4375,0,100,0,Heating Tanks.... ,118.627778,65.077218,65.5,116.166664,66.900002,1.055,0,11.7,-44.799999,-46.400002,0,0,8.33462,65.439507,8.254115,8.253801,1.055421,5.506966,151.238174,0,1,0,0,120,120.200002,119.166664,118.699997,117.300003,116.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.434,68.33,14.716,14.448,30.376,C3H8,37032.23811,77857.92255,,432,271.22,15.25595,9.578053,67.699997,11.7,29.397,0.993934,0.985399,1.008661,0,14.515327,9.519951,37204.80554,24400.96172
1/16/2025,17:49.0,2326.96,2327.56,120.15,2.4607,120.9,78.001,0,60,295.7,0.4089,1.652213,1.41831,2326,20.4375,0,100,0,Heating Tanks.... ,118.688888,65.096596,65.5,116.199997,66.900002,1.055,0,11.7,-44.700001,-46.400002,0,0,8.334412,65.468056,8.254115,8.253801,1.055421,5.506642,151.238083,0,1,0,0,120.033333,120.5,119.099998,118.699997,117.166664,116.633334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.706,14.438,30.388,C3H8,37006.60672,77888.68022,,456,271.6,16.103503,9.591473,67.699997,11.7,29.397,0.993934,0.985399,1.008661,0,14.498903,9.533289,37162.70894,24435.14934
1/16/2025,17:52.0,2329.96,2330.56,120.15,2.4599,120.8,78.101,0,60,295.6,0.4087,1.651287,1.41831,2329,20.4375,0,100,0,Heating Tanks.... ,118.833332,65.113756,65.5,116.199997,66.900002,1.055,0,11.69,-44.599998,-46.5,0,0,8.334143,65.504059,8.254115,8.253801,1.055421,5.506662,151.238113,0,1,0,0,120.633334,120.633331,119.066666,118.699997,117.099998,116.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.706,14.441,30.4,C3H8,37014.29614,77919.43789,,432,271.94,15.25595,9.60348,67.599998,11.69,29.397,0.994098,0.985586,1.008636,0,14.510437,9.546801,37192.27246,24469.78188
1/16/2025,17:55.0,2332.96,2333.56,120.15,2.4607,120.9,78.202,0,60,295.7,0.4089,1.65201,1.41831,2332,20.4375,0,100,0,Heating Tanks.... ,118.883334,65.130176,65.493878,116.199997,66.900002,1.059,0.137,11.72,-44.700001,-46.599998,0,0.067018,8.334424,65.468063,8.276563,8.276436,1.058506,5.506891,151.2388,0.008,1.002,0,0,120.733332,120.300001,119.533333,118.800003,117.099998,116.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.696,14.428,30.412,C3H8,36980.97533,77950.19556,,408,272.26,14.408398,9.61478,67.699997,11.72,29.396,0.993949,0.985399,1.008677,0,14.541749,9.556606,37272.53051,24494.9123
1/16/2025,17:58.0,2335.96,2336.56,120.15,2.46,120.8,78.302,0,60,295.6,0.4086,1.652033,1.41831,2335,20.4375,0,100,0,Heating Tanks.... ,118.905557,65.146744,65.487755,116.266668,66.900002,1.062,0,11.71,-44.599998,-46.599998,0,0.247541,8.334738,65.429588,8.30164,8.301326,1.061482,5.506061,151.239014,0.03,1.005,0,0,120.800003,120.099998,119.800001,118.833336,117.099998,116.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.716,14.448,30.424,C3H8,37032.23811,77980.95324,,408,272.62,14.408398,9.627494,67.699997,11.71,29.396,0.993925,0.985399,1.008652,0,14.592787,9.569009,37403.3485,24526.70331
1/16/2025,18:01.0,2338.96,2339.56,120.15,2.4599,120.8,78.403,0,60,295.6,0.4087,1.651287,1.41831,2338,20.4375,0,100,0,Heating Tanks.... ,118.816666,65.164051,65.489796,116.366669,66.900002,1.062,0,11.71,-44.599998,-46.599998,0,0.3823,8.334732,65.43084,8.30164,8.301326,1.061482,5.506041,151.238937,0.046,1.005,0,0,120.633331,120.233332,119.366669,118.833336,117.166667,116.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.696,14.428,30.436,C3H8,36980.97533,78011.71091,,408,272.96,14.408398,9.639501,67.699997,11.71,29.396,0.993925,0.985399,1.008652,0,14.693166,9.580943,37660.63202,24557.29197
1/16/2025,18:04.0,2341.96,2342.56,120.15,2.4599,120.8,78.504,0,60,295.6,0.4086,1.65149,1.417811,2341,20.4375,0,100,0,Heating Tanks.... ,118.911112,65.183282,65.495918,116.433334,66.900002,1.062,0,11.7,-44.599998,-46.599998,0,0.245806,8.334755,65.427635,8.301728,8.301414,1.06152,5.506126,151.238907,0.03,1.005,0,0,120.433334,120.433334,119.433334,118.900002,117.533333,116.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.693,14.425,30.448,C3H8,36973.28591,78042.46858,,408,273.3,14.408398,9.651508,67.699997,11.7,29.396,0.993901,0.985399,1.008628,0,14.786972,9.592643,37901.07179,24587.28137
1/16/2025,18:07.1,2344.96,2345.56,120.15,2.46,120.8,78.604,0,60,295.6,0.4087,1.65248,1.41831,2344,20.4375,0,100,0,Heating Tanks.... ,119.022222,65.203253,65.5,116.5,66.900002,1.062,0,11.71,-44.799999,-46.5,0,0.066942,8.334645,65.443176,8.301728,8.301414,1.06152,5.505901,151.238907,0.008,1.005,0,0,120.466667,120.233332,119.766665,118.900002,117.800001,116.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.716,14.448,30.46,C3H8,37032.23811,78073.22626,,432,273.68,15.25595,9.664927,67.699997,11.71,29.396,0.993925,0.985399,1.008652,0,14.795214,9.606215,37922.19712,24622.06794
1/16/2025,18:10.1,2347.96,2348.56,120.15,2.4604,120.9,78.705,0,60,295.6,0.4088,1.651967,1.41831,2347,20.4375,0,100,0,Heating Tanks.... ,119.199999,65.225146,65.5,116.599998,66.900002,1.062,0,11.7,-44.799999,-46.5,0,0,8.334565,65.452347,8.301728,8.301414,1.06152,5.506505,151.238693,0,1.006,0,0,120.633331,120.266668,119.566666,119,118,117.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.432,68.33,14.716,14.448,30.472,C3H8,37032.23811,78103.98393,,444,274.06,15.679727,9.678347,67.699997,11.7,29.396,0.993901,0.985399,1.008628,0,14.757288,9.619319,37824.98642,24655.65435
1/16/2025,18:13.1,2350.96,2351.56,120.15,2.4597,120.7,78.805,0,60,295.5,0.4085,1.651827,1.417811,2350,20.4375,0,100,0,Heating Tanks.... ,119.305556,65.249703,65.5,116.666664,66.900002,1.062,0,11.72,-44.900002,-46.400002,0.001,0,8.334449,65.466553,8.301728,8.301414,1.062001,5.50599,151.238556,0,1.006,0,0,120.933334,120.433334,119.5,119.033333,118.166664,117.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.71,14.441,30.484,C3H8,37014.29614,78134.7416,,444,274.4,15.679727,9.690354,67.699997,11.72,29.396,0.993949,0.985399,1.008677,0,14.75552,9.631722,37820.45465,24687.44558
1/16/2025,18:16.1,2353.96,2354.57,120.15,2.4599,120.8,78.906,0,60,295.6,0.4086,1.65149,1.41831,2353,20.4375,0,100,0,Heating Tanks.... ,119.255557,65.277662,65.5,116.766668,66.900002,1.062,0,11.69,-45.099998,-46.299999,0,0,8.334517,65.457344,8.301728,8.301414,1.062001,5.505084,151.238602,0,1.006,0,0,120.666667,120.400002,119.733335,119.099998,118.300003,117.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.69,14.425,30.496,C3H8,36973.28591,78165.49927,,420,274.72,14.832174,9.701654,67.699997,11.69,29.396,0.993877,0.985399,1.008603,0,14.781752,9.642249,37887.6905,24714.42851
1/16/2025,18:19.1,2356.96,2357.57,120.15,2.46,120.8,79.007,0,60,295.6,0.4086,1.650813,1.418893,2356,20.4375,0,100,0,Heating Tanks.... ,119.538888,65.308579,65.5,116.800003,66.900002,1.062,0,11.71,-45.099998,-46.200001,0,0,8.334446,65.465462,8.301728,8.301414,1.062001,5.504845,151.23851,0,1.006,0,0,121.166664,120.400002,120.066666,119.166664,118.300003,118.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.713,14.445,30.508,C3H8,37024.5487,78196.25695,,396,275.06,13.984621,9.713661,67.699997,11.71,29.396,0.993925,0.985399,1.008652,0,14.799753,9.654653,37933.82908,24746.2219
1/16/2025,18:22.1,2359.96,2360.57,120.15,2.4594,120.7,79.107,0,60,295.5,0.4084,1.652029,1.41831,2359,20.4375,0,100,0,Heating Tanks.... ,119.644445,65.340237,65.5,116.800003,66.900002,1.062,0,11.69,-45.200001,-46.200001,0,0,8.334738,65.429482,8.301728,8.301414,1.062001,5.506647,151.238174,0,1.006,0,0,121.166667,120.733332,120.300001,119.300001,118.300003,118.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.713,14.445,30.52,C3H8,37024.5487,78227.01462,,408,275.42,14.408398,9.726375,67.699997,11.69,29.395,0.993844,0.985399,1.00857,0,14.839159,9.666499,38034.83291,24776.58322
1/16/2025,18:25.1,2362.96,2363.57,120.15,2.4593,120.7,79.208,0,60,295.5,0.4083,1.65169,1.41831,2362,20.4375,0,100,0,Heating Tanks.... ,119.605555,65.372041,65.5,116.866669,66.900002,1.062,0,11.73,-45.299999,-46.099998,0,0,8.334653,65.44413,8.301728,8.301414,1.062001,5.507104,151.237991,0,1.006,0,0,121.066666,120.633331,120.133331,119.433334,118.400002,117.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.431,68.33,14.683,14.415,30.532,C3H8,36947.65451,78257.77229,,408,275.74,14.408398,9.737675,67.699997,11.73,29.395,0.993941,0.985399,1.008668,0,14.880244,9.678673,38140.13888,24807.78853
1/16/2025,18:28.1,2365.96,2366.57,120.15,2.46,120.8,79.308,0,60,295.6,0.4086,1.651016,1.417811,2365,20.4375,0,100,0,Heating Tanks.... ,119.627777,65.401775,65.5,117,66.900002,1.062,0,11.72,-45.200001,-46.099998,0,0,8.334312,65.495567,8.301728,8.301414,1.062001,5.506507,151.237946,0,1.006,0,0,121.166664,120.533333,120.066666,119.5,118.366669,118.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.703,14.435,30.545,C3H8,36998.9173,78291.0931,,408,276.1,14.408398,9.750389,67.699997,11.72,29.396,0.993949,0.985399,1.008677,0,14.84076,9.691394,38038.93771,24840.39258
1/16/2025,18:31.1,2368.96,2369.57,120.15,2.4606,120.9,79.409,0,60,295.6,0.4088,1.65228,1.417811,2368,20.4375,0,100,0,Heating Tanks.... ,119.71111,65.429586,65.5,117.099998,66.900002,1.062,0,11.71,-45.099998,-46.200001,0,0,8.334418,65.482811,8.301728,8.301414,1.062001,5.506586,151.237778,0,1.006,0,0,121.199997,120.733335,120.166667,119.633331,118.366669,118.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.71,14.441,30.556,C3H8,37014.29614,78319.28764,,420,276.46,14.832174,9.763102,67.699997,11.71,29.395,0.993892,0.985399,1.008619,0,14.717329,9.703473,37722.56481,24871.35322
1/16/2025,18:34.1,2371.96,2372.57,120.15,2.4603,120.8,79.51,0,60,295.6,0.4088,1.652481,1.41831,2371,20.4375,0,100,0,Heating Tanks.... ,119.744445,65.455917,65.5,117.099998,66.900002,1.062,0,11.71,-44.900002,-46.200001,0,0,8.334538,65.467789,8.301728,8.301414,1.062001,5.506987,151.237747,0,1.006,0,0,121.433334,120.833336,120.133331,119.766668,118.400002,117.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.713,14.445,30.568,C3H8,37024.5487,78350.04531,,420,276.8,14.832174,9.775109,67.699997,11.71,29.395,0.993892,0.985399,1.008619,0,14.603766,9.715406,37431.48829,24901.94086
1/16/2025,18:37.1,2374.96,2375.57,120.15,2.4605,120.9,79.61,0,60,295.6,0.4088,1.652754,1.41831,2374,20.4375,0,100,0,Heating Tanks.... ,119.800001,65.480769,65.497959,117.199997,66.900002,1.064,0.128,11.7,-45,-46.200001,0,0.033119,8.334453,65.478493,8.314056,8.313891,1.063884,5.507669,151.238388,0.004,1.007,0,0,121.533333,120.699997,120.300003,119.900002,118.366669,118,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.706,14.438,30.58,C3H8,37006.60672,78380.80298,,396,277.1,13.984621,9.785703,67.699997,11.7,29.396,0.993901,0.985399,1.008628,0,14.53296,9.72602,37250.00362,24929.14624
1/16/2025,18:40.1,2377.96,2378.57,120.15,2.4605,120.9,79.711,0,60,295.6,0.4088,1.651697,1.41831,2377,20.4375,0,100,0,Heating Tanks.... ,119.811111,65.503402,65.491837,117.300003,66.900002,1.068,0,11.7,-44.799999,-46.299999,0,0.200354,8.334527,65.469833,8.350048,8.349766,1.068181,5.504988,151.238693,0.024,1.012,0,0,121.199997,120.933332,120.400002,119.966667,118.266668,118.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.433,68.33,14.713,14.445,30.592,C3H8,37024.5487,78411.56066,,372,277.42,13.137068,9.797004,67.699997,11.7,29.396,0.993901,0.985399,1.008628,0,14.447354,9.737252,37030.58252,24957.93486
1/16/2025,18:43.1,2380.96,2381.57,120.15,2.46,120.8,79.812,0,60,295.6,0.4086,1.651423,1.41831,2380,20.4375,0,100,0,Heating Tanks.... ,119.866667,65.525591,65.485715,117.400002,66.900002,1.068,0,11.7,-44.799999,-46.400002,0,0.369967,8.334537,65.467194,8.350955,8.350642,1.068291,5.505689,151.238556,0.045,1.012,0,0,121.5,120.933334,120.433334,120.033333,118.233332,118.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.431,68.33,14.723,14.451,30.604,C3H8,37039.92753,78442.31833,,384,277.76,13.560845,9.809011,67.699997,11.7,29.395,0.993868,0.985399,1.008594,0,14.356791,9.748864,36798.45782,24987.69695
1/16/2025,18:46.1,2383.96,2384.57,120.15,2.4605,120.8,79.912,0,60,295.6,0.4088,1.65129,1.41831,2383,20.4375,0,100,0,Heating Tanks.... ,119.872223,65.547633,65.491837,117.400002,66.900002,1.068,0,11.71,-44.700001,-46.400002,0,0.292204,8.334892,65.422028,8.350955,8.350642,1.068291,5.5079,151.238602,0.035,1.012,0,0,121.466667,120.900002,120.433334,120.099998,118.366669,117.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.69,14.422,30.616,C3H8,36965.59649,78473.076,,396,278.08,13.984621,9.820312,67.699997,11.71,29.396,0.993925,0.985399,1.008652,0,14.292569,9.760656,36633.84748,25017.92113
1/16/2025,18:49.1,2386.96,2387.58,120.15,2.4601,120.8,80.013,0,60,295.6,0.4087,1.652169,1.41831,2386,20.4375,0,100,0,Heating Tanks.... ,119.927778,65.569822,65.497959,117.466667,66.900002,1.068,0,11.71,-44.700001,-46.599998,0,0.107495,8.33485,65.429276,8.350955,8.350642,1.068291,5.507422,151.238617,0.013,1.012,0,0,121.199997,120.800003,121,120.099998,118.533333,117.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.706,14.438,30.628,C3H8,37006.60672,78503.83368,,396,278.42,13.984621,9.832319,67.699997,11.71,29.395,0.993892,0.985399,1.008619,0,14.203685,9.772267,36406.02586,25047.68199
1/16/2025,18:52.1,2389.96,2390.58,120.15,2.4601,120.8,80.113,0,60,295.6,0.4087,1.651762,1.41831,2389,20.4375,0,100,0,Heating Tanks.... ,119.966666,65.592159,65.5,117.566666,66.900002,1.068,0,11.7,-44.700001,-46.5,0,0.003987,8.334497,65.474884,8.350955,8.350642,1.068291,5.506289,151.23848,0,1.012,0,0,121.166664,120.800003,121.033333,120.099998,118.699999,118,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.71,14.441,30.64,C3H8,37014.29614,78534.59135,,432,278.8,15.25595,9.845738,67.699997,11.7,29.395,0.993868,0.985399,1.008594,0,14.067098,9.785366,36055.93239,25081.25687
1/16/2025,18:55.1,2392.96,2393.58,120.15,2.4605,120.9,80.214,0,60,295.6,0.4088,1.652754,1.41831,2392,20.4375,0,100,0,Heating Tanks.... ,120.027778,65.615532,65.5,117.666664,66.900002,1.068,0,11.73,-44.599998,-46.599998,0,0,8.334518,65.469475,8.350955,8.350642,1.068291,5.507119,151.238495,0,1.012,0,0,121.233332,120.933334,120.966667,120.099998,118.866669,118.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.696,14.432,30.652,C3H8,36991.22788,78565.34902,,444,279.14,15.679727,9.857745,67.699997,11.73,29.395,0.993941,0.985399,1.008668,0,13.979867,9.798016,35832.34904,25113.67988
1/16/2025,18:58.1,2395.96,2396.58,120.15,2.46,120.8,80.315,0,60,295.6,0.4086,1.651016,1.41831,2395,20.4375,0,100,0,Heating Tanks.... ,120.216668,65.639793,65.5,117.733332,66.900002,1.068,0,11.71,-44.700001,-46.5,0,0,8.334577,65.464104,8.350955,8.350642,1.068291,5.505968,151.238358,0,1.012,0,0,121.366669,121.533335,120.933334,120.133331,118.933334,118.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.49,29.432,68.33,14.7,14.432,30.664,C3H8,36991.22788,78596.10669,,420,279.48,14.832174,9.869752,67.699997,11.71,29.395,0.993892,0.985399,1.008619,0,14.011102,9.809472,35912.40781,25143.04347
1/16/2025,19:01.1,2398.96,2399.58,120.15,2.4599,120.8,80.415,0,60,295.6,0.4086,1.652303,1.41831,2398,20.4375,0,100,0,Heating Tanks.... ,120.35,65.665385,65.5,117.833336,66.900002,1.068,0,11.71,-44.700001,-46.599998,0,0,8.334542,65.466393,8.350955,8.350642,1.068291,5.506617,151.238113,0,1.012,0,0,121.400002,121.666667,121.033333,120.166664,119,118.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.693,14.425,30.676,C3H8,36973.28591,78626.86437,,396,279.8,13.984621,9.881053,67.699997,11.71,29.395,0.993892,0.985399,1.008619,0,14.104873,9.820703,36152.7548,25171.83184
1/16/2025,19:04.1,2401.96,2402.58,120.15,2.4607,120.9,80.516,0,60,295.7,0.4089,1.651563,1.41831,2401,20.4375,0,100,0,Heating Tanks.... ,120.449999,65.693344,65.5,117.900002,66.900002,1.068,0,11.7,-44.599998,-46.599998,0,0,8.33452,65.47007,8.350955,8.350642,1.068291,5.506824,151.237869,0,1.012,0,0,121.566666,122.099998,121,120.133331,119.166664,118.733335,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.723,14.455,30.688,C3H8,37050.18009,78657.62204,,396,280.16,13.984621,9.893766,67.699997,11.7,29.395,0.993868,0.985399,1.008594,0,14.218378,9.833099,36443.68551,25203.60447
1/16/2025,19:07.1,2404.96,2405.58,120.15,2.4604,120.8,80.617,0,60,295.6,0.4088,1.651764,1.418893,2404,20.4375,0,100,0,Heating Tanks.... ,120.5,65.721894,65.5,117.900002,66.900002,1.068,0,11.7,-44.599998,-46.599998,0,0,8.334805,65.439278,8.350955,8.350642,1.068291,5.507053,151.23761,0,1.012,0,0,121.933334,121.833336,121.066666,120.233332,119.266668,118.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.431,68.33,14.686,14.418,30.7,C3H8,36955.34393,78688.37971,,408,280.48,14.408398,9.905067,67.699997,11.7,29.395,0.993868,0.985399,1.008594,0,14.361501,9.844331,36810.52863,25232.39214
1/16/2025,19:10.1,2407.96,2408.58,120.15,2.4604,120.9,80.717,0,60,295.6,0.4088,1.650951,1.417811,2407,20.4375,0,100,0,Heating Tanks.... ,120.550001,65.748078,65.5,118,66.900002,1.068,0,11.71,-44.799999,-46.599998,0,0,8.334933,65.431946,8.350955,8.350642,1.068291,5.507233,151.237534,0,1.012,0,0,121.933334,121.633334,121.266668,120.233332,119.433334,118.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.693,14.425,30.712,C3H8,36973.28591,78719.13739,,396,280.82,13.984621,9.917074,67.699997,11.71,29.395,0.993892,0.985399,1.008619,0,14.461853,9.856504,37067.74523,25263.59477
1/16/2025,19:13.1,2410.96,2411.58,120.15,2.46,120.8,80.818,0,60,295.6,0.4086,1.652033,1.41831,2410,20.4375,0,100,0,Heating Tanks.... ,120.672223,65.772043,65.5,118.099998,66.900002,1.068,0,11.71,-44.799999,-46.599998,0,0,8.334541,65.486572,8.350955,8.350642,1.068291,5.50739,151.237534,0,1.012,0,0,122.066666,122.200002,121.166664,120.300001,119.466667,118.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.43,68.33,14.716,14.448,30.724,C3H8,37032.23811,78749.89506,,420,281.2,14.832174,9.930494,67.699997,11.71,29.395,0.993892,0.985399,1.008619,0,14.455252,9.869842,37050.82583,25297.78096
1/16/2025,19:16.1,2413.96,2414.58,120.15,2.4601,120.8,80.919,0,60,295.6,0.4087,1.651762,1.417811,2413,20.4375,0,100,0,Heating Tanks.... ,120.699999,65.794233,65.5,118.166664,66.900002,1.068,0,11.7,-44.700001,-46.599998,0,0,8.33475,65.459831,8.350955,8.350642,1.068291,5.506974,151.237564,0,1.012,0,0,122.199997,121.833336,121.199997,120.566666,119.333336,119.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.716,14.448,30.736,C3H8,37032.23811,78780.65273,,456,281.58,16.103503,9.943913,67.699997,11.7,29.395,0.993868,0.985399,1.008594,0,14.417385,9.882939,36953.76744,25331.34975
1/16/2025,19:19.1,2416.96,2417.59,120.15,2.4597,120.7,81.019,0,60,295.5,0.4085,1.652437,1.41831,2416,20.4375,0,100,0,Heating Tanks.... ,120.755556,65.815534,65.5,118.166664,66.900002,1.069,0,11.7,-44.900002,-46.599998,0,0.012401,8.334685,65.467964,8.35736,8.357097,1.069426,5.507158,151.237732,0.002,1.013,0,0,122.199997,121.866669,121.233332,120.633331,119.300003,119.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.33,14.716,14.448,30.748,C3H8,37032.23811,78811.4104,,444,281.92,15.679727,9.95592,67.699997,11.7,29.395,0.993868,0.985399,1.008594,0,14.445317,9.894872,37025.36085,25361.93665
1/16/2025,19:22.1,2419.96,2420.59,120.15,2.4603,120.8,81.12,0,60,295.6,0.4087,1.651221,1.41831,2419,20.4375,0,100,0,Heating Tanks.... ,120.816668,65.836836,65.5,118.033333,66.900002,1.074,0,11.71,-44.799999,-46.599998,-0.001,0.158843,8.334895,65.440865,8.398268,8.398,1.074327,5.506938,151.238403,0.019,1.018,0,0,122.399999,121.933334,121.300003,120.733332,119.300003,119.233335,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.431,68.33,14.686,14.422,30.76,C3H8,36965.59649,78842.16808,,408,282.26,14.408398,9.967927,67.699997,11.71,29.395,0.993892,0.985399,1.008619,0,14.51436,9.907047,37202.32753,25393.14244
1/16/2025,19:25.1,2422.96,2423.59,120.15,2.4607,120.9,81.22,0,60,295.7,0.4089,1.651359,1.41831,2422,20.4375,0,100,0,Heating Tanks.... ,120.888889,65.858434,65.5,118.099998,66.900002,1.075,0,11.7,-44.799999,-46.599998,-0.001,0.333502,8.33507,65.419182,8.399885,8.399571,1.074518,5.505757,151.23819,0.04,1.018,0,0,122.866669,121.900002,121.400002,120.866669,119.199997,119.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.431,68.33,14.703,14.435,30.772,C3H8,36998.9173,78872.92575,,396,282.6,13.984621,9.979934,67.699997,11.7,29.394,0.993835,0.985399,1.008561,0,14.588348,9.918411,37391.9701,25422.27023
1/16/2025,19:28.1,2425.96,2426.59,120.15,2.46,120.8,81.321,0,60,295.6,0.4086,1.65122,1.41831,2425,20.4375,0,100,0,Heating Tanks.... ,120.894444,65.878996,65.504082,118.233332,66.900002,1.075,0,11.7,-44.799999,-46.599998,0,0.306915,8.33483,65.452034,8.399885,8.399571,1.074518,5.506843,151.238266,0.037,1.018,0,0,122.5,122.099998,121.466667,120.900002,119.199997,119.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.431,68.33,14.706,14.438,30.785,C3H8,37006.60672,78906.24656,,420,282.94,14.832174,9.991941,67.699997,11.7,29.394,0.993835,0.985399,1.008561,0,14.70348,9.930344,37687.06924,25452.85612
