Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,19:31.1,2428.96,2429.59,120.15,2.4603,120.8,81.422,0,60,295.6,0.4087,1.651628,1.41831,2428,20.4375,0,100,0,Heating Tanks.... ,120.872222,65.898226,65.520408,118.333336,66.900002,1.075,0,11.7,-44.799999,-46.599998,0,0.132256,8.334869,65.444092,8.399885,8.399571,1.074518,5.506392,151.238403,0.016,1.018,0,0,122.233332,122.099998,121.400002,120.900002,119.099998,119.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.64,29.432,68.33,14.7,14.501,30.797,C3H8,37168.0845,78937.00423,,408,283.28,14.408398,10.003948,67.699997,11.7,29.395,0.993868,0.985399,1.008594,0,14.808748,9.942606,37956.88453,25484.28424
1/16/2025,19:34.1,2431.96,2432.59,120.15,2.4602,120.8,81.522,0,60,295.6,0.4087,1.652345,1.417811,2431,20.4375,0,100,0,Heating Tanks.... ,121,65.917753,65.536734,118.433334,66.900002,1.075,0,11.71,-44.799999,-46.599998,0,0.005814,8.334905,65.440552,8.399885,8.399571,1.074518,5.506315,151.238266,0.001,1.018,0,0,122.499997,122.133331,121.599998,120.933334,119.433334,119.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.48,29.432,68.34,14.706,14.438,30.809,C3H8,37006.60672,78967.76191,,420,283.66,14.832174,10.017368,67.699997,11.71,29.395,0.993892,0.985399,1.008619,0,14.803804,9.956186,37944.21295,25519.09157
1/16/2025,19:37.1,2434.96,2435.59,120.15,2.4602,120.8,81.623,0,60,295.6,0.4087,1.651898,1.41831,2434,20.4375,0,100,0,Heating Tanks.... ,121.077778,65.93861,65.542856,118.400002,66.900002,1.075,0,11.71,-44.700001,-46.5,0,0,8.335108,65.414787,8.399885,8.399571,1.074518,5.506794,151.238251,0,1.018,0,0,122.599998,122.300003,121.566666,121.033333,119.666664,119.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.34,14.716,14.448,30.821,C3H8,37032.23811,78998.51958,,456,284.04,16.103503,10.030787,67.699997,11.71,29.395,0.993892,0.985399,1.008619,0,14.738023,9.969523,37775.60838,25553.27776
1/16/2025,19:40.1,2437.96,2438.59,120.15,2.4602,120.8,81.724,0,60,295.6,0.4087,1.651898,1.41831,2437,20.4375,0,100,0,Heating Tanks.... ,121.166666,65.960799,65.542856,118.466667,66.900002,1.075,0,11.7,-44.799999,-46.599998,0,0,8.335133,65.411743,8.399885,8.399571,1.074518,5.506329,151.23822,0,1.018,0,0,122.566666,122.533333,121.633331,121.099998,119.800001,119.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.34,14.713,14.445,30.833,C3H8,37024.5487,79029.27725,,444,284.4,15.679727,10.043501,67.599998,11.7,29.395,0.994057,0.985586,1.008594,0,14.719986,9.983809,37729.37541,25589.89337
1/16/2025,19:43.1,2440.96,2441.59,120.15,2.4597,120.7,81.824,0,60,295.5,0.4085,1.651827,1.41831,2440,20.4375,0,100,0,Heating Tanks.... ,121.344444,65.984911,65.534693,118.599998,66.900002,1.075,0,11.71,-44.799999,-46.5,0,0,8.335056,65.420311,8.399885,8.399571,1.074955,5.506618,151.238235,0,1.018,0,0,122.666667,122.733332,121.800001,121.199997,119.966667,119.699999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.431,68.34,14.693,14.425,30.845,C3H8,36973.28591,79060.03493,,408,284.72,14.408398,10.054801,67.699997,11.71,29.395,0.993892,0.985399,1.008619,0,14.748058,9.993391,37801.32956,25614.45305
1/16/2025,19:46.1,2443.96,2444.59,120.15,2.4599,120.8,81.925,0,60,295.6,0.4086,1.652303,1.419392,2443,20.4375,0,100,0,Heating Tanks.... ,121.43889,66.009319,65.516326,118.533333,66.900002,1.075,0,11.71,-44.799999,-46.400002,0,0,8.335061,65.422531,8.399885,8.399571,1.074955,5.507387,151.237885,0,1.018,0,0,122.833336,122.800001,121.866669,121.300003,120.066666,119.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.431,68.34,14.726,14.461,30.857,C3H8,37065.55893,79090.7926,,396,285.06,13.984621,10.066808,67.699997,11.71,29.395,0.993892,0.985399,1.008619,0,14.767886,10.005324,37852.15177,25645.04069
1/16/2025,19:49.1,2446.96,2447.59,120.15,2.4601,120.8,82.025,0,60,295.6,0.4086,1.651559,1.41831,2446,20.4375,0,100,0,Heating Tanks.... ,121.383334,66.033431,65.502041,118.5,66.900002,1.075,0,11.68,-44.900002,-46.299999,0,0,8.334742,65.462807,8.399885,8.399571,1.074955,5.506896,151.237778,0,1.018,0,0,122.800003,122.5,121.800003,121.400002,120.099998,119.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.34,14.716,14.448,30.869,C3H8,37032.23811,79121.55027,,420,285.4,14.832174,10.078815,67.599998,11.68,29.395,0.994008,0.985586,1.008545,0,14.819005,10.018425,37983.17437,25678.62016
1/16/2025,19:52.1,2449.96,2450.59,120.15,2.4601,120.8,82.126,0,60,295.6,0.4087,1.651965,1.417811,2449,20.4375,0,100,0,Heating Tanks.... ,121.572222,66.055768,65.5,118.400002,66.900002,1.075,0,11.7,-45.099998,-46.299999,0,0,8.334762,65.457916,8.399885,8.399571,1.074955,5.506908,151.237564,0,1.018,0,0,123.033333,122.933332,121.966667,121.5,120.133331,119.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.431,68.34,14.677,14.412,30.881,C3H8,36939.9651,79152.30794,,408,285.74,14.408398,10.090822,67.699997,11.7,29.395,0.993868,0.985399,1.008594,0,14.886584,10.028947,38156.39076,25705.58945
1/16/2025,19:55.1,2452.96,2453.59,120.15,2.46,120.8,82.227,0,60,295.6,0.4086,1.652033,1.418893,2452,20.4375,0,100,0,Heating Tanks.... ,121.672222,66.078401,65.5,118.5,66.900002,1.075,0,11.7,-45.099998,-46.200001,0,0,8.33462,65.478989,8.399885,8.399571,1.074955,5.507293,151.237335,0,1.018,0,0,123.133334,123,122.199999,121.5,120.166664,120.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.431,68.34,14.71,14.441,30.893,C3H8,37014.29614,79183.06562,,396,286.08,13.984621,10.102829,67.699997,11.7,29.395,0.993868,0.985399,1.008594,0,14.852119,10.04088,38068.05217,25736.17635
1/16/2025,19:58.1,2455.96,2456.59,120.15,2.4602,120.8,82.327,0,60,295.6,0.4087,1.651898,1.41831,2455,20.4375,0,100,0,Heating Tanks.... ,121.688889,66.100738,65.5,118.666664,66.900002,1.075,0,11.72,-45.200001,-46.099998,0,0,8.334727,65.476562,8.399885,8.399571,1.074955,5.50737,151.237259,0,1.018,0,0,123.266668,122.766665,122.366669,121.599998,120.099998,120.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.432,68.34,14.7,14.432,30.905,C3H8,36991.22788,79213.82329,,420,286.44,14.832174,10.115543,67.699997,11.72,29.395,0.993917,0.985399,1.008644,0,14.717195,10.054006,37722.22304,25769.8186
1/16/2025,20:01.1,2458.96,2459.59,120.15,2.4601,120.8,82.428,0,60,295.6,0.4087,1.651762,1.417811,2458,20.4375,0,100,0,Heating Tanks.... ,121.733332,66.122928,65.5,118.833336,66.900002,1.075,0,11.71,-45.299999,-46.099998,-0.001,0,8.334836,65.466179,8.399885,8.399571,1.074955,5.507657,151.237137,0,1.018,0,0,123.300001,123.033333,122.066666,121.599998,120.233332,120.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.431,68.34,14.693,14.425,30.917,C3H8,36973.28591,79244.58096,,420,286.78,14.832174,10.12755,67.699997,11.71,29.395,0.993892,0.985399,1.008619,0,14.593812,10.065694,37405.97538,25799.77818
1/16/2025,20:04.1,2461.96,2462.6,120.15,2.4601,120.8,82.528,0,60,295.6,0.4086,1.651152,1.41831,2461,20.4375,0,100,0,Heating Tanks.... ,121.716666,66.145117,65.5,118.966667,66.900002,1.075,0,11.71,-45.299999,-46.200001,0,0,8.334768,65.473618,8.399885,8.399571,1.074955,5.507838,151.237122,0,1.018,0,0,123.333331,122.866666,122.133331,121.633331,120.300003,120.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.43,68.34,14.69,14.422,30.929,C3H8,36965.59649,79275.33864,,408,287.1,14.408398,10.13885,67.699997,11.71,29.395,0.993892,0.985399,1.008619,0,14.511536,10.076926,37195.09086,25828.56655
1/16/2025,20:07.1,2464.96,2465.59,120.15,2.4601,120.8,82.629,0,60,295.6,0.4087,1.652169,1.41831,2464,20.4375,0,100,0,Heating Tanks.... ,121.83889,66.167011,65.5,119.066666,66.900002,1.076,0,11.71,-45.299999,-46.200001,0,0.01175,8.335026,65.43959,8.405209,8.404944,1.075875,5.507089,151.237381,0.001,1.019,0,0,123.5,123,122.466667,121.800003,120.366669,119.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.431,68.34,14.706,14.438,30.941,C3H8,37006.60672,79306.09631,,384,287.42,13.560845,10.150151,67.699997,11.71,29.395,0.993892,0.985399,1.008619,0,14.414373,10.088158,36946.04806,25857.35492
1/16/2025,20:10.1,2467.96,2468.6,120.15,2.4598,120.7,82.73,0,60,295.5,0.4085,1.65176,1.41831,2467,20.4375,0,100,0,Heating Tanks.... ,121.894445,66.186981,65.5,119.199997,66.900002,1.081,0,11.71,-45.200001,-46.200001,0,0.158702,8.335257,65.411636,8.446843,8.446579,1.080867,5.506363,151.238098,0.019,1.024,0,0,123.466667,123.066666,122.400002,121.866669,120.566666,120,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.431,68.33,14.71,14.438,30.953,C3H8,37006.60672,79336.85398,,372,287.74,13.137068,10.161452,67.699997,11.71,29.395,0.993892,0.985399,1.008619,0,14.338603,10.09939,36751.83858,25886.1433
1/16/2025,20:13.1,2470.96,2471.6,120.15,2.4595,120.7,82.83,0,60,295.5,0.4084,1.652368,1.41831,2470,20.4375,0,100,0,Heating Tanks.... ,121.894444,66.206064,65.5,119.300003,66.900002,1.081,0,11.72,-45.200001,-46.299999,0,0.34412,8.335011,65.444344,8.451574,8.45126,1.081427,5.506133,151.238068,0.042,1.024,0,0,123.466667,123.133331,122.266668,121.800003,120.699997,120,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.43,68.34,14.69,14.422,30.965,C3H8,36965.59649,79367.61165,,384,288.06,13.560845,10.172752,67.699997,11.72,29.394,0.993884,0.985399,1.00861,0,14.300713,10.110534,36654.72034,25914.70683
1/16/2025,20:16.1,2473.96,2474.6,120.15,2.46,120.8,82.931,0,60,295.6,0.4087,1.651016,1.41831,2473,20.4375,0,100,0,Heating Tanks.... ,121.866667,66.225591,65.512245,119.333336,66.900002,1.081,0,11.72,-45.200001,-46.400002,0,0.33451,8.334924,65.455589,8.451574,8.45126,1.081427,5.506189,151.238068,0.041,1.024,0,0,123.433334,123,122.233332,121.900002,120.633331,120,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.43,68.34,14.7,14.432,30.977,C3H8,36991.22788,79398.36933,,408,288.42,14.408398,10.185466,67.900002,11.72,29.394,0.993507,0.985026,1.00861,0,14.223269,10.119331,36456.2208,25937.25679
1/16/2025,20:19.1,2476.96,2477.6,120.15,2.4598,120.7,83.031,0,60,295.5,0.4085,1.652167,1.41831,2476,20.4375,0,100,0,Heating Tanks.... ,122.016666,66.246006,65.542856,119.533333,66.900002,1.081,0,11.71,-45.099998,-46.400002,0,0.160216,8.334549,65.504166,8.451574,8.45126,1.081427,5.506476,151.237961,0.019,1.024,0,0,123.433334,123.233335,122.733332,122,120.699997,120,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.431,68.33,14.716,14.448,30.989,C3H8,37032.23811,79429.127,,432,288.78,15.25595,10.198179,67.699997,11.71,29.394,0.99386,0.985399,1.008586,0,14.101279,10.135558,36143.54501,25978.84691
1/16/2025,20:22.1,2479.96,2480.6,120.15,2.46,120.8,83.132,0,60,295.6,0.4086,1.651423,1.41831,2479,20.4375,0,100,0,Heating Tanks.... ,122.122222,66.265089,65.579591,119.633331,66.900002,1.081,0,11.74,-45,-46.400002,0,0.017564,8.334517,65.506271,8.451574,8.45126,1.081427,5.506285,151.237991,0.002,1.024,0,0,123.633331,123.400002,122.766665,122.066666,120.766668,120.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.5,29.43,68.33,14.673,14.408,31.001,C3H8,36929.71254,79459.88467,,432,289.12,15.25595,10.210186,67.699997,11.74,29.394,0.993932,0.985399,1.008659,0,14.013872,10.148233,35919.50836,26011.3353
1/16/2025,20:25.1,2482.96,2483.6,120.15,2.4599,120.8,83.232,0,60,295.6,0.4086,1.6521,1.417811,2482,20.4375,0,100,0,Heating Tanks.... ,122.216667,66.283729,65.597958,119.699997,66.900002,1.081,0,11.71,-45.099998,-46.5,0,0,8.33449,65.509003,8.451574,8.45126,1.081427,5.506884,151.237793,0,1.024,0,0,124.033333,123.466667,122.800001,122.099998,120.900002,120,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.43,68.34,14.716,14.448,31.013,C3H8,37032.23811,79490.64235,,420,289.46,14.832174,10.222193,67.699997,11.71,29.394,0.99386,0.985399,1.008586,0,14.008732,10.159424,35906.33296,26040.02018
1/16/2025,20:28.1,2485.96,2486.6,120.15,2.4596,120.7,83.333,0,60,295.5,0.4084,1.651691,1.41831,2485,20.4375,0,100,0,Heating Tanks.... ,122.288889,66.301925,65.599998,119.800003,66.900002,1.082,0,11.72,-45,-46.5,0,0,8.334737,65.479324,8.451574,8.45126,1.081587,5.506296,151.237839,0,1.024,0,0,124.033335,123.666667,122.766668,122.099998,121,120.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.43,68.34,14.696,14.428,31.025,C3H8,36980.97533,79521.40002,,396,289.78,13.984621,10.233494,67.699997,11.72,29.394,0.993884,0.985399,1.00861,0,14.064454,10.170903,36049.15669,26069.44298
1/16/2025,20:31.1,2488.96,2489.6,120.15,2.4598,120.7,83.434,0,60,295.5,0.4085,1.652167,1.41831,2488,20.4375,0,100,0,Heating Tanks.... ,122.444445,66.32012,65.599998,119.900002,66.900002,1.082,0,11.72,-44.900002,-46.5,0,0,8.334799,65.470413,8.451574,8.45126,1.081587,5.507236,151.237732,0,1.024,0,0,124.133334,123.800003,122.933334,122.199997,121.233332,120.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.43,68.34,14.723,14.455,31.037,C3H8,37050.18009,79552.15769,,396,290.14,13.984621,10.246207,67.699997,11.72,29.394,0.993884,0.985399,1.00861,0,14.167928,10.183539,36314.37351,26101.82962
1/16/2025,20:34.1,2491.96,2492.6,120.15,2.4602,120.8,83.534,0,60,295.6,0.4087,1.652345,1.417811,2491,20.4375,0,100,0,Heating Tanks.... ,122.522223,66.338907,65.587754,120,66.900002,1.082,0,11.71,-45,-46.5,0,0,8.334836,65.466568,8.451574,8.45126,1.081587,5.507104,151.23761,0,1.025,0,0,124.466667,123.466667,123.099998,122.333336,121.433334,120.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.43,68.33,14.67,14.405,31.049,C3H8,36922.02312,79582.91536,,408,290.46,14.408398,10.257508,67.699997,11.71,29.394,0.99386,0.985399,1.008586,0,14.304535,10.194522,36664.51744,26129.98086
1/16/2025,20:37.1,2494.96,2495.6,120.15,2.4595,120.7,83.635,0,60,295.5,0.4084,1.651555,1.41831,2494,20.4375,0,100,0,Heating Tanks.... ,122.577779,66.359617,65.557142,119.900002,66.900002,1.082,0,11.72,-44.900002,-46.599998,-0.001,0,8.33462,65.491661,8.451574,8.45126,1.081587,5.507335,151.237335,0,1.024,0,0,124.633334,123.400002,123.166667,122.466667,121.5,120.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.431,68.33,14.693,14.425,31.061,C3H8,36973.28591,79613.67304,,408,290.8,14.408398,10.269515,67.699997,11.72,29.394,0.993884,0.985399,1.00861,0,14.406659,10.206704,36926.27615,26161.20512
1/16/2025,20:40.1,2497.96,2498.6,120.15,2.4598,120.8,83.735,0,60,295.5,0.4086,1.651354,1.417811,2497,20.4375,0,100,0,Heating Tanks.... ,122.65,66.380327,65.520408,119.800003,66.900002,1.082,0,11.7,-44.900002,-46.599998,0,0,8.334513,65.505623,8.451574,8.45126,1.081587,5.507263,151.237152,0,1.024,0,0,124.266668,123.933334,123.166664,122.666664,121.5,120.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.43,68.33,14.716,14.448,31.073,C3H8,37032.23811,79644.43071,,420,291.18,14.832174,10.282934,67.699997,11.7,29.394,0.993835,0.985399,1.008561,0,14.431441,10.219543,36989.79529,26194.1141
1/16/2025,20:43.1,2500.96,2501.6,120.15,2.4605,120.8,83.836,0,60,295.6,0.4088,1.652144,1.418893,2500,20.4375,0,100,0,Heating Tanks.... ,122.666667,66.400001,65.502041,119.866669,66.900002,1.082,0,11.69,-44.700001,-46.599998,0,0,8.334488,65.514259,8.451574,8.45126,1.081587,5.50702,151.237076,0,1.024,0,0,124.266668,123.733332,123.233335,122.766668,121.466667,120.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.43,68.33,14.723,14.451,31.085,C3H8,37039.92753,79675.18838,,444,291.56,15.679727,10.296354,67.699997,11.69,29.394,0.993811,0.985399,1.008536,0,14.426617,10.232631,36977.42958,26227.65904
1/16/2025,20:46.1,2503.96,2504.6,120.15,2.4598,120.7,83.937,0,60,295.5,0.4085,1.651557,1.41831,2503,20.4375,0,100,0,Heating Tanks.... ,122.655555,66.419528,65.5,120.033333,66.900002,1.082,0,11.72,-44.799999,-46.599998,0,0,8.334478,65.520195,8.451574,8.45126,1.081587,5.507356,151.236969,0,1.025,0,0,124.199999,123.699997,123.099998,122.800003,121.5,120.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.431,68.33,14.703,14.432,31.097,C3H8,36991.22788,79705.94606,,444,291.9,15.679727,10.308361,67.699997,11.72,29.394,0.993884,0.985399,1.00861,0,14.464576,10.245313,37074.72381,26260.16429
1/16/2025,20:49.1,2506.96,2507.6,120.15,2.4602,120.6,84.037,0,60,295.6,0.4079,1.650679,1.41831,2506,20.4375,0,100,0,Heating Tanks.... ,122.66111,66.439498,65.5,120.133331,66.900002,1.082,0,12.68,-44.700001,-46.599998,0,0,8.334698,65.493347,8.451574,8.45126,1.081587,5.50732,151.237,0,1.025,0,0,124.099998,123.733332,123.199997,122.766668,121.5,120.666664,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.98,0.55,29.43,68.35,0.222,0.219,31.102,C3H8,561.32753,79718.76175,,360,292.06,12.713292,10.314011,67.699997,12.68,29.394,0.996209,0.985399,1.01097,0,14.527506,10.274913,37236.02423,26336.03389
1/16/2025,20:52.1,2509.96,2510.6,120.15,2.4617,120.8,84.138,0,60,295.8,0.4085,1.650892,1.41831,2509,20.4375,0,100,0,Heating Tanks.... ,122.699999,66.46006,65.5,120.266668,66.900002,1.084,0.118,12.88,-44.599998,-46.599998,0,0.034626,8.334519,65.516426,8.464515,8.464357,1.083799,5.507429,151.23735,0.004,1.026,0,0,124.233332,123.599998,123.300001,122.766668,121.566666,120.733332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.99,0.56,29.43,68.41,0.129,0.126,31.102,C3H8,322.955565,79718.76175,,144,292.06,5.085317,10.314011,67.699997,12.88,29.394,0.996694,0.985399,1.011462,0,14.444824,10.27991,37024.09731,26348.84128
1/16/2025,20:55.1,2512.96,2513.6,120.15,2.4616,120.8,84.238,0,60,295.8,0.4084,1.649943,1.41831,2512,20.4375,0,100,0,Heating Tanks.... ,122.961112,66.479586,65.5,120.366669,66.900002,1.089,0,13,-44.799999,-46.599998,0,0.224912,8.334665,65.497108,8.507666,8.507398,1.088957,5.506731,151.237808,0.027,1.031,0,0,124.699999,124,123.633331,122.833336,121.766668,120.833336,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30,0.57,29.431,68.47,0.093,0.093,31.102,C3H8,238.371965,79718.76175,,0,292.06,0,10.314011,67.699997,13,29.394,0.996984,0.985399,1.011757,0,13.993932,10.282908,35868.39977,26356.52571
1/16/2025,20:58.1,2515.96,2516.6,120.15,2.4618,120.8,84.339,0,60,295.8,0.4084,1.649362,1.41831,2515,20.4375,0,100,0,Heating Tanks.... ,122.983334,66.497781,65.502041,120.5,66.900002,1.09,0,13.1,-44.700001,-46.599998,0,0.453187,8.334798,65.480331,8.51949,8.519207,1.090373,5.505863,151.237778,0.055,1.033,0,0,124.400002,124.300001,123.5,123.099998,121.733332,120.866669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30,0.57,29.43,68.51,0.076,0.076,31.102,C3H8,194.798595,79718.76175,,0,292.06,0,10.314011,67.699997,13.1,29.394,0.997227,0.985399,1.012003,0,13.026473,10.285406,33388.66655,26362.92944
1/16/2025,21:01.1,2518.96,2519.6,120.15,2.4619,120.8,84.439,0,60,295.8,0.4085,1.648889,1.41831,2518,20.4375,0,100,0,Heating Tanks.... ,123.122222,66.514053,65.520408,120.599998,66.904083,1.092,0,13.14,-44.700001,-46.599998,0,0.447267,8.335123,65.440292,8.530444,8.530166,1.091688,5.506278,151.237686,0.054,1.034,0,0,124.733332,124.5,123.533333,123.233332,121.766668,120.966667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.431,68.56,0.066,0.066,31.102,C3H8,169.167201,79718.76175,,0,292.06,0,10.314011,67.699997,13.14,29.394,0.997323,0.985399,1.012101,0,11.458521,10.286405,29369.78647,26365.49092
1/16/2025,21:04.1,2521.96,2522.6,120.15,2.4629,121,84.54,0,60,295.9,0.4089,1.650087,1.41831,2521,20.4375,0,100,0,Heating Tanks.... ,123.077777,66.527958,65.557142,120.733332,66.916328,1.093,0,13.22,-44.700001,-46.599998,0,0.310485,8.335138,65.441483,8.540837,8.540524,1.092934,5.506809,151.237579,0.038,1.036,0,0,124.633331,124.300001,123.666664,123,121.833336,121.033333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.43,68.59,0.063,0.063,31.102,C3H8,161.477782,79718.76175,,0,292.06,0,10.314011,67.699997,13.22,29.394,0.997517,0.985399,1.012298,0,9.299682,10.288404,23836.38152,26370.61388
1/16/2025,21:07.1,2524.96,2525.6,120.15,2.4629,121,84.641,0,60,295.9,0.4089,1.649275,1.41831,2524,20.4375,0,100,0,Heating Tanks.... ,123.066666,66.541272,65.585713,120.800003,66.934695,1.093,0,13.25,-44.799999,-46.599998,0,0.19143,8.334584,65.510498,8.540837,8.540524,1.092934,5.507139,151.237442,0.023,1.036,0,0,124.599998,124.400002,123.733332,122.699997,121.900002,121.066666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.43,68.63,0.063,0.063,31.102,C3H8,161.477782,79718.76175,,0,292.06,0,10.314011,67.699997,13.25,29.394,0.99759,0.985399,1.012371,0,6.787012,10.289154,17396.0585,26372.53497
1/16/2025,21:10.1,2527.96,2528.61,120.15,2.4632,121.1,84.742,0,60,296,0.409,1.648668,1.41831,2527,20.4375,0,100,0,Heating Tanks.... ,123.099999,66.555325,65.579591,120.800003,66.94694,1.093,0,13.3,-44.799999,-46.599998,0,0.11852,8.334609,65.504623,8.540837,8.540524,1.092934,5.507107,151.237091,0.014,1.036,0,0,124.599998,124.400002,123.733335,122.699997,122,121.166664,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.431,68.66,0.056,0.056,31.102,C3H8,143.535807,79718.76175,,0,292.06,0,10.314011,67.699997,13.3,29.394,0.997711,0.985399,1.012494,0,4.411525,10.290403,11307.35335,26375.73683
1/16/2025,21:13.1,2530.96,2531.61,120.15,2.4636,121.1,84.843,0,60,296,0.4092,1.648807,1.41831,2530,20.4375,0,100,0,Heating Tanks.... ,123.072222,66.568934,65.542856,120.833336,66.953062,1.093,0,13.33,-44.700001,-46.599998,0,0.04087,8.33466,65.50312,8.540837,8.540524,1.092934,5.507574,151.23674,0.005,1.036,0,0,124.599998,124.233332,123.566666,122.733332,122,121.300003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.43,68.69,0.056,0.056,31.102,C3H8,143.535807,79718.76175,,0,292.06,0,10.314011,67.699997,13.33,29.394,0.997784,0.985399,1.012568,0,2.517983,10.291152,6453.941034,26377.65793
1/16/2025,21:16.1,2533.96,2534.61,120.15,2.4637,121.1,84.944,0,60,296,0.4092,1.64874,1.41831,2533,20.4375,0,100,0,Heating Tanks.... ,123.105556,66.582691,65.512245,120.900002,66.959184,1.093,0,13.37,-44.599998,-46.599998,0,0.003602,8.334908,65.484474,8.540837,8.540524,1.093148,5.5079,151.236694,0,1.036,0,0,124.533333,124.233332,123.366669,123,122.099998,121.400002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.43,68.72,0.053,0.053,31.102,C3H8,135.846388,79718.76175,,0,292.06,0,10.314011,67.699997,13.37,29.394,0.997881,0.985399,1.012666,0,1.169,10.292152,2996.309984,26380.2194
1/16/2025,21:19.1,2536.96,2537.61,120.15,2.4643,121.2,85.045,0,60,296.1,0.4095,1.648541,1.417811,2536,20.4375,0,100,0,Heating Tanks.... ,123.155554,66.595561,65.506122,120.733332,66.965307,1.095,0,13.37,-44.700001,-46.599998,0,0.004706,8.334873,65.492134,8.542414,8.542138,1.094545,5.507938,151.236633,0.001,1.036,0,0,124.633331,124.166664,123.599998,123.066666,122.066666,121.400002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.43,68.74,0.046,0.046,31.102,C3H8,117.904413,79718.76175,,0,292.06,0,10.314011,67.699997,13.37,29.394,0.997881,0.985399,1.012666,0,0.364582,10.292152,934.475202,26380.2194
1/16/2025,21:22.1,2539.96,2540.61,120.23,0.0249,1.2,85.07,0,60,3,0.3872,2.104418,1.417949,2539,20.4375,0,100,0,Heating Tanks.... Waiting for Delay Cutout....,123.244444,66.60843,65.520408,120.699997,66.985715,1.096,0,13.42,-44.700001,-46.599998,0,0.054405,8.334732,65.510551,8.556514,8.556243,1.09624,5.508085,151.236816,0.007,1.037,0,0,124.833333,124.099998,123.733335,123.166664,122,121.633331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.43,68.76,0.046,0.046,31.102,C3H8,117.904413,79718.76175,,0,292.06,0,10.314011,67.699997,13.42,29.394,0.998002,0.985399,1.012789,0,0.04785,10.293401,122.647256,26383.42127
1/16/2025,21:26.1,2544.71,2544.61,120.22,0.02476,1.119,85.072,0,60,2.976,0.3758,1.999192,1.418067,2543,20.4375,0,100,0,Waiting for TC Tree Stabilization ,123.261111,66.627217,65.542856,120.900002,67,1.103,0,13.44,-44.599998,-46.599998,0,0.339732,8.334678,65.514557,8.610932,8.610639,1.102764,5.506896,151.237411,0.041,1.044,0,0,124.666664,124.099998,123.866669,123.266668,122,121.666664,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.429,68.8,0.043,0.043,31.102,C3H8,110.214994,79718.76175,,0,292.06,0,10.314011,67.699997,13.44,29.393,0.998017,0.985399,1.012805,0,0,10.293562,0,26383.83363
1/16/2025,21:27.4,2545.71,2545.9,120.22,0.024769,1.125,85.072,0,60,2.978,0.3777,1.994953,1.418067,2544,20.4375,0,0,0,Waiting for TC Tree Stabilization ,123.238889,66.637868,65.55306,121,67,1.103,0,13.45,-44.599998,-46.599998,0,0.483987,8.334734,65.508812,8.616127,8.615832,1.103387,5.506755,151.23735,0.059,1.045,0,0,124.633331,124.099998,123.800003,123.266668,122,121.633331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.43,68.8,0.043,0.043,31.102,C3H8,110.214994,79718.76175,,0,292.06,0,10.314011,67.699997,13.45,29.393,0.998042,0.985399,1.01283,0,0,10.293812,0,26384.47402
1/16/2025,21:28.8,2546.71,2547.34,120.22,0.024721,1.1,85.073,0,60,2.972,0.3702,2.006553,1.418566,2546,20.4375,0,0,0,Waiting for TC Tree Stabilization ,123.233332,66.649258,65.559183,121.066666,67,1.104,0,13.45,-44.599998,-46.5,0,0.548005,8.334681,65.514244,8.622427,8.622133,1.104143,5.507139,151.237335,0.066,1.046,0,0,124.633331,124.099998,123.800003,123.199997,122.066666,121.599998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.429,68.82,0.043,0.043,31.102,C3H8,110.214994,79718.76175,,0,292.06,0,10.314011,67.699997,13.45,29.393,0.998042,0.985399,1.01283,0,0,10.293812,0,26384.47402
1/16/2025,21:30.8,2548.71,2549.32,120.22,0.024772,1.125,85.073,0,60,2.978,0.3776,1.995721,1.418067,2548,20.4375,0,0,0,Waiting for TC Tree Stabilization ,123.26111,66.661241,65.571427,121.133331,67,1.105,0,13.48,-44.5,-46.700001,-0.001,0.466133,8.334476,65.540878,8.630555,8.630282,1.105118,5.507216,151.23732,0.057,1.047,0,0,124.633331,124.133331,123.866669,123.166664,122.166664,121.599998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.43,68.83,0.046,0.046,31.102,C3H8,117.904413,79718.76175,,0,292.06,0,10.314011,67.699997,13.48,29.393,0.998114,0.985399,1.012903,0,0,10.294561,0,26386.39511
1/16/2025,21:32.8,2550.71,2551.32,120.22,0.024757,1.118,85.074,0,60,2.976,0.3757,2.00101,1.418067,2549,20.4375,0,0,0,Waiting for TC Tree Stabilization ,123.283332,66.672631,65.585713,121.199997,67,1.106,0,13.49,-44.5,-46.5,0,0.365859,8.334743,65.505295,8.638089,8.637795,1.106022,5.507044,151.237259,0.044,1.047,0,0,124.699997,124.199997,123.866669,123.099998,122.233332,121.599998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.429,68.83,0.043,0.043,31.102,C3H8,110.214994,79718.76175,,0,292.06,0,10.314011,67.699997,13.49,29.393,0.998138,0.985399,1.012928,0,0,10.294811,0,26387.0355
1/16/2025,21:34.3,2552.71,2552.82,120.22,0.024756,1.118,85.075,0,60,2.976,0.3756,1.999475,1.418067,2551,20.4375,0,0,0,Waiting for TC Tree Stabilization ,123.272221,66.683726,65.593876,121.199997,67,1.107,0,13.5,-44.599998,-46.599998,0,0.270746,8.334939,65.484001,8.644024,8.643741,1.106735,5.507061,151.237198,0.033,1.048,0,0,124.699997,124.199997,123.766668,123.066666,122.300003,121.599998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.429,68.84,0.043,0.043,31.102,C3H8,110.214994,79718.76175,,0,292.06,0,10.314011,67.699997,13.5,29.393,0.998163,0.985399,1.012953,0,0,10.295061,0,26387.67588
1/16/2025,21:36.3,2554.71,2554.84,120.22,0.024757,1.118,85.075,0,60,2.976,0.3756,1.998384,1.417485,2553,20.4375,0,0,0,Waiting for TC Tree Stabilization ,123.266666,66.694673,65.599998,121.199997,67,1.107,0,13.53,-44.599998,-46.599998,0,0.222271,8.334912,65.485458,8.645187,8.644873,1.106871,5.506985,151.237167,0.027,1.048,0,0,124.666664,124.199997,123.733332,123.133331,122.300003,121.566666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.429,68.85,0.04,0.04,31.102,C3H8,102.525576,79718.76175,,0,292.06,0,10.314011,67.699997,13.53,29.393,0.998235,0.985399,1.013026,0,0,10.29581,0,26389.59698
1/16/2025,21:38.3,2556.71,2556.82,120.22,0.024757,1.118,85.076,0,60,2.976,0.3755,1.997374,1.418067,2555,20.4375,0,0,0,Waiting for TC Tree Stabilization ,123.255555,66.705176,65.599998,121.266668,67,1.107,0,13.53,-44.700001,-46.599998,0,0.184352,8.334852,65.494354,8.645187,8.644873,1.106871,5.50701,151.236893,0.022,1.048,0,0,124.599998,124.166664,123.733332,123.199997,122.300003,121.533333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.429,68.86,0.036,0.036,31.102,C3H8,92.273019,79718.76175,,0,292.06,0,10.314011,67.699997,13.53,29.393,0.998235,0.985399,1.013026,0,0,10.29581,0,26389.59698
1/16/2025,21:39.5,2557.71,2558.01,120.22,0.024757,1.118,85.076,0,60,2.976,0.3755,1.996324,1.418067,2556,20.4375,0,0,0,Waiting for TC Tree Stabilization ,123.277777,66.715532,65.599998,121.333336,67,1.107,0,13.54,-44.700001,-46.599998,0,0.128431,8.334724,65.509956,8.645187,8.644873,1.106871,5.506864,151.236923,0.016,1.048,0,0,124.599998,124.199997,123.800003,123.199997,122.266668,121.599998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.429,68.87,0.036,0.036,31.102,C3H8,92.273019,79718.76175,,0,292.06,0,10.314011,67.699997,13.54,29.393,0.99826,0.985399,1.013051,0,0,10.29606,0,26390.23736
1/16/2025,21:40.9,2558.71,2559.41,120.22,0.024757,1.118,85.076,0,60,2.976,0.3757,1.997132,1.418067,2557,20.4375,0,0,0,Waiting for TC Tree Stabilization ,123.249998,66.725887,65.599998,121.433334,67,1.107,0,13.54,-44.700001,-46.599998,0,0.067284,8.334514,65.537811,8.645187,8.644873,1.106871,5.507113,151.23671,0.008,1.048,0,0,124.599998,124.133331,123.766668,123.199997,122.199997,121.599998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.429,68.87,0.033,0.033,31.102,C3H8,84.5836,79718.76175,,0,292.06,0,10.314011,67.699997,13.54,29.393,0.99826,0.985399,1.013051,0,0,10.29606,0,26390.23736
1/16/2025,21:42.3,2560.71,2560.84,120.22,0.024759,1.118,85.077,0,60,2.977,0.3755,1.998627,1.418566,2559,20.4375,0,0,0,Waiting for TC Tree Stabilization ,123.249999,66.736242,65.599998,121.5,67,1.107,0,13.54,-44.5,-46.599998,0,0.025709,8.334615,65.52639,8.645187,8.644873,1.106871,5.507207,151.236465,0.003,1.048,0,0,124.599998,124.133331,123.766668,123.233332,122.166664,121.599998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.6,29.429,68.88,0.043,0.043,31.102,C3H8,110.214994,79718.76175,,0,292.06,0,10.314011,67.699997,13.54,29.393,0.99826,0.985399,1.013051,0,0,10.29606,0,26390.23736
1/16/2025,21:43.5,2561.71,2562,120.22,0.024756,1.118,85.077,0,60,2.976,0.3755,1.997011,1.418067,2560,20.4375,0,0,0,Waiting for TC Tree Stabilization ,123.249999,66.746598,65.599998,121.5,67,1.107,0,13.55,-44.599998,-46.599998,0,0.003862,8.334845,65.508133,8.645187,8.644873,1.106871,5.507742,151.236374,0,1.048,0,0,124.599998,124.133331,123.800003,123.233332,122.133331,121.599998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.6,29.429,68.88,0.04,0.04,31.102,C3H8,102.525576,79718.76175,,0,292.06,0,10.314011,67.699997,13.55,29.393,0.998284,0.985399,1.013075,0,0,10.29631,0,26390.87775
1/16/2025,21:44.9,2562.71,2563.41,120.22,0.024759,1.118,85.078,0,60,2.977,0.3756,1.996163,1.418566,2561,20.4375,0,0,0,Waiting for TC Tree Stabilization ,123.294445,66.756066,65.597958,121.466667,67,1.107,0,13.56,-44.700001,-46.700001,0,0,8.33461,65.538223,8.645187,8.644873,1.10698,5.507977,151.236343,0,1.048,0,0,124.599998,124.133331,123.800003,123.300003,122.266668,121.666664,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.43,68.89,0.04,0.04,31.102,C3H8,102.525576,79718.76175,,0,292.06,0,10.314011,67.599998,13.56,29.393,0.998497,0.985586,1.0131,0,0,10.298513,0,26396.52337
1/16/2025,21:46.3,2564.76,2564.83,120.22,0.024758,1.118,85.078,0,60,2.976,0.3755,1.999313,1.418067,2563,20.4375,0,0,0,Finished Draw.... Waiting for Delay Cutout....,123.305556,66.76435,65.587754,121.466667,67,0.001,0,13.56,-44.599998,-46.599998,0,0,8.33466,65.533836,0,8.644873,1.107723,5.508261,151.236298,0,0,0,0,124.599998,124.099998,123.800003,123.300003,122.333336,121.699997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.6,29.429,68.89,0.04,0.04,31.102,C3H8,102.525576,79718.76175,,0,292.06,0,10.314011,67.699997,13.56,29.393,0.998308,0.985399,1.0131,0,0,10.29656,0,26391.51813
1/16/2025,21:47.5,2565.76,2566,120.22,0.024757,1.118,85.079,0,60,2.976,0.3755,1.997576,1.418566,2564,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.311112,66.771451,65.571427,121.5,67,0.001,0,13.57,-44.599998,-46.599998,0.001,0.016998,8.334835,65.510994,0.004989,8.649911,1.10834,5.508606,151.236313,0.002,0.001,0,0,124.599998,124.099998,123.800003,123.300003,122.300003,121.766668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.43,68.9,0.043,0.043,31.102,C3H8,110.214994,79718.76175,,0,292.06,0,10.314011,67.699997,13.57,29.393,0.998332,0.985399,1.013125,0,0,10.29681,0,26392.15845
1/16/2025,21:48.9,2566.76,2567.4,120.22,0.024759,1.118,85.079,0,60,2.977,0.3756,2.00105,1.418067,2565,20.4375,0,0,1,Waiting for TC Tree Stabilization ,123.316667,66.777369,65.548979,121.5,67,0.002,0,13.58,-44.599998,-46.599998,0,0.060986,8.335045,65.488098,0.013075,8.657966,1.109306,5.508659,151.236374,0.007,0.002,0,0,124.599998,124.166664,123.800003,123.300003,122.233332,121.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.6,29.429,68.91,0.036,0.036,31.102,C3H8,92.273019,79718.76175,,0,292.06,0,10.314011,67.699997,13.58,29.393,0.998356,0.985399,1.013149,0,0,10.297059,0,26392.79884
1/16/2025,21:50.0,2567.76,2568.51,120.22,0.024758,1.118,85.079,0,60,2.976,0.3755,1.996446,1.418067,2567,20.4375,0,0,1,Heating Tanks.... Waiting for Delay Cutout....,123.322223,66.782546,65.530612,121.5,67,0.002,0,13.58,-44.599998,-46.5,0,0.114205,8.334992,65.495461,0.014172,8.659084,1.10944,5.508608,151.236526,0.014,0.002,0,0,124.599998,124.199997,123.800003,123.300003,122.233332,121.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.6,29.429,68.91,0.04,0.04,31.102,C3H8,102.525576,79718.76175,,0,292.06,0,10.314011,67.699997,13.58,29.393,0.998356,0.985399,1.013149,0,0,10.297059,0,26392.79884
1/16/2025,21:51.4,2569.76,2569.92,120.22,0.02477,1.124,85.08,0,60,2.978,0.3774,2.001978,1.418067,2568,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.311111,66.787132,65.52653,121.533333,67,0.004,0.126,13.61,-44.599998,-46.599998,0,0.206065,8.335011,65.492569,0.027648,8.672679,1.11108,5.50805,151.236923,0.025,0.003,0,0,124.599998,124.166664,123.800003,123.300003,122.233332,121.766668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.43,68.91,0.04,0.04,31.102,C3H8,102.525576,79718.76175,,0,292.06,0,10.314011,67.699997,13.61,29.393,0.998429,0.985399,1.013223,0,0,10.297809,0,26394.71993
1/16/2025,21:52.8,2570.76,2571.33,120.22,0.024758,1.118,85.08,0,60,2.976,0.3755,2.001131,1.418067,2569,20.4375,0,0,1,Waiting for TC Tree Stabilization ,123.33889,66.79157,65.524489,121.533333,67,0.006,0,13.61,-44.700001,-46.599998,0.001,0.3168,8.334846,65.51413,0.048606,8.693554,1.11358,5.507496,151.237152,0.038,0.006,0,0,124.599998,124.199997,123.833336,123.300003,122.300003,121.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.6,29.429,68.92,0.033,0.033,31.102,C3H8,84.5836,79718.76175,,0,292.06,0,10.314011,67.699997,13.61,29.393,0.998429,0.985399,1.013223,0,0,10.297809,0,26394.71993
1/16/2025,21:54.0,2571.76,2572.51,120.22,0.024758,1.118,85.081,0,60,2.976,0.3755,1.997294,1.418067,2571,20.4375,0,0,1,Heating Tanks.... Waiting for Delay Cutout....,123.355556,66.796009,65.528571,121.5,67,0.007,0,13.6,-44.599998,-46.599998,0,0.402166,8.334826,65.517632,0.051259,8.696133,1.113887,5.507026,151.237198,0.049,0.006,0,0,124.599998,124.199997,123.900002,123.333336,122.300003,121.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.6,29.429,68.92,0.033,0.033,31.102,C3H8,84.5836,79718.76175,,0,292.06,0,10.314011,67.699997,13.6,29.393,0.998405,0.985399,1.013198,0,0,10.297559,0,26394.07961
1/16/2025,21:56.0,2573.76,2574.51,120.22,0.02476,1.118,85.081,0,60,2.977,0.3755,1.99689,1.418566,2573,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.383334,66.802665,65.528571,121.5,67,0.007,0,13.61,-44.700001,-46.599998,0,0.417876,8.334609,65.5439,0.051259,8.696133,1.113887,5.506805,151.237152,0.051,0.006,0,0,124.666664,124.266668,123.900002,123.400002,122.266668,121.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.6,29.43,68.93,0.036,0.036,31.102,C3H8,92.273019,79718.76175,,0,292.06,0,10.314011,67.699997,13.61,29.393,0.998429,0.985399,1.013223,0,0,10.297809,0,26394.71993
1/16/2025,21:58.0,2575.76,2576.51,120.22,0.024759,1.118,85.082,0,60,2.977,0.3755,1.999636,1.418067,2575,20.4375,0,0,1,Heating Tanks.... Waiting for Delay Cutout....,123.444445,66.809322,65.540816,121.5,67,0.007,0,13.61,-44.599998,-46.5,0,0.218664,8.334461,65.560272,0.051259,8.696133,1.113887,5.506956,151.237137,0.027,0.006,0,0,124.699997,124.300003,123.900002,123.5,122.400002,121.866669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.6,29.429,68.93,0.036,0.036,31.102,C3H8,92.273019,79718.76175,,0,292.06,0,10.314011,67.699997,13.61,29.393,0.998429,0.985399,1.013223,0,0,10.297809,0,26394.71993
1/16/2025,22:00.0,2577.76,2578.49,120.22,0.024758,1.118,85.082,0,60,2.976,0.3755,1.998506,1.418067,2577,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.444445,66.815979,65.569387,121.5,67,0.007,0,13.63,-44.599998,-46.599998,0,0.039901,8.334778,65.522148,0.051259,8.696133,1.113887,5.506642,151.237183,0.005,0.006,0,0,124.699997,124.300003,123.900002,123.566666,122.333336,121.866669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.6,29.429,68.94,0.036,0.036,31.102,C3H8,92.273019,79718.76175,,0,292.06,0,10.314011,67.699997,13.63,29.393,0.998478,0.985399,1.013272,0,0,10.298309,0,26396.0007
1/16/2025,22:02.0,2579.76,2580.51,120.22,0.024759,1.118,85.083,0,60,2.977,0.3755,1.999435,1.418067,2579,20.4375,0,0,1,Heating Tanks.... Waiting for Delay Cutout....,123.416668,66.82308,65.593876,121.5,67,0.007,0,13.66,-44.599998,-46.599998,0,0,8.334847,65.511894,0.051259,8.696133,1.113887,5.506491,151.237122,0,0.006,0,0,124.699997,124.300003,123.900002,123.5,122.300003,121.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.6,29.428,68.94,0.036,0.036,31.102,C3H8,92.273019,79718.76175,,0,292.06,0,10.314011,67.699997,13.66,29.393,0.99855,0.985399,1.013346,0,0,10.299058,0,26397.9218
1/16/2025,22:04.0,2581.76,2582.47,120.22,0.02476,1.118,85.084,0,60,2.977,0.3755,1.999354,1.418067,2581,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.388891,66.831511,65.599998,121.5,67,0.007,0,13.66,-44.599998,-46.599998,0,0,8.334747,65.528297,0.051259,8.696133,1.113887,5.506525,151.237137,0,0.006,0,0,124.699997,124.300003,123.800003,123.433334,122.300003,121.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.6,29.429,68.95,0.036,0.036,31.102,C3H8,92.273019,79718.76175,,0,292.06,0,10.314011,67.699997,13.66,29.393,0.99855,0.985399,1.013346,0,0,10.299058,0,26397.9218
1/16/2025,22:06.0,2583.76,2584.5,120.22,0.02476,1.118,85.084,0,60,2.977,0.3756,1.996486,1.418067,2583,20.4375,0,0,1,Heating Tanks.... Waiting for Delay Cutout....,123.444446,66.841275,65.599998,121.466667,67,0.007,0,13.67,-44.700001,-46.599998,0,0,8.334623,65.53978,0.051259,8.696133,1.113887,5.507197,151.237213,0,0.006,0,0,124.766668,124.300003,123.966667,123.366669,122.400002,121.866669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.6,29.428,68.96,0.033,0.033,31.102,C3H8,84.5836,79718.76175,,0,292.06,0,10.314011,67.699997,13.67,29.392,0.998542,0.985399,1.013337,0,0,10.298969,0,26397.69384
1/16/2025,22:08.0,2585.76,2586.5,120.22,0.02476,1.118,85.085,0,60,2.977,0.3756,2.000162,1.418067,2585,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.438891,66.851482,65.599998,121.400002,67,0.007,0,13.66,-44.599998,-46.599998,0,0,8.334645,65.53775,0.051259,8.696133,1.113887,5.507264,151.237106,0,0.006,0,0,124.766668,124.300003,123.900002,123.366669,122.400002,121.900002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.6,29.43,68.96,0.033,0.033,31.102,C3H8,84.5836,79718.76175,,0,292.06,0,10.314011,67.699997,13.66,29.392,0.998517,0.985399,1.013312,0,0,10.298719,0,26397.05345
1/16/2025,22:10.0,2587.76,2588.5,120.22,0.024759,1.118,85.086,0,60,2.977,0.3757,1.995759,1.418067,2587,20.4375,0,0,1,Heating Tanks.... Waiting for Delay Cutout....,123.477779,66.862132,65.599998,121.300003,67,0.007,0,13.67,-44.599998,-46.599998,0,0,8.334523,65.55513,0.051259,8.696133,1.113887,5.50707,151.237167,0,0.006,0,0,124.800003,124.366669,124,123.400002,122.400002,121.900002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.6,29.428,68.96,0.033,0.033,31.102,C3H8,84.5836,79718.76175,,0,292.06,0,10.314011,67.699997,13.67,29.392,0.998542,0.985399,1.013337,0,0,10.298969,0,26397.69384
1/16/2025,22:12.0,2589.76,2590.5,120.22,0.024761,1.118,85.086,0,60,2.977,0.3756,1.997658,1.418067,2589,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.466668,66.871452,65.599998,121.233332,67,0.007,0,13.68,-44.599998,-46.599998,0,0,8.334546,65.550171,0.051259,8.696133,1.113887,5.507191,151.237106,0,0.006,0,0,124.800003,124.366669,123.933334,123.400002,122.400002,121.900002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.61,29.428,68.97,0.03,0.03,31.102,C3H8,76.894182,79718.76175,,0,292.06,0,10.314011,67.699997,13.68,29.392,0.998566,0.985399,1.013362,0,0,10.299219,0,26398.33422
1/16/2025,22:14.6,2592.76,2593.12,120.22,0.02476,1.118,85.087,0,60,2.977,0.3756,2.001373,1.418566,2591,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.472224,66.87944,65.599998,121.166664,67,0.007,0,13.69,-44.700001,-46.599998,0,0,8.334726,65.529076,0.051259,8.696133,1.113887,5.507099,151.237183,0,0.006,0,0,124.800003,124.366669,123.866669,123.5,122.400002,121.900002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.6,29.428,68.97,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,292.06,0,10.314011,67.699997,13.69,29.392,0.99859,0.985399,1.013386,0,0,10.299469,0,26398.97455
1/16/2025,22:17.6,2595.76,2596.13,120.22,0.02477,1.123,85.088,0,60,2.978,0.3771,2.000161,1.418566,2594,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.461113,66.886096,65.599998,121.033333,67,0.007,0,13.71,-44.700001,-46.599998,0,0,8.33461,65.545624,0.051259,8.696133,1.113887,5.506746,151.237167,0,0.006,0,0,124.833336,124.366669,123.800003,123.5,122.400002,121.866669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.6,29.428,68.98,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.06,0,10.314011,67.699997,13.71,29.392,0.998638,0.985399,1.013435,0,0,10.299969,0,26400.25532
1/16/2025,22:20.6,2598.76,2599.13,120.22,0.024761,1.118,85.089,0,60,2.977,0.3757,1.998263,1.418566,2597,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.466668,66.891422,65.599998,120.866669,67,0.007,0,13.7,-44.599998,-46.599998,0,0,8.334611,65.542725,0.051259,8.696133,1.113887,5.506714,151.237137,0,0.006,0,0,124.900002,124.366669,123.900002,123.5,122.300003,121.833336,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.6,29.429,68.98,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,292.06,0,10.314011,67.699997,13.7,29.392,0.998614,0.985399,1.013411,0,0,10.299719,0,26399.61493
1/16/2025,22:23.6,2601.76,2602.13,120.22,0.024763,1.119,85.09,0,60,2.977,0.3758,1.998304,1.418067,2600,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.505557,66.895416,65.599998,120.766668,67,0.007,0,13.72,-44.599998,-46.599998,0,0,8.334851,65.512444,0.051259,8.696133,1.113887,5.506972,151.237106,0,0.006,0,0,124.900002,124.400002,123.933334,123.5,122.400002,121.900002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.6,29.428,69,0.033,0.033,31.102,C3H8,84.5836,79718.76175,,0,292.06,0,10.314011,67.599998,13.72,29.392,0.998852,0.985586,1.01346,0,0,10.302172,0,26405.90272
1/16/2025,22:26.6,2604.76,2605.13,120.22,0.024761,1.118,85.091,0,60,2.977,0.3757,1.999071,1.418067,2603,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.527779,66.898078,65.599998,120.699997,67,0.007,0,13.72,-44.700001,-46.599998,0,0,8.33453,65.554985,0.051259,8.696133,1.113887,5.506955,151.237183,0,0.006,0,0,124.933334,124.400002,124.066666,123.466667,122.400002,121.900002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.6,29.428,69,0.033,0.033,31.102,C3H8,84.5836,79718.76175,,0,292.06,0,10.314011,67.699997,13.72,29.392,0.998663,0.985399,1.01346,0,0,10.300218,0,26400.8957
1/16/2025,22:29.6,2607.76,2608.13,120.22,0.024773,1.124,85.092,0,60,2.978,0.3773,1.997699,1.418566,2606,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.555556,66.899558,65.599998,120.633331,67,0.007,0,13.74,-44.599998,-46.5,0.001,0,8.334564,65.552109,0.051259,8.696133,1.113887,5.507081,151.237183,0,0.006,0,0,125,124.400002,124.133331,123.5,122.400002,121.900002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.2,0.77,29.428,69,0.033,0.033,31.102,C3H8,84.5836,79718.76175,,0,292.06,0,10.314011,67.699997,13.74,29.392,0.998711,0.985399,1.013509,0,0,10.300718,0,26402.17641
1/16/2025,22:32.6,2610.76,2611.13,120.22,0.024762,1.118,85.093,0,60,2.977,0.3757,1.996527,1.418566,2609,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.572223,66.900002,65.599998,120.533333,67,0.007,0,13.76,-44.599998,-46.5,0,0,8.334844,65.514267,0.051259,8.696133,1.113887,5.506922,151.237213,0,0.006,0,0,125,124.400002,124.233332,123.5,122.400002,121.900002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.61,29.429,69.01,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,292.06,0,10.314011,67.699997,13.76,29.392,0.99876,0.985399,1.013558,0,0,10.301218,0,26403.45718
1/16/2025,22:35.6,2613.76,2614.13,120.22,0.024763,1.119,85.093,0,60,2.977,0.3757,1.998506,1.418067,2612,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.594446,66.900002,65.599998,120.5,67,0.007,0,13.77,-44.700001,-46.5,0,0,8.334682,65.53495,0.051259,8.696133,1.113887,5.50677,151.237259,0,0.006,0,0,125,124.466667,124.300003,123.5,122.400002,121.900002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.6,29.428,69.01,0.03,0.03,31.102,C3H8,76.894182,79718.76175,,0,292.06,0,10.314011,67.699997,13.77,29.392,0.998784,0.985399,1.013583,0,0,10.301468,0,26404.09757
