Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,22:38.6,2616.76,2617.13,120.22,0.024764,1.118,85.094,0,60,2.977,0.3757,1.999233,1.418067,2615,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.622223,66.900002,65.599998,120.400002,67,0.007,0,13.77,-44.700001,-46.5,0,0,8.334715,65.532089,0.051259,8.696133,1.113887,5.506767,151.237122,0,0.006,0,0,125,124.5,124.300003,123.533333,122.5,121.900002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.6,29.429,69.01,0.033,0.033,31.102,C3H8,84.5836,79718.76175,,0,292.06,0,10.314011,67.699997,13.77,29.392,0.998784,0.985399,1.013583,0,0,10.301468,0,26404.09757
1/16/2025,22:41.6,2619.76,2620.13,120.22,0.024774,1.123,85.095,0,60,2.978,0.3772,2.000444,1.418067,2618,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.633333,66.900002,65.599998,120.366669,67,0.007,0,13.79,-44.799999,-46.400002,0,0,8.334601,65.544815,0.051259,8.696133,1.113887,5.507024,151.237244,0,0.006,0,0,125,124.5,124.266668,123.599998,122.5,121.933334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.6,29.429,69.02,0.033,0.033,31.102,C3H8,84.5836,79718.76175,,0,292.06,0,10.314011,67.699997,13.79,29.392,0.998832,0.985399,1.013632,0,0,10.301967,0,26405.37827
1/16/2025,22:44.6,2622.76,2623.13,120.22,0.024765,1.119,85.096,0,60,2.977,0.3757,1.999556,1.418566,2621,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.644444,66.900002,65.599998,120.300003,67,0.007,0,13.8,-44.700001,-46.400002,0,0,8.334631,65.542572,0.051259,8.696133,1.113887,5.50726,151.237183,0,0.006,0,0,125,124.5,124.266668,123.599998,122.533333,121.966667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.61,29.428,69.02,0.033,0.033,31.102,C3H8,84.5836,79718.76175,,0,292.06,0,10.314011,67.699997,13.8,29.392,0.998856,0.985399,1.013657,0,0,10.302217,0,26406.01866
1/16/2025,22:47.6,2625.76,2626.13,120.22,0.024764,1.118,85.097,0,60,2.977,0.3757,1.995558,1.418566,2624,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.672221,66.900002,65.599998,120.199997,67,0.007,0,13.8,-44.799999,-46.299999,0,0,8.334608,65.543159,0.051259,8.696133,1.113887,5.507052,151.237228,0,0.006,0,0,125,124.5,124.199997,123.599998,122.599998,122.133331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.61,29.428,69.02,0.03,0.03,31.102,C3H8,76.894182,79718.76175,,0,292.06,0,10.314011,67.699997,13.8,29.392,0.998856,0.985399,1.013657,0,0,10.302217,0,26406.01866
1/16/2025,22:50.6,2628.76,2629.13,120.22,0.024765,1.119,85.098,0,60,2.977,0.3757,1.998546,1.418067,2627,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.655554,66.900002,65.599998,120.199997,67,0.007,0,13.8,-44.900002,-46.299999,0,0,8.334671,65.535095,0.051259,8.696133,1.113887,5.506932,151.237259,0,0.006,0,0,125,124.5,124.199997,123.599998,122.533333,122.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.6,29.428,69.03,0.033,0.033,31.102,C3H8,84.5836,79718.76175,,0,292.06,0,10.314011,67.699997,13.8,29.392,0.998856,0.985399,1.013657,0,0,10.302217,0,26406.01866
1/16/2025,22:53.6,2631.76,2632.13,120.22,0.024774,1.123,85.099,0,60,2.978,0.3771,1.995762,1.418067,2630,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.6,66.900149,65.599998,120.099998,67,0.007,0,13.79,-44.900002,-46.200001,0,0,8.334709,65.530846,0.051259,8.696133,1.113887,5.506644,151.237091,0,0.006,0,0,124.900002,124.400002,124.099998,123.599998,122.5,122.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.61,29.428,69.04,0.033,0.033,31.102,C3H8,84.5836,79718.76175,,0,292.06,0,10.314011,67.699997,13.79,29.392,0.998832,0.985399,1.013632,0,0,10.301967,0,26405.37827
1/16/2025,22:56.6,2634.76,2635.13,120.22,0.024765,1.119,85.1,0,60,2.977,0.3758,2.00218,1.418067,2633,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.611111,66.900593,65.599998,120.099998,67,0.007,0,13.81,-44.900002,-46.200001,0,0,8.334859,65.511314,0.051259,8.696133,1.113887,5.506817,151.237274,0,0.006,0,0,124.900002,124.433334,124.099998,123.633331,122.533333,122.066666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.61,29.429,69.04,0.03,0.03,31.102,C3H8,76.894182,79718.76175,,0,292.06,0,10.314011,67.699997,13.81,29.392,0.998881,0.985399,1.013681,0,0,10.302467,0,26406.65904
1/16/2025,22:59.6,2637.76,2638.13,120.22,0.024764,1.118,85.101,0,60,2.977,0.3756,1.998627,1.418067,2636,20.4375,0,0,1,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,123.611111,66.901037,65.599998,120.099998,67,0.007,0,13.81,-45,-46.200001,0,0,8.334971,65.497963,0.051259,8.696133,1.113887,5.5072,151.237228,0,0.006,0,0,124.900002,124.400002,124.099998,123.666664,122.533333,122.066666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.61,29.429,69.04,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,292.06,0,10.314011,67.699997,13.81,29.392,0.998881,0.985399,1.013681,0,0,10.302467,0,26406.65904
1/16/2025,23:08.6,0,2647.14,120.22,0.024764,1.118,85.104,0,60,2.977,0.3755,1.999233,1.418067,2645,75,0,19.375,1,Testing Tank A - Purging for 479 Seconds.... 0.482 7100 0.775 0.000 3.000 ,123.666665,66.902368,65.599998,119.966667,67,0.005,0.155,13.85,-45.200001,-46.099998,0,0.110864,8.334553,65.548904,0.042589,8.696133,1.113887,5.50847,151.236984,0.013,0.005,0,0,125,124.5,124.166664,123.699997,122.599998,122.033333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.61,29.428,69.05,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,292.06,0,10.314011,67.699997,13.85,29.392,0.998978,0.985399,1.01378,0,0,10.303466,0,26409.22052
1/16/2025,23:38.6,0,2677.14,120.22,0.024761,1.117,85.113,0,60,2.977,0.3753,1.999475,1.417485,2675,16.6375,0,43.8875,1,Testing Tank A - Purging for 449 Seconds.... 0.250 11022 1.756 0.838 3.000 ,123.6,70.558581,65.302044,122.766668,67.091835,0.308,0.886,13.89,-44.599998,-46.599998,0,7.295743,8.335022,65.654884,2.56495,8.696133,1.113887,5.52491,151.2332,0.885,0.311,0,0,124.900002,124.400002,124.099998,123.599998,122.5,122.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.61,29.429,69.07,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,292.06,0,10.314011,67.699997,13.89,29.392,0.999075,0.985399,1.013878,0,0,10.304466,0,26411.782
1/16/2025,24:08.6,0,2707.15,120.22,0.024766,1.119,85.122,0,60,2.977,0.3757,2.00109,1.418067,2705,16.6375,0,54.675,1,Testing Tank A - Purging for 419 Seconds.... 0.250 12749 2.187 1.812 3.000 ,123.649999,74.631213,65.553061,125.400002,67.099998,1.106,1.838,13.96,-44.799999,-46.299999,-0.001,15.307201,8.356055,66.308495,9.222994,8.696133,1.113887,5.571962,151.160934,1.858,1.12,0,0,125,124.5,124.233332,123.566666,122.400002,122.199997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.62,29.429,69.09,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.06,0,10.314011,67.699997,13.96,29.393,0.999277,0.985399,1.014083,0,0,10.306553,0,26417.13291
1/16/2025,24:38.6,0,2737.15,120.22,0.024759,1.116,85.132,0,60,2.977,0.375,2.005897,1.418566,2735,16.6375,0,60.775,1,Testing Tank A - Purging for 389 Seconds.... 0.250 13725 2.431 2.326 3.000 ,123.488888,57.681509,69.797959,125.5,67.099998,2.201,2.336,13.97,-44.799999,-46.5,0,19.460774,8.299863,68.682411,18.348897,8.696133,1.113887,5.548949,151.268524,2.362,2.227,0,0,125.033333,124.400002,124.199997,123.5,122.166664,121.633331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.62,29.43,69.11,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.06,0,10.314011,67.699997,13.97,29.394,0.999334,0.985399,1.014141,0,0,10.307142,0,26418.64164
1/16/2025,25:08.7,0,2767.16,120.22,0.024754,1.113,85.141,0,60,2.976,0.3738,1.998626,1.418067,2765,16.6375,0,63.8375,1,Testing Tank A - Purging for 359 Seconds.... 0.320 14214 2.554 2.654 3.000 ,123.388889,57.563905,59.487755,125.300003,67.099998,3.488,2.661,14.03,-45.299999,-46.099998,0,22.113228,8.327262,60.764534,29.041644,8.696133,1.113887,5.5167,151.343872,2.684,3.525,0,0,125.066666,124.400002,124.099998,123.5,121.766668,121.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.62,29.43,69.12,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.06,0,10.314011,67.699997,14.03,29.393,0.999446,0.985399,1.014255,0,0,10.308302,0,26421.61549
1/16/2025,25:38.7,0,2797.17,120.22,0.024763,1.118,85.15,0,60,2.977,0.3756,1.997698,1.418067,2795,16.6375,0,65.5875,1,Testing Tank A - Purging for 329 Seconds.... 0.500 14494 2.624 2.794 3.000 ,123.283334,57.482101,58.106121,125.333336,67.099998,4.866,2.796,14.09,-44.799999,-46.599998,0,23.322996,8.338619,59.015881,40.531257,8.696133,1.113887,5.51868,151.350037,2.831,4.92,0,0,125,124.400002,124.099998,123.300003,121.5,121.400002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.62,29.427,69.14,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.06,0,10.314011,67.699997,14.09,29.391,0.999526,0.985399,1.014336,0,0,10.309124,0,26423.72105
1/16/2025,26:08.7,0,2827.18,120.22,0.024735,1.104,85.16,0,60,2.974,0.3712,2.000364,1.418067,2825,16.6375,0,66.25,1,Testing Tank A - Purging for 299 Seconds.... 0.431 14601 2.650 2.907 3.000 ,123.233332,57.40074,57.757143,125.400002,67.099998,6.303,2.908,14.14,-44.700001,-46.400002,0,24.27978,8.341095,58.491634,52.509798,8.696133,1.113887,5.520119,151.352692,2.947,6.374,0,0,125,124.400002,124.099998,123.199997,121.5,121.199997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.62,29.426,69.14,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.06,0,10.314011,67.699997,14.14,29.39,0.999614,0.985399,1.014426,0,0,10.310034,0,26426.05457
1/16/2025,26:38.7,0,2857.18,120.22,0.024777,1.123,85.169,0,60,2.979,0.3771,1.99778,1.418067,2855,16.6375,0,66.7875,1,Testing Tank A - Purging for 269 Seconds.... 0.319 14687 2.672 2.948 3.000 ,123.105556,57.333284,57.693878,125.300003,67.099998,7.763,2.948,14.17,-45,-46,0,24.479934,8.34218,58.303722,64.696536,8.696133,1.113887,5.521558,151.354645,2.972,7.853,0,0,125,124.400002,124,123.099998,121.300003,120.833336,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.62,29.427,69.15,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.06,0,10.314011,67.699997,14.17,29.39,0.999687,0.985399,1.0145,0,0,10.310784,0,26427.97567
1/16/2025,27:08.7,0,2887.19,120.22,0.024719,1.095,85.178,0,60,2.972,0.3685,2.008334,1.418067,2885,16.6375,0,67.075,1,Testing Tank A - Purging for 239 Seconds.... 0.432 14733 2.683 2.973 3.000 ,122.994443,57.278698,57.679592,125.199997,67.099998,9.238,2.975,14.2,-44.5,-46.5,0,24.723004,8.342197,58.257038,77.00021,8.696133,1.113887,5.520599,151.35556,3.001,9.346,0,0,125,124.366669,124,122.699997,121.199997,120.699997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.62,29.427,69.16,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.06,0,10.314011,67.599998,14.2,29.39,0.999949,0.985586,1.014573,0,0,10.313489,0,26434.90927
1/16/2025,27:38.7,0,2917.2,120.22,0.024777,1.124,85.187,0,60,2.979,0.3772,1.998184,1.418067,2915,16.6375,0,67.275,1,Testing Tank A - Purging for 209 Seconds.... 0.500 14765 2.691 2.978 3.000 ,122.872222,57.327959,57.599998,125.400002,67.099998,10.719,2.978,14.24,-44.5,-46.5,0,24.808611,8.342707,58.191208,89.348559,8.696133,1.113887,5.521235,151.35498,3.011,10.846,0,0,125,124.366669,123.966667,122.666664,120.733332,120.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.425,69.17,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.06,0,10.314011,67.699997,14.24,29.389,0.999824,0.985399,1.014638,0,0,10.312194,0,26431.58989
1/16/2025,28:08.7,0,2947.21,120.22,0.024722,1.097,85.197,0,60,2.972,0.3692,2.004652,1.418566,2945,16.6375,0,67.3125,1,Testing Tank A - Purging for 179 Seconds.... 0.500 14770 2.693 3.000 3.000 ,122.794445,57.294527,57.599998,125.199997,67.099998,12.205,3.002,14.28,-44.799999,-46.400002,0,25.122192,8.34246,58.19651,101.746683,8.696133,1.113887,5.519131,151.356216,3.049,12.35,0,0,125,124.333336,123.833336,122.699997,120.599998,120.300003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.425,69.18,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.06,0,10.314011,67.599998,14.28,29.387,1.000045,0.985586,1.01467,0,0,10.314471,0,26437.42768
1/16/2025,28:38.7,0,2977.21,120.22,0.024774,1.122,85.206,0,60,2.978,0.3768,1.994551,1.417485,2975,16.6375,0,67.2875,1,Testing Tank A - Purging for 149 Seconds.... 0.318 14767 2.692 3.003 3.000 ,122.661112,57.398669,57.599998,125.066666,67.099998,13.697,3,14.3,-45.200001,-46.099998,0,25.046044,8.342449,58.196354,114.197134,8.696133,1.113887,5.519701,151.354019,3.04,13.861,0,0,125.033333,124.300003,123.800003,122.366669,120.400002,120.066666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.424,69.19,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,292.06,0,10.314011,67.599998,14.3,29.387,1.000093,0.985586,1.014719,0,0,10.314971,0,26438.7087
1/16/2025,29:08.7,0,3007.21,120.22,0.024741,1.106,85.215,0,60,2.974,0.372,2.007962,1.418566,3005,16.6375,0,67.4875,1,Testing Tank A - Purging for 119 Seconds.... 0.433 14798 2.699 2.980 3.000 ,122.600001,57.354882,57.599998,125.199997,67.099998,15.189,2.988,14.32,-44.400002,-46.5,0,24.964995,8.342551,58.178635,126.644677,8.696133,1.113887,5.518325,151.353836,3.03,15.372,0,0,125,124.300003,123.800003,122.400002,120.199997,119.900002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.62,29.423,69.2,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.06,0,10.314011,67.599998,14.32,29.387,1.000142,0.985586,1.014768,0,0,10.315471,0,26439.98965
1/16/2025,29:38.7,0,3037.22,120.22,0.024769,1.119,85.225,0,60,2.978,0.3759,1.996811,1.418566,3035,16.6375,0,67.2625,1,Testing Tank A - Purging for 89 Seconds.... 0.499 14763 2.691 3.004 3.000 ,122.533334,57.38003,57.542856,125.199997,67.099998,16.685,3.003,14.34,-44.700001,-46.200001,0,25.090885,8.342645,58.167912,139.119404,8.696133,1.113887,5.520568,151.354248,3.046,16.887,0,0,125,124.266668,123.800003,122.400002,120.099998,119.633331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.423,69.21,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.06,0,10.314011,67.599998,14.34,29.387,1.00019,0.985586,1.014817,0,0,10.315971,0,26441.27066
1/16/2025,30:08.7,0,3067.23,120.22,0.024764,1.117,85.234,0,60,2.977,0.3751,2.000848,1.418067,3065,16.6375,0,67.125,1,Testing Tank A - Purging for 59 Seconds.... 0.250 14740 2.685 3.005 3.000 ,122.388888,57.393787,57.622448,125.099998,67.099998,18.184,3.006,14.34,-45.099998,-46,0,25.090088,8.342692,58.191483,151.627715,8.696133,1.113887,5.521836,151.353622,3.045,18.404,0,0,125,124.199997,123.733332,122,119.933334,119.466667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.423,69.22,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.08,0,10.314718,67.599998,14.34,29.386,1.000157,0.985586,1.014784,0,0.140733,10.316338,360.71707,26442.21277
1/16/2025,30:38.7,0,3097.24,120.22,0.024762,1.117,85.243,0,60,2.977,0.3753,2.000404,1.418566,3095,16.6375,0,67.15,1,Testing Tank A - Purging for 29 Seconds.... 0.317 14744 2.686 2.996 3.000 ,122.277778,57.344231,57.589795,125.033333,67.087754,19.676,2.995,14.37,-44.700001,-46.5,0,25.005009,8.342683,58.19331,164.076876,8.696133,1.113887,5.520495,151.354797,3.035,19.915,0,0,125,124.199997,123.800003,121.900002,119.5,119.266668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.424,69.23,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.08,0,10.314718,67.699997,14.37,29.387,1.000073,0.985399,1.014891,0,0,10.31547,0,26439.98849
1/16/2025,30:39.9,0,3098.39,120.22,0.024719,1.095,85.244,0,60,2.972,0.3685,2.00085,1.418067,3097,16.6375,0,67.175,1,Testing Tank A - Purging for 28 Seconds.... 0.500 14748 2.687 2.994 3.000 ,122.261111,57.34645,57.593876,125,67.087754,19.736,2.991,14.36,-44.799999,-46.5,-0.001,24.98134,8.342832,58.175201,164.57641,8.696133,1.113887,5.519297,151.355042,3.032,19.976,0,0,125,124.199997,123.766668,121.900002,119.5,119.199997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.424,69.23,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.08,0,10.314718,67.699997,14.36,29.387,1.000049,0.985399,1.014867,0,0,10.31522,0,26439.34806
1/16/2025,30:41.4,0,3099.89,120.22,0.024763,1.117,85.244,0,60,2.977,0.3753,1.997496,1.418566,3098,16.6375,0,67.225,1,Testing Tank A - Purging for 26 Seconds.... 0.500 14756 2.689 2.988 3.000 ,122.25,57.334763,57.597958,125,67.091835,19.809,2.988,14.38,-44.799999,-46.5,0,24.947343,8.342969,58.157188,165.187612,8.696133,1.113887,5.520033,151.355209,3.028,20.05,0,0,125,124.199997,123.766668,121.866669,119.5,119.166664,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30,0.58,29.423,69.23,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.08,0,10.314718,67.400002,14.38,29.387,1.000666,0.98596,1.014916,0,0,10.321592,0,26455.67828
1/16/2025,30:42.9,0,3101.4,120.22,0.024764,1.118,85.245,0,60,2.977,0.3754,2.000444,1.418566,3100,16.6375,0,67.25,1,Testing Tank A - Purging for 25 Seconds.... 0.235 14760 2.690 2.989 3.000 ,122.244444,57.328402,57.599998,125,67.095917,19.884,2.989,14.38,-44.799999,-46.5,0,24.903568,8.343192,58.127956,165.807619,8.696133,1.113887,5.517987,151.355148,3.023,20.125,0,0,125,124.199997,123.733332,121.866669,119.5,119.166664,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.6,29.423,69.23,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.08,0,10.314718,67.599998,14.38,29.387,1.000287,0.985586,1.014916,0,0,10.317677,0,26445.64347
1/16/2025,30:44.4,0,3102.9,120.22,0.024774,1.122,85.245,0,60,2.978,0.3768,1.997618,1.418067,3101,16.6375,0,67.2875,1,Testing Tank A - Purging for 23 Seconds.... 0.249 14766 2.691 2.986 3.000 ,122.249999,57.331509,57.599998,125,67.099998,19.959,2.983,14.36,-44.799999,-46.5,0,24.869778,8.343217,58.127876,166.434656,8.696133,1.113887,5.5186,151.355255,3.019,20.201,0,0,125,124.199997,123.699997,121.900002,119.5,119.199997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.423,69.23,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.08,0,10.314718,67.699997,14.36,29.387,1.000049,0.985399,1.014867,0,0,10.31522,0,26439.34806
1/16/2025,30:45.9,0,3104.41,120.22,0.024776,1.124,85.246,0,60,2.979,0.3772,1.994793,1.418067,3103,16.6375,0,67.3125,1,Testing Tank A - Purging for 22 Seconds.... 0.500 14770 2.693 2.983 3.000 ,122.249999,57.33713,57.599998,125,67.099998,20.033,2.984,14.36,-44.700001,-46.400002,0,24.871799,8.343188,58.129089,167.051567,8.696133,1.113887,5.515028,151.355362,3.019,20.276,0,0,125,124.199997,123.699997,121.900002,119.5,119.199997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30,0.58,29.424,69.23,0.02,0.02,31.102,C3H8,51.262788,79718.76175,,0,292.08,0,10.314718,67.599998,14.36,29.387,1.000238,0.985586,1.014867,0,0,10.317177,0,26444.36237
1/16/2025,30:47.4,0,3105.88,120.22,0.024763,1.117,85.246,0,60,2.977,0.3753,1.997294,1.418067,3104,16.6375,0,67.275,1,Testing Tank A - Purging for 20 Seconds.... 0.250 14764 2.691 2.985 3.000 ,122.238888,57.341716,57.597958,125,67.099998,20.107,2.987,14.38,-45,-46.400002,0,24.897589,8.343205,58.125168,167.673821,8.696133,1.113887,5.516336,151.355423,3.022,20.352,0,0,125,124.166664,123.699997,121.900002,119.466667,119.199997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30,0.58,29.423,69.23,0.02,0.02,31.102,C3H8,51.262788,79718.76175,,0,292.08,0,10.314718,67.599998,14.38,29.387,1.000287,0.985586,1.014916,0,0,10.317677,0,26445.64347
1/16/2025,30:48.9,0,3107.41,120.22,0.024764,1.118,85.246,0,60,2.977,0.3754,1.997012,1.418067,3106,16.6375,0,67.2375,1,Testing Tank A - Purging for 19 Seconds.... 0.501 14759 2.690 2.992 3.000 ,122.233332,57.343935,57.591835,125,67.099998,20.183,2.999,14.36,-44.799999,-46.400002,-0.001,24.967348,8.343362,58.103058,168.305717,8.696133,1.113887,5.519146,151.355545,3.03,20.428,0,0,125,124.166664,123.699997,121.900002,119.433334,119.199997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30,0.58,29.423,69.23,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.08,0,10.314718,67.599998,14.36,29.387,1.000238,0.985586,1.014867,0,0,10.317177,0,26444.36237
1/16/2025,30:50.4,0,3108.89,120.22,0.024764,1.117,85.247,0,60,2.977,0.3753,1.997012,1.418067,3107,16.6375,0,67.1,1,Testing Tank A - Purging for 17 Seconds.... 0.361 14736 2.684 3.003 3.000 ,122.244443,57.353402,57.581631,125,67.099998,20.258,3.006,14.37,-45,-46.400002,0,25.067969,8.343242,58.121708,168.935456,8.696133,1.113887,5.517322,151.355438,3.043,20.505,0,0,125,124.199997,123.699997,121.966667,119.400002,119.199997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.423,69.23,0.017,0.017,31.102,C3H8,43.57337,79718.76175,,0,292.08,0,10.314718,67.699997,14.37,29.387,1.000073,0.985399,1.014891,0,0,10.31547,0,26439.98849
1/16/2025,30:51.9,0,3110.4,120.22,0.024719,1.095,85.247,0,60,2.972,0.3683,2.010963,1.418067,3109,16.6375,0,67.0375,1,Testing Tank A - Purging for 16 Seconds.... 0.362 14726 2.682 3.005 3.000 ,122.244443,57.36642,57.563264,125,67.093876,20.332,3.004,14.37,-45,-46.299999,0,25.143001,8.343182,58.131607,169.552564,8.696133,1.113887,5.517214,151.35527,3.052,20.58,0,0,125,124.199997,123.699997,121.966667,119.400002,119.199997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.422,69.23,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.08,0,10.314718,67.699997,14.37,29.387,1.000073,0.985399,1.014891,0,0,10.31547,0,26439.98849
1/16/2025,30:53.4,0,3111.91,120.22,0.024764,1.117,85.248,0,60,2.977,0.3753,1.996164,1.418067,3110,16.6375,0,67.1,1,Testing Tank A - Purging for 14 Seconds.... 0.364 14736 2.684 3.003 3.000 ,122.249999,57.381213,57.544897,125,67.083672,20.407,3.002,14.37,-45,-46.299999,0,25.155418,8.343201,58.12751,170.171554,8.696133,1.113887,5.517245,151.355331,3.053,20.655,0,0,125,124.199997,123.699997,122,119.400002,119.199997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.423,69.23,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.08,0,10.314718,67.699997,14.37,29.387,1.000073,0.985399,1.014891,0,0,10.31547,0,26439.98849
1/16/2025,30:55.3,0,3113.82,120.22,0.024763,1.117,85.248,0,60,2.977,0.3754,1.997294,1.418067,3112,16.6375,0,67.15,1,Testing Tank A - Purging for 12 Seconds.... 0.388 14744 2.686 3.002 3.000 ,122.227777,57.388461,57.52653,125,67.067346,20.499,3,14.37,-45.200001,-46.200001,-0.001,25.067669,8.343469,58.093452,170.943493,8.696133,1.113887,5.518555,151.355179,3.043,20.748,0,0,125,124.166664,123.699997,121.933334,119.400002,119.166664,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.423,69.23,0.017,0.017,31.102,C3H8,43.57337,79718.76175,,0,292.08,0,10.314718,67.699997,14.37,29.386,1.00004,0.985399,1.014858,0,0,10.315132,0,26439.12009
1/16/2025,30:56.8,0,3115.33,120.22,0.024774,1.122,85.249,0,60,2.978,0.3767,1.996004,1.418566,3113,16.6375,0,67.1875,1,Testing Tank A - Purging for 11 Seconds.... 0.499 14751 2.688 3.000 3.000 ,122.227777,57.390976,57.512245,125,67.05306,20.573,2.996,14.37,-45.099998,-46.099998,0,24.94585,8.343553,58.082279,171.563288,8.696133,1.113887,5.51856,151.355179,3.028,20.824,0,0,125,124.199997,123.699997,121.933334,119.366669,119.166664,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.423,69.23,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.08,0,10.314718,67.699997,14.37,29.386,1.00004,0.985399,1.014858,0,0,10.315132,0,26439.12009
1/16/2025,30:58.3,0,3116.83,120.22,0.024778,1.124,85.249,0,60,2.979,0.3772,1.996489,1.418566,3115,16.6375,0,67.25,1,Testing Tank A - Purging for 9 Seconds.... 0.388 14761 2.690 2.993 3.000 ,122.194444,57.393935,57.504082,124.966667,67.042856,20.648,2.988,14.38,-45.200001,-46.099998,0,24.858194,8.343352,58.107414,172.185011,8.696133,1.113887,5.519654,151.355209,3.017,20.899,0,0,125,124.166664,123.699997,121.900002,119.300003,119.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.423,69.23,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.08,0,10.314718,67.400002,14.38,29.386,1.000634,0.98596,1.014882,0,0,10.321253,0,26454.80939
1/16/2025,30:59.8,0,3118.31,120.22,0.024765,1.117,85.25,0,60,2.977,0.3752,1.998546,1.418566,3116,16.6375,0,67.35,1,Testing Tank A - Purging for 8 Seconds.... 0.388 14776 2.694 2.983 3.000 ,122.183333,57.395118,57.5,124.966667,67.040816,20.722,2.98,14.38,-45.099998,-46.099998,0,24.831391,8.343295,58.114162,172.803182,8.696133,1.113887,5.519154,151.355042,3.014,20.974,0,0,125,124.133331,123.699997,121.866669,119.300003,119.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.423,69.23,0.02,0.02,31.102,C3H8,51.262788,79718.76175,,0,292.08,0,10.314718,67.699997,14.38,29.386,1.000064,0.985399,1.014882,0,0,10.315381,0,26439.76052
1/16/2025,31:01.3,0,3119.82,120.22,0.024764,1.117,85.25,0,60,2.977,0.3752,1.994952,1.418067,3118,16.6375,0,67.425,1,Testing Tank A - Purging for 7 Seconds.... 0.500 14788 2.697 2.980 3.000 ,122.199999,57.406509,57.504082,124.900002,67.038775,20.797,2.981,14.38,-45.099998,-46,0,24.867389,8.343077,58.14267,173.429642,8.696133,1.113887,5.519202,151.35495,3.018,21.05,0,0,125,124.199997,123.699997,121.900002,119.300003,119.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.423,69.23,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,292.08,0,10.314718,67.699997,14.38,29.386,1.000064,0.985399,1.014882,0,0,10.315381,0,26439.76052
1/16/2025,31:02.8,0,3121.33,120.22,0.024765,1.117,85.251,0,60,2.977,0.3753,1.99895,1.418067,3119,16.6375,0,67.3625,1,Testing Tank A - Purging for 5 Seconds.... 0.388 14778 2.695 2.984 3.000 ,122.199999,57.418195,57.508163,124.900002,67.038775,20.871,2.981,14.39,-45.099998,-46,0,24.902997,8.342999,58.154972,174.048252,8.696133,1.113887,5.519216,151.354538,3.023,21.125,0,0,125,124.199997,123.699997,121.900002,119.300003,119.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.423,69.23,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.08,0,10.314718,67.699997,14.39,29.386,1.000089,0.985399,1.014907,0,0,10.315631,0,26440.40095
1/16/2025,31:04.3,0,3122.83,120.22,0.02472,1.094,85.251,0,60,2.972,0.3682,2.002994,1.418067,3121,16.6375,0,67.3375,1,Testing Tank A - Purging for 4 Seconds.... 0.500 14775 2.694 2.981 3.000 ,122.183333,57.422041,57.518367,124.933334,67.042856,20.943,2.976,14.37,-45.200001,-46,0,24.896379,8.342994,58.153847,174.651544,8.696133,1.113887,5.520016,151.354202,3.022,21.198,0,0,125,124.166664,123.699997,121.833336,119.300003,119.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.23,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.08,0,10.314718,67.400002,14.37,29.386,1.000609,0.98596,1.014858,0,0,10.321003,0,26454.1686
1/16/2025,31:05.8,0,3124.31,120.22,0.024764,1.117,85.252,0,60,2.977,0.3751,1.996164,1.418566,3122,16.6375,0,67.3875,1,Testing Tank A - Purging for 2 Seconds.... 0.385 14782 2.696 2.975 3.000 ,122.155555,57.417899,57.528571,124.900002,67.044897,21.017,2.974,14.38,-45,-46,0,24.844921,8.342864,58.17226,175.266572,8.696133,1.113887,5.520328,151.353882,3.016,21.273,0,0,125,124.099998,123.666664,121.800003,119.266668,119.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30,0.58,29.423,69.23,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.08,0,10.314718,67.599998,14.38,29.386,1.000254,0.985586,1.014882,0,0,10.317338,0,26444.77491
1/16/2025,31:07.3,0,3125.83,120.22,0.024763,1.116,85.252,0,60,2.977,0.375,1.999112,1.418067,3124,16.6375,0,67.4,1,Testing Tank A - Purging for 1 Seconds.... 0.499 14785 2.696 2.974 3.000 ,122.155554,57.414941,57.542856,124.900002,67.044897,21.092,2.973,14.39,-45.099998,-46.099998,0,24.75929,8.343094,58.139992,175.891605,8.696133,1.113887,5.518804,151.353775,3.005,21.349,0,0,125,124.133331,123.699997,121.766668,119.233332,119.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.423,69.23,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,292.08,0,10.314718,67.699997,14.39,29.386,1.000089,0.985399,1.014907,0,0,10.315631,0,26440.40095
1/16/2025,31:08.5,0,3127,120.22,0.024772,1.121,85.252,0,60,2.978,0.3763,2.000606,1.418067,3125,16.6375,0,67.4125,1,Testing Tank A - Purging for -0 Seconds.... 0.427 14786 2.697 2.973 3.000 ,122.149999,57.40858,57.561224,124.900002,67.036734,21.147,2.972,14.4,-45.200001,-46,0,24.718728,8.343192,58.126827,176.351968,8.696133,1.113887,5.518948,151.353714,3,21.404,0,0,125,124.099998,123.699997,121.733332,119.266668,119.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.423,69.24,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,0,0,0,67.599998,14.4,29.386,1.000302,0.985586,1.014932,0,0,0,0,0
1/16/2025,31:09.9,1.8,3128.4,120.22,0.024763,1.117,85.253,0,60,2.977,0.3751,1.997294,1.418067,3126,16.6375,0,67.4125,1,Testing Tank A - Purging for -0 Seconds.... 0.427 14786 2.697 2.973 3.000 ,122.16111,57.391124,57.575509,124.900002,67.024489,0.043,2.97,14.39,-44.900002,-46.099998,-0.001,24.738983,8.343348,58.109432,0.3677,9.196278,1.174078,5.515824,151.353836,3.003,0.045,0,0,125,124.133331,123.699997,121.733332,119.300003,119.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.699997,14.39,29.386,1.000089,0.985399,1.014907,0,0,0,0,0
1/16/2025,31:11.3,3.8,3129.83,120.22,0.024762,1.116,85.253,0,60,2.977,0.375,1.997981,1.418566,3128,16.6375,0,67.45,1,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... -239.767 0 1 ,122.155554,57.36642,57.589795,124.933334,67.012245,0.115,2.966,14.39,-45,-46.200001,0,24.786983,8.343057,58.146709,0.962915,9.791502,1.245175,5.51693,151.353836,3.009,0.117,0,0,125,124.133331,123.699997,121.699997,119.300003,119.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.699997,14.39,29.387,1.000121,0.985399,1.01494,0,0,0,0,0
1/16/2025,31:12.8,4.8,3131.31,120.22,0.024773,1.12,85.254,0,60,2.978,0.3762,2.002139,1.418566,3129,16.6375,0,67.5125,1,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.386 0 5 ,122.138888,57.347189,57.595917,125.033333,67.004082,0.189,2.973,14.39,-45,-46.200001,0,24.839784,8.342854,58.170834,1.57789,10.408548,1.319382,5.519189,151.353989,3.015,0.192,0,0,125,124.133331,123.699997,121.666664,119.300003,119.033333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.699997,14.39,29.387,1.000121,0.985399,1.01494,0,0,0,0,0
1/16/2025,31:14.3,6.8,3132.84,120.22,0.024763,1.117,85.254,0,60,2.977,0.3751,1.995235,1.418566,3131,16.6375,0,67.4,1,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.251 0 10 ,122.033332,57.338905,57.599998,125.099998,67,0.267,2.981,14.4,-44.799999,-46.200001,0,24.860366,8.342779,58.179337,2.228461,11.059142,1.397366,5.519447,151.35405,3.018,0.27,0,0,125,124.099998,123.699997,121.533333,118.866666,119,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,0,0,0,67.400002,14.4,29.387,1.000715,0.98596,1.014965,0,0,0,0,0
1/16/2025,31:15.9,7.8,3134.4,120.22,0.024719,1.095,85.255,0,60,2.972,0.3684,2.007727,1.418067,3133,16.6375,0,67.375,1,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 13 ,122.005555,57.337426,57.599998,125.099998,67,0.342,2.986,14.39,-44.799999,-46.299999,0,24.887284,8.342878,58.165699,2.860268,11.690942,1.472847,5.518999,151.354187,3.021,0.347,0,0,125,124.099998,123.699997,121.366669,118.800001,119.066666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.424,69.24,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,0,0,0,67.599998,14.39,29.387,1.000311,0.985586,1.01494,0,0,0,0,0
1/16/2025,31:17.4,9.8,3135.88,120.22,0.024762,1.116,85.255,0,60,2.977,0.375,1.997981,1.418566,3134,16.6375,0,67.325,1,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.365 0 17 ,121.644444,57.33861,57.599998,125.099998,67,0.417,2.988,14.38,-44.900002,-46.299999,0,24.925714,8.343089,58.138664,3.484224,12.314891,1.547883,5.518907,151.354462,3.025,0.423,0,0,125,124.099998,123.666664,121.233332,116.800001,119.066666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.03,0.03,31.102,C3H8,76.894182,79718.76175,,0,0,0,0,67.699997,14.38,29.387,1.000097,0.985399,1.014916,0,0,0,0,0
1/16/2025,31:19.3,11.8,3137.82,120.22,0.024762,1.116,85.256,0,60,2.977,0.3749,1.998183,1.418067,3136,16.6375,0,67.3375,1,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.333 0 21 ,121.41111,57.340681,57.599998,125.099998,67,0.51,2.991,14.39,-44.799999,-46.299999,0,24.971298,8.343226,58.117874,4.261083,13.091804,1.640754,5.52038,151.35498,3.031,0.517,0,0,124.866666,124.099998,123.666664,121.033333,115.766665,119.033333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.423,69.24,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,0,0,0,67.699997,14.39,29.387,1.000121,0.985399,1.01494,0,0,0,0,0
1/16/2025,31:20.8,12.8,3139.31,120.22,0.024769,1.12,85.256,0,60,2.978,0.376,1.997214,1.418067,3137,16.6375,0,67.325,1,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.385 0 25 ,121.099999,57.342456,57.599998,125.099998,67,0.585,2.999,14.39,-44.700001,-46.400002,0,25.022482,8.342999,58.152157,4.888309,13.719001,1.716179,5.520447,151.355255,3.037,0.593,0,0,124.433332,124.099998,123.633331,120.700002,116.100001,117.633331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,0,0,0,67.699997,14.39,29.387,1.000121,0.985399,1.01494,0,0,0,0,0
1/16/2025,31:22.3,14.8,3140.83,120.22,0.024776,1.123,85.257,0,60,2.979,0.3771,2.001292,1.418067,3139,16.6375,0,67.2625,1,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.499 0 28 ,120.672222,57.348077,57.599998,125.099998,67,0.66,3,14.38,-44.599998,-46.299999,0,25.048247,8.342907,58.161591,5.50928,14.339923,1.790848,5.515086,151.355392,3.04,0.669,0,0,123.966667,124.099998,123.599998,120.266668,116.266668,115.833333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.03,0.03,31.102,C3H8,76.894182,79718.76175,,0,0,0,0,67.599998,14.38,29.387,1.000287,0.985586,1.014916,0,0,0,0,0
1/16/2025,31:23.8,15.8,3142.31,120.22,0.024763,1.117,85.257,0,60,2.977,0.375,1.997496,1.418067,3140,16.6375,0,67.2875,1,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.323 0 32 ,120.649999,57.355769,57.599998,125.099998,67,0.734,2.995,14.39,-44.599998,-46.400002,0,25.04666,8.342929,58.162514,6.129983,14.960596,1.864749,5.515653,151.355408,3.04,0.744,0,0,123.933334,124.099998,123.599998,119.966667,115.799998,116.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.424,69.24,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,0,0,0,67.599998,14.39,29.387,1.000311,0.985586,1.01494,0,0,0,0,0
1/16/2025,31:25.3,17.8,3143.82,120.22,0.024762,1.116,85.258,0,60,2.977,0.375,1.999192,1.418067,3142,16.6375,0,67.375,1,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.324 0 36 ,120.599999,57.370858,57.599998,125.099998,67,0.808,2.985,14.39,-44.799999,-46.400002,0,24.975998,8.34277,58.182827,6.742596,15.573173,1.938175,5.514799,151.355545,3.032,0.818,0,0,123.933334,124.099998,123.599998,119.400002,116.066666,116.499997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.599998,14.39,29.387,1.000311,0.985586,1.01494,0,0,0,0,0
1/16/2025,31:26.8,18.8,3145.29,120.22,0.024762,1.116,85.258,0,60,2.977,0.375,2,1.418067,3143,16.6375,0,67.5,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.319 0 40 ,120.422222,57.383432,57.599998,125.099998,67,0.878,2.974,14.4,-44.599998,-46.400002,0,24.842504,8.342978,58.15477,7.325195,16.15578,2.008251,5.516929,151.355392,3.015,0.889,0,0,123.866669,124.099998,123.566666,118.566666,116.166667,116.266665,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.423,69.24,0.03,0.03,31.102,C3H8,76.894182,79718.76175,,0,0,0,0,67.599998,14.4,29.387,1.000335,0.985586,1.014965,0,0,0,0,0
1/16/2025,31:28.3,20.8,3146.82,120.22,0.024721,1.096,85.259,0,60,2.972,0.3687,2.005744,1.418566,3145,16.6375,0,67.625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 43 ,120.394444,57.39142,57.597958,125.033333,67,0.953,2.968,14.39,-44.700001,-46.400002,0,24.699984,8.343098,58.138786,7.955057,16.783628,2.083507,5.517308,151.355316,2.998,0.966,0,0,123.766668,124.099998,123.566666,117.899999,116.399999,116.633331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.02,0.02,31.102,C3H8,51.262788,79718.76175,,0,0,0,0,67.699997,14.39,29.387,1.000121,0.985399,1.01494,0,0,0,0,0
1/16/2025,31:29.8,21.8,3148.31,120.22,0.024764,1.117,85.259,0,60,2.977,0.3752,2.002261,1.418067,3146,16.6375,0,67.675,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.322 0 47 ,120.1,57.401036,57.587754,125,67,1.027,2.957,14.39,-44.700001,-46.400002,0.001,24.591672,8.343357,58.10611,8.573159,17.403789,2.157839,5.515198,151.355164,2.985,1.041,0,0,123.800001,124.099998,123.566666,117.066668,115.733332,116.333333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.400002,14.39,29.387,1.000691,0.98596,1.01494,0,0,0,0,0
1/16/2025,31:31.3,23.8,3149.83,120.22,0.024764,1.117,85.26,0,60,2.977,0.3753,1.996568,1.418067,3148,16.6375,0,67.7875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 52 ,119.783333,57.41287,57.569387,125,67,1.108,2.953,14.38,-44.599998,-46.400002,-0.001,24.574725,8.343487,58.09124,9.245656,18.0763,2.238443,5.517243,151.354858,2.983,1.122,0,0,123.399999,124.099998,123.533333,116.333333,115.5,115.833336,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.02,0.02,31.102,C3H8,51.262788,79718.76175,,0,0,0,0,67.599998,14.38,29.387,1.000287,0.985586,1.014916,0,0,0,0,0
1/16/2025,31:32.9,24.8,3151.4,120.22,0.024763,1.117,85.26,0,60,2.977,0.3752,2.001131,1.418067,3150,16.6375,0,67.7875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 55 ,119.872221,57.421154,57.542856,125,67,1.181,2.955,14.4,-44.700001,-46.5,0,24.63229,8.34323,58.121651,9.858154,18.688811,2.311857,5.517443,151.354691,2.99,1.197,0,0,123.233332,124.099998,123.533333,116.699997,115.633331,116.033335,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.423,69.24,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,0,0,0,67.599998,14.4,29.387,1.000335,0.985586,1.014965,0,0,0,0,0
1/16/2025,31:34.4,26.8,3152.9,120.22,0.024764,1.117,85.261,0,60,2.977,0.3752,1.999838,1.418067,3151,16.6375,0,67.725,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.364 0 59 ,120.077778,57.427811,57.520408,125,67,1.256,2.959,14.39,-44.599998,-46.400002,0,24.715484,8.343405,58.098774,10.480923,19.311559,2.386496,5.516828,151.354263,3,1.272,0,0,123.533335,124.033333,123.5,116.899999,115.800001,116.700002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.424,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.599998,14.39,29.387,1.000311,0.985586,1.01494,0,0,0,0,0
1/16/2025,31:37.8,29.8,3156.32,120.22,0.024765,1.118,85.261,0,60,2.977,0.3754,1.998748,1.418067,3154,16.6375,0,67.6875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 66 ,120.161111,57.427959,57.506122,124.966667,67,1.419,2.959,14.4,-44.799999,-46.400002,0,24.743243,8.343299,58.113995,11.844996,20.675603,2.549983,5.517228,151.353455,3.003,1.438,0,0,123.900002,123.866669,123.5,117.900002,115.133331,116.666664,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.02,0.02,31.102,C3H8,51.262788,79718.76175,,0,0,0,0,67.599998,14.4,29.387,1.000335,0.985586,1.014965,0,0,0,0,0
1/16/2025,31:39.9,31.8,3158.41,120.22,0.024724,1.097,85.262,0,60,2.972,0.3691,2.003074,1.419065,3157,16.6375,0,67.7625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.230 0 73 ,120.033334,57.411835,57.530612,124.900002,67,1.523,2.958,14.41,-44.599998,-46.400002,-0.001,24.634407,8.34321,58.124866,12.711507,21.54212,2.653841,5.517186,151.353577,2.99,1.543,0,0,123.900002,123.766668,123.5,117.766668,114.633334,116.633331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.422,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.599998,14.41,29.387,1.00036,0.985586,1.014989,0,0,0,0,0
1/16/2025,31:42.3,34.8,3160.83,120.22,0.024764,1.117,85.263,0,60,2.977,0.3753,2.000848,1.418067,3159,16.6375,0,67.8625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 78 ,119.822222,57.379142,57.569387,124.900002,67,1.645,2.952,14.39,-44.599998,-46.400002,0,24.588164,8.343041,58.145584,13.731711,22.560281,2.775877,5.519849,151.353745,2.984,1.667,0,0,123.833333,123.699997,123.5,117.266668,114.333333,116.300001,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.422,69.24,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,0,0,0,67.599998,14.39,29.387,1.000311,0.985586,1.01494,0,0,0,0,0
1/16/2025,31:44.8,36.8,3163.29,120.22,0.024768,1.119,85.264,0,60,2.978,0.3759,1.995438,1.418067,3161,16.6375,0,67.975,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 83 ,119.761111,57.344675,57.593876,124.900002,67,1.759,2.948,14.39,-44.599998,-46.400002,0,24.619108,8.343059,58.143742,14.680725,23.511365,2.889876,5.516315,151.354111,2.988,1.782,0,0,123.5,123.599998,123.5,116.666667,115.100001,116.199997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.422,69.24,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,0,0,0,67.599998,14.39,29.387,1.000311,0.985586,1.01494,0,0,0,0,0
1/16/2025,31:46.8,38.8,3165.31,120.22,0.024764,1.117,85.264,0,60,2.977,0.3753,1.997012,1.418566,3163,16.6375,0,67.9375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 88 ,119.627778,57.325444,57.599998,124.900002,67,1.861,2.959,14.4,-44.599998,-46.400002,0,24.68007,8.342925,58.158901,15.529947,24.360575,2.991663,5.516442,151.354202,2.995,1.885,0,0,123.633334,123.533333,123.5,116.099998,114.900002,116.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.423,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.400002,14.4,29.387,1.000715,0.98596,1.014965,0,0,0,0,0
1/16/2025,31:48.9,40.8,3167.4,120.22,0.024764,1.117,85.265,0,60,2.977,0.3753,1.994347,1.418566,3166,16.6375,0,67.875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 94 ,119.272222,57.326627,57.599998,124.900002,67,1.964,2.956,14.4,-44.599998,-46.400002,0,24.705749,8.343019,58.149162,16.387968,25.218532,3.094496,5.517666,151.354324,2.999,1.989,0,0,123.400002,123.599998,123.5,115.533333,113.800001,115.800001,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.424,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.599998,14.4,29.387,1.000335,0.985586,1.014965,0,0,0,0,0
1/16/2025,31:51.3,43.8,3169.82,120.22,0.024765,1.117,85.266,0,60,2.977,0.3753,1.997335,1.418067,3168,16.6375,0,68.0125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.417 0 100 ,118.988889,57.320858,57.599998,124.900002,67,2.08,2.949,14.41,-44.599998,-46.299999,0,24.634668,8.342897,58.162148,17.354171,26.184811,3.210319,5.513693,151.354553,2.99,2.106,0,0,123.5,123.533333,123.433334,115.099998,113.699999,114.666667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.02,0.02,31.102,C3H8,51.262788,79718.76175,,0,0,0,0,67.599998,14.41,29.387,1.00036,0.985586,1.014989,0,0,0,0,0
1/16/2025,31:53.4,45.8,3171.87,120.22,0.024764,1.117,85.266,0,60,2.977,0.3752,2.00105,1.418067,3170,16.6375,0,68.075,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 104 ,118.905555,57.300888,57.599998,124.900002,67,2.181,2.954,14.39,-44.799999,-46.400002,0,24.555658,8.342995,58.148083,18.204093,27.032677,3.311946,5.51753,151.354904,2.98,2.209,0,0,123.533333,123.633331,123.400002,115,113.166667,114.699999,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.599998,14.39,29.387,1.000311,0.985586,1.01494,0,0,0,0,0
1/16/2025,31:55.4,47.8,3173.9,120.22,0.024763,1.116,85.267,0,60,2.977,0.375,1.997294,1.418067,3172,16.6375,0,68.0625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 110 ,118.85,57.286539,57.599998,124.900002,67,2.283,2.952,14.4,-44.799999,-46.299999,0,24.608106,8.342908,58.1623,19.051936,27.882554,3.413566,5.519343,151.355118,2.987,2.312,0,0,123.833333,123.699997,123.400002,114.766668,112.733332,114.666667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.423,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.599998,14.4,29.387,1.000335,0.985586,1.014965,0,0,0,0,0
1/16/2025,31:57.8,49.8,3176.26,120.22,0.024762,1.116,85.268,0,60,2.977,0.375,1.997173,1.418067,3174,16.6375,0,68.1375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.386 0 116 ,118.666667,57.294675,57.599998,124.800003,67,2.395,2.955,14.39,-44.799999,-46.400002,0,24.712307,8.342881,58.162247,19.986724,28.817368,3.525864,5.51915,151.355103,2.999,2.426,0,0,124.166667,123.633331,123.400002,113.899999,112.5,114.400002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.599998,14.39,29.387,1.000311,0.985586,1.01494,0,0,0,0,0
1/16/2025,31:59.8,51.8,3178.31,120.22,0.02476,1.115,85.268,0,60,2.977,0.3747,1.99588,1.418067,3176,16.6375,0,68.05,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.388 0 121 ,118.383333,57.315681,57.599998,124.800003,67,2.498,2.975,14.42,-44.700001,-46.299999,0,24.778154,8.342716,58.183548,20.847329,29.675931,3.628776,5.519671,151.355087,3.007,2.53,0,0,124.133336,123.666664,123.400002,113.5,111.399999,114.199999,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.02,0.02,31.102,C3H8,51.262788,79718.76175,,0,0,0,0,67.400002,14.42,29.386,1.000731,0.98596,1.014981,0,0,0,0,0
1/16/2025,32:01.9,53.8,3180.39,120.22,0.024777,1.122,85.269,0,60,2.979,0.3768,1.996368,1.418067,3179,16.6375,0,67.9,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 126 ,118.105555,57.347929,57.599998,124.800003,67,2.603,2.979,14.4,-44.700001,-46.400002,0,24.842242,8.342875,58.163773,21.723528,30.554177,3.734045,5.519712,151.355118,3.015,2.637,0,0,123.633331,123.666664,123.400002,113.100001,111.600001,113.233332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.424,69.24,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,0,0,0,67.599998,14.4,29.387,1.000335,0.985586,1.014965,0,0,0,0,0
