Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,32:03.9,55.8,3182.4,120.22,0.024726,1.099,85.27,0,60,2.973,0.3696,2.008574,1.419065,3181,16.6375,0,67.95,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 131 ,117.983333,57.378255,57.593876,124.800003,67,2.702,2.98,14.41,-44.599998,-46.299999,0,24.91051,8.342971,58.153259,22.549408,31.380056,3.832789,5.51927,151.355179,3.023,2.737,0,0,123.133331,123.599998,123.300003,112.633331,112,113.233335,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.422,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.599998,14.41,29.387,1.00036,0.985586,1.014989,0,0,0,0,0
1/16/2025,32:06.3,58.8,3184.84,120.22,0.024761,1.116,85.27,0,60,2.977,0.3748,2.000081,1.418566,3183,16.6375,0,67.975,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 137 ,117.555556,57.393639,57.579591,124.800003,67,2.826,2.988,14.41,-44.700001,-46.400002,0,24.918357,8.342871,58.164673,23.582087,32.412767,3.956573,5.520365,151.355301,3.024,2.862,0,0,123.633334,123.599998,123.300003,112.900002,109,112.900002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.58,29.422,69.24,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,0,0,0,67.599998,14.41,29.387,1.00036,0.985586,1.014989,0,0,0,0,0
1/16/2025,32:08.8,60.8,3187.32,120.22,0.024764,1.117,85.271,0,60,2.977,0.3753,1.995962,1.418067,3185,16.6375,0,67.9875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.284 0 142 ,117.600001,57.410059,57.55306,124.800003,67,2.943,2.979,14.41,-44.599998,-46.400002,0,24.87111,8.34313,58.13319,24.557591,33.388208,4.073736,5.516014,151.355103,3.019,2.981,0,0,123.466667,123.5,123.300003,112.900002,109.799998,112.633334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.423,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.599998,14.41,29.387,1.00036,0.985586,1.014989,0,0,0,0,0
1/16/2025,32:11.3,63.8,3189.82,120.22,0.024762,1.116,85.272,0,60,2.977,0.3748,2.003635,1.418067,3188,16.6375,0,68.125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.332 0 148 ,117.272224,57.445858,57.528571,124.766668,67,3.068,2.978,14.42,-44.599998,-46.299999,0,24.829939,8.343322,58.107525,25.59927,34.429948,4.198599,5.518673,151.355103,3.014,3.107,0,0,123.400002,123.433334,123.300003,112.566668,110.300001,110.633334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.422,69.24,0.017,0.017,31.102,C3H8,43.57337,79718.76175,,0,0,0,0,67.400002,14.42,29.387,1.000763,0.98596,1.015014,0,0,0,0,0
1/16/2025,32:13.4,65.8,3191.9,120.22,0.024761,1.116,85.273,0,60,2.977,0.3748,1.997254,1.418566,3190,16.6375,0,68.075,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.362 0 154 ,117.016667,57.491864,57.518367,124.699997,67,3.174,2.986,14.4,-44.700001,-46.400002,0,24.844282,8.343103,58.133266,26.483927,35.314643,4.304388,5.519735,151.354736,3.015,3.214,0,0,123.433334,123.400002,123.300003,112.166667,109.699999,110.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.423,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.599998,14.4,29.387,1.000335,0.985586,1.014965,0,0,0,0,0
1/16/2025,32:15.9,67.8,3194.39,120.22,0.024732,1.101,85.273,0,60,2.973,0.3704,2.007076,1.417485,3193,16.6375,0,67.95,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.333 0 160 ,117.105555,57.525,57.520408,124.699997,67,3.297,2.99,14.41,-44.700001,-46.299999,0,24.97076,8.343205,58.122108,27.512309,36.342965,4.427889,5.51759,151.354156,3.031,3.339,0,0,123.566666,123.400002,123.199997,112.066666,110.800001,109.599998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.423,69.24,0.02,0.02,31.102,C3H8,51.262788,79718.76175,,0,0,0,0,67.400002,14.41,29.387,1.000739,0.98596,1.014989,0,0,0,0,0
1/16/2025,32:18.3,70.8,3196.83,120.22,0.024777,1.123,85.274,0,60,2.979,0.377,1.996973,1.418067,3195,16.6375,0,67.9875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 165 ,116.761111,57.549112,57.52653,124.699997,67,3.416,2.995,14.41,-44.700001,-46.400002,0,25.059595,8.34346,58.090816,28.502669,37.33333,4.546591,5.518845,151.353485,3.041,3.459,0,0,123.266668,123.366669,123.033333,112.066666,108.899999,109.933332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.599998,14.41,29.387,1.00036,0.985586,1.014989,0,0,0,0,0
1/16/2025,32:20.4,72.8,3198.89,120.22,0.024766,1.118,85.275,0,60,2.977,0.3756,1.995397,1.418566,3197,16.6375,0,67.9125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 171 ,116.822222,57.564349,57.532653,124.699997,67,3.52,2.994,14.4,-44.900002,-46.299999,0,24.991914,8.343455,58.091972,29.371431,38.200012,4.650464,5.515207,151.352997,3.033,3.565,0,0,123.033333,123.233332,122.900002,111.966667,109.699999,110.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.422,69.24,0.017,0.017,31.102,C3H8,43.57337,79718.76175,,0,0,0,0,67.599998,14.4,29.387,1.000335,0.985586,1.014965,0,0,0,0,0
1/16/2025,32:22.9,74.8,3201.41,120.22,0.024763,1.117,85.276,0,60,2.977,0.3751,2.000525,1.418566,3200,16.6375,0,68.0375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.278 0 177 ,116.727777,57.564497,57.559183,124.633331,67,3.643,2.988,14.41,-44.799999,-46.400002,0,24.885651,8.343446,58.116051,30.394642,39.223247,4.773107,5.518131,151.352661,3.02,3.689,0,0,122.899999,123.133331,122.966667,112,109.633334,109.733332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.423,69.24,0.02,0.02,31.102,C3H8,51.262788,79718.76175,,0,0,0,0,67.599998,14.41,29.387,1.00036,0.985586,1.014989,0,0,0,0,0
1/16/2025,32:24.9,76.8,3203.4,120.22,0.024763,1.117,85.276,0,60,2.977,0.3751,1.996891,1.418067,3202,16.6375,0,68.1125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.360 0 182 ,116.716666,57.556509,57.587754,124.599998,67,3.743,2.984,14.42,-44.799999,-46.299999,0,24.855751,8.343363,58.136391,31.22954,40.060217,4.873422,5.518215,151.352509,3.017,3.79,0,0,123.400002,123.066666,123,111.633334,109.599998,109.599998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.423,69.24,0.02,0.02,31.102,C3H8,51.262788,79718.76175,,0,0,0,0,67.599998,14.42,29.387,1.000384,0.985586,1.015014,0,0,0,0,0
1/16/2025,32:27.3,79.8,3205.83,120.22,0.024762,1.117,85.277,0,60,2.977,0.3751,1.996123,1.418067,3204,16.6375,0,68.1125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.417 0 188 ,116.433333,57.559172,57.599998,124.566666,67,3.861,2.983,14.41,-44.799999,-46.299999,0,24.909168,8.34328,58.158077,32.215395,41.046039,4.991577,5.519845,151.352173,3.023,3.91,0,0,123.5,123.099998,123.099998,110.400002,109.166667,109.333333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.423,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.599998,14.41,29.387,1.00036,0.985586,1.014989,0,0,0,0,0
1/16/2025,32:29.4,81.8,3207.87,120.22,0.024763,1.117,85.278,0,60,2.977,0.3751,1.995841,1.418566,3206,16.6375,0,68.125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.249 0 194 ,116.177777,57.546302,57.612244,124.5,67,3.965,2.983,14.41,-44.799999,-46.200001,0,24.926043,8.343193,58.184536,33.085185,41.913775,5.095582,5.520607,151.352005,3.025,4.015,0,0,123.466667,123.166664,123.099998,109.933332,108.733332,108.666667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.423,69.24,0.02,0.02,31.102,C3H8,51.262788,79718.76175,,0,0,0,0,67.599998,14.41,29.387,1.00036,0.985586,1.014989,0,0,0,0,0
1/16/2025,32:31.8,83.8,3210.32,120.22,0.024751,1.111,85.278,0,60,2.976,0.3732,2.004727,1.418067,3208,16.6375,0,68.0875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.324 0 199 ,116.088888,57.526627,57.642857,124.5,67,4.082,2.986,14.41,-45,-46.200001,0,24.886997,8.342962,58.219627,34.065332,42.893915,5.213061,5.517202,151.351929,3.02,4.134,0,0,123.033335,123.199997,123.133331,109.566666,108.933334,108.666664,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.017,0.017,31.102,C3H8,43.57337,79718.76175,,0,0,0,0,67.400002,14.41,29.387,1.000739,0.98596,1.014989,0,0,0,0,0
1/16/2025,32:33.9,85.8,3212.38,120.22,0.024779,1.123,85.279,0,60,2.979,0.3771,1.995601,1.418067,3211,16.6375,0,68.1125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.334 0 205 ,115.872222,57.499112,57.679592,124.400002,67,4.188,2.981,14.42,-44.799999,-46.099998,0,24.853453,8.342793,58.239826,34.945997,43.776652,5.31887,5.520918,151.351929,3.016,4.241,0,0,123.166667,123.199997,122.733332,109.466667,107.800001,108.866669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.02,0.02,31.102,C3H8,51.262788,79718.76175,,0,0,0,0,67.599998,14.42,29.387,1.000384,0.985586,1.015014,0,0,0,0,0
1/16/2025,32:36.8,88.8,3215.27,120.22,0.024764,1.117,85.28,0,60,2.977,0.3753,1.996568,1.418566,3213,16.6375,0,68.175,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.380 0 211 ,115.661111,57.463609,57.69796,124.366669,67,4.326,2.982,14.42,-45.099998,-46.099998,0,24.866133,8.342811,58.237923,36.098269,44.928928,5.456986,5.520382,151.352127,3.018,4.381,0,0,123.433334,123.066666,121.400002,109.499997,107.600001,108.966667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.599998,14.42,29.387,1.000384,0.985586,1.015014,0,0,0,0,0
1/16/2025,32:39.8,91.8,3218.27,120.22,0.024749,1.109,85.281,0,60,2.975,0.3728,2.003879,1.418067,3216,16.6375,0,68.2125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 219 ,114.844444,57.433136,57.700001,124.300003,67,4.474,2.976,14.41,-45.099998,-46.099998,0.001,24.873799,8.342783,58.242325,37.334811,46.165386,5.605189,5.513842,151.35228,3.019,4.531,0,0,123.566666,122.966667,120,108.766668,106.399999,107.366666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.424,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.599998,14.41,29.387,1.00036,0.985586,1.014989,0,0,0,0,0
1/16/2025,32:42.8,94.8,3221.28,120.22,0.024763,1.116,85.282,0,60,2.977,0.3749,1.995639,1.418067,3219,16.6375,0,68.3125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 227 ,114.816666,57.404142,57.700001,124.300003,67,4.622,2.97,14.41,-45.099998,-46.099998,0,24.803832,8.342937,58.22097,38.563982,47.392561,5.752286,5.51701,151.352707,3.01,4.68,0,0,123.466667,122.900002,119.633334,108.566666,107.499997,106.833333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.423,69.24,0.02,0.02,31.102,C3H8,51.262788,79718.76175,,0,0,0,0,67.599998,14.41,29.387,1.00036,0.985586,1.014989,0,0,0,0,0
1/16/2025,32:45.8,97.8,3224.28,120.22,0.024763,1.116,85.283,0,60,2.977,0.375,2.000727,1.418067,3222,16.6375,0,68.3375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.316 0 235 ,114.83889,57.389053,57.700001,124.300003,67,4.769,2.97,14.41,-45.099998,-46.099998,0,24.702904,8.342735,58.246418,39.790469,48.621125,5.899546,5.518061,151.353226,2.998,4.829,0,0,123.599998,122.833336,120.966667,108.733335,107.000003,105.900002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.02,0.02,31.102,C3H8,51.262788,79718.76175,,0,0,0,0,67.599998,14.41,29.387,1.00036,0.985586,1.014989,0,0,0,0,0
1/16/2025,32:48.8,100.8,3227.28,120.22,0.024764,1.116,85.283,0,60,2.977,0.375,1.999637,1.418067,3225,16.6375,0,68.35,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 242 ,114.849999,57.370414,57.700001,124.300003,67,4.917,2.964,14.4,-45.200001,-46.200001,0,24.709769,8.342607,58.263504,41.022961,49.85359,6.047274,5.516491,151.353561,2.999,4.978,0,0,123.733332,122.933334,121.933334,108.466665,106.53333,105.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,0,0,0,67.400002,14.4,29.387,1.000715,0.98596,1.014965,0,0,0,0,0
1/16/2025,32:51.8,103.8,3230.28,120.22,0.024743,1.106,85.284,0,60,2.975,0.3719,2.003354,1.418067,3228,16.6375,0,68.4375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.317 0 250 ,114.555555,57.344527,57.700001,124.266668,67,5.065,2.969,14.42,-45.200001,-46.099998,0,24.784206,8.342429,58.283649,42.264404,51.093021,6.195846,5.519825,151.353851,3.008,5.129,0,0,123,123,121.266665,108.133331,106.766665,105.166669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.423,69.24,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,0,0,0,67.599998,14.42,29.387,1.000384,0.985586,1.015014,0,0,0,0,0
1/16/2025,32:54.8,106.8,3233.28,120.22,0.024761,1.115,85.285,0,60,2.977,0.3747,1.997456,1.418067,3231,16.6375,0,68.2625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.316 0 258 ,114.105555,57.338166,57.693878,124.199997,67,5.216,2.986,14.42,-45.099998,-46.099998,0,24.876886,8.342582,58.264835,43.519776,52.348385,6.346326,5.521303,151.354202,3.019,5.281,0,0,122.733332,123.099998,119.433334,107.666667,106.533333,105.166667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.424,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.599998,14.42,29.387,1.000384,0.985586,1.015014,0,0,0,0,0
1/16/2025,32:57.8,109.8,3236.28,120.22,0.024765,1.117,85.286,0,60,2.977,0.3753,1.997133,1.418566,3234,16.6375,0,68.2125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.316 0 266 ,113.205556,57.339349,57.669388,124.199997,67,5.364,2.992,14.42,-45,-46.099998,0,24.995054,8.342721,58.229012,44.756527,53.587178,6.494813,5.52076,151.354675,3.033,5.431,0,0,122.666667,123.033333,114.266668,108.033333,106.599998,104.633336,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.24,0.026,0.026,31.102,C3H8,66.641625,79718.76175,,0,0,0,0,67.599998,14.42,29.387,1.000384,0.985586,1.015014,0,0,0,0,0
1/16/2025,33:00.8,112.8,3239.28,120.22,0.024762,1.116,85.287,0,60,2.977,0.3748,1.999596,1.417485,3237,16.6375,0,68.2875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.316 0 274 ,112.455556,57.34571,57.630611,124.199997,67,5.513,2.993,14.43,-45.099998,-46.099998,0,25.029752,8.342723,58.214478,45.996929,54.827584,6.643495,5.518945,151.354965,3.037,5.582,0,0,122.866669,122.900002,113.633334,106.233335,105.333333,103.766665,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.423,69.24,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.400002,14.43,29.387,1.000788,0.98596,1.015039,0,0,0,0,0
1/16/2025,33:03.8,115.8,3242.28,120.22,0.024738,1.104,85.288,0,60,2.974,0.3711,2.002749,1.418067,3240,16.6375,0,68.2875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 281 ,112.705555,57.351332,57.606121,124.099998,66.993878,5.661,2.995,14.44,-45.099998,-46.099998,0,24.963289,8.342698,58.2108,47.230757,56.061416,6.791389,5.515697,151.355042,3.029,5.731,0,0,122.399999,123.033333,116.599998,105.099998,104.533335,104.566666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.423,69.24,0.02,0.02,31.102,C3H8,51.262788,79718.76175,,0,0,0,0,67.400002,14.44,29.387,1.000812,0.98596,1.015063,0,0,0,0,0
1/16/2025,33:06.8,118.8,3245.28,120.22,0.024761,1.115,85.289,0,60,2.977,0.3746,1.997456,1.418067,3243,16.6375,0,68.35,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 289 ,113.21111,57.35429,57.599998,124.033333,66.981633,5.81,2.99,14.42,-45.200001,-46.099998,-0.001,24.908674,8.342775,58.20097,48.478026,57.308689,6.940892,5.520205,151.354584,3.023,5.883,0,0,122.599998,123.099998,119.099998,104.533333,104.766668,105.166667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.423,69.25,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.599998,14.42,29.387,1.000384,0.985586,1.015014,0,0,0,0,0
1/16/2025,33:09.8,121.8,3248.28,120.22,0.024768,1.119,85.29,0,60,2.978,0.3757,1.995438,1.418566,3246,16.6375,0,68.3625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 296 ,113.277777,57.375444,57.599998,124,66.969388,5.958,2.983,14.43,-45.099998,-46.099998,0,24.901316,8.342837,58.194592,49.712905,58.543553,7.088659,5.519551,151.353989,3.022,6.032,0,0,122.999997,123.099998,119.366669,105,104.366666,104.833333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.25,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.599998,14.43,29.387,1.000408,0.985586,1.015039,0,0,0,0,0
1/16/2025,33:12.8,124.8,3251.28,120.22,0.024763,1.116,85.291,0,60,2.977,0.3749,1.999717,1.418067,3249,16.6375,0,68.3375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.316 0 304 ,112.755555,57.382693,57.599998,123.966667,66.969388,6.109,2.995,14.44,-45.099998,-46.200001,0,24.934469,8.343048,58.161572,50.96898,59.79976,7.23923,5.521136,151.353622,3.026,6.185,0,0,122.466665,123.033333,118.533333,103.533333,104.166667,104.800001,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.25,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.400002,14.44,29.387,1.000812,0.98596,1.015063,0,0,0,0,0
1/16/2025,33:15.8,127.8,3254.28,120.22,0.024734,1.102,85.292,0,60,2.974,0.3705,2.004286,1.418067,3252,16.6375,0,68.2125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.433 0 311 ,112.388888,57.410799,57.599998,123.900002,66.965307,6.261,3.012,14.43,-45,-46.099998,0,25.067514,8.343048,58.163307,52.238153,61.066785,7.3916,5.52233,151.353424,3.042,6.339,0,0,122.566666,122.900002,116.833333,102.699999,104.233332,105.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.423,69.25,0.023,0.026,31.102,C3H8,66.641625,79718.76175,,0,0,0,0,67.599998,14.43,29.387,1.000408,0.985586,1.015039,0,0,0,0,0
1/16/2025,33:18.8,130.8,3257.28,120.22,0.024763,1.116,85.293,0,60,2.977,0.3749,1.996042,1.418067,3255,16.6375,0,68.0375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.323 0 319 ,112,57.438018,57.599998,123.800003,66.951021,6.412,3.024,14.42,-45.099998,-46.099998,0,25.294563,8.342905,58.181217,53.503485,62.332117,7.543012,5.518737,151.353516,3.069,6.492,0,0,122.666667,122.966667,115.166669,102.933332,102.933334,105.333333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.424,69.25,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.400002,14.42,29.387,1.000763,0.98596,1.015014,0,0,0,0,0
1/16/2025,33:21.8,133.8,3260.28,120.22,0.024772,1.121,85.294,0,60,2.978,0.3763,1.996367,1.418067,3258,16.6375,0,67.975,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 326 ,111.833335,57.443639,57.599998,123.733332,66.928573,6.562,3.034,14.43,-45.099998,-46.099998,0,25.392716,8.343128,58.15498,54.75439,63.58301,7.693193,5.520799,151.353745,3.081,6.644,0,0,122.366669,123,113.933334,103.833336,102.600001,105.266668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.423,69.25,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.400002,14.43,29.387,1.000788,0.98596,1.015039,0,0,0,0,0
1/16/2025,33:24.8,136.8,3263.28,120.22,0.024764,1.116,85.295,0,60,2.977,0.3749,1.998425,1.418067,3261,16.6375,0,67.9375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 333 ,111.722223,57.442012,57.599998,123.699997,66.908165,6.713,3.039,14.43,-45.099998,-46.099998,0,25.345099,8.343246,58.139427,56.009758,64.838379,7.843659,5.52072,151.353989,3.075,6.796,0,0,122.566666,122.900002,113.699999,103.833333,102.466667,104.866669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.423,69.25,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.599998,14.43,29.387,1.000408,0.985586,1.015039,0,0,0,0,0
1/16/2025,33:27.8,139.8,3266.28,120.22,0.024938,1.183,85.295,0,60,2.998,0.3945,1.986286,1.418566,3264,16.6375,0,67.85,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 341 ,111.188889,57.454586,57.599998,123.699997,66.900002,6.866,3.047,14.44,-45,-46.099998,0,25.336426,8.34306,58.159752,57.288272,66.116935,7.996662,5.521712,151.353729,3.074,6.951,0,0,122.633331,122.800001,112.666669,103.566666,101.433332,104.033333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.59,29.423,69.25,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.599998,14.44,29.387,1.000432,0.985586,1.015063,0,0,0,0,0
1/16/2025,33:30.8,142.8,3269.29,120.15,2.5377,122.5,85.415,0,60,304.9,0.4016,1.648973,1.41831,3267,16.6375,0,67.7625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.434 0 348 ,110.638888,57.492604,57.599998,123.699997,66.900002,7.019,3.049,14.42,-45.200001,-46.099998,0,25.442678,8.343079,58.155262,58.568745,67.397373,8.150133,5.520593,151.352737,3.087,7.106,0,0,122.933334,122.633331,111.533333,103.466667,101.766665,101.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.424,69.25,0.023,0.023,31.102,C3H8,58.952206,79718.76175,,0,0,0,0,67.400002,14.42,29.387,1.000763,0.98596,1.015014,0,0,0,0,0
1/16/2025,33:33.8,145.8,3272.29,120.15,2.5301,122,85.517,0,60,304,0.4014,1.651318,1.41831,3270,16.6375,0,67.7375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.481 0 355 ,110.572222,57.516272,57.599998,123.699997,66.900002,7.17,3.048,13.46,-45.200001,-46.099998,0,25.528057,8.343077,58.1782,59.823157,68.653869,8.300733,5.520615,151.352219,3.097,7.259,0,0,122.899999,122.433334,111.466665,103.466665,101.300001,101.866666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.423,69.25,0.033,0.033,31.102,C3H8,84.5836,79718.76175,,12,0.02,0.423776,0.000706,67.400002,13.46,29.387,0.998437,0.98596,1.012654,0,0.004958,0.000705,12.707208,1.8075
1/16/2025,33:36.8,148.8,3275.29,120.15,2.5217,121.2,85.619,0,60,303,0.4,1.654479,1.41831,3273,16.6375,0,67.65,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 363 ,110.105556,57.527071,57.606121,123.666664,66.900002,7.322,3.052,11.55,-45.299999,-46.099998,0,25.457812,8.342847,58.216049,61.089335,69.920066,8.452504,5.520977,151.352112,3.089,7.412,0,0,122.766668,122.366669,109.766665,102.800001,100.599998,102.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.85,0.43,29.423,69.18,15.114,14.779,31.112,C3H8,37880.63726,79744.39315,,168,0.3,5.93287,0.010594,67.400002,11.55,29.387,0.993807,0.98596,1.007959,0,0.065862,0.010529,168.814535,26.986789
1/16/2025,33:39.8,151.8,3278.29,120.15,2.517,120.8,85.719,0,60,302.4,0.3994,1.655701,1.418893,3276,16.6375,0,67.575,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 370 ,109.905556,57.547189,57.630611,123.599998,66.900002,7.472,3.045,11.56,-45.299999,-46.099998,0,25.363885,8.342521,58.255028,62.34287,71.171491,8.602507,5.522267,151.351959,3.077,7.564,0,0,122.833333,122.366669,109.433334,101.266668,101.199997,102.333333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.85,0.43,29.423,69.05,15.037,14.713,31.124,C3H8,37711.47006,79775.15082,,348,0.64,12.289516,0.022601,67.400002,11.56,29.387,0.993832,0.98596,1.007984,0,0.399825,0.022462,1024.80662,57.573221
1/16/2025,33:42.8,154.8,3281.29,120.15,2.5151,120.8,85.82,0,60,302.2,0.3997,1.65556,1.41831,3279,16.6375,0,67.7375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.316 0 378 ,109.911112,57.535059,57.669388,123.599998,66.900002,7.623,3.033,11.58,-45.400002,-46.099998,0,25.325825,8.342702,58.268623,63.598819,72.429528,8.753304,5.520643,151.35141,3.073,7.717,0,0,122.300003,122.400002,110.266668,101.766668,100.733332,102,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.43,29.422,68.94,14.991,14.67,31.136,C3H8,37601.25506,79805.90849,,408,0.98,14.408398,0.034608,67.400002,11.58,29.387,0.99388,0.98596,1.008033,0,1.215812,0.034397,3116.296259,88.163295
1/16/2025,33:45.8,157.8,3284.29,120.15,2.5125,120.6,85.92,0,60,301.9,0.3995,1.655801,1.41831,3282,16.6375,0,67.7,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.434 0 385 ,109.733334,57.53003,57.695919,123.599998,66.900002,7.773,3.029,11.58,-45.299999,-46.200001,0,25.272697,8.343146,58.244843,64.851398,73.682099,8.903437,5.517159,151.350952,3.066,7.869,0,0,122.166667,122.400002,110.466667,101.533335,100.433334,101.399999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.43,29.423,68.85,15.057,14.736,31.148,C3H8,37770.42226,79836.66617,,432,1.36,15.25595,0.048028,67.599998,11.58,29.387,0.993503,0.985586,1.008033,0,2.554887,0.047716,6548.530356,122.302654
1/16/2025,33:48.8,160.8,3287.29,120.15,2.5095,120.3,86.021,0,60,301.5,0.3991,1.655668,1.417811,3285,16.6375,0,67.65,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.499 0 392 ,109.383334,57.533136,57.714286,123.599998,66.900002,7.924,3.027,11.56,-45.299999,-46.200001,-0.001,25.221937,8.34295,58.27174,66.114885,74.945609,9.054633,5.52136,151.351166,3.06,8.022,0,0,121.833336,122.5,110,101.400002,100.333336,100.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.85,0.43,29.423,68.78,15.071,14.749,31.161,C3H8,37803.74307,79869.98698,,456,1.74,16.103503,0.061448,67.400002,11.56,29.387,0.993832,0.98596,1.007984,0,4.426913,0.061069,11346.79517,156.527195
1/16/2025,33:51.8,163.8,3290.29,120.15,2.5089,120.4,86.121,0,60,301.4,0.3993,1.656662,1.418893,3288,16.6375,0,67.625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 400 ,108.961111,57.54571,57.744898,123.599998,66.900002,8.075,3.023,11.58,-45.299999,-46.200001,0,25.218941,8.342579,58.31831,67.372421,76.203144,9.205367,5.523466,151.351471,3.06,8.174,0,0,121.766668,122.400002,108.833331,101.133331,100.033333,99.600001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.43,29.422,68.71,15.054,14.736,31.173,C3H8,37770.42226,79900.74465,,456,2.12,16.103503,0.074867,67.599998,11.58,29.387,0.993503,0.985586,1.008033,0,6.810374,0.074381,17455.93867,190.648255
1/16/2025,33:54.8,166.8,3293.29,120.15,2.5075,120.3,86.221,0,60,301.3,0.3993,1.65667,1.41831,3291,16.6375,0,67.6125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.434 0 407 ,108.638889,57.531065,57.777551,123.533333,66.900002,8.224,3.023,11.57,-45.299999,-46.299999,0,25.243695,8.342521,58.325886,68.61674,77.447433,9.354766,5.523241,151.351913,3.063,8.325,0,0,122.033333,122.400002,108.566666,100.866669,98.966667,99,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.43,29.423,68.66,15.044,14.73,31.185,C3H8,37755.04343,79931.50232,,432,2.46,15.25595,0.086874,67.599998,11.57,29.386,0.993446,0.985586,1.007975,0,9.363279,0.086305,23999.39044,221.211208
1/16/2025,33:57.8,169.8,3296.29,120.15,2.5066,120.3,86.322,0,60,301.2,0.3995,1.656946,1.41831,3294,16.6375,0,67.6375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.316 0 415 ,108.566667,57.485651,57.795918,123.5,66.900002,8.374,3.021,11.58,-45.200001,-46.299999,0,25.214537,8.34239,58.339561,69.870488,78.699116,9.504807,5.515976,151.352402,3.059,8.477,0,0,122.033333,122.333336,108.100001,100.566666,99,99.366666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.43,29.423,68.61,15.107,14.792,31.198,C3H8,37913.95807,79964.82314,,420,2.82,14.832174,0.099587,67.400002,11.58,29.387,0.99388,0.98596,1.008033,0,11.590352,0.098978,29707.68744,253.694378
1/16/2025,34:00.8,172.8,3299.29,120.15,2.5046,120.1,86.422,0,60,300.9,0.399,1.657111,1.41831,3297,16.6375,0,67.55,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 422 ,108.361112,57.467603,57.799999,123.400002,66.900002,8.532,3.028,11.58,-45.099998,-46.299999,0,25.211448,8.342528,58.323856,71.182627,80.011256,9.662088,5.519911,151.353027,3.059,8.636,0,0,122,122.300003,107.866669,100.466667,98.066666,99.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.44,29.423,68.57,15.147,14.835,31.21,C3H8,38024.17306,79995.58081,,408,3.18,14.408398,0.112301,67.400002,11.58,29.387,0.99388,0.98596,1.008033,0,13.290949,0.111613,34066.55601,286.080895
1/16/2025,34:03.8,175.8,3302.29,120.15,2.5036,120,86.522,0,60,300.8,0.399,1.657134,1.418893,3300,16.6375,0,67.5,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.434 0 430 ,108.333334,57.462574,57.787755,123.400002,66.900002,8.676,3.025,11.58,-45.099998,-46.400002,0,25.259511,8.342494,58.315414,72.387897,81.218591,9.806806,5.521974,151.353378,3.065,8.783,0,0,122.399999,122.333336,107.733332,100.266668,98.199999,99.066668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.44,29.422,68.54,15.09,14.779,31.222,C3H8,37880.63726,80026.33848,,408,3.5,14.408398,0.123601,67.599998,11.58,29.387,0.993503,0.985586,1.008033,0,14.440517,0.122798,37013.0571,314.749477
1/16/2025,34:06.8,178.8,3305.29,120.15,2.503,120.1,86.622,0,60,300.7,0.3992,1.656732,1.41831,3303,16.6375,0,67.5375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 438 ,108.4,57.447041,57.757143,123.400002,66.900002,8.827,3.022,11.56,-45,-46.5,0,25.264998,8.342525,58.303741,73.64352,82.474221,9.957318,5.521669,151.353653,3.065,8.935,0,0,122.5,122.433334,107.866669,100.133331,98.766665,98.699999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.44,29.422,68.51,15.114,14.806,31.234,C3H8,37949.84202,80057.09615,,420,3.84,14.832174,0.135608,67.599998,11.56,29.387,0.993455,0.985586,1.007984,0,15.007893,0.134721,38467.32153,345.308299
1/16/2025,34:09.8,181.8,3308.29,120.15,2.5028,120.2,86.722,0,60,300.7,0.3996,1.656665,1.41831,3306,16.6375,0,67.5125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.316 0 446 ,108.227779,57.442012,57.720409,123.300003,66.900002,8.976,3.022,11.58,-44.900002,-46.5,0,25.188664,8.342498,58.305244,74.886663,83.717326,10.106325,5.521431,151.353683,3.056,9.085,0,0,122.100001,122.300001,107.133334,99.900002,99.400002,98.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.43,29.423,68.48,15.143,14.832,31.247,C3H8,38016.48365,80090.41697,,432,4.22,15.25595,0.149028,67.400002,11.58,29.387,0.99388,0.98596,1.008033,0,15.091712,0.148116,38682.16252,379.641942
1/16/2025,34:12.8,184.8,3311.29,120.15,2.5017,120.1,86.822,0,60,300.6,0.3995,1.656194,1.41831,3309,16.6375,0,67.5125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 453 ,107.983333,57.430917,57.702042,123.333336,66.900002,9.125,3.007,11.57,-44.799999,-46.5,0,25.088817,8.342842,58.252403,76.129335,84.95999,10.255277,5.520396,151.353897,3.044,9.236,0,0,122.066666,122.199997,106.533333,99.866669,99,98.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.44,29.423,68.46,15.09,14.783,31.259,C3H8,37890.88981,80121.17464,,432,4.58,15.25595,0.161741,67.400002,11.57,29.387,0.993856,0.98596,1.008008,0,14.988086,0.160748,38416.55377,412.01841
1/16/2025,34:15.8,187.8,3314.3,120.15,2.5008,120.1,86.922,0,60,300.5,0.3997,1.65679,1.41831,3312,16.6375,0,67.65,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.324 0 461 ,107.816667,57.415237,57.687756,123.333336,66.900002,9.274,3.002,11.56,-44.900002,-46.5,0,25.027337,8.343163,58.210564,77.379727,86.21042,10.405156,5.518024,151.353302,3.036,9.388,0,0,121.966667,122.199997,106.300001,99.633334,98.500003,98.300001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.44,29.422,68.44,15.16,14.852,31.271,C3H8,38067.74643,80151.93231,,420,4.92,14.832174,0.173748,67.599998,11.56,29.387,0.993455,0.985586,1.007984,0,14.894452,0.172611,38176.55697,442.426258
1/16/2025,34:18.8,190.8,3317.3,120.15,2.4996,120,87.022,0,60,300.3,0.3996,1.656665,1.41831,3315,16.6375,0,67.625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 468 ,107.894443,57.39216,57.657143,123.266668,66.900002,9.424,3,11.59,-44.900002,-46.400002,0,25.008153,8.343099,58.222374,78.629436,87.460107,10.55494,5.519125,151.353104,3.034,9.539,0,0,122.099998,122.233332,105.833333,99.366664,99.199999,98.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.44,29.423,68.43,15.15,14.842,31.284,C3H8,38042.11504,80185.25312,,396,5.24,13.984621,0.185049,67.400002,11.59,29.387,0.993904,0.98596,1.008057,0,14.820498,0.183921,37987.00301,471.415234
1/16/2025,34:21.8,193.8,3320.3,120.15,2.4991,120,87.122,0,60,300.3,0.3997,1.656036,1.41831,3318,16.6375,0,67.65,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.316 0 476 ,107.488888,57.388166,57.622448,123.199997,66.900002,9.572,2.995,11.57,-44.900002,-46.400002,0,25.015084,8.342918,58.243755,79.864555,88.69521,10.702982,5.518886,151.353149,3.035,9.689,0,0,122.599998,122.166664,104.466667,98.933332,98.366666,98.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.44,29.424,68.42,15.176,14.869,31.296,C3H8,38111.3198,80216.0108,,384,5.56,13.560845,0.19635,67.400002,11.57,29.387,0.993856,0.98596,1.008008,0,14.753118,0.195143,37814.29684,500.179555
1/16/2025,34:24.8,196.8,3323.3,120.15,2.4981,120,87.222,0,60,300.1,0.3998,1.656379,1.417811,3321,16.6375,0,67.675,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 483 ,107.605556,57.389793,57.622448,123.300003,66.900002,9.721,2.993,11.57,-45,-46.400002,0,24.984343,8.343063,58.225376,81.106096,89.934686,10.851545,5.519184,151.353531,3.031,9.84,0,0,122.599998,121.933334,105.366666,99.733332,97.666667,98.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.44,29.423,68.4,15.147,14.842,31.309,C3H8,38042.11504,80249.33161,,396,5.9,13.984621,0.208357,67.599998,11.57,29.387,0.993479,0.985586,1.008008,0,14.692356,0.206998,37658.55624,530.564751
1/16/2025,34:27.8,199.8,3326.3,120.15,2.4979,120.1,87.322,0,60,300.1,0.4001,1.656151,1.41831,3324,16.6375,0,67.6625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.249 0 491 ,107.716667,57.357545,57.657143,123.199997,66.900002,9.87,2.996,11.57,-45,-46.299999,0,24.949192,8.343136,58.188362,82.349451,91.180167,11.000833,5.521158,151.354294,3.027,9.991,0,0,122.699997,121.866669,105.333333,99.766668,98.333333,98.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.44,29.423,68.39,15.143,14.839,31.321,C3H8,38034.42562,80280.08928,,420,6.26,14.832174,0.22107,67.400002,11.57,29.387,0.993856,0.98596,1.008008,0,14.613476,0.219712,37456.37599,563.151801
1/16/2025,34:30.8,202.8,3329.3,120.15,2.4974,120.1,87.422,0,60,300.1,0.4003,1.656683,1.41831,3327,16.6375,0,67.65,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 499 ,107.205555,57.337278,57.687756,123.199997,66.900002,10.02,2.997,11.57,-45,-46.299999,0,24.985326,8.342915,58.188225,83.599403,92.430074,11.150397,5.521267,151.354904,3.031,10.142,0,0,122.433334,121.833336,103.199999,99.433332,98.199999,98.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.44,29.423,68.38,15.196,14.888,31.333,C3H8,38160.01945,80310.84696,,444,6.64,15.679727,0.23449,67.400002,11.57,29.387,0.993856,0.98596,1.008008,0,14.508286,0.233049,37186.75986,597.336734
1/16/2025,34:33.8,205.8,3332.3,120.15,2.496,120,87.522,0,60,299.9,0.4001,1.65637,1.41831,3330,16.6375,0,67.675,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 507 ,106.666668,57.33358,57.687756,123.199997,66.900002,10.169,2.996,11.57,-45.099998,-46.299999,0,25.0511,8.342786,58.187832,84.842591,93.67119,11.299407,5.52034,151.355194,3.039,10.293,0,0,122.366669,121.800003,101.800001,98.800001,97.266668,97.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.44,29.422,68.37,15.183,14.875,31.346,C3H8,38126.69864,80344.16777,,444,7,15.679727,0.247203,67.599998,11.57,29.386,0.993446,0.985586,1.007975,0,14.419677,0.245583,36959.64307,629.462787
1/16/2025,34:36.8,208.8,3335.3,120.15,2.4955,120,87.622,0,60,299.8,0.4002,1.657023,1.41831,3333,16.6375,0,67.575,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 515 ,106.68889,57.330917,57.657143,123.166664,66.900002,10.319,3.008,11.58,-45,-46.299999,0,25.079142,8.342614,58.182251,86.100416,94.929029,11.449931,5.521903,151.355667,3.043,10.446,0,0,122.400002,121.800003,102.800001,97.466667,97.333336,98.333333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.44,29.423,68.37,15.173,14.869,31.358,C3H8,38111.3198,80374.92544,,432,7.36,15.25595,0.259916,67.400002,11.58,29.387,0.99388,0.98596,1.008033,0,14.404957,0.258326,36921.91265,662.124335
1/16/2025,34:39.8,211.8,3338.3,120.15,2.4963,120.2,87.722,0,60,299.9,0.4009,1.65541,1.41831,3336,16.6375,0,67.525,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.249 0 523 ,106.455556,57.348077,57.620407,123.099998,66.900002,10.469,3.009,11.57,-45,-46.299999,0,25.095725,8.342373,58.198719,87.347073,96.175671,11.599614,5.515522,151.355881,3.045,10.597,0,0,122.533333,121.833336,102.566668,96.599998,96.900002,98.300001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.44,29.423,68.35,15.176,14.872,31.371,C3H8,38119.00922,80408.24625,,408,7.68,14.408398,0.271217,67.400002,11.57,29.386,0.993823,0.98596,1.007975,0,14.474077,0.269542,37099.07589,690.872653
1/16/2025,34:42.8,214.8,3341.3,120.15,2.4959,120.3,87.822,0,60,299.9,0.4011,1.655796,1.41831,3339,16.6375,0,67.5875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.499 0 530 ,105.922222,57.363905,57.595917,123.099998,66.900002,10.618,3.004,11.56,-45,-46.400002,0,25.110898,8.342746,58.15321,88.592827,97.42349,11.748938,5.517847,151.355637,3.046,10.748,0,0,122.433334,121.766668,100.800001,95.933332,96.466665,98.133334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.43,29.422,68.35,15.203,14.895,31.383,C3H8,38177.96143,80439.00393,,408,8.04,14.408398,0.28393,67.599998,11.56,29.386,0.993422,0.985586,1.00795,0,14.597574,0.282062,37415.61703,722.965342
1/16/2025,34:45.8,217.8,3344.3,120.15,2.4945,120.1,87.922,0,60,299.7,0.4009,1.656043,1.41831,3342,16.6375,0,67.625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 538 ,105.872222,57.378402,57.569387,123.099998,66.900002,10.767,3.005,11.57,-45,-46.400002,0,25.060192,8.342986,58.121361,89.829373,98.660051,11.897404,5.518078,151.354843,3.04,10.898,0,0,122.433334,121.5,101,96.333333,96.166667,97.800001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.43,29.424,68.34,15.153,14.849,31.395,C3H8,38060.05701,80469.7616,,420,8.38,14.832174,0.295937,67.400002,11.57,29.386,0.993823,0.98596,1.007975,0,14.745627,0.294109,37795.09855,753.842817
1/16/2025,34:48.8,220.8,3347.3,120.15,2.4937,120.1,88.022,0,60,299.6,0.4009,1.655251,1.41831,3345,16.6375,0,67.6375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 546 ,105.644445,57.397041,57.530612,123.099998,66.900002,10.916,2.997,11.56,-44.900002,-46.5,0,24.991494,8.343352,58.075474,91.073336,99.901934,12.046253,5.519001,151.354324,3.032,11.049,0,0,122.433334,121.433334,100.399999,96.433334,95.766665,97.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.44,29.423,68.34,15.186,14.879,31.408,C3H8,38136.9512,80503.08241,,420,8.74,14.832174,0.30865,67.599998,11.56,29.386,0.993422,0.985586,1.00795,0,14.857422,0.30662,38081.64339,785.910086
1/16/2025,34:51.8,223.8,3350.3,120.15,2.4921,120.1,88.122,0,60,299.4,0.4012,1.655431,1.41831,3348,16.6375,0,67.6875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 553 ,105.294445,57.417751,57.508163,123.099998,66.900002,11.064,2.993,11.56,-44.900002,-46.5,0,24.966587,8.342985,58.121445,92.307931,101.138594,12.194478,5.515417,151.35347,3.029,11.198,0,0,122.5,121.433334,98.733332,95.833333,95.933334,97.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.43,29.422,68.33,15.213,14.905,31.42,C3H8,38203.59282,80533.84008,,444,9.14,15.679727,0.322776,67.599998,11.56,29.386,0.993422,0.985586,1.00795,0,14.89201,0.320653,38170.29805,821.878511
1/16/2025,34:54.8,226.8,3353.3,120.15,2.4933,120.3,88.222,0,60,299.6,0.4016,1.655637,1.41831,3351,16.6375,0,67.6875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 561 ,105.383333,57.447781,57.520408,123.099998,66.900002,11.213,2.991,11.57,-45,-46.5,0,24.951285,8.343456,58.086761,93.557108,102.387764,12.344202,5.516736,151.352966,3.027,11.35,0,0,122.533333,121.599998,99.066668,96.599998,95.233332,97.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.87,0.44,29.422,68.33,15.196,14.888,31.433,C3H8,38160.01945,80567.1609,,468,9.52,16.52728,0.336196,67.400002,11.57,29.386,0.993823,0.98596,1.007975,0,14.888792,0.334119,38162.0501,856.394226
1/16/2025,34:57.8,229.8,3356.3,120.15,2.4921,120,88.322,0,60,299.4,0.4009,1.655351,1.418893,3354,16.6375,0,67.7375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.315 0 569 ,105.41111,57.451183,57.557142,123.099998,66.900002,11.366,2.987,11.57,-45,-46.5,0,24.93323,8.34314,58.141876,94.826228,103.656876,12.49631,5.518645,151.352676,3.025,11.504,0,0,122.533333,121.633331,99.533335,96.5,95.933332,96.333331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.87,0.44,29.422,68.33,15.206,14.898,31.445,C3H8,38185.65085,80597.91857,,444,9.88,15.679727,0.348909,67.400002,11.57,29.386,0.993823,0.98596,1.007975,0,14.918424,0.346754,38237.9997,888.778882
1/16/2025,35:00.8,232.8,3359.31,120.15,2.4902,119.8,88.422,0,60,299.2,0.4003,1.656052,1.418893,3357,16.6375,0,67.7875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.315 0 576 ,105.855555,57.453254,57.589795,123,66.900002,11.513,2.983,11.58,-45.099998,-46.400002,0,24.891674,8.342886,58.177139,96.058751,104.889383,12.644041,5.520016,151.352783,3.02,11.653,0,0,122.5,121.599998,101.833331,96.833333,96.166667,96.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.9,0.48,29.422,68.33,15.193,14.905,31.457,C3H8,38203.59282,80628.67624,,408,10.2,14.408398,0.36021,67.400002,11.58,29.386,0.993847,0.98596,1.007999,0,14.974389,0.357994,38381.4469,917.58762
1/16/2025,35:03.8,235.8,3362.31,120.15,2.4903,119.8,88.522,0,60,299.2,0.4005,1.656387,1.41831,3360,16.6375,0,67.8125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 583 ,105.761111,57.441272,57.620407,123,66.900002,11.66,2.979,11.57,-45.200001,-46.200001,0,24.844047,8.342658,58.203709,97.284388,106.115028,12.790953,5.517058,151.35318,3.014,11.802,0,0,122.533333,121.566666,102.700002,96.333333,95.566666,95.866666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.422,68.32,15.21,14.908,31.47,C3H8,38211.28224,80661.99705,,420,10.56,14.832174,0.372923,67.599998,11.57,29.386,0.993446,0.985586,1.007975,0,15.043423,0.370479,38558.39001,949.589576
1/16/2025,35:06.8,238.8,3365.31,120.15,2.4896,119.8,88.622,0,60,299.1,0.4004,1.656009,1.41831,3363,16.6375,0,67.9,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 591 ,105.322222,57.413314,57.657143,122.966667,66.900002,11.808,2.973,11.58,-45.400002,-46.200001,0,24.805225,8.342953,58.166725,98.521147,107.351772,12.939193,5.516535,151.353683,3.009,11.952,0,0,122.5,121.100001,102.266665,95.5,95.133334,95.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.423,68.32,15.173,14.875,31.482,C3H8,38126.69864,80692.75473,,432,10.92,15.25595,0.385637,67.400002,11.58,29.386,0.993847,0.98596,1.007999,0,15.148702,0.383264,38828.2363,982.358511
1/16/2025,35:09.8,241.8,3368.31,120.15,2.4902,119.9,88.722,0,60,299.2,0.4008,1.65569,1.41831,3366,16.6375,0,67.8625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.315 0 599 ,104.955555,57.394231,57.687756,122.900002,66.900002,11.957,2.982,11.58,-45.299999,-46.099998,0,24.821017,8.342743,58.189068,99.763978,108.594709,13.08793,5.5206,151.354324,3.011,12.102,0,0,122.5,119.433332,101.633334,96.166667,94.566666,95.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.423,68.32,15.167,14.869,31.495,C3H8,38111.3198,80726.07554,,432,11.28,15.25595,0.39835,67.599998,11.58,29.386,0.99347,0.985586,1.007999,0,15.242523,0.395749,39068.7115,1014.359057
1/16/2025,35:12.8,244.8,3371.31,120.15,2.4903,120,88.822,0,60,299.2,0.401,1.655985,1.41831,3369,16.6375,0,67.75,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.331 0 606 ,104.733333,57.389201,57.693878,122.900002,66.900002,12.107,2.991,11.58,-45.400002,-46.099998,0,24.930975,8.342801,58.185184,101.014856,109.845534,13.238108,5.520295,151.354782,3.024,12.254,0,0,122.466667,117.166667,101.433332,96.333331,95.533333,95.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.32,15.213,14.915,31.507,C3H8,38229.22422,80756.83321,,444,11.68,15.679727,0.412476,67.400002,11.58,29.387,0.99388,0.98596,1.008033,0,15.25231,0.409951,39093.79804,1050.762531
1/16/2025,35:15.8,247.8,3374.31,120.15,2.4889,119.8,88.921,0,60,299,0.4007,1.65543,1.41831,3372,16.6375,0,67.75,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 613 ,104.355556,57.386834,57.669388,122.900002,66.900002,12.257,2.994,11.56,-45.299999,-46.099998,0,25.064717,8.342849,58.179329,102.261802,111.092458,13.387567,5.516627,151.355194,3.041,12.405,0,0,122.400002,116.300001,100.299998,96.233332,95.433334,95.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.32,15.183,14.888,31.519,C3H8,38160.01945,80787.59088,,468,12.06,16.52728,0.425895,67.400002,11.56,29.387,0.993832,0.98596,1.007984,0,15.225947,0.423268,39026.22562,1084.895384
1/16/2025,35:18.8,250.8,3377.31,120.15,2.4886,119.9,89.021,0,60,299,0.4009,1.656032,1.41831,3375,16.6375,0,67.8125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 621 ,104.294445,57.378846,57.630611,122.900002,66.900002,12.404,2.996,11.57,-45.299999,-46.200001,0,25.04038,8.342595,58.202667,103.492427,112.323075,13.535076,5.518061,151.355423,3.038,12.555,0,0,122.400002,116.466665,99.666667,96.766668,95.166667,95.300001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.424,68.32,15.203,14.908,31.532,C3H8,38211.28224,80820.9117,,456,12.42,16.103503,0.438609,67.599998,11.57,29.387,0.993479,0.985586,1.008008,0,15.247393,0.435748,39081.19261,1116.883764
1/16/2025,35:21.8,253.8,3380.31,120.15,2.488,119.8,89.121,0,60,298.9,0.4008,1.655627,1.41831,3378,16.6375,0,67.7875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 629 ,104.183333,57.377219,57.606121,122.866669,66.900002,12.554,2.994,11.57,-45.099998,-46.200001,0,24.929437,8.34249,58.204849,104.737786,113.568449,13.684355,5.517787,151.355545,3.024,12.706,0,0,122.366669,117.199999,100.400002,94.733332,95.199999,95.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.62,29.423,68.31,15.203,14.961,31.544,C3H8,38347.12863,80851.66937,,420,12.76,14.832174,0.450616,67.400002,11.57,29.387,0.993856,0.98596,1.008008,0,15.285347,0.447847,39178.47469,1147.894086
