Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,35:24.8,256.8,3383.31,120.15,2.4888,120,89.221,0,60,299,0.4014,1.655256,1.41831,3381,16.6375,0,67.8625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 636 ,103.861111,57.389497,57.599998,122.866669,66.900002,12.702,2.988,11.57,-45,-46.200001,0,24.892827,8.342854,58.160381,105.975106,114.805785,13.832671,5.52012,151.354874,3.02,12.856,0,0,122.233332,117.300001,100.566666,93.833333,93.966667,95.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.422,68.31,15.213,14.998,31.557,C3H8,38441.96479,80884.99018,,408,13.1,14.408398,0.462623,67.599998,11.57,29.387,0.993479,0.985586,1.008008,0,15.309878,0.459606,39241.35078,1178.0336
1/16/2025,35:27.8,259.8,3386.31,120.15,2.4875,119.9,89.321,0,60,298.9,0.4011,1.655598,1.41831,3384,16.6375,0,67.875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 644 ,103.149999,57.407544,57.587754,122.866669,66.900002,12.852,2.991,11.58,-45.099998,-46.299999,0,24.94982,8.342816,58.16177,107.227465,116.058158,13.982787,5.521036,151.354034,3.027,13.008,0,0,122.099998,116.133331,97.466667,94.066666,93.666667,95.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.66,29.423,68.31,15.173,14.971,31.569,C3H8,38372.76002,80915.74785,,420,13.46,14.832174,0.475336,67.599998,11.58,29.387,0.993503,0.985586,1.008033,0,15.349259,0.472248,39342.28946,1210.436561
1/16/2025,35:30.8,262.8,3389.31,120.15,2.4875,120,89.421,0,60,298.9,0.4013,1.654874,1.41831,3387,16.6375,0,67.8375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.499 0 651 ,102.844444,57.439349,57.563264,122.900002,66.900002,13.001,2.995,11.59,-45,-46.400002,0,25.012861,8.34288,58.15572,108.472984,117.303631,14.13207,5.518327,151.353317,3.034,13.159,0,0,121.699999,114.666664,97.766668,94.000003,93.300001,95.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.64,29.424,68.3,15.186,14.984,31.582,C3H8,38406.08083,80949.06867,,420,13.8,14.832174,0.487343,67.599998,11.59,29.387,0.993527,0.985586,1.008057,0,15.362224,0.484188,39375.52255,1241.042489
1/16/2025,35:33.8,265.8,3392.32,120.15,2.4867,119.9,89.521,0,60,298.8,0.4013,1.655326,1.41831,3390,16.6375,0,67.825,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.315 0 659 ,102.822222,57.469083,57.55102,122.866669,66.900002,13.148,2.994,11.57,-44.900002,-46.400002,0,25.004516,8.342926,58.152,109.700473,118.531136,14.279202,5.519784,151.35321,3.033,13.308,0,0,121.466667,113.833336,97.966667,94.366666,93.666667,95.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.65,29.423,68.3,15.186,14.984,31.594,C3H8,38406.08083,80979.82634,,420,14.18,14.832174,0.500762,67.599998,11.57,29.387,0.993479,0.985586,1.008008,0,15.277856,0.497497,39159.2748,1275.153927
1/16/2025,35:36.8,268.8,3395.31,120.15,2.4868,120,89.621,0,60,298.8,0.4015,1.65526,1.41831,3393,16.6375,0,67.85,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 666 ,102.78889,57.489349,57.571427,122.800003,66.900002,13.298,2.992,11.56,-44.900002,-46.5,-0.001,24.943434,8.342764,58.170944,110.945225,119.773816,14.428157,5.519854,151.353073,3.026,13.458,0,0,121.466667,114.066666,99.266668,93.766668,92.766668,95.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.65,29.422,68.3,15.223,15.024,31.607,C3H8,38508.60641,81013.14715,,444,14.54,15.679727,0.513476,67.599998,11.56,29.387,0.993455,0.985586,1.007984,0,15.143989,0.510115,38816.15459,1307.495486
1/16/2025,35:39.8,271.8,3398.32,120.15,2.4856,119.8,89.72,0,60,298.6,0.4012,1.655415,1.417811,3396,16.6375,0,67.925,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.315 0 674 ,102.894445,57.486687,57.593876,122.766668,66.900002,13.446,2.987,11.58,-44.900002,-46.5,0,24.904906,8.342428,58.22089,112.179107,121.007705,14.576058,5.51876,151.352875,3.021,13.608,0,0,121.366669,113.966667,100.033333,93.800001,92.966665,95.233335,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.3,15.183,14.955,31.619,C3H8,38331.74979,81043.90482,,432,14.86,15.25595,0.524776,67.599998,11.58,29.387,0.993503,0.985586,1.008033,0,15.034771,0.521367,38536.21382,1336.336352
1/16/2025,35:42.8,274.8,3401.32,120.15,2.4857,119.9,89.82,0,60,298.7,0.4015,1.655429,1.41831,3399,16.6375,0,67.95,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.419 0 681 ,102.794445,57.484763,57.60408,122.699997,66.900002,13.596,2.996,11.58,-44.900002,-46.5,0,24.942003,8.342467,58.217434,113.435299,122.266045,14.726898,5.519361,151.352936,3.026,13.76,0,0,121.199999,113.133334,100.333336,94.300001,92.566666,95.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.423,68.3,15.16,14.862,31.631,C3H8,38093.37783,81074.6625,,396,15.18,13.984621,0.536077,67.599998,11.58,29.386,0.99347,0.985586,1.007999,0,14.945419,0.532577,38307.19259,1365.068306
1/16/2025,35:45.8,277.8,3404.32,120.15,2.4851,119.9,89.92,0,60,298.6,0.4014,1.655507,1.417811,3402,16.6375,0,67.7875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 689 ,102.305556,57.506065,57.622448,122.666664,66.900002,13.748,3.006,11.58,-44.799999,-46.400002,0,25.069239,8.34266,58.196491,114.700911,123.529517,14.878345,5.522486,151.352951,3.041,13.914,0,0,121.300001,110.900002,100.300003,94.066666,92.133331,95.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.424,68.3,15.176,14.879,31.644,C3H8,38136.9512,81107.98331,,384,15.52,13.560845,0.548084,67.599998,11.58,29.387,0.993503,0.985586,1.008033,0,14.851189,0.544523,38065.66719,1395.689111
1/16/2025,35:48.8,280.8,3407.32,120.15,2.4838,119.7,90.02,0,60,298.4,0.4011,1.655286,1.41831,3405,16.6375,0,67.7375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 696 ,101.927778,57.525592,57.655102,122.599998,66.900002,13.896,3.009,11.59,-45,-46.400002,0,25.186413,8.342904,58.167789,115.939689,124.768295,15.02683,5.520122,151.353104,3.055,14.064,0,0,121.333333,110.166667,99.966665,93,92.166667,94.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.423,68.29,15.157,14.862,31.656,C3H8,38093.37783,81138.74098,,396,15.86,13.984621,0.560091,67.599998,11.59,29.386,0.993494,0.985586,1.008024,0,14.771949,0.556447,37862.5649,1426.252393
1/16/2025,35:51.8,283.8,3410.32,120.15,2.4839,119.8,90.12,0,60,298.4,0.4014,1.655703,1.41831,3408,16.6375,0,67.75,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 704 ,101.916668,57.529142,57.685715,122.633331,66.900002,14.046,3.011,11.59,-45,-46.400002,0,25.150413,8.342753,58.184135,117.185405,126.016068,15.176394,5.52003,151.353256,3.051,14.215,0,0,121.566668,110.5,99.366669,93.533333,92.233335,94.300001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.87,0.45,29.423,68.29,15.15,14.849,31.668,C3H8,38060.05701,81169.49866,,408,16.2,14.408398,0.572098,67.599998,11.59,29.387,0.993527,0.985586,1.008057,0,14.696187,0.568395,37668.37625,1456.875965
1/16/2025,35:54.8,286.8,3413.32,120.15,2.4841,119.9,90.22,0,60,298.5,0.4017,1.655247,1.41831,3411,16.6375,0,67.75,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.249 0 711 ,101.783335,57.523077,57.69796,122.599998,66.900002,14.194,3.004,11.59,-45,-46.299999,0,25.036447,8.342782,58.181335,118.420646,127.249236,15.324204,5.519314,151.35347,3.037,14.365,0,0,121.300003,110.533333,99.300003,93.233335,92.366666,93.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.423,68.29,15.183,14.885,31.681,C3H8,38152.33003,81202.81947,,432,16.58,15.25595,0.585518,67.599998,11.59,29.387,0.993527,0.985586,1.008057,0,14.576133,0.581728,37360.65993,1491.049599
1/16/2025,35:57.8,289.8,3416.32,120.15,2.4838,119.9,90.319,0,60,298.4,0.4018,1.655528,1.41831,3414,16.6375,0,67.875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 719 ,101.722222,57.516272,57.700001,122.599998,66.900002,14.343,2.998,11.58,-45.099998,-46.099998,0,24.977282,8.342768,58.181015,119.669413,128.500114,15.474142,5.51878,151.353317,3.03,14.516,0,0,121.366669,110.033333,99.066666,93.800001,92.533333,93.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.46,29.424,68.29,15.193,14.898,31.694,C3H8,38185.65085,81236.14028,,456,16.96,16.103503,0.598937,67.599998,11.58,29.387,0.993503,0.985586,1.008033,0,14.46761,0.595046,37082.50139,1525.186038
1/16/2025,36:00.8,292.8,3419.33,120.15,2.4834,119.9,90.419,0,60,298.4,0.4018,1.655794,1.41831,3417,16.6375,0,67.8375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 726 ,101.566667,57.522485,57.687756,122.599998,66.900002,14.494,2.999,11.59,-45.299999,-46.099998,0,25.003239,8.342873,58.173271,120.923396,129.754067,15.624445,5.515482,151.352722,3.033,14.668,0,0,121.466667,109.699999,98.533333,93.433334,92.733335,93.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.46,29.423,68.29,15.15,14.859,31.706,C3H8,38085.68841,81266.89795,,444,17.3,15.679727,0.610944,67.599998,11.59,29.387,0.993527,0.985586,1.008057,0,14.452845,0.60699,37044.65639,1555.799642
1/16/2025,36:03.8,295.8,3422.32,120.15,2.4825,119.8,90.519,0,60,298.3,0.4017,1.655428,1.41831,3420,16.6375,0,67.8125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 734 ,101.361112,57.532249,57.657143,122.599998,66.900002,14.642,2.996,11.59,-45.400002,-46.099998,0,25.043096,8.343027,58.175926,122.159297,130.989937,15.772576,5.517498,151.35231,3.038,14.818,0,0,121.766668,109.400002,98.199999,92.866669,92.700002,93.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.423,68.29,15.143,14.849,31.718,C3H8,38060.05701,81297.65563,,408,17.64,14.408398,0.622951,67.599998,11.59,29.387,0.993527,0.985586,1.008057,0,14.515392,0.618919,37204.97359,1586.376051
1/16/2025,36:06.8,298.8,3425.33,120.15,2.4833,120.2,90.619,0,60,298.4,0.4028,1.655056,1.417811,3423,16.6375,0,67.8375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 742 ,101.3,57.545414,57.632652,122.533333,66.900002,14.79,2.995,11.56,-45.299999,-46.099998,0,25.008013,8.342797,58.213531,123.39453,132.225185,15.920636,5.519567,151.352203,3.033,14.968,0,0,121.766668,109.266668,97.733332,92.966665,92.833333,93.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.423,68.29,15.186,14.892,31.731,C3H8,38170.27201,81330.97644,,408,18,14.408398,0.635665,67.599998,11.56,29.387,0.993455,0.985586,1.007984,0,14.620697,0.631504,37474.8836,1618.632651
1/16/2025,36:09.8,301.8,3428.33,120.15,2.4821,120,90.719,0,60,298.2,0.4024,1.654607,1.418893,3426,16.6375,0,67.8625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 749 ,100.783333,57.550148,57.644897,122.5,66.900002,14.939,2.993,11.6,-45.400002,-46.299999,0,24.936072,8.342687,58.22612,124.637027,133.465625,16.06932,5.520769,151.352524,3.025,15.118,0,0,121.433334,109.033333,95.766665,93.199999,92.666667,92.600001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.423,68.29,15.127,14.835,31.743,C3H8,38024.17306,81361.73411,,420,18.34,14.832174,0.647672,67.599998,11.6,29.387,0.993552,0.985586,1.008082,0,14.772089,0.643495,37862.92394,1649.367702
1/16/2025,36:12.8,304.8,3431.33,120.15,2.4816,119.8,90.819,0,60,298.2,0.4017,1.655424,1.41831,3429,16.6375,0,67.9,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 757 ,100.438889,57.526183,57.679592,122.5,66.900002,15.088,2.99,11.58,-45.200001,-46.400002,0,24.922989,8.342859,58.203018,125.884041,134.714719,16.219044,5.520567,151.35257,3.023,15.269,0,0,121.133331,108.800001,95.233335,93.199999,92.033333,92.233335,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.423,68.29,15.143,14.842,31.755,C3H8,38042.11504,81392.49178,,408,18.68,14.408398,0.659679,67.599998,11.58,29.387,0.993503,0.985586,1.008033,0,14.888944,0.655393,38162.43977,1679.862924
1/16/2025,36:15.8,307.8,3434.33,120.15,2.4822,119.9,90.919,0,60,298.2,0.4021,1.654621,1.41831,3432,16.6375,0,67.9,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 764 ,100.349999,57.514645,57.69796,122.433334,66.900002,15.239,3.004,11.59,-45,-46.400002,0,25.010386,8.342939,58.189159,127.144712,135.973348,16.369914,5.518694,151.352646,3.034,15.422,0,0,121.133331,108.433334,95.766665,93,91.766665,92,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.9,0.48,29.424,68.29,15.15,14.865,31.768,C3H8,38101.06725,81425.8126,,432,19.06,15.25595,0.673098,67.599998,11.59,29.387,0.993527,0.985586,1.008057,0,14.89725,0.668741,38183.72879,1714.077524
1/16/2025,36:18.8,310.8,3437.33,120.15,2.4818,119.9,91.019,0,60,298.2,0.4022,1.655532,1.41831,3435,16.6375,0,67.7,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.363 0 771 ,100.361111,57.522041,57.700001,122.400002,66.900002,15.39,3.014,11.59,-45.099998,-46.5,0,25.165237,8.342809,58.208359,128.401504,137.23219,16.520798,5.52028,151.352722,3.052,15.574,0,0,121.266668,108.033333,95.766665,93.033333,91.800001,92.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.49,29.423,68.29,15.153,14.872,31.78,C3H8,38119.00922,81456.57027,,468,19.46,16.52728,0.687224,67.599998,11.59,29.387,0.993527,0.985586,1.008057,0,14.869363,0.682776,38112.24976,1750.049771
1/16/2025,36:21.8,313.8,3440.33,120.15,2.4807,119.7,91.135,0,60,298.1,0.4017,1.655621,1.417811,3439,16.6375,0,67.6625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 779 ,100.283334,57.53284,57.700001,122.333336,66.900002,15.544,3.017,11.58,-44.900002,-46.5,0,25.259846,8.342532,58.244373,129.68863,138.517236,16.674828,5.51967,151.35321,3.064,15.73,0,0,121.266668,107.5,96.533333,92.866669,91.566666,91.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.49,29.423,68.29,15.167,14.882,31.794,C3H8,38144.64062,81492.45422,,456,19.86,16.103503,0.70135,67.599998,11.58,29.387,0.993503,0.985586,1.008033,0,14.885881,0.696793,38154.58787,1785.978462
1/16/2025,36:24.8,316.8,3443.33,120.15,2.4811,119.8,91.235,0,60,298.1,0.402,1.655113,1.41831,3442,16.6375,0,67.6875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.288 0 786 ,100.288889,57.532248,57.700001,122.300003,66.900002,15.693,3.016,11.59,-44.799999,-46.400002,-0.001,25.176546,8.342571,58.239429,130.933064,139.761654,16.823992,5.518507,151.353439,3.054,15.881,0,0,121.300003,107.099998,97.266665,92.666667,91.666667,91.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.48,29.422,68.29,15.127,14.845,31.807,C3H8,38049.80446,81525.77503,,420,20.2,14.832174,0.713357,67.400002,11.59,29.387,0.993904,0.98596,1.008057,0,14.928727,0.709009,38264.40835,1817.287735
1/16/2025,36:27.8,319.8,3446.33,120.15,2.4803,119.8,91.335,0,60,298,0.4019,1.655163,1.41831,3445,16.6375,0,67.7125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.501 0 793 ,100.105556,57.513757,57.700001,122.199997,66.900002,15.842,3.006,11.59,-44.799999,-46.400002,-0.001,25.04312,8.342616,58.23307,132.171393,141.002049,16.972676,5.517764,151.353394,3.037,16.031,0,0,121.300003,106.866669,97.533333,91.966667,91.433334,91.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.48,29.424,68.28,15.147,14.862,31.819,C3H8,38093.37783,81556.53271,,420,20.56,14.832174,0.72607,67.599998,11.59,29.387,0.993527,0.985586,1.008057,0,14.994614,0.721371,38433.28575,1848.973447
1/16/2025,36:30.8,322.8,3449.33,120.15,2.4799,119.7,91.435,0,60,298,0.4018,1.655268,1.41831,3448,16.6375,0,67.8625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.436 0 801 ,99.905556,57.502811,57.700001,122.133331,66.900002,15.991,2.996,11.59,-45,-46.299999,0,24.979018,8.342674,58.225254,133.418043,142.248714,17.122108,5.517544,151.352844,3.03,16.182,0,0,121.133336,106.566666,96.666667,92.099998,91.133334,91.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.49,29.423,68.28,15.097,14.816,31.831,C3H8,37975.47341,81587.29038,,432,20.92,15.25595,0.738784,67.599998,11.59,29.387,0.993527,0.985586,1.008057,0,15.121358,0.734002,38758.14786,1881.348469
1/16/2025,36:33.8,325.8,3452.33,120.15,2.4797,119.8,91.535,0,60,297.9,0.402,1.655966,1.41831,3451,16.6375,0,67.825,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 808 ,99.783332,57.498964,57.691837,122.099998,66.900002,16.14,2.996,11.6,-45,-46.200001,0,24.981429,8.342364,58.265732,134.660169,143.490839,17.270999,5.516626,151.352142,3.03,16.332,0,0,120.566666,106.033333,97.266668,92.166664,90.799998,91.866666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.49,29.424,68.28,15.09,14.809,31.844,C3H8,37957.53144,81620.61119,,420,21.26,14.832174,0.750791,67.599998,11.6,29.387,0.993552,0.985586,1.008082,0,15.238308,0.745949,39057.90695,1911.971502
1/16/2025,36:36.8,328.8,3455.33,120.15,2.4796,119.8,91.635,0,60,297.9,0.4021,1.655469,1.41831,3454,16.6375,0,67.8125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 816 ,99.800001,57.501183,57.679592,122.066666,66.900002,16.289,2.993,11.59,-45.099998,-46.099998,0,24.994121,8.342949,58.208839,135.903357,144.734012,17.419763,5.512739,151.351898,3.031,16.483,0,0,120.966667,105.5,97.699999,92.300003,90.966667,91.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.424,68.28,15.13,14.849,31.856,C3H8,38060.05701,81651.36886,,432,21.66,15.25595,0.764916,67.599998,11.59,29.387,0.993527,0.985586,1.008057,0,15.251637,0.759965,39092.07201,1947.897124
1/16/2025,36:39.8,331.8,3458.34,120.15,2.4789,119.7,91.734,0,60,297.8,0.4019,1.655412,1.418893,3457,16.6375,0,67.8375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 823 ,99.633334,57.503698,57.67551,122,66.900002,16.438,2.989,11.58,-45.099998,-46.099998,0,24.959119,8.342793,58.229195,137.141292,145.969867,17.568143,5.517107,151.352188,3.027,16.633,0,0,121.033333,105.100001,97.433334,92.166667,90.699999,91.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.28,15.097,14.802,31.868,C3H8,37939.58946,81682.12654,,456,22.04,16.103503,0.778336,67.599998,11.58,29.387,0.993503,0.985586,1.008033,0,15.210684,0.773279,38987.10313,1982.022422
1/16/2025,36:42.8,334.8,3461.34,120.15,2.4791,119.8,91.834,0,60,297.9,0.4021,1.654955,1.41831,3460,16.6375,0,67.9,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.434 0 831 ,99.233333,57.492752,57.687756,122,66.900002,16.585,2.988,11.58,-45.299999,-46,0,24.897692,8.34292,58.210152,138.374627,147.203233,17.715977,5.51941,151.352676,3.02,16.782,0,0,121.099998,104.666667,97.199999,91.966667,89.433334,91.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.28,15.11,14.816,31.881,C3H8,37975.47341,81715.44735,,456,22.4,16.103503,0.791049,67.400002,11.58,29.387,0.99388,0.98596,1.008033,0,15.204175,0.786208,38970.41898,2015.161018
1/16/2025,36:45.8,337.8,3464.34,120.15,2.4787,119.8,91.934,0,60,297.8,0.4021,1.655142,1.41831,3463,16.6375,0,67.9,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 838 ,98.977778,57.461243,57.69796,121.966667,66.900002,16.735,2.987,11.58,-45.299999,-46.099998,0,24.888958,8.342767,58.228256,139.622248,148.450854,17.865523,5.519094,151.353287,3.019,16.934,0,0,121.099998,104.400002,96.366669,91.599998,89.899999,90.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.86,0.44,29.423,68.28,15.11,14.809,31.893,C3H8,37957.53144,81746.20502,,432,22.74,15.25595,0.803056,67.599998,11.58,29.387,0.993503,0.985586,1.008033,0,15.212543,0.797839,38991.86869,2044.972318
1/16/2025,36:48.8,340.8,3467.34,120.15,2.4789,119.9,92.034,0,60,297.8,0.4024,1.655089,1.417811,3466,16.6375,0,67.8,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.434 0 846 ,98.594445,57.4429,57.700001,121.833336,66.900002,16.887,3.004,11.59,-45.200001,-46.099998,0,24.997335,8.342696,58.23254,140.88897,149.717636,18.017373,5.522552,151.353775,3.032,17.087,0,0,120.633331,104.400002,95.800001,91.533333,89.266668,89.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.46,29.422,68.28,15.107,14.816,31.905,C3H8,37975.47341,81776.96269,,408,23.08,14.408398,0.815063,67.599998,11.59,29.387,0.993527,0.985586,1.008057,0,15.210942,0.809788,38987.76589,2075.598597
1/16/2025,36:51.8,343.8,3470.34,120.15,2.479,120,92.117,0,60,297.9,0.4028,1.654457,1.41831,3468,16.6375,0,67.65,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.364 0 852 ,98.716666,57.45932,57.700001,121.800003,66.900002,17.034,3.021,11.58,-45.299999,-46.099998,0,25.207161,8.342491,58.262478,142.116155,150.946887,18.164715,5.523044,151.353882,3.057,17.235,0,0,120.566666,104.400002,96.199999,91.333333,90.033333,89.766665,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.28,15.09,14.792,31.916,C3H8,37913.95807,81805.15723,,420,23.38,14.832174,0.825658,67.599998,11.58,29.386,0.99347,0.985586,1.007999,0,15.245508,0.820266,39076.36287,2102.456982
1/16/2025,36:54.8,346.8,3473.34,120.15,2.4781,119.8,92.234,0,60,297.7,0.4024,1.654655,1.41831,3472,16.6375,0,67.5375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 860 ,98.733334,57.48506,57.69796,121.733332,66.900002,17.189,3.03,11.61,-45.299999,-46.200001,0,25.391714,8.342956,58.205242,143.405681,152.236366,18.319275,5.517262,151.354141,3.079,17.391,0,0,120.400002,104.366669,96.399999,91.233332,90.200002,89.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.423,68.28,15.077,14.783,31.93,C3H8,37890.88981,81841.04118,,408,23.78,14.408398,0.839784,67.599998,11.61,29.387,0.993576,0.985586,1.008106,0,15.276794,0.834389,39156.55178,2138.654325
1/16/2025,36:57.8,349.8,3476.35,120.15,2.4776,119.8,92.334,0,60,297.7,0.4024,1.655715,1.41831,3475,16.6375,0,67.5875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 868 ,98.572222,57.497782,57.679592,121.666664,66.900002,17.338,3.027,11.6,-45.200001,-46.099998,0.001,25.3263,8.343032,58.196735,144.651723,153.480329,18.468376,5.518221,151.35405,3.071,17.542,0,0,120.499997,104.133334,96.266668,91.233332,89.633331,89.666667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.423,68.28,15.1,14.802,31.942,C3H8,37939.58946,81871.79885,,420,24.14,14.832174,0.852497,67.599998,11.6,29.387,0.993552,0.985586,1.008082,0,15.215968,0.847,39000.64589,2170.97799
1/16/2025,37:00.8,352.8,3479.35,120.15,2.4776,119.8,92.434,0,60,297.7,0.4025,1.654545,1.41831,3478,16.6375,0,67.6125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 875 ,98.25,57.495415,57.642857,121.533333,66.900002,17.486,3.014,11.59,-45.200001,-46.200001,0,25.108262,8.343272,58.167194,145.883798,154.714438,18.616299,5.51629,151.353836,3.045,17.691,0,0,119.966667,103.599998,96.266668,90.466667,89.633334,89.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.421,68.28,15.117,14.819,31.954,C3H8,37983.16283,81902.55653,,444,24.5,15.679727,0.86521,67.599998,11.59,29.386,0.993494,0.985586,1.008024,0,15.092422,0.859582,38683.98046,2203.227214
1/16/2025,37:03.8,355.8,3482.35,120.15,2.4779,119.9,92.534,0,60,297.7,0.4028,1.654708,1.41831,3481,16.6375,0,67.85,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.436 0 883 ,98.044445,57.494823,57.612244,121.5,66.900002,17.635,2.995,11.58,-45.299999,-46.200001,0,24.94403,8.343312,58.16209,147.128732,155.957323,18.765019,5.515785,151.352676,3.025,17.842,0,0,119.866669,103.266668,96.099998,90.033335,89.066666,89.933332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.46,29.422,68.28,15.067,14.773,31.967,C3H8,37865.25842,81935.87734,,420,24.86,14.832174,0.877923,67.599998,11.58,29.386,0.99347,0.985586,1.007999,0,14.982048,0.872191,38401.07874,2235.546646
1/16/2025,37:06.8,358.8,3485.35,120.15,2.4771,119.9,92.633,0,60,297.6,0.4027,1.655565,1.41831,3484,16.6375,0,67.9,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.225 0 890 ,97.994445,57.498817,57.599998,121.466667,66.900002,17.782,2.987,11.6,-45.200001,-46.200001,0,24.892434,8.343414,58.173424,148.359228,157.187834,18.912751,5.519524,151.351288,3.019,17.991,0,0,119.900002,102.800001,95.666667,90.266668,89.433334,89.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.422,68.28,15.071,14.773,31.979,C3H8,37865.25842,81966.63501,,396,25.16,13.984621,0.888518,67.599998,11.6,29.387,0.993552,0.985586,1.008082,0,14.888116,0.882788,38160.31793,2262.709454
1/16/2025,37:09.8,361.8,3488.35,120.15,2.4772,119.9,92.733,0,60,297.6,0.4029,1.653762,1.41831,3487,16.6375,0,67.8125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 897 ,97.861112,57.51716,57.602039,121.5,66.900002,17.933,2.992,11.59,-45.200001,-46.200001,0,24.940747,8.343806,58.162155,149.616627,158.447297,19.063701,5.519733,151.350647,3.024,18.144,0,0,120,102.433334,94.899999,90.300001,89.266668,90.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.87,0.45,29.423,68.28,15.1,14.802,31.991,C3H8,37939.58946,81997.39268,,396,25.5,13.984621,0.900525,67.599998,11.59,29.386,0.993494,0.985586,1.008024,0,14.777661,0.894666,37877.20605,2293.154856
1/16/2025,37:12.8,364.8,3491.35,120.15,2.4767,119.9,92.833,0,60,297.6,0.4028,1.655227,1.41831,3490,16.6375,0,67.75,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 905 ,97.683334,57.536243,57.620407,121.5,66.900002,18.082,2.994,11.58,-45.299999,-46.099998,0,25.011419,8.343531,58.201252,150.856399,159.68499,19.212036,5.521464,151.3508,3.033,18.294,0,0,119.966667,102.300003,94.133334,90.500003,89.300001,89.899999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.422,68.28,15.067,14.773,32.004,C3H8,37865.25842,82030.7135,,408,25.84,14.408398,0.912532,67.599998,11.58,29.386,0.99347,0.985586,1.007999,0,14.693543,0.906573,37661.6,2323.673585
1/16/2025,37:15.8,367.8,3494.35,120.15,2.4768,119.9,92.933,0,60,297.6,0.4031,1.654272,1.41831,3493,16.6375,0,67.775,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 911 ,97.538889,57.535207,57.669387,121.433334,66.900002,18.23,2.993,11.6,-45.299999,-46.200001,0,25.011273,8.343143,58.249352,152.095883,160.926538,19.360594,5.516653,151.351715,3.033,18.444,0,0,119.766665,102.266668,94,90.533335,89.399999,89.266665,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.87,0.45,29.422,68.28,15.061,14.763,32.016,C3H8,37839.62703,82061.47117,,396,26.18,13.984621,0.924539,67.599998,11.6,29.386,0.993519,0.985586,1.008049,0,14.625984,0.918547,37488.43592,2354.363066
1/16/2025,37:18.8,370.8,3497.35,120.15,2.4769,120.2,93.033,0,60,297.6,0.4039,1.654205,1.41831,3496,16.6375,0,67.825,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 919 ,97.194444,57.484911,57.730612,121.266668,66.900002,18.379,2.994,11.6,-45.200001,-46.200001,0,24.952734,8.343025,58.262688,153.33438,162.16505,19.50929,5.520363,151.352982,3.026,18.593,0,0,119.399999,102.166664,94.100001,89.900002,88.599998,89,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.87,0.45,29.422,68.28,15.064,14.769,32.028,C3H8,37855.00586,82092.22884,,420,26.54,14.832174,0.937252,67.599998,11.6,29.386,0.993519,0.985586,1.008049,0,14.512409,0.931178,37197.32723,2386.737807
1/16/2025,37:21.8,373.8,3500.35,120.15,2.4766,120.1,93.133,0,60,297.6,0.4036,1.65489,1.41831,3499,16.6375,0,67.85,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.270 0 927 ,97.161111,57.450148,57.779591,121.166664,66.900002,18.529,2.996,11.61,-45.200001,-46.200001,0,24.933821,8.342519,58.269951,154.58604,163.416801,19.65934,5.51834,151.354187,3.023,18.745,0,0,119.066666,102.033333,93.566668,90.133331,88.966667,89.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.422,68.28,15.077,14.779,32.041,C3H8,37880.63726,82125.54965,,444,26.92,15.679727,0.950672,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,14.398856,0.944533,36906.27621,2420.970176
1/16/2025,37:24.8,376.8,3503.36,120.15,2.4761,119.9,93.233,0,60,297.5,0.4031,1.654255,1.417811,3502,16.6375,0,67.7125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 934 ,97.172223,57.447781,57.785714,121,66.900002,18.679,3.005,11.61,-45.200001,-46.099998,0,25.042807,8.342557,58.246895,155.843788,164.672409,19.809843,5.520169,151.354568,3.036,18.896,0,0,119,101.766668,94.533333,90.033333,88.166669,89.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.422,68.27,15.077,14.783,32.053,C3H8,37890.88981,82156.30733,,432,27.28,15.25595,0.963385,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,14.3643,0.957164,36817.70452,2453.345705
1/16/2025,37:27.8,379.8,3506.36,120.15,2.4764,120,93.333,0,60,297.5,0.4033,1.655266,1.41831,3505,16.6375,0,67.6625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 941 ,97.316667,57.460207,57.755102,120.900002,66.900002,18.831,3.012,11.61,-45.299999,-46.099998,0,25.191245,8.342748,58.217045,157.108004,165.93661,19.961373,5.519194,151.354523,3.054,19.049,0,0,118.933334,101.366669,95.133334,89.766665,88.766668,89.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.87,0.45,29.422,68.27,15.047,14.746,32.065,C3H8,37796.05366,82187.065,,420,27.6,14.832174,0.974686,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,14.405423,0.968392,36923.10823,2482.123954
1/16/2025,37:30.8,382.8,3509.36,120.15,2.4765,120.1,93.433,0,60,297.6,0.4035,1.654391,1.41831,3508,16.6375,0,67.6375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 948 ,97.133333,57.469379,57.7,120.800003,66.900002,18.979,3.013,11.6,-45.200001,-46.099998,0,25.203962,8.342774,58.211826,158.34354,167.174211,20.109718,5.519539,151.354462,3.056,19.198,0,0,118.466665,101.199997,95.166667,89.399999,88.633334,89.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.87,0.45,29.422,68.27,15.074,14.776,32.077,C3H8,37872.94784,82217.82267,,408,27.94,14.408398,0.986693,67.599998,11.6,29.386,0.993519,0.985586,1.008049,0,14.479499,0.980298,37112.97374,2512.639575
1/16/2025,37:33.8,385.8,3512.36,120.15,2.4759,120,93.533,0,60,297.5,0.4033,1.655035,1.417811,3511,16.6375,0,67.675,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.501 0 955 ,96.938889,57.474556,57.644897,120.800003,66.900002,19.128,3.013,11.61,-45.200001,-46.099998,0,25.102682,8.342906,58.196011,159.589735,168.420405,20.259093,5.521487,151.354385,3.044,19.35,0,0,117.566668,101.266668,94.5,89.733332,88.866669,89.699999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.87,0.44,29.422,68.27,15.041,14.739,32.09,C3H8,37778.11168,82251.14348,,408,28.3,14.408398,0.999406,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,14.606217,0.992953,37437.77134,2545.076373
1/16/2025,37:36.8,388.8,3515.35,120.15,2.4757,120,93.633,0,60,297.5,0.4034,1.653997,1.41831,3514,16.6375,0,67.7375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 963 ,96.616667,57.467752,57.612244,120.766668,66.900002,19.277,2.999,11.59,-45.299999,-46.099998,0,25.000081,8.343362,58.137497,160.83309,169.66168,20.40787,5.51762,151.353607,3.031,19.5,0,0,116.633334,101.199997,94.233332,89.066668,88.800001,89.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.422,68.27,15.031,14.733,32.102,C3H8,37762.73284,82281.90116,,408,28.64,14.408398,1.011413,67.599998,11.59,29.386,0.993494,0.985586,1.008024,0,14.73134,1.004833,37758.47694,2575.52765
1/16/2025,37:39.8,391.8,3518.36,120.15,2.4756,120,93.733,0,60,297.5,0.4035,1.65467,1.41831,3517,16.6375,0,67.85,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.250 0 971 ,96.333333,57.46361,57.599998,120.699997,66.900002,19.425,2.992,11.6,-45.200001,-46.099998,0,24.957289,8.343453,58.126461,162.067017,170.897672,20.556011,5.516121,151.352386,3.026,19.649,0,0,116.433334,101.199997,93.433334,88.566666,88.733332,89.633334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.423,68.26,15.057,14.766,32.114,C3H8,37847.31644,82312.65883,,432,29,15.25595,1.024126,67.599998,11.6,29.386,0.993519,0.985586,1.008049,0,14.772593,1.017489,37864.21403,2607.9652
1/16/2025,37:42.8,394.8,3521.36,120.15,2.4747,119.9,93.833,0,60,297.3,0.4033,1.655271,1.418893,3520,16.6375,0,67.8125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.499 0 978 ,96.244443,57.479142,57.599998,120.566666,66.900002,19.575,2.991,11.6,-45.200001,-46.099998,0,24.944622,8.343322,58.163162,163.313378,172.144049,20.705395,5.519231,151.35173,3.024,19.8,0,0,116.133331,101.199997,93,88.933332,88.433332,89.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.87,0.45,29.422,68.26,15.047,14.749,32.126,C3H8,37803.74307,82343.4165,,456,29.4,16.103503,1.038252,67.400002,11.6,29.386,0.993896,0.98596,1.008049,0,14.764523,1.031914,37843.52958,2644.940377
1/16/2025,37:45.8,397.8,3524.36,120.15,2.4754,120.1,93.933,0,60,297.4,0.4037,1.654561,1.418893,3523,16.6375,0,67.8125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 986 ,95.933334,57.507692,57.606121,120.400002,66.900002,19.723,2.989,11.61,-45.200001,-46,0,24.945317,8.343184,58.184929,164.55479,173.383381,20.853692,5.517806,151.351791,3.024,19.95,0,0,115.633334,101.099998,92.833333,88.933334,87.733332,89.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.423,68.26,15.024,14.726,32.139,C3H8,37744.79087,82376.73732,,444,29.76,15.679727,1.050965,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,14.781115,1.044179,37886.05827,2676.377133
1/16/2025,37:48.8,400.8,3527.36,120.15,2.4754,120,94.016,0,60,297.4,0.4036,1.653955,1.41831,3525,16.6375,0,67.85,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.365 0 992 ,96.038888,57.519379,57.630611,120.199999,66.900002,19.867,2.986,11.6,-45.200001,-46.200001,0,24.928337,8.343048,58.2034,165.751095,174.581735,20.997571,5.516493,151.35231,3.022,20.094,0,0,115.199997,100.766668,93.400002,89.499997,87.733332,89.633334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.87,0.45,29.422,68.26,15.034,14.736,32.149,C3H8,37770.42226,82402.36871,,432,30.06,15.25595,1.06156,67.599998,11.6,29.386,0.993519,0.985586,1.008049,0,14.828892,1.05468,38008.51726,2703.290824
1/16/2025,37:51.8,403.8,3530.36,120.15,2.4746,120,94.133,0,60,297.3,0.4036,1.654328,1.41831,3529,16.6375,0,67.8875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.501 0 1000 ,95.98889,57.48787,57.671429,119.966667,66.900002,20.02,2.988,11.59,-45,-46.200001,0,24.906667,8.34279,58.233601,167.02852,175.859205,21.150692,5.519319,151.352951,3.019,20.247,0,0,115.100001,100.400002,93.533333,89.366669,87.633334,89.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.87,0.45,29.422,68.26,15.047,14.753,32.163,C3H8,37813.99563,82438.25266,,420,30.46,14.832174,1.075686,67.599998,11.59,29.386,0.993494,0.985586,1.008024,0,14.884841,1.068688,38151.92371,2739.195957
1/16/2025,37:54.8,406.8,3533.36,120.15,2.4749,120.1,94.233,0,60,297.4,0.4038,1.653804,1.41831,3532,16.6375,0,67.8625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 1007 ,95.688888,57.465533,57.702041,119.900002,66.900002,20.17,2.993,11.59,-44.900002,-46.299999,0,24.934124,8.342653,58.251034,168.279102,177.109818,21.3006,5.520309,151.353531,3.022,20.399,0,0,114.599998,100.133331,93.733335,88.899999,86.666667,90.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.422,68.26,15.054,14.783,32.176,C3H8,37890.88981,82471.57347,,420,30.8,14.832174,1.087693,67.599998,11.59,29.386,0.993494,0.985586,1.008024,0,14.988507,1.080617,38417.633,2769.771355
1/16/2025,37:57.8,409.8,3536.36,120.15,2.4747,120.1,94.333,0,60,297.3,0.4038,1.653938,1.41831,3535,16.6375,0,67.675,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.249 0 1015 ,95.505555,57.459911,57.714286,119.900002,66.900002,20.322,3.009,11.62,-44.900002,-46.299999,0,25.083566,8.3428,58.230732,169.546157,178.374778,21.452224,5.52147,151.35405,3.041,20.552,0,0,114.266668,99.966667,93.699999,88.566666,86.266668,90.266665,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.422,68.26,15.014,14.746,32.188,C3H8,37796.05366,82502.33115,,420,31.16,14.832174,1.100406,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,15.105362,1.093327,38717.14827,2802.350307
1/16/2025,38:00.8,412.8,3539.36,120.15,2.475,120.2,94.433,0,60,297.4,0.4041,1.653899,1.41831,3538,16.6375,0,67.65,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 1022 ,94.988889,57.472929,57.708164,119.766668,66.900002,20.471,3.017,11.61,-44.799999,-46.400002,0,25.23937,8.342631,58.25193,170.795206,179.625876,21.602187,5.520926,151.354172,3.059,20.703,0,0,114.333333,99.900002,91.366666,88.133334,86.833333,89.366666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.422,68.26,15.027,14.753,32.2,C3H8,37813.99563,82533.08882,,432,31.52,15.25595,1.113119,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,15.141505,1.105932,38809.78885,2834.657501
1/16/2025,38:03.8,415.8,3542.36,120.15,2.4741,120,94.533,0,60,297.3,0.4038,1.654662,1.41831,3541,16.6375,0,67.6,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 1029 ,94.605557,57.487574,57.689796,119.566666,66.900002,20.621,3.02,11.61,-44.799999,-46.400002,0,25.258129,8.342508,58.264168,172.041977,180.870567,21.751631,5.519422,151.354172,3.061,20.853,0,0,113.166667,99.866669,89.433334,88.366669,87.666667,89.133336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.422,68.26,15.021,14.749,32.212,C3H8,37803.74307,82563.84649,,456,31.92,16.103503,1.127245,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,15.11521,1.119967,38742.39057,2870.630312
1/16/2025,38:06.9,418.8,3545.36,120.15,2.4745,120.1,94.633,0,60,297.3,0.4041,1.654556,1.41831,3544,16.6375,0,67.6875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 1037 ,94.538888,57.499852,57.657143,119.300001,66.900002,20.77,3.015,11.61,-44.900002,-46.400002,0,25.135025,8.34286,58.219563,173.284786,182.115456,21.900603,5.520741,151.354233,3.046,21.002,0,0,113.066666,99.599998,89.266665,88.466667,88.166667,88.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.421,68.26,15.014,14.739,32.225,C3H8,37778.11168,82597.1673,,456,32.28,16.103503,1.139959,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,15.105364,1.132598,38717.15245,2903.005842
1/16/2025,38:09.9,421.8,3548.36,120.15,2.4741,120.1,94.733,0,60,297.3,0.404,1.653935,1.41831,3547,16.6375,0,67.6875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.501 0 1044 ,94.105556,57.503107,57.620407,119.033333,66.900002,20.919,3.004,11.6,-44.900002,-46.5,0,25.018593,8.34306,58.193089,174.528627,183.357232,22.049443,5.520701,151.353592,3.032,21.152,0,0,112.399999,99.266668,89.033333,88.233332,86.900002,88.800001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.422,68.26,15.008,14.736,32.237,C3H8,37770.42226,82627.92498,,420,32.62,14.832174,1.151966,67.599998,11.6,29.386,0.993519,0.985586,1.008049,0,15.123431,1.144499,38763.46137,2933.5112
1/16/2025,38:12.9,424.8,3551.36,120.15,2.4744,120.2,94.834,0,60,297.3,0.4042,1.653815,1.418893,3550,16.6375,0,67.7625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.501 0 1051 ,94.083333,57.512426,57.602039,118.833336,66.900002,21.068,2.998,11.61,-44.900002,-46.5,0,25.002772,8.343222,58.173782,175.7747,184.60537,22.199042,5.521205,151.352386,3.03,21.301,0,0,111.433334,99.099998,89.533333,88.099998,87.333333,89,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.421,68.26,15.051,14.776,32.249,C3H8,37872.94784,82658.68265,,408,32.96,14.408398,1.163973,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,15.129861,1.156457,38779.94384,2964.159621
1/16/2025,38:15.9,427.8,3554.36,120.15,2.4737,120.1,94.934,0,60,297.2,0.404,1.654283,1.418893,3553,16.6375,0,67.775,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.436 0 1059 ,94.322222,57.529586,57.599998,118.599998,66.900002,21.218,2.998,11.6,-44.900002,-46.400002,0,25.021117,8.343359,58.168488,177.02056,185.851261,22.348371,5.516786,151.351517,3.032,21.451,0,0,111.033333,99,91.966667,87.966667,86.966667,89,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.422,68.26,15.024,14.749,32.261,C3H8,37803.74307,82689.44032,,420,33.32,14.832174,1.176686,67.599998,11.6,29.386,0.993519,0.985586,1.008049,0,15.151121,1.169059,38834.43501,2996.462085
1/16/2025,38:18.9,430.8,3557.36,120.15,2.4742,120.2,95.034,0,60,297.3,0.4044,1.654191,1.41831,3556,16.6375,0,67.7375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 1066 ,94.299999,57.561686,57.606121,118.233332,66.900002,21.367,2.999,11.6,-45.099998,-46.400002,0,25.022098,8.343244,58.205002,178.264993,187.095664,22.497518,5.51365,151.35112,3.032,21.6,0,0,111.033333,99,92.933334,87.966667,86.199997,88.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.421,68.26,14.994,14.72,32.274,C3H8,37729.41203,82722.76113,,408,33.64,14.408398,1.187987,67.400002,11.6,29.386,0.993896,0.98596,1.008049,0,15.183923,1.180735,38918.51226,3026.38756
1/16/2025,38:21.9,433.8,3560.36,120.15,2.4732,120.1,95.134,0,60,297.2,0.4042,1.653041,1.41831,3559,16.6375,0,67.7625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 1074 ,93.672223,57.57574,57.630611,117.833333,66.900002,21.515,2.994,11.62,-45.099998,-46.299999,0,24.997915,8.343204,58.213322,179.502898,188.333538,22.645887,5.51518,151.351379,3.029,21.748,0,0,110.600001,99,90.066668,87.766668,86,88.600001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.49,29.421,68.26,15.008,14.733,32.286,C3H8,37762.73284,82753.51881,,408,34,14.408398,1.2007,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,15.142748,1.192976,38812.97344,3057.763493
1/16/2025,38:24.9,436.8,3563.36,120.15,2.4739,120.4,95.234,0,60,297.2,0.405,1.653988,1.41831,3562,16.6375,0,67.8625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.436 0 1081 ,93.172222,57.55858,57.681633,117.5,66.900002,21.663,2.986,11.61,-45.099998,-46.200001,0,24.932822,8.343013,58.236649,180.73391,189.56455,22.793186,5.513286,151.351791,3.021,21.895,0,0,110.433334,98.933334,89.133331,87,85.966667,87.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.26,15.011,14.743,32.298,C3H8,37788.36424,82784.27648,,432,34.36,15.25595,1.213413,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,15.016064,1.205578,38488.26608,3090.064459
1/16/2025,38:27.9,439.8,3566.36,120.15,2.4731,120.1,95.334,0,60,297.1,0.4043,1.653997,1.41831,3565,16.6375,0,67.9125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 1088 ,92.972222,57.528994,57.736735,117.233332,66.900002,21.81,2.981,11.61,-45.299999,-46.099998,0,24.848347,8.342533,58.296501,181.965772,190.794362,22.940843,5.517657,151.352463,3.01,22.043,0,0,110.166667,98.633331,88.966667,87.066666,86.466667,86.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.422,68.26,14.991,14.7,32.31,C3H8,37678.14924,82815.03415,,432,34.72,15.25595,1.226126,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,14.892772,1.218209,38172.25116,3122.439989
1/16/2025,38:30.9,442.8,3569.36,120.15,2.4731,120.1,95.434,0,60,297.1,0.4042,1.653512,1.41831,3568,16.6375,0,67.95,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 1095 ,92.744445,57.50932,57.779591,117.099998,66.900002,21.961,2.988,11.63,-45.299999,-46.099998,-0.001,24.839547,8.342176,58.337589,183.223793,192.05243,23.091657,5.519381,151.353012,3.009,22.195,0,0,109.033333,98.366669,89.333331,87.133334,86.100001,86.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.46,29.422,68.26,14.988,14.696,32.323,C3H8,37667.89669,82848.35497,,408,35.04,14.408398,1.237427,67.400002,11.63,29.386,0.993968,0.98596,1.008122,0,14.804109,1.229963,37944.99601,3152.567717
1/16/2025,38:33.9,445.8,3572.37,120.15,2.4719,119.9,95.534,0,60,297,0.4038,1.654395,1.41831,3571,16.6375,0,67.7875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 1102 ,92.883333,57.512278,57.785714,116.900002,66.900002,22.112,2.999,11.6,-45.299999,-46.099998,0,24.988923,8.342572,58.285637,184.480524,193.311225,23.242548,5.517851,151.35321,3.027,22.346,0,0,108.566666,98.099998,90.933332,87.200002,86.133331,86.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.422,68.26,15.011,14.716,32.335,C3H8,37719.15947,82879.11264,,396,35.36,13.984621,1.248728,67.599998,11.6,29.386,0.993519,0.985586,1.008049,0,14.71057,1.240634,37705.24232,3179.918947
1/16/2025,38:36.9,448.8,3575.37,120.15,2.4724,120.1,95.634,0,60,297.1,0.4041,1.653575,1.41831,3574,16.6375,0,67.7,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.249 0 1110 ,92.905556,57.517456,57.757143,116.599998,66.900002,22.261,3.004,11.62,-45.200001,-46,0,25.171743,8.342798,58.262562,185.722377,194.550967,23.391145,5.518457,151.35347,3.049,22.495,0,0,108.399999,97.966667,91.033333,87.300001,86.300003,86.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.47,29.422,68.26,15.011,14.723,32.347,C3H8,37737.10145,82909.87031,,396,35.7,13.984621,1.260735,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.631717,1.252625,37503.13025,3210.651668
1/16/2025,38:39.9,451.8,3578.37,120.15,2.4731,120.2,95.734,0,60,297.2,0.4046,1.653188,1.41831,3577,16.6375,0,67.7375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 1117 ,92.844446,57.508432,57.720409,116.166667,66.900002,22.41,3.007,11.61,-45.299999,-46,0,25.150849,8.34273,58.266312,186.96514,195.793715,23.540104,5.519645,151.35376,3.046,22.643,0,0,108.033333,97.833336,90.966667,87.166667,86.300003,86.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.9,0.47,29.422,68.26,14.961,14.68,32.36,C3H8,37626.88646,82943.19112,,396,36.02,13.984621,1.272035,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,14.582464,1.263822,37376.88722,3239.351624
1/16/2025,38:42.9,454.8,3581.37,120.15,2.4719,120,95.834,0,60,297,0.4042,1.652979,1.418893,3580,16.6375,0,67.7375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.436 0 1125 ,92.81111,57.497929,57.702042,115.766668,66.900002,22.559,3.005,11.62,-45.299999,-46.099998,0,25.010182,8.342716,58.2509,188.209178,197.037784,23.689224,5.518374,151.353928,3.029,22.791,0,0,107.666669,97.699997,91.133331,87.299998,86.400002,86.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.9,0.47,29.422,68.26,14.988,14.71,32.372,C3H8,37703.78064,82973.9488,,396,36.38,13.984621,1.284749,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.500318,1.276484,37166.33745,3271.806938
