Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,38:45.9,457.8,3584.37,120.15,2.4731,120.2,95.918,0,60,297.1,0.4045,1.653916,1.41831,3582,16.6375,0,67.8375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.366 0 1131 ,92.649999,57.487426,57.693878,115.333333,66.900002,22.704,2.992,11.62,-45.200001,-46.099998,0,24.930048,8.34299,58.214306,189.418251,198.248922,23.834397,5.515678,151.353638,3.019,22.935,0,0,107.133334,97.633331,91.099998,87.066668,86.333331,86.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.87,0.45,29.423,68.26,14.988,14.693,32.382,C3H8,37660.20727,82999.58019,,432,36.72,15.25595,1.296756,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.377018,1.288414,36850.3009,3302.384573
1/16/2025,38:48.9,460.8,3587.37,120.15,2.4736,120.4,96.035,0,60,297.2,0.405,1.653339,1.41831,3586,16.6375,0,67.8875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.436 0 1140 ,92.6,57.486391,57.669388,114.800001,66.900002,22.857,2.992,11.64,-45.200001,-46.099998,0,24.948358,8.343004,58.211514,190.692306,199.523007,23.987109,5.520525,151.352722,3.02,23.087,0,0,107.133334,97.433334,90.699999,87.033333,86.766665,86.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.26,14.981,14.72,32.396,C3H8,37729.41203,83035.46414,,444,37.12,15.679727,1.310882,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.291432,1.302512,36630.93163,3338.521074
1/16/2025,38:51.9,463.8,3590.37,120.15,2.4731,120.3,96.135,0,60,297.1,0.4049,1.653754,1.417811,3589,16.6375,0,67.825,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 1147 ,92.616667,57.50932,57.630611,114.300001,66.900002,23.006,2.996,11.61,-45.099998,-46.200001,0,25.001542,8.343068,58.206623,191.937817,200.768487,24.136391,5.51856,151.352173,3.027,23.235,0,0,106.900002,97.366669,90.766668,87.066666,86.633331,86.966665,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.26,14.975,14.716,32.408,C3H8,37719.15947,83066.22181,,420,37.46,14.832174,1.322889,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,14.29145,1.314347,36630.97891,3368.853744
1/16/2025,38:54.9,466.8,3593.37,120.15,2.4726,120.3,96.235,0,60,297.1,0.4048,1.653846,1.41831,3592,16.6375,0,67.8,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.436 0 1155 ,92.511111,57.530917,57.612244,113.733332,66.900002,23.154,2.993,11.61,-45,-46.200001,0,25.019475,8.342891,58.228683,193.180231,202.008806,24.285056,5.519909,151.352325,3.028,23.382,0,0,106.433332,97.199997,90.866669,87,86.433334,87.133334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.422,68.26,14.981,14.723,32.421,C3H8,37737.10145,83099.54263,,408,37.78,14.408398,1.334189,67.400002,11.61,29.386,0.99392,0.98596,1.008073,0,14.344186,1.326077,36766.14874,3398.921225
1/16/2025,38:57.9,469.8,3596.37,120.15,2.4722,120.2,96.335,0,60,297,0.4047,1.654518,1.41831,3595,16.6375,0,67.8875,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 1162 ,92.166667,57.536982,57.630611,113.300001,66.900002,23.302,2.989,11.61,-45,-46.200001,0,24.948389,8.343108,58.200916,194.414962,203.243553,24.433053,5.518134,151.352448,3.019,23.529,0,0,106.133334,97.133331,90.199999,87,86.100001,86.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.9,0.47,29.423,68.25,14.988,14.703,32.433,C3H8,37685.83866,83130.3003,,408,38.14,14.408398,1.346903,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,14.436442,1.338206,37002.61443,3430.007522
1/16/2025,39:00.9,472.8,3599.37,120.15,2.4719,120.2,96.435,0,60,297,0.4047,1.653667,1.41831,3598,16.6375,0,67.925,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.214 0 1170 ,92.038889,57.506065,57.669388,113.066666,66.900002,23.45,2.987,11.63,-45,-46.200001,0,24.866653,8.342775,58.240578,195.647568,204.478239,24.581048,5.519461,151.352692,3.009,23.677,0,0,106,97.033333,90.566668,86.633331,85.599998,86.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.47,29.421,68.25,14.938,14.653,32.445,C3H8,37557.68169,83161.05797,,408,38.48,14.408398,1.35891,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.571474,1.350201,37348.71959,3460.75319
1/16/2025,39:03.9,475.8,3602.37,120.15,2.4718,120.2,96.535,0,60,297,0.4047,1.653127,1.41831,3601,16.6375,0,67.95,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 1177 ,91.927778,57.493195,57.693878,112.800001,66.900002,23.599,2.981,11.63,-44.900002,-46.299999,0,24.864514,8.342765,58.242981,196.891182,205.721837,24.729863,5.517392,151.353043,3.009,23.826,0,0,105.666667,96.833336,90.366669,86.199999,85.733332,86.766665,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.25,14.984,14.696,32.457,C3H8,37667.89669,83191.81565,,420,38.84,14.832174,1.371623,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.667054,1.362833,37593.70335,3493.130299
1/16/2025,39:06.9,478.8,3605.37,120.15,2.4716,120.2,96.635,0,60,297,0.4047,1.653868,1.41831,3604,16.6375,0,67.9125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.436 0 1185 ,91.472222,57.495266,57.700001,112.566666,66.900002,23.749,2.993,11.61,-44.900002,-46.299999,0,24.938825,8.342817,58.231213,198.137407,206.968153,24.879505,5.518874,151.353271,3.018,23.975,0,0,105.066666,96.566666,88,86.366666,85.366669,87.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.47,29.421,68.26,14.988,14.7,32.469,C3H8,37678.14924,83222.57332,,444,39.22,15.679727,1.385043,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,14.683612,1.376099,37636.14403,3527.134112
1/16/2025,39:09.9,481.8,3608.38,120.15,2.4718,120.2,96.736,0,60,297,0.4049,1.654462,1.41831,3607,16.6375,0,67.8125,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.501 0 1192 ,91.738889,57.511687,57.700001,112.266668,66.900002,23.9,3.006,11.63,-45,-46.299999,0,25.063722,8.342846,58.230709,199.399588,208.230289,25.030533,5.520878,151.353516,3.033,24.126,0,0,104.966667,96.400002,89.833333,86.699999,85.633331,86.899999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.46,29.422,68.25,14.955,14.667,32.482,C3H8,37593.56564,83255.89413,,456,39.58,16.103503,1.397756,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.683656,1.388798,37636.25643,3559.683245
1/16/2025,39:12.9,484.8,3611.38,120.15,2.4716,120.2,96.836,0,60,297,0.4049,1.653949,1.41831,3610,16.6375,0,67.75,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.437 0 1200 ,91.566666,57.525148,57.700001,111.699999,66.900002,24.049,3.007,11.62,-44.900002,-46.400002,0,25.174188,8.342996,58.21418,200.643748,209.474419,25.179902,5.521006,151.353638,3.046,24.274,0,0,105.066666,96.099998,89.966667,86.533335,85.199999,86.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.46,29.421,68.25,14.968,14.68,32.494,C3H8,37626.88646,83286.6518,,432,39.94,15.25595,1.410469,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.723113,1.401396,37737.38989,3591.972762
1/16/2025,39:15.9,487.8,3614.38,120.15,2.4716,120.3,96.936,0,60,297,0.4049,1.654353,1.41831,3613,16.6375,0,67.825,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.435 0 1207 ,91.438889,57.530326,57.69796,111.166667,66.900002,24.197,3.005,11.62,-44.900002,-46.400002,0,25.121447,8.342873,58.228378,201.880104,210.708695,25.327848,5.51644,151.353531,3.039,24.42,0,0,104.466667,95.966667,90.166667,86.300003,84.999997,86.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.25,14.941,14.653,32.506,C3H8,37557.68169,83317.40948,,408,40.26,14.408398,1.42177,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.779002,1.412624,37880.64163,3620.751713
1/16/2025,39:18.9,490.8,3617.38,120.15,2.4715,120.3,97.036,0,60,297,0.405,1.653247,1.41831,3616,16.6375,0,67.8625,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 1214 ,91.405555,57.522486,57.685715,110.666667,66.900002,24.346,2.997,11.63,-44.799999,-46.400002,0,24.967428,8.342898,58.227814,203.116885,211.947541,25.47609,5.518843,151.35347,3.02,24.567,0,0,104.399999,95.900002,90.466667,86,84.566666,87.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.46,29.421,68.25,14.975,14.686,32.518,C3H8,37642.26529,83348.16715,,420,40.62,14.832174,1.434483,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.852913,1.42529,38070.08707,3653.217115
1/16/2025,39:21.9,493.8,3620.38,120.15,2.4712,120.2,97.136,0,60,296.9,0.4049,1.653529,1.41831,3619,16.6375,0,68.025,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.437 0 1222 ,91.055556,57.519083,57.655102,110.300001,66.900002,24.494,2.984,11.62,-44.900002,-46.5,0,24.865173,8.342785,58.241539,204.355504,213.184094,25.624556,5.516331,151.352814,3.007,24.715,0,0,104.266668,95.733332,89.066666,85.866669,84.533333,86.866666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.46,29.422,68.25,14.925,14.637,32.53,C3H8,37516.67146,83378.92482,,420,40.98,14.832174,1.447196,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.959719,1.437887,38343.84402,3685.504352
1/16/2025,39:24.9,496.8,3623.38,120.15,2.471,120.2,97.236,0,60,296.9,0.4049,1.653582,1.41831,3622,16.6375,0,68.0375,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 1 1229 ,90.9,57.533432,57.622448,109.900002,66.900002,24.642,2.978,11.61,-44.799999,-46.400002,0,24.839675,8.342799,58.23848,205.587654,214.418294,25.772492,5.517963,151.35202,3.004,24.862,0,0,104.400002,95.533333,88.899999,86,84.399999,86.166667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.46,29.422,68.25,14.951,14.663,32.543,C3H8,37583.31309,83412.24563,,420,41.32,14.832174,1.459203,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,15.038664,1.449781,38546.19266,3715.991369
1/16/2025,39:27.9,499.8,3626.38,120.15,2.4706,120.2,97.336,0,60,296.8,0.4048,1.654052,1.41831,3625,16.6375,0,0,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 1 1229 ,90.838888,57.555178,57.610203,109.5,66.900002,24.761,2.749,11.62,-44.700001,-46.400002,0,24.251925,8.342514,58.230228,206.587088,215.414418,25.891688,5.480383,151.356384,2.933,24.98,0,0,104.033335,95.466667,87.833331,86.133331,84.400002,87.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.46,29.422,68.25,14.961,14.677,32.555,C3H8,37619.19704,83443.00331,,444,41.72,15.679727,1.473329,67.599998,11.62,29.387,0.9936,0.985586,1.008131,0,15.035405,1.4639,38537.83838,3752.179739
1/16/2025,39:30.9,502.8,3629.38,120.15,2.471,120.3,97.436,0,60,296.9,0.4053,1.653258,1.417811,3628,16.6375,0,0,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 1 1229 ,90.694444,57.578107,57.630611,109.233332,66.900002,24.767,0,11.62,-44.900002,-46.400002,0,19.771686,8.342501,58.233097,206.632331,215.458842,25.896968,5.429581,151.355988,2.391,24.984,0,0,103.5,95.466667,87.833333,86.033333,85,86.333333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.25,14.958,14.667,32.567,C3H8,37593.56564,83473.76098,,456,42.1,16.103503,1.486749,67.599998,11.62,29.387,0.9936,0.985586,1.008131,0,15.010734,1.477234,38474.603,3786.355872
1/16/2025,39:33.9,505.8,3632.39,120.15,2.471,120.4,97.537,0,60,296.9,0.4057,1.653177,1.41831,3631,16.6375,0,0,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 1 1229 ,90.611112,57.609468,57.669388,109.199997,66.900002,24.767,0,11.62,-44.799999,-46.400002,0,10.905846,8.342231,58.266434,206.632331,215.458842,25.896968,5.434848,151.355728,1.319,24.984,0,0,103.599998,95.5,87.800001,85.833336,85.166667,85.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.46,29.421,68.25,14.945,14.657,32.579,C3H8,37567.93425,83504.51865,,444,42.44,15.679727,1.498756,67.400002,11.62,29.386,0.993944,0.98596,1.008098,0,15.025632,1.48968,38512.79062,3818.256603
1/16/2025,39:36.9,508.8,3635.39,120.15,2.4706,120.2,97.62,0,60,296.8,0.405,1.654456,1.41831,3633,16.6375,0,0,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 1 1229 ,90.594444,57.632397,57.693878,109.199997,66.900002,24.767,0,11.63,-44.799999,-46.5,0,3.258196,8.342165,58.275497,206.632331,215.458842,25.896968,5.440815,151.35556,0.394,24.984,0,0,103.599998,95.400002,87.666664,85.900002,85.099998,85.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.46,29.423,68.25,14.928,14.64,32.59,C3H8,37524.36088,83532.71319,,408,42.74,14.408398,1.50935,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,15.044038,1.499677,38559.96613,3843.882311
1/16/2025,39:39.9,511.8,3638.39,120.15,2.4696,120,97.72,0,60,296.7,0.4044,1.653709,1.41831,3636,16.6375,0,0,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 1 1229 ,90.622223,57.682988,57.700001,109.199997,66.906124,24.767,0,11.62,-44.799999,-46.400002,0,0.143391,8.342032,58.292225,206.632331,215.458842,25.896968,5.442155,151.355331,0.017,24.984,0,0,103.599998,95.400002,87.800001,85.833336,85.233332,85.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.422,68.25,14.955,14.663,32.602,C3H8,37583.31309,83563.47086,,408,43.08,14.408398,1.521357,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,15.059083,1.511571,38598.52788,3874.366214
1/16/2025,39:42.9,514.8,3641.39,120.15,2.4703,120.1,97.821,0,60,296.8,0.4047,1.65316,1.41831,3639,16.6375,0,0,1,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 1 1229 ,90.705557,57.763758,57.700001,109.199997,66.924491,24.767,0,11.62,-44.799999,-46.400002,0,0,8.341768,58.325932,206.632331,215.458842,25.896968,5.441472,151.35527,0,24.984,0,0,103.433334,95.400002,88.433334,85.733332,85.400002,85.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.25,14.931,14.64,32.615,C3H8,37524.36088,83596.79167,,420,43.42,14.832174,1.533364,67.599998,11.62,29.387,0.9936,0.985586,1.008131,0,15.100318,1.523551,38704.22084,3905.072969
1/16/2025,39:45.9,518.7,3644.39,120.15,2.4701,120.1,97.921,0,60,296.8,0.4047,1.654184,1.41831,3642,16.6375,0,0,2,Finished Draw.... ,90.716668,57.870414,57.700001,109.199997,66.940817,0,0,11.62,-44.900002,-46.400002,0,0,8.341455,58.363079,0,215.458842,25.896968,5.441508,151.35498,0,0,0,0,103.333336,95.533333,88.766668,85.766668,85.333336,85.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.25,14.922,14.634,32.627,C3H8,37508.98204,83627.54934,,408,43.76,14.408398,1.545371,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,15.110362,1.53543,38729.96305,3935.521484
1/16/2025,39:48.9,521.7,3647.39,120.15,2.4695,120,98.021,0,60,296.7,0.4045,1.653695,1.41831,3645,16.6375,0,0,2,Heating Tanks.... ,90.772223,57.991272,57.700001,109.199997,66.953062,0,0,11.61,-44.900002,-46.299999,0,0,8.341517,58.356403,0,215.458842,25.896968,5.441763,151.354904,0,0,0,0,103.300003,95.766668,89.033333,85.733332,85.366669,85.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.422,68.25,14.935,14.643,32.639,C3H8,37532.0503,83658.30702,,420,44.12,14.832174,1.558085,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,15.026607,1.548024,38515.2875,3967.801046
1/16/2025,39:51.9,524.7,3650.39,120.15,2.4693,120,98.121,0,60,296.7,0.4045,1.653829,1.417811,3648,16.6375,0,0,2,Heating Tanks.... ,90.761111,58.126036,57.700001,109.199997,66.957144,0,0,11.62,-45,-46.299999,0,0,8.341427,58.36702,0,215.458842,25.896968,5.442215,151.354675,0,0,0,0,103.300003,95.800001,88.833333,85.766668,85.233332,85.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.25,14.958,14.667,32.651,C3H8,37593.56564,83689.06469,,432,44.48,15.25595,1.570798,67.400002,11.62,29.386,0.993944,0.98596,1.008098,0,14.898178,1.561285,38186.10805,4001.792029
1/16/2025,39:54.9,527.7,3653.39,120.15,2.4687,119.9,98.221,0,60,296.6,0.4044,1.654474,1.41831,3651,16.6375,0,0,2,Heating Tanks.... ,90.75,58.27071,57.700001,109.199997,66.965307,0,0,11.61,-44.900002,-46.299999,0,0,8.341021,58.418625,0,215.458842,25.896968,5.441879,151.354553,0,0,0,0,103.300003,95.533333,88.733332,85.900002,85.433334,85.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.25,14.948,14.657,32.663,C3H8,37567.93425,83719.82236,,420,44.82,14.832174,1.582805,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,14.794339,1.572585,37919.9542,4030.753465
1/16/2025,39:57.9,530.7,3656.39,120.15,2.4688,120,98.321,0,60,296.6,0.4044,1.653678,1.41831,3654,16.6375,0,0,2,Heating Tanks.... ,90.994445,58.403699,57.700001,109.199997,66.967347,0,0,11.62,-44.900002,-46.299999,0,0,8.340969,58.423344,0,215.458842,25.896968,5.441707,151.354492,0,0,0,0,103.300003,95.199999,90.033333,86.133334,85.800001,85.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.422,68.25,14.928,14.64,32.676,C3H8,37524.36088,83753.14318,,396,45.14,13.984621,1.594106,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.69878,1.583851,37675.02316,4059.630708
1/16/2025,40:00.9,533.7,3659.4,120.15,2.4695,120.1,98.421,0,60,296.7,0.4048,1.653695,1.417811,3657,16.6375,0,0,2,Heating Tanks.... ,91.005557,58.525296,57.700001,109.199997,66.971429,0,0,11.63,-44.900002,-46.299999,0,0,8.34064,58.469772,0,215.458842,25.896968,5.442491,151.35434,0,0,0,0,103.300003,94.000003,90.333333,86.800003,86.033333,85.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.25,14.925,14.634,32.688,C3H8,37508.98204,83783.90085,,384,45.46,13.560845,1.605406,67.599998,11.63,29.387,0.993624,0.985586,1.008156,0,14.596579,1.595171,37413.06566,4088.644541
1/16/2025,40:03.9,536.7,3662.4,120.15,2.4692,120.1,98.521,0,60,296.7,0.4047,1.653734,1.41831,3660,16.6375,0,0,2,Heating Tanks.... ,90.922223,58.636687,57.700001,109.199997,66.985715,0,0,11.64,-45,-46.200001,0,0,8.340601,58.46999,0,215.458842,25.896968,5.441967,151.354126,0,0,0,0,103.300003,93.900002,89.733332,87.100001,85.933334,85.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.25,14.922,14.634,32.7,C3H8,37508.98204,83814.65852,,396,45.8,13.984621,1.617413,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.523918,1.607087,37226.82544,4119.188179
1/16/2025,40:06.9,539.7,3665.4,120.15,2.4692,120.1,98.621,0,60,296.7,0.4049,1.654139,1.417811,3663,16.6375,0,0,2,Heating Tanks.... ,90.955557,58.723521,57.700001,109.199997,66.995918,0,0,11.62,-45,-46.299999,0,0,8.340454,58.488361,0,215.458842,25.896968,5.442359,151.354019,0,0,0,0,103.300003,94.166667,89.000003,87.533333,85.933334,85.800001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.25,14.912,14.624,32.712,C3H8,37483.35065,83845.41619,,396,46.14,13.984621,1.62942,67.400002,11.62,29.386,0.993944,0.98596,1.008098,0,14.454658,1.619553,37049.30243,4151.139483
1/16/2025,40:09.9,542.7,3668.4,120.15,2.4686,120,98.721,0,60,296.6,0.4047,1.653893,1.41831,3666,16.6375,0,0,2,Heating Tanks.... ,91.216668,58.786539,57.700001,109.199997,67,0,0,11.62,-44.900002,-46.299999,0,0,8.340156,58.528423,0,215.458842,25.896968,5.442475,151.353806,0,0,0,0,103.333336,95.066668,89.566668,87.533333,85.900002,85.899999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.25,14.925,14.637,32.724,C3H8,37516.67146,83876.17387,,408,46.5,14.408398,1.642134,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.345962,1.63157,36770.70122,4181.941248
1/16/2025,40:12.9,545.7,3671.4,120.15,2.4686,120.1,98.822,0,60,296.6,0.4048,1.653974,1.41831,3669,16.6375,0,0,2,Heating Tanks.... ,91.005556,58.827515,57.700001,109.199997,67,0,0,11.63,-45,-46.200001,0,0,8.340314,58.511105,0,215.458842,25.896968,5.442733,151.353806,0,0,0,0,103.366669,94.366666,89.433334,87.366669,85.900002,85.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.421,68.26,14.928,14.64,32.736,C3H8,37524.36088,83906.93154,,444,46.86,15.679727,1.654847,67.599998,11.63,29.385,0.993559,0.985586,1.008089,0,14.238993,1.644187,36496.52484,4214.280986
1/16/2025,40:15.9,548.7,3674.4,120.15,2.4681,120,98.922,0,60,296.5,0.4046,1.654714,1.41831,3672,16.6375,0,0,2,Heating Tanks.... ,90.888889,58.851036,57.700001,109.199997,67,0,0,11.62,-45,-46.299999,0,0,8.340502,58.496407,0,215.458842,25.896968,5.442007,151.353531,0,0,0,0,103.400002,92.366669,89.966667,87.699997,85.966667,85.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.421,68.25,14.945,14.657,32.749,C3H8,37567.93425,83940.25235,,444,47.22,15.679727,1.66756,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.210995,1.656833,36424.76175,4246.693887
1/16/2025,40:18.9,551.7,3677.4,120.15,2.4681,120,99.022,0,60,296.5,0.4048,1.65439,1.41831,3675,16.6375,0,0,2,Heating Tanks.... ,90.805556,58.856953,57.700001,109.199997,67,0,0,11.62,-45,-46.200001,0,0,8.339974,58.568291,0,215.458842,25.896968,5.442474,151.353439,0,0,0,0,103.400002,92.033333,90.033333,87.633331,85.966667,85.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.25,14.905,14.617,32.761,C3H8,37465.40867,83971.01002,,408,47.54,14.408398,1.678861,67.400002,11.62,29.386,0.993944,0.98596,1.008098,0,14.262068,1.668694,36555.66798,4277.095167
1/16/2025,40:21.9,554.7,3680.4,120.15,2.4681,120,99.122,0,60,296.5,0.4048,1.653458,1.41831,3678,16.6375,0,0,2,Heating Tanks.... ,90.850001,58.852959,57.700001,109.199997,67,0,0,11.62,-45,-46.200001,-0.001,0,8.33945,58.642811,0,215.458842,25.896968,5.442632,151.353348,0,0,0,0,103.466667,91.833336,90.366666,87.733332,85.933334,85.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.421,68.26,14.938,14.65,32.773,C3H8,37549.99227,84001.7677,,396,47.88,13.984621,1.690868,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.344424,1.679991,36766.75888,4306.050472
1/16/2025,40:24.9,557.7,3683.4,120.15,2.4685,120.1,99.222,0,60,296.6,0.405,1.654122,1.41831,3681,16.6375,0,0,2,Heating Tanks.... ,91.061112,58.84719,57.700001,109.199997,67,0,0,11.64,-45.099998,-46.299999,0,0,8.339383,58.657467,0,215.458842,25.896968,5.442801,151.353271,0,0,0,0,103.466667,92.366666,90.900002,87.833336,86.033333,85.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.25,14.912,14.624,32.785,C3H8,37483.35065,84032.52537,,408,48.24,14.408398,1.703581,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.464537,1.692705,37074.625,4338.638378
1/16/2025,40:27.9,560.7,3686.4,120.15,2.4688,120.2,99.322,0,60,296.6,0.4052,1.654083,1.41831,3684,16.6375,0,0,2,Heating Tanks.... ,91.266667,58.841272,57.700001,109.133331,67,0,0,11.63,-45,-46.200001,0,0,8.339658,58.627575,0,215.458842,25.896968,5.443089,151.353027,0,0,0,0,103.433334,92.899999,90.933334,88.099998,86.466667,85.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.25,14.895,14.607,32.797,C3H8,37439.77728,84063.28304,,408,48.56,14.408398,1.714882,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.592823,1.703892,37403.44057,4367.312237
1/16/2025,40:30.9,563.7,3689.4,120.15,2.4685,120.2,99.422,0,60,296.6,0.4051,1.653433,1.418893,3687,16.6375,0,0,2,Heating Tanks.... ,91.394445,58.835207,57.700001,109.099998,67,0,0,11.62,-45.099998,-46.099998,0,0,8.339547,58.652519,0,215.458842,25.896968,5.442874,151.352905,0,0,0,0,103.433334,93.233332,91.366669,88.133331,86.400002,85.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.47,29.422,68.25,14.931,14.643,32.809,C3H8,37532.0503,84094.04072,,420,48.94,14.832174,1.728301,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.638836,1.717184,37521.37804,4401.380746
1/16/2025,40:33.9,566.7,3692.4,120.15,2.4683,120.1,99.523,0,60,296.6,0.4051,1.653243,1.418893,3690,16.6375,0,0,2,Heating Tanks.... ,91.505557,58.829438,57.700001,109.099998,67,0,0,11.61,-45.099998,-46.099998,0,0,8.339042,58.723774,0,215.458842,25.896968,5.441801,151.352737,0,0,0,0,103.433334,93.733335,91.466667,88.266668,86.333336,85.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.421,68.25,14.915,14.627,32.822,C3H8,37491.04007,84127.36153,,444,49.32,15.679727,1.741721,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,14.610832,1.730475,37449.59948,4435.447588
1/16/2025,40:36.9,569.7,3695.4,120.15,2.4682,120.1,99.623,0,60,296.6,0.4051,1.653553,1.41831,3693,16.6375,0,0,2,Heating Tanks.... ,91.594446,58.823521,57.700001,109.099998,67,0,0,11.63,-45.200001,-46.099998,0,0,8.338502,58.795055,0,215.458842,25.896968,5.441864,151.352585,0,0,0,0,103.466667,94.000003,91.399999,88.400002,86.466667,85.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.421,68.25,14.875,14.587,32.834,C3H8,37388.51449,84158.1192,,444,49.68,15.679727,1.754434,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.613943,1.743191,37457.57411,4468.04102
1/16/2025,40:39.9,572.7,3698.4,120.15,2.4678,120.1,99.723,0,60,296.5,0.405,1.653335,1.41831,3696,16.6375,0,0,2,Heating Tanks.... ,91.638889,58.817751,57.700001,109.099998,67,0,0,11.61,-45.299999,-46.099998,0,0,8.338521,58.805042,0,215.458842,25.896968,5.443281,151.352448,0,0,0,0,103.533333,94.266668,91.166664,88.733332,86.300003,85.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.421,68.25,14.905,14.617,32.846,C3H8,37465.40867,84188.87687,,432,50.02,15.25595,1.766441,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,14.666439,1.755035,37592.12698,4498.400007
1/16/2025,40:42.9,575.7,3701.41,120.15,2.468,120.1,99.823,0,60,296.5,0.4052,1.654214,1.41831,3699,16.6375,0,0,2,Heating Tanks.... ,91.811111,58.811242,57.700001,109.099998,67,0,0,11.64,-45.299999,-46,0,0,8.338335,58.829742,0,215.458842,25.896968,5.442334,151.352402,0,0,0,0,103.666664,94.199997,91.433334,89.366669,86.333336,85.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.25,14.908,14.62,32.858,C3H8,37473.09809,84219.63455,,420,50.36,14.832174,1.778448,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.722296,1.767036,37735.29783,4529.158467
1/16/2025,40:45.9,578.7,3704.41,120.15,2.4679,120.1,99.923,0,60,296.5,0.4052,1.653187,1.417811,3702,16.6375,0,0,2,Heating Tanks.... ,91.894445,58.804585,57.700001,109.099998,67,0,0,11.62,-45.200001,-46,0.001,0,8.338373,58.835918,0,215.458842,25.896968,5.442408,151.352203,0,0,0,0,103.733332,94.233332,91.666667,89.400002,86.433334,85.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.421,68.25,14.902,14.61,32.87,C3H8,37447.4667,84250.39222,,408,50.72,14.408398,1.791162,67.599998,11.62,29.385,0.993534,0.985586,1.008064,0,14.811102,1.77958,37962.91874,4561.312831
1/16/2025,40:48.9,581.7,3707.41,120.15,2.468,120.2,100.02,0,60,296.5,0.4053,1.654052,1.41831,3705,16.6375,0,0,2,Heating Tanks.... ,92.033334,58.797485,57.700001,109.099998,67,0,0,11.62,-45.299999,-46.099998,0,0,8.338588,58.811768,0,215.458842,25.896968,5.443073,151.352051,0,0,0,0,103.733332,94.400002,92.100001,89.599998,86.466667,85.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.421,68.25,14.869,14.581,32.883,C3H8,37373.13565,84283.71303,,408,51.06,14.408398,1.803169,67.599998,11.62,29.385,0.993534,0.985586,1.008064,0,14.924569,1.79151,38253.7498,4591.889455
1/16/2025,40:51.9,584.7,3710.41,120.15,2.4676,120.1,100.12,0,60,296.5,0.4052,1.653226,1.417811,3708,16.6375,0,0,2,Heating Tanks.... ,92.100001,58.789793,57.700001,109.066666,67,0,0,11.63,-45.200001,-46.099998,0,0,8.338692,58.804962,0,215.458842,25.896968,5.442085,151.352036,0,0,0,0,103.800003,93.833336,92.466667,89.900002,86.599998,86,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.421,68.26,14.908,14.617,32.895,C3H8,37465.40867,84314.4707,,420,51.42,14.832174,1.815882,67.599998,11.63,29.385,0.993559,0.985586,1.008089,0,14.968995,1.804185,38367.6208,4624.377471
1/16/2025,40:54.9,587.7,3713.41,120.15,2.4675,120.1,100.22,0,60,296.5,0.4052,1.653374,1.417811,3711,16.6375,0,0,2,Heating Tanks.... ,92.177778,58.781213,57.700001,109.033333,67,0,0,11.62,-45.099998,-46.200001,0,0,8.338667,58.822708,0,215.458842,25.896968,5.439505,151.351868,0,0,0,0,103.833336,93.733332,92.433334,90.033333,86.933334,86.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.421,68.26,14.898,14.61,32.907,C3H8,37447.4667,84345.22838,,456,51.82,16.103503,1.830008,67.599998,11.62,29.385,0.993534,0.985586,1.008064,0,14.93776,1.818175,38287.56025,4660.237202
1/16/2025,40:57.9,590.7,3716.41,120.15,2.4676,120.2,100.32,0,60,296.5,0.4053,1.653874,1.41831,3714,16.6375,0,0,2,Heating Tanks.... ,92.205556,58.771302,57.700001,109,67,0,0,11.64,-45.200001,-46.299999,0,-0.011201,8.338454,58.855873,0,215.458842,25.896968,5.443845,151.351913,-0.001,0,0,0,103.833336,93.666664,92.199999,90,87.333336,86.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.421,68.26,14.875,14.587,32.919,C3H8,37388.51449,84375.98605,,456,52.18,16.103503,1.842721,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.917991,1.830896,38236.89178,4692.841319
1/16/2025,41:00.9,593.7,3719.41,120.15,2.4676,120.2,100.42,0,60,296.5,0.4053,1.653712,1.41831,3717,16.6375,0,0,2,Heating Tanks.... ,92.266667,58.760651,57.700001,109,67,0,0,11.63,-45.099998,-46.299999,0,-0.028003,8.338242,58.882099,0,215.458842,25.896968,5.443388,151.352036,-0.003,0,0,0,103.800003,94.199999,91.766665,90.066666,87.433334,86.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.45,29.421,68.26,14.895,14.604,32.931,C3H8,37432.08786,84406.74372,,420,52.52,14.832174,1.854728,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.92775,1.842842,38261.90343,4723.460435
1/16/2025,41:03.9,596.7,3722.41,120.15,2.4676,120.2,100.52,0,60,296.5,0.4054,1.654158,1.41831,3720,16.6375,0,0,2,Heating Tanks.... ,92.366667,58.750444,57.700001,109,67,0,0,11.62,-45,-46.299999,0,-0.033603,8.338008,58.912956,0,215.458842,25.896968,5.439948,151.352005,-0.004,0,0,0,103.699997,94.333336,91.800001,90.266668,87.699999,86.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.47,29.421,68.26,14.895,14.607,32.943,C3H8,37439.77728,84437.5014,,408,52.86,14.408398,1.866735,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.945736,1.854727,38308.00594,4753.92289
1/16/2025,41:06.9,599.7,3725.41,120.15,2.4668,120.1,100.62,0,60,296.4,0.4052,1.653357,1.41831,3723,16.6375,0,0,2,Heating Tanks.... ,92.466667,58.740681,57.700001,109,67,0,0,11.62,-45.099998,-46.299999,0,-0.016802,8.33789,58.926941,0,215.458842,25.896968,5.443927,151.351959,-0.002,0,0,0,103.699997,94.466667,92,90.400002,87.933334,86.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.47,29.421,68.25,14.912,14.627,32.955,C3H8,37491.04007,84468.25907,,420,53.2,14.832174,1.878742,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.988416,1.866656,38417.39964,4784.500525
1/16/2025,41:09.9,602.7,3728.41,120.15,2.4668,120.1,100.72,0,60,296.4,0.4053,1.653681,1.41831,3726,16.6375,0,0,2,Heating Tanks.... ,92.649999,58.731361,57.704082,109,67,0,0,11.64,-45.099998,-46.400002,0,0,8.337543,58.97049,0,215.458842,25.896968,5.442004,151.351776,0,0,0,0,103.699997,94.800001,92.266668,90.633331,88.099998,86.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.47,29.422,68.26,14.882,14.597,32.968,C3H8,37414.14589,84501.57988,,408,53.54,14.408398,1.890749,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,15.052522,1.878678,38581.71232,4815.312993
1/16/2025,41:12.9,605.7,3731.41,120.15,2.4674,120.3,100.82,0,60,296.5,0.4058,1.652873,1.41831,3729,16.6375,0,0,2,Heating Tanks.... ,92.738889,58.722781,57.722449,109,67,0,0,11.63,-45,-46.400002,0,0,8.337395,58.987133,0,215.458842,25.896968,5.439096,151.351868,0,0,0,0,103.733332,94.866666,92.400002,90.766668,88.199999,86.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.421,68.25,14.888,14.6,32.98,C3H8,37421.8353,84532.33755,,396,53.88,13.984621,1.902756,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,15.049227,1.890562,38573.2675,4845.773957
1/16/2025,41:15.9,608.7,3734.41,120.15,2.4678,120.4,100.93,0,60,296.5,0.4062,1.653335,1.41831,3732,16.6375,0,0,2,Heating Tanks.... ,92.727779,58.715533,57.755102,108.966667,67,0,0,11.64,-45,-46.400002,0,0,8.337353,58.994335,0,215.458842,25.896968,5.442793,151.351669,0,0,0,0,103.833336,94.466667,92.366669,90.800003,88.366669,86.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.9,0.48,29.421,68.25,14.892,14.61,32.992,C3H8,37447.4667,84563.09523,,432,54.26,15.25595,1.916176,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.95225,1.903942,38324.70062,4880.06879
1/16/2025,41:18.9,611.7,3737.41,120.15,2.4673,120.4,101.03,0,60,296.5,0.406,1.653184,1.41831,3735,16.6375,0,0,2,Heating Tanks.... ,92.711111,58.710208,57.785714,108.900002,67,0,0,11.64,-45,-46.400002,0,0,8.337258,59.009487,0,215.458842,25.896968,5.445215,151.351562,0,0,0,0,103.900002,94.266665,92.133331,90.866669,88.5,86.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.9,0.47,29.422,68.26,14.855,14.574,33.004,C3H8,37355.19368,84593.8529,,432,54.6,15.25595,1.928183,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.840486,1.915872,38038.23416,4910.647916
1/16/2025,41:21.9,614.7,3740.41,120.15,2.4669,120.2,101.13,0,60,296.4,0.4055,1.653776,1.41831,3738,16.6375,0,0,2,Heating Tanks.... ,92.76111,58.706805,57.797958,108.900002,67,0,0,11.61,-45.099998,-46.400002,0,0,8.337214,59.017197,0,215.458842,25.896968,5.444407,151.35144,0,0,0,0,103.933334,94.199997,92.166664,90.933334,88.633331,86.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.421,68.26,14.882,14.597,33.016,C3H8,37414.14589,84624.61057,,408,54.92,14.408398,1.939483,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,14.745184,1.92696,37793.96334,4939.066941
1/16/2025,41:24.9,617.7,3743.42,120.15,2.4666,120.1,101.23,0,60,296.4,0.4053,1.653491,1.41831,3741,16.6375,0,0,2,Heating Tanks.... ,92.844444,58.705474,57.799999,108.900002,67,0,0,11.65,-45,-46.400002,0,0,8.337702,58.966351,0,215.458842,25.896968,5.443931,151.351303,0,0,0,0,104,94.333336,92.366669,91,88.666664,86.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.87,0.45,29.421,68.26,14.852,14.564,33.028,C3H8,37329.56228,84655.36825,,396,55.24,13.984621,1.950784,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.636704,1.938377,37515.91288,4968.329757
1/16/2025,41:27.9,620.7,3746.42,120.15,2.4667,120.1,101.33,0,60,296.4,0.4054,1.653748,1.41831,3744,16.6375,0,0,2,Heating Tanks.... ,92.911111,58.705474,57.799999,108.900002,67,0,0,11.63,-45.099998,-46.299999,0,0,8.337491,58.998798,0,215.458842,25.896968,5.443363,151.351196,0,0,0,0,104,94.066666,92.866669,90.933334,88.733332,86.866666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.88,0.46,29.422,68.26,14.892,14.604,33.04,C3H8,37432.08786,84686.12592,,384,55.58,13.560845,1.962791,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.538055,1.950212,37263.06213,4998.66586
1/16/2025,41:30.9,623.7,3749.42,120.15,2.4661,120.1,101.43,0,60,296.3,0.4052,1.65415,1.41831,3747,16.6375,0,0,2,Heating Tanks.... ,93.016666,58.706953,57.799999,108.900002,67,0,0,11.61,-45.200001,-46.299999,0,0,8.33728,59.030205,0,215.458842,25.896968,5.444575,151.351135,0,0,0,0,104.099998,94.199999,92.966667,90.966667,88.766668,87.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.89,0.47,29.421,68.26,14.859,14.574,33.053,C3H8,37355.19368,84719.44673,,396,55.9,13.984621,1.974092,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,14.483798,1.961345,37123.99311,5027.200328
1/16/2025,41:33.9,626.7,3752.42,120.15,2.4664,120.1,101.53,0,60,296.3,0.4054,1.653544,1.417811,3750,16.6375,0,0,2,Heating Tanks.... ,93.094443,58.709616,57.799999,108.866669,67,0,0,11.63,-45.200001,-46.299999,0,0,8.337247,59.038544,0,215.458842,25.896968,5.446576,151.350998,0,0,0,0,104.099998,94.5,93.199997,91.033333,88.699997,87.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.421,68.26,14.862,14.59,33.065,C3H8,37396.20391,84750.2044,,408,56.24,14.408398,1.986099,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.411436,1.973371,36938.51898,5058.023893
1/16/2025,41:36.9,629.7,3755.42,120.15,2.4673,120.3,101.63,0,60,296.5,0.4058,1.653103,1.41831,3753,16.6375,0,0,2,Heating Tanks.... ,93.244443,58.713314,57.799999,108.800003,67,0,0,11.63,-45.200001,-46.200001,0,-0.007962,8.336865,59.098408,0,215.458842,25.896968,5.445475,151.35083,-0.001,0,0,0,104.199997,94.900002,93.399999,91.166664,88.699997,87.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.49,29.421,68.26,14.882,14.604,33.077,C3H8,37432.08786,84780.96208,,420,56.62,14.832174,1.999518,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.299622,1.986704,36651.92574,5092.19973
1/16/2025,41:39.9,632.7,3758.42,120.15,2.4669,120.2,101.73,0,60,296.4,0.4056,1.653371,1.41831,3756,16.6375,0,0,2,Heating Tanks.... ,93.366667,58.718196,57.799999,108.800003,67,0,0,11.63,-45.299999,-46.200001,0,-0.096356,8.336437,59.156017,0,215.458842,25.896968,5.438238,151.351288,-0.012,0,0,0,104.233332,95.199999,93.566666,91.366669,88.766668,87.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.49,29.421,68.26,14.908,14.634,33.089,C3H8,37508.98204,84811.71975,,432,56.98,15.25595,2.012232,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.210867,1.999336,36424.43418,5124.576839
1/16/2025,41:42.9,635.7,3761.42,120.15,2.4665,120.2,101.83,0,60,296.4,0.4055,1.653152,1.41831,3759,16.6375,0,0,2,Heating Tanks.... ,93.505556,58.722338,57.799999,108.800003,67,0,0,11.63,-45.299999,-46.099998,0,-0.206194,8.336706,59.119572,0,215.458842,25.896968,5.441776,151.351273,-0.025,0,0,0,104.300003,95.533333,93.766668,91.433334,88.900002,87.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.9,0.48,29.422,68.26,14.872,14.594,33.101,C3H8,37406.45647,84842.47742,,432,57.32,15.25595,2.024239,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.196119,2.011266,36386.6326,5155.155219
1/16/2025,41:45.9,638.7,3764.42,120.15,2.4668,120.3,101.94,0,60,296.4,0.406,1.653113,1.41831,3763,16.6375,0,0,2,Heating Tanks.... ,93.572221,58.725,57.799999,108.800003,67,0,0,11.64,-45.299999,-46.099998,0,-0.196546,8.336915,59.092926,0,215.458842,25.896968,5.442337,151.350967,-0.024,0,0,0,104.199997,95.866666,93.699999,91.533333,89.033333,87.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.51,29.421,68.26,14.869,14.6,33.115,C3H8,37421.8353,84878.36137,,408,57.68,14.408398,2.036952,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.245526,2.023947,36513.26855,5187.658824
1/16/2025,41:48.9,641.7,3767.42,120.15,2.4668,120.3,102.04,0,60,296.4,0.406,1.653113,1.41831,3766,16.6375,0,0,2,Heating Tanks.... ,93.605554,58.725592,57.799999,108.800003,67,0,0,11.63,-45.400002,-46,0,-0.086708,8.336896,59.095177,0,215.458842,25.896968,5.442041,151.350845,-0.01,0,0,0,104.199997,95.966667,93.599998,91.633331,89.133331,87.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.423,68.26,14.879,14.617,33.127,C3H8,37465.40867,84909.11905,,396,58.02,13.984621,2.048959,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.322904,2.035828,36711.59982,5218.110709
1/16/2025,41:51.9,644.7,3770.42,120.15,2.4662,120.3,102.14,0,60,296.3,0.4059,1.652826,1.41831,3769,16.6375,0,0,2,Heating Tanks.... ,93.616665,58.724704,57.799999,108.800003,67,0,0,11.63,-45.400002,-46.099998,0,-0.005073,8.336818,59.109955,0,215.458842,25.896968,5.444586,151.350647,-0.001,0,0,0,104.166664,95.933334,93.566666,91.699997,89.233332,87.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.421,68.26,14.835,14.584,33.139,C3H8,37380.82507,84939.87672,,408,58.36,14.408398,2.060966,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.429827,2.047758,36985.65702,5248.689089
1/16/2025,41:54.9,647.7,3773.43,120.15,2.4663,120.3,102.24,0,60,296.3,0.406,1.65284,1.418893,3772,16.6375,0,0,2,Heating Tanks.... ,93.672223,58.721302,57.799999,108.699997,67,0,0,11.63,-45.299999,-46.099998,0,0,8.336668,59.130207,0,215.458842,25.896968,5.440705,151.35054,0,0,0,0,104.166664,95.766668,93.5,91.766668,89.333336,87.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.26,14.852,14.604,33.151,C3H8,37432.08786,84970.63439,,408,58.7,14.408398,2.072973,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.528504,2.059688,37238.58033,5279.26747
1/16/2025,41:57.9,650.7,3776.43,120.15,2.4663,120.3,102.35,0,60,296.3,0.406,1.65284,1.417811,3775,16.6375,0,0,2,Heating Tanks.... ,93.711111,58.714497,57.80204,108.699997,67,0,0,11.63,-45.200001,-46,0,0,8.336781,59.12656,0,215.458842,25.896968,5.44275,151.350372,0,0,0,0,104.099998,95.699997,93.466667,91.866669,89.366669,87.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.421,68.26,14.869,14.62,33.163,C3H8,37473.09809,85001.39207,,420,59.08,14.832174,2.086392,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.558178,2.073022,37314.63873,5313.443307
1/16/2025,42:00.9,653.7,3779.43,120.15,2.4667,120.4,102.45,0,60,296.4,0.4061,1.652856,1.418893,3778,16.6375,0,0,2,Heating Tanks.... ,93.755555,58.705769,57.820408,108.699997,67,0,0,11.64,-45.299999,-46.099998,0,0,8.336587,59.156239,0,215.458842,25.896968,5.442119,151.350311,0,0,0,0,104.166664,95.633331,93.533333,91.966667,89.400002,87.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.421,68.26,14.879,14.627,33.175,C3H8,37491.04007,85032.14974,,444,59.46,15.679727,2.099812,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.54016,2.086406,37268.45585,5347.749544
1/16/2025,42:03.9,656.7,3782.43,120.15,2.4663,120.3,102.55,0,60,296.3,0.4061,1.652759,1.41831,3781,16.6375,0,0,2,Heating Tanks.... ,93.777777,58.694526,57.857143,108.699997,67,0,0,11.63,-45.200001,-46,0,0,8.336473,59.179165,0,215.458842,25.896968,5.443217,151.35022,0,0,0,0,104.166664,95.300001,93.966667,92.066666,89.433334,87.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.26,14.865,14.617,33.188,C3H8,37465.40867,85065.47055,,444,59.82,15.679727,2.112525,67.400002,11.63,29.386,0.993968,0.98596,1.008122,0,14.556696,2.099783,37310.84224,5382.037695
1/16/2025,42:06.9,659.7,3785.43,120.15,2.4663,120.4,102.65,0,60,296.3,0.4062,1.652678,1.418893,3784,16.6375,0,0,2,Heating Tanks.... ,93.883332,58.680325,57.887756,108.666664,67,0,0,11.64,-45.200001,-46.099998,0,0,8.336272,59.211796,0,215.458842,25.896968,5.442394,151.350159,0,0,0,0,104.233332,95.133331,94.366669,92.199997,89.633331,87.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.421,68.26,14.859,14.607,33.2,C3H8,37439.77728,85096.22822,,420,60.16,14.832174,2.124532,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.619345,2.110969,37471.42,5410.706568
1/16/2025,42:09.9,662.7,3788.43,120.15,2.4667,120.4,102.75,0,60,296.4,0.4063,1.652937,1.41831,3787,16.6375,0,0,2,Heating Tanks.... ,93.883333,58.665384,57.900002,108.633331,67,0,0,11.63,-45.099998,-46.099998,0,0,8.335989,59.252895,0,215.458842,25.896968,5.443548,151.34996,0,0,0,0,104.266668,95.033333,94.099998,92.266668,89.733332,87.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.421,68.26,14.862,14.607,33.212,C3H8,37439.77728,85126.9859,,420,60.5,14.832174,2.136539,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.69185,2.122847,37657.25873,5441.153014
1/16/2025,42:12.9,665.7,3791.43,120.15,2.4669,120.5,102.85,0,60,296.4,0.4064,1.653208,1.41831,3790,16.6375,0,0,2,Heating Tanks.... ,93.927779,58.651478,57.900002,108.599998,67,0,0,11.64,-45.200001,-46.099998,0,0,8.336051,59.25359,0,215.458842,25.896968,5.444221,151.349792,0,0,0,0,104.300003,94.933334,94.066666,92.400002,89.966667,87.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.421,68.26,14.862,14.61,33.224,C3H8,37447.4667,85157.74357,,420,60.84,14.832174,2.148546,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.792164,2.134829,37914.37851,5471.864821
1/16/2025,42:15.9,668.7,3794.43,120.15,2.4668,120.5,102.95,0,60,296.4,0.4065,1.653032,1.41831,3793,16.6375,0,0,2,Heating Tanks.... ,94.044444,58.638756,57.900002,108.599998,67,0,0,11.63,-45.099998,-46.099998,0,0,8.335992,59.270588,0,215.458842,25.896968,5.443756,151.349747,0,0,0,0,104.333336,95.199999,94.099998,92.566666,90.099998,87.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.421,68.26,14.835,14.584,33.236,C3H8,37380.82507,85188.50124,,408,61.2,14.408398,2.16126,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.895734,2.147409,38179.84243,5504.108503
1/16/2025,42:18.9,671.7,3797.43,120.15,2.4664,120.4,103.05,0,60,296.3,0.4064,1.652935,1.417811,3796,16.6375,0,0,2,Heating Tanks.... ,94.233334,58.627957,57.900002,108.599998,67,0,0,11.63,-45.099998,-46.099998,0,0,8.335873,59.28384,0,215.458842,25.896968,5.443447,151.349518,0,0,0,0,104.366669,95.466667,94.533333,92.733332,90.300003,88,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.26,14.859,14.604,33.248,C3H8,37432.08786,85219.25891,,432,61.56,15.25595,2.173973,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.928583,2.160041,38264.03916,5536.485612
1/16/2025,42:21.9,674.7,3800.43,120.15,2.4669,120.5,103.15,0,60,296.4,0.4065,1.652114,1.41831,3799,16.6375,0,0,2,Heating Tanks.... ,94.277779,58.620413,57.900002,108.599998,67,0,0,11.63,-45,-46.099998,0,0,8.33607,59.269108,0,215.458842,25.896968,5.443504,151.349487,0,0,0,0,104.400002,95.533333,94.466667,92.900002,90.366669,88,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.26,14.859,14.607,33.26,C3H8,37439.77728,85250.01659,,456,61.94,16.103503,2.187393,67.599998,11.63,29.385,0.993559,0.985586,1.008089,0,14.905368,2.173302,38204.53576,5570.477257
1/16/2025,42:24.9,677.7,3803.44,120.15,2.466,120.4,103.25,0,60,296.3,0.4062,1.65296,1.41831,3802,16.6375,0,0,2,Heating Tanks.... ,94.377778,58.616419,57.900002,108.566666,67,0,0,11.63,-45.099998,-46.099998,0,-0.035999,8.336382,59.265465,0,215.458842,25.896968,5.443723,151.348877,-0.004,0,0,0,104.366669,95.599998,94.433334,93.099998,90.466667,88.300001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.422,68.26,14.855,14.604,33.273,C3H8,37432.08786,85283.3374,,444,62.32,15.679727,2.200812,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.90682,2.186708,38208.25674,5604.837286
1/16/2025,42:27.9,680.7,3806.43,120.15,2.4658,120.4,103.35,0,60,296.3,0.4062,1.653175,1.41831,3805,16.6375,0,0,2,Heating Tanks.... ,94.43889,58.614496,57.900002,108.5,67,0,0,11.64,-45.099998,-46.099998,0,-0.163724,8.33652,59.256672,0,215.458842,25.896968,5.443488,151.348709,-0.02,0,0,0,104.300003,95.5,94.800003,93.166664,90.533333,88.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.26,14.839,14.59,33.285,C3H8,37396.20391,85314.09507,,420,62.64,14.832174,2.212113,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.931453,2.197917,38271.3966,5633.568038
