Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,42:30.9,683.7,3809.44,120.15,2.4659,120.4,103.45,0,60,296.3,0.4063,1.652865,1.41831,3808,16.6375,0,0,2,Heating Tanks.... ,94.505557,58.614496,57.900002,108.5,67,0,0,11.62,-45.299999,-46.099998,0,-0.276897,8.336462,59.269688,0,215.458842,25.896968,5.444205,151.348434,-0.033,0,0,0,104.300003,95.5,94.933334,93.300003,90.599998,88.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.26,14.862,14.61,33.297,C3H8,37447.4667,85344.85275,,408,62.98,14.408398,2.22412,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.951283,2.209812,38322.22323,5664.0572
1/16/2025,42:33.9,686.7,3812.44,120.15,2.4655,120.3,103.55,0,60,296.2,0.4062,1.652971,1.41831,3811,16.6375,0,0,2,Heating Tanks.... ,94.611112,58.615383,57.900002,108.5,67,0,0,11.63,-45.200001,-46.099998,0,-0.195645,8.336322,59.294685,0,215.458842,25.896968,5.442886,151.348404,-0.024,0,0,0,104.366669,95.733335,95.099998,93.400002,90.633331,88.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.421,68.26,14.872,14.624,33.309,C3H8,37483.35065,85375.61042,,408,63.32,14.408398,2.236127,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.9925,2.221796,38427.86669,5694.7737
1/16/2025,42:36.9,689.7,3815.44,120.15,2.4649,120.2,103.65,0,60,296.2,0.4059,1.653455,1.418893,3814,16.6375,0,0,2,Heating Tanks.... ,94.699999,58.615827,57.900002,108.5,67,0,0,11.61,-45.200001,-46.099998,-0.001,-0.060882,8.336198,59.317436,0,215.458842,25.896968,5.443954,151.348206,-0.007,0,0,0,104.400002,96.066666,95.066666,93.466667,90.699997,88.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.26,14.842,14.594,33.321,C3H8,37406.45647,85406.36809,,408,63.66,14.408398,2.248134,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,15.028826,2.233617,38520.976,5725.07286
1/16/2025,42:39.9,692.7,3818.44,120.15,2.4651,120.3,103.75,0,60,296.2,0.406,1.653564,1.418893,3817,16.6375,0,0,2,Heating Tanks.... ,94.75,58.615236,57.900002,108.5,67,0,0,11.63,-45.200001,-46,0,0,8.336155,59.330196,0,215.458842,25.896968,5.444342,151.348053,0,0,0,0,104.400002,96,95.300001,93.533333,90.699997,88.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.421,68.26,14.849,14.594,33.333,C3H8,37406.45647,85437.12576,,408,64,14.408398,2.260141,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.978028,2.245656,38390.7748,5755.930461
1/16/2025,42:42.9,695.7,3821.44,120.15,2.4649,120.3,103.85,0,60,296.2,0.406,1.65313,1.41831,3820,16.6375,0,0,2,Heating Tanks.... ,94.788889,58.612869,57.900002,108.5,67.004082,0,0,11.61,-45.299999,-46,0.001,0,8.336099,59.342766,0,215.458842,25.896968,5.444386,151.347992,0,0,0,0,104.400002,96,95.333336,93.599998,90.766668,88.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.421,68.26,14.845,14.587,33.346,C3H8,37388.51449,85470.44658,,420,64.38,14.832174,2.27356,67.599998,11.61,29.386,0.993543,0.985586,1.008073,0,14.849835,2.25888,38062.19742,5789.823919
1/16/2025,42:45.9,698.7,3824.44,120.15,2.4651,120.3,103.95,0,60,296.2,0.4061,1.653158,1.41831,3823,16.6375,0,0,2,Heating Tanks.... ,94.777778,58.607988,57.900002,108.433334,67.010204,0,0,11.64,-45.299999,-46.099998,0,0,8.336339,59.318634,0,215.458842,25.896968,5.443421,151.347839,0,0,0,0,104.366669,96,95.166664,93.599998,90.800003,88.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.421,68.26,14.842,14.584,33.358,C3H8,37380.82507,85501.20425,,420,64.72,14.832174,2.285567,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.724739,2.2709,37741.55999,5820.634154
1/16/2025,42:48.9,701.7,3827.44,120.15,2.4651,120.3,104.05,0,60,296.2,0.4061,1.653239,1.418893,3826,16.6375,0,0,2,Heating Tanks.... ,94.833333,58.599112,57.900002,108.400002,67.012245,0,0,11.63,-45.299999,-46,0,0,8.335987,59.372849,0,215.458842,25.896968,5.443526,151.347641,0,0,0,0,104.400002,96.099998,95.099998,93.699997,90.900002,88.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.421,68.27,14.852,14.59,33.37,C3H8,37396.20391,85531.96192,,408,65.02,14.408398,2.296162,67.599998,11.63,29.385,0.993559,0.985586,1.008089,0,14.627481,2.281371,37492.27283,5847.472251
1/16/2025,42:51.9,704.7,3830.44,120.15,2.4648,120.2,104.15,0,60,296.2,0.406,1.653116,1.418893,3829,16.6375,0,0,2,Heating Tanks.... ,94.899999,58.586538,57.900002,108.400002,67.006122,0,0,11.64,-45.200001,-46,0,0,8.335874,59.391708,0,215.458842,25.896968,5.443672,151.347763,0,0,0,0,104.400002,96.266665,95.033333,93.699997,91.066666,88.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.422,68.27,14.859,14.6,33.382,C3H8,37421.8353,85562.71959,,384,65.36,13.560845,2.308169,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.531863,2.293433,37247.19191,5878.387322
1/16/2025,42:54.9,707.7,3833.45,120.15,2.4648,120.3,104.25,0,60,296.2,0.406,1.653359,1.41831,3832,16.6375,0,0,2,Heating Tanks.... ,95.061111,58.572337,57.900002,108.400002,67.004082,0,0,11.62,-45.400002,-46.099998,0,0,8.335876,59.394215,0,215.458842,25.896968,5.443563,151.347687,0,0,0,0,104.400002,96.866666,95.066666,93.800001,91.233332,89,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.421,68.27,14.869,14.61,33.394,C3H8,37447.4667,85593.47727,,384,65.68,13.560845,2.319469,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.452758,2.304549,37044.43452,5906.879595
1/16/2025,42:57.9,710.7,3836.45,120.15,2.4667,120.6,104.35,0,60,296.4,0.4069,1.652937,1.418893,3835,16.6375,0,0,2,Heating Tanks.... ,95.183333,58.558136,57.906124,108.333336,67.016326,0,0,11.63,-45.299999,-46.099998,0,0,8.335755,59.419796,0,215.458842,25.896968,5.443836,151.347534,0,0,0,0,104.400002,97.066666,95.099998,93.966667,91.5,89.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.421,68.27,14.842,14.587,33.406,C3H8,37388.51449,85624.23494,,408,66.02,14.408398,2.331476,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.40656,2.316535,36926.02143,5937.602016
1/16/2025,43:00.9,713.7,3839.45,120.15,2.4662,120.5,104.45,0,60,296.3,0.4067,1.652502,1.41831,3838,16.6375,0,0,2,Heating Tanks.... ,95.227777,58.545858,57.926532,108.300003,67.030612,0,0,11.63,-45.200001,-46.200001,0,0,8.335575,59.447449,0,215.458842,25.896968,5.443981,151.347351,0,0,0,0,104.566666,96.533335,95.233332,94.099998,91.733332,89.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.27,14.855,14.597,33.418,C3H8,37414.14589,85654.99261,,408,66.36,14.408398,2.343483,67.699997,11.63,29.387,0.993436,0.985399,1.008156,0,14.337438,2.3281,36748.85215,5967.246026
1/16/2025,43:03.9,716.7,3842.45,120.15,2.4661,120.5,104.55,0,60,296.3,0.4067,1.65265,1.41831,3841,16.6375,0,0,2,Heating Tanks.... ,95.28889,58.536094,57.955103,108.300003,67.030612,0,0,11.63,-45.099998,-46.200001,0,0,8.335614,59.449558,0,215.458842,25.896968,5.4439,151.347153,0,0,0,0,104.599998,96.466667,95.333336,94.166664,91.800003,89.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.27,14.829,14.574,33.431,C3H8,37355.19368,85688.31343,,420,66.74,14.832174,2.356903,67.599998,11.63,29.387,0.993624,0.985586,1.008156,0,14.232259,2.341876,36479.26327,6002.5547
1/16/2025,43:06.9,719.7,3845.45,120.15,2.4659,120.5,104.65,0,60,296.3,0.4067,1.65246,1.418893,3844,16.6375,0,0,2,Heating Tanks.... ,95.372222,58.528994,57.971429,108.300003,67.022449,0,0,11.65,-45.200001,-46.299999,0,-0.060383,8.335612,59.493107,0,215.458842,25.896968,5.443964,151.346344,-0.007,0,0,0,104.699997,96.533333,95.400002,94.266668,91.866669,89.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.422,68.27,14.819,14.564,33.443,C3H8,37329.56228,85719.0711,,432,67.08,15.25595,2.36891,67.699997,11.65,29.386,0.993451,0.985399,1.008171,0,14.153428,2.353397,36277.20882,6032.084817
1/16/2025,43:09.9,722.7,3848.45,120.15,2.4657,120.5,104.75,0,60,296.3,0.4066,1.652269,1.41831,3847,16.6375,0,0,2,Heating Tanks.... ,95.449999,58.524112,57.981633,108.300003,67.020408,0,0,11.64,-45.099998,-46.400002,0,-0.22942,8.335524,59.525581,0,215.458842,25.896968,5.443933,151.34581,-0.028,0,0,0,104.699997,96.633331,95.5,94.366669,92,89.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.422,68.27,14.829,14.574,33.455,C3H8,37355.19368,85749.82877,,420,67.42,14.832174,2.380917,67.599998,11.64,29.387,0.993648,0.985586,1.00818,0,14.161653,2.365795,36298.29184,6063.86134
1/16/2025,43:12.9,725.7,3851.45,120.15,2.4657,120.5,104.85,0,60,296.3,0.4067,1.652837,1.41831,3850,16.6375,0,0,2,Heating Tanks.... ,95.477778,58.52071,57.993878,108.300003,67.018367,0,0,11.64,-45,-46.299999,0,-0.41899,8.336033,59.498432,0,215.458842,25.896968,5.443616,151.345367,-0.051,0,0,0,104.633331,96.866669,95.5,94.366669,92,89.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.27,14.845,14.594,33.467,C3H8,37406.45647,85780.58644,,396,67.76,13.984621,2.392924,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.229065,2.377647,36471.07697,6094.239978
1/16/2025,43:15.9,728.7,3854.45,120.15,2.4649,120.3,104.95,0,60,296.2,0.4063,1.652805,1.41831,3853,16.6375,0,0,2,Heating Tanks.... ,95.538888,58.51997,58,108.199997,67.032653,0,0,11.65,-45,-46.5,-0.001,-0.448918,8.336611,59.455315,0,215.458842,25.896968,5.443416,151.344818,-0.054,0,0,0,104.699997,96.933334,95.533333,94.366669,92.099998,89.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.421,68.27,14.849,14.594,33.479,C3H8,37406.45647,85811.34412,,408,68.1,14.408398,2.404931,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.316239,2.389635,36694.51617,6124.968437
1/16/2025,43:18.9,731.7,3857.45,120.15,2.4643,120.3,105.05,0,60,296.1,0.4062,1.653857,1.41831,3856,16.6375,0,0,2,Heating Tanks.... ,95.661111,58.522781,58,108.233332,67.055101,0,0,11.64,-45,-46.5,0,-0.371083,8.337185,59.42165,0,215.458842,25.896968,5.44324,151.343918,-0.045,0,0,0,104.699997,96.900002,95.800001,94.533333,92.233332,89.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.421,68.27,14.802,14.551,33.491,C3H8,37296.24147,85842.10179,,420,68.44,14.832174,2.416938,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.433046,2.401507,36993.90908,6155.39823
1/16/2025,43:21.9,734.7,3860.45,120.15,2.4642,120.3,105.15,0,60,296.1,0.4062,1.653275,1.41831,3859,16.6375,0,0,2,Heating Tanks.... ,95.711112,58.52929,58.012245,108.199997,67.075509,0,0,11.65,-44.799999,-46.5,0,-0.347883,8.33737,59.435387,0,215.458842,25.896968,5.442774,151.343307,-0.042,0,0,0,104.699997,96.833336,95.833336,94.666664,92.400002,89.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.27,14.822,14.571,33.503,C3H8,37347.50426,85872.85946,,408,68.78,14.408398,2.428945,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.525144,2.413497,37229.96938,6186.128181
1/16/2025,43:24.9,737.7,3863.45,120.15,2.4661,120.6,105.25,0,60,296.3,0.407,1.651758,1.41831,3862,16.6375,0,0,2,Heating Tanks.... ,95.822222,58.539349,58.042856,108.199997,67.085713,0,0,11.63,-44.900002,-46.400002,0,-0.371377,8.337383,59.460983,0,215.458842,25.896968,5.442085,151.342758,-0.045,0,0,0,104.699997,96.866669,96,94.733332,92.566666,90.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.422,68.27,14.855,14.604,33.515,C3H8,37432.08786,85903.61714,,420,69.16,14.832174,2.442365,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.540022,2.426712,37268.10235,6220.002355
1/16/2025,43:27.9,740.7,3866.46,120.15,2.4647,120.4,105.35,0,60,296.1,0.4065,1.653021,1.41831,3865,16.6375,0,0,2,Heating Tanks.... ,95.905555,58.553106,58.081631,108.199997,67.081631,0,0,11.62,-44.900002,-46.5,0,-0.312745,8.337446,59.465702,0,215.458842,25.896968,5.441661,151.342484,-0.038,0,0,0,104.699997,96.933334,96.099998,94.833336,92.699999,90.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.422,68.27,14.819,14.567,33.527,C3H8,37337.2517,85934.37481,,456,69.54,16.103503,2.455784,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.526957,2.439987,37234.61598,6254.025686
1/16/2025,43:30.9,743.7,3869.46,120.15,2.4653,120.5,105.45,0,60,296.2,0.4068,1.652456,1.41831,3868,16.6375,0,0,2,Heating Tanks.... ,96.027778,58.56997,58.118366,108.199997,67.073468,0,0,11.64,-44.799999,-46.5,0,-0.159516,8.33737,59.490341,0,215.458842,25.896968,5.441453,151.342194,-0.019,0,0,0,104.666664,97.166667,96.233332,94.933334,92.833336,90.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.422,68.27,14.826,14.574,33.54,C3H8,37355.19368,85967.69562,,444,69.88,15.679727,2.467791,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.564831,2.452036,37331.69284,6284.909824
1/16/2025,43:33.9,746.7,3872.46,120.15,2.4661,120.6,105.55,0,60,296.3,0.4071,1.652326,1.41831,3871,16.6375,0,0,2,Heating Tanks.... ,95.966668,58.59068,58.157143,108.199997,67.065305,0,0,11.63,-44.700001,-46.5,0.001,-0.039722,8.337462,59.495686,0,215.458842,25.896968,5.440845,151.341965,-0.005,0,0,0,103.666667,97.466667,96.366669,94.966667,92.933334,90.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.421,68.27,14.809,14.557,33.552,C3H8,37311.62031,85998.45329,,408,70.22,14.408398,2.479798,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.632222,2.463906,37504.42552,6315.334953
1/16/2025,43:36.9,749.7,3875.46,120.15,2.4657,120.6,105.66,0,60,296.3,0.407,1.652756,1.41831,3874,16.6375,0,0,2,Heating Tanks.... ,95.944445,58.61716,58.189796,108.133331,67.069387,0,0,11.63,-44.799999,-46.5,0,0,8.337446,59.512032,0,215.458842,25.896968,5.440279,151.341675,0,0,0,0,103.566668,97.400002,96.233332,95,93.066666,90.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.422,68.27,14.826,14.571,33.564,C3H8,37347.50426,86029.21097,,408,70.56,14.408398,2.491805,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.702914,2.475836,37685.61854,6345.913333
1/16/2025,43:39.9,752.7,3878.46,120.15,2.4655,120.6,105.76,0,60,296.2,0.407,1.653052,1.41831,3877,16.6375,0,0,2,Heating Tanks.... ,96.072222,58.650887,58.220409,108.099998,67.087754,0,0,11.62,-44.799999,-46.5,0,0,8.337707,59.490654,0,215.458842,25.896968,5.440189,151.341492,0,0,0,0,104.199999,97.366669,96.099998,95.066666,93.133331,90.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.422,68.27,14.816,14.561,33.576,C3H8,37321.87287,86059.96864,,420,70.92,14.832174,2.504519,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.803235,2.488407,37942.75418,6378.13491
1/16/2025,43:42.9,755.7,3881.46,120.15,2.4654,120.6,105.86,0,60,296.2,0.407,1.651983,1.41831,3880,16.6375,0,0,2,Heating Tanks.... ,96.222221,58.689053,58.259184,108.099998,67.097958,0,0,11.64,-44.799999,-46.5,0,0,8.33778,59.492088,0,215.458842,25.896968,5.439755,151.341202,0,0,0,0,104.599998,97.300003,96.300001,95.233332,93.199997,90.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.42,68.27,14.796,14.544,33.588,C3H8,37278.2995,86090.72631,,420,71.26,14.832174,2.516526,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.896976,2.500459,38183.02531,6409.025101
1/16/2025,43:45.9,758.7,3884.46,120.15,2.4656,120.6,105.96,0,60,296.2,0.407,1.652336,1.417811,3883,16.6375,0,0,2,Heating Tanks.... ,96.305555,58.728994,58.308163,108.099998,67.097958,0,0,11.64,-44.900002,-46.5,-0.001,0,8.338053,59.469883,0,215.458842,25.896968,5.43955,151.340958,0,0,0,0,104.699997,97.199997,96.633331,95.300003,93.266668,90.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.422,68.28,14.832,14.581,33.6,C3H8,37373.13565,86121.48398,,420,71.64,14.832174,2.529945,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.906919,2.513793,38208.5111,6443.201771
1/16/2025,43:48.9,761.7,3887.46,120.15,2.4654,120.6,106.06,0,60,296.2,0.407,1.652632,1.41831,3886,16.6375,0,0,2,Heating Tanks.... ,96.377778,58.768344,58.369388,108.099998,67.085713,0,0,11.64,-44.900002,-46.5,0,0,8.338343,59.444263,0,215.458842,25.896968,5.438936,151.34082,0,0,0,0,104.699999,97.533333,96.566666,95.433334,93.300003,90.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.28,14.839,14.587,33.612,C3H8,37388.51449,86152.24166,,444,72.02,15.679727,2.543365,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.865943,2.527127,38103.48398,6477.378441
1/16/2025,43:51.9,764.7,3890.46,120.15,2.4651,120.5,106.16,0,60,296.2,0.4069,1.652184,1.418893,3889,16.6375,0,0,2,Heating Tanks.... ,96.41111,58.804586,58.432654,108.099998,67.073468,0,0,11.63,-44.900002,-46.299999,0,0,8.337927,59.507393,0,215.458842,25.896968,5.438507,151.340622,0,0,0,0,104.633331,97.599998,96.599998,95.533333,93.400002,90.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.423,68.28,14.822,14.574,33.625,C3H8,37355.19368,86185.56247,,444,72.38,15.679727,2.556078,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.859558,2.539697,38087.11769,6509.597606
1/16/2025,43:55.0,767.7,3893.46,120.15,2.4649,120.5,106.26,0,60,296.2,0.4069,1.653373,1.41831,3892,16.6375,0,0,2,Heating Tanks.... ,96.444444,58.836539,58.502041,108.033333,67.081631,0,0,11.64,-44.900002,-46.299999,0,0,8.337789,59.537083,0,215.458842,25.896968,5.438431,151.340393,0,0,0,0,104.699997,97.633331,96.566666,95.599998,93.400002,90.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.28,14.816,14.564,33.637,C3H8,37329.56228,86216.32014,,420,72.7,14.832174,2.567379,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.881056,2.550988,38142.21981,6538.536694
1/16/2025,43:58.0,770.7,3896.46,120.15,2.4648,120.5,106.36,0,60,296.1,0.4069,1.653522,1.41831,3895,16.6375,0,0,2,Heating Tanks.... ,96.516666,58.863019,58.57551,108,67.093876,0,0,11.63,-45.099998,-46.200001,0,0,8.33785,59.538258,0,215.458842,25.896968,5.438454,151.340225,0,0,0,0,104.699997,97.599998,96.699999,95.699997,93.5,90.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.28,14.842,14.59,33.649,C3H8,37396.20391,86247.07782,,408,73.04,14.408398,2.579386,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.894301,2.562855,38176.16976,6568.955639
1/16/2025,44:01.0,773.7,3899.46,120.15,2.465,120.5,106.46,0,60,296.2,0.4069,1.652901,1.41831,3898,16.6375,0,0,2,Heating Tanks.... ,96.733334,58.883285,58.657143,108,67.099998,0,0,11.63,-45.099998,-46.099998,0,0,8.337654,59.575726,0,215.458842,25.896968,5.438577,151.340103,0,0,0,0,104.800003,98.099998,97.033333,95.833336,93.633331,91,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.422,68.28,14.826,14.574,33.661,C3H8,37355.19368,86277.83549,,408,73.38,14.408398,2.591393,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.925532,2.574785,38256.21957,6599.534019
1/16/2025,44:04.0,776.7,3902.47,120.15,2.4654,120.6,106.56,0,60,296.2,0.4072,1.652389,1.41831,3901,16.6375,0,0,2,Heating Tanks.... ,96.844444,58.896303,58.732653,108,67.099998,0,0,11.64,-45.200001,-46,0,0,8.337433,59.615341,0,215.458842,25.896968,5.438251,151.339798,0,0,0,0,104.900002,98.133331,97.300001,95.900002,93.733332,91.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.28,14.816,14.564,33.673,C3H8,37329.56228,86308.59316,,408,73.72,14.408398,2.6034,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.958351,2.586779,38340.33976,6630.274073
1/16/2025,44:07.0,779.7,3905.47,120.15,2.4652,120.6,106.66,0,60,296.2,0.407,1.652442,1.417811,3904,16.6375,0,0,2,Heating Tanks.... ,96.9,58.901628,58.802041,108,67.099998,0,0,11.63,-45.200001,-46,0,0,8.337689,59.588276,0,215.458842,25.896968,5.437802,151.339584,0,0,0,0,104.933334,98.066666,97.333333,96,93.866669,91.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.422,68.28,14.826,14.574,33.685,C3H8,37355.19368,86339.35083,,408,74.08,14.408398,2.616113,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.910489,2.599347,38217.66251,6662.489509
1/16/2025,44:10.0,782.7,3908.47,120.15,2.4646,120.5,106.76,0,60,296.1,0.4068,1.65183,1.41831,3907,16.6375,0,0,2,Heating Tanks.... ,96.9,58.901185,58.877551,107.900002,67.099998,0,0,11.63,-45.299999,-46,0,0,8.33796,59.563446,0,215.458842,25.896968,5.437878,151.339447,0,0,0,0,104.900002,98,97.266665,96.066666,93.933334,91.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.421,68.28,14.832,14.581,33.697,C3H8,37373.13565,86370.10851,,432,74.44,15.25595,2.628826,67.699997,11.63,29.386,0.993403,0.985399,1.008122,0,14.795172,2.611484,37922.0879,6693.597155
1/16/2025,44:13.0,785.7,3911.47,120.15,2.4638,120.4,106.86,0,60,296,0.4066,1.652772,1.41831,3910,16.6375,0,0,2,Heating Tanks.... ,97.061111,58.896303,58.965306,107.900002,67.093876,0,0,11.64,-45.299999,-46.099998,0,0,8.337745,59.599773,0,215.458842,25.896968,5.437974,151.339294,0,0,0,0,104.900002,98.566666,97.533333,96.099998,94,91.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.422,68.28,14.839,14.59,33.71,C3H8,37396.20391,86403.42932,,432,74.76,15.25595,2.640127,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.69631,2.623271,37668.69074,6723.810223
1/16/2025,44:16.0,788.7,3914.47,120.15,2.4643,120.4,106.96,0,60,296.1,0.4068,1.652883,1.41831,3913,16.6375,0,0,2,Heating Tanks.... ,97.111111,58.888315,59.05102,107.900002,67.087754,0,0,11.65,-45.200001,-46.099998,0,0,8.337579,59.630585,0,215.458842,25.896968,5.438253,151.339127,0,0,0,0,104.766665,98.766665,97.699999,96.099998,94.033333,91.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.28,14.806,14.557,33.722,C3H8,37311.62031,86434.18699,,384,75.08,13.560845,2.651428,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.617226,2.634564,37465.98866,6752.755217
1/16/2025,44:19.0,791.7,3917.47,120.15,2.464,120.4,107.06,0,60,296.1,0.4066,1.652476,1.41831,3916,16.6375,0,0,2,Heating Tanks.... ,97.094444,58.878551,59.120407,107.900002,67.089795,0,0,11.63,-45.400002,-46.099998,0,0,8.337639,59.634758,0,215.458842,25.896968,5.438201,151.338898,0,0,0,0,104.566666,98.5,97.833336,96.133331,94.133331,91.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.422,68.28,14.852,14.6,33.734,C3H8,37421.8353,86464.94467,,372,75.42,13.137068,2.663435,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.518505,2.646366,37212.95324,6783.004303
1/16/2025,44:22.0,794.7,3920.47,120.15,2.4643,120.5,107.16,0,60,296.1,0.4069,1.652964,1.417811,3919,16.6375,0,0,2,Heating Tanks.... ,97.155555,58.867456,59.189796,107.800003,67.095917,0,0,11.63,-45.299999,-46.200001,0,0,8.337471,59.662418,0,215.458842,25.896968,5.438064,151.338898,0,0,0,0,104.566666,98.466667,97.966667,96.199997,94.233332,91.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.421,68.28,14.829,14.577,33.746,C3H8,37362.8831,86495.70234,,396,75.74,13.984621,2.674735,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.43627,2.657594,37002.1714,6811.783955
1/16/2025,44:25.0,797.7,3923.47,120.15,2.4644,120.5,107.26,0,60,296.1,0.4068,1.653384,1.418893,3922,16.6375,0,0,2,Heating Tanks.... ,97.28889,58.855326,59.257143,107.800003,67.099998,0,0,11.64,-45.099998,-46.200001,0,0,8.337705,59.642544,0,215.458842,25.896968,5.438749,151.338562,0,0,0,0,104.900002,98.533333,98,96.300003,94.366669,91.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.28,14.792,14.541,33.758,C3H8,37270.61008,86526.46001,,408,76.08,14.408398,2.686742,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.385395,2.669589,36871.77271,6842.529184
1/16/2025,44:28.0,800.7,3926.47,120.15,2.464,120.4,107.36,0,60,296,0.4068,1.653328,1.41831,3925,16.6375,0,0,2,Heating Tanks.... ,97.244445,58.842456,59.318367,107.800003,67.099998,0,0,11.64,-45.099998,-46.200001,0,0,8.337667,59.658749,0,215.458842,25.896968,5.438347,151.338425,0,0,0,0,104.199997,98.533333,98.133331,96.366669,94.433334,91.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.421,68.28,14.819,14.571,33.77,C3H8,37347.50426,86557.21768,,408,76.42,14.408398,2.698749,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.29511,2.68152,36640.35918,6873.10831
1/16/2025,44:31.0,803.7,3929.47,120.15,2.4639,120.4,107.46,0,60,296,0.4067,1.652705,1.418893,3928,16.6375,0,0,2,Heating Tanks.... ,97.172223,58.830769,59.369389,107.800003,67.099998,0,0,11.64,-45.099998,-46.400002,0,0,8.337749,59.657299,0,215.458842,25.896968,5.438841,151.338196,0,0,0,0,103.366669,98.633334,98.066666,96.566666,94.533333,91.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.422,68.28,14.809,14.564,33.782,C3H8,37329.56228,86587.97536,,420,76.78,14.832174,2.711463,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.168629,2.694152,36316.17221,6905.486209
1/16/2025,44:34.0,806.7,3932.48,120.15,2.4643,120.5,107.56,0,60,296.1,0.4069,1.652518,1.41831,3931,16.6375,0,0,2,Heating Tanks.... ,97.266666,58.820118,59.39592,107.766668,67.099998,0,0,11.64,-45,-46.400002,0,0,8.337541,59.694717,0,215.458842,25.896968,5.439287,151.338028,0,0,0,0,103.533335,98.733332,98.033333,96.666664,94.599998,92.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.98,0.55,29.422,68.28,14.826,14.581,33.794,C3H8,37373.13565,86618.73303,,432,77.16,15.25595,2.724882,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.109528,2.707486,36164.68766,6939.662879
1/16/2025,44:37.0,809.7,3935.48,120.15,2.4646,120.6,107.66,0,60,296.1,0.4072,1.652844,1.41831,3934,16.6375,0,0,2,Heating Tanks.... ,97.594445,58.809615,59.420409,107.699997,67.099998,0,0,11.65,-44.900002,-46.400002,0,0,8.337443,59.719639,0,215.458842,25.896968,5.439048,151.337799,0,0,0,0,104.800003,98.933334,98.133331,96.800003,94.699997,92.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.422,68.28,14.835,14.587,33.806,C3H8,37388.51449,86649.4907,,420,77.48,14.832174,2.736183,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.14246,2.71878,36249.09778,6968.613135
1/16/2025,44:40.0,812.7,3938.47,120.15,2.4644,120.5,107.76,0,60,296.1,0.407,1.652289,1.41831,3937,16.6375,0,0,2,Heating Tanks.... ,97.800001,58.799852,59.469388,107.699997,67.099998,0,0,11.64,-45,-46.5,0,0,8.337574,59.709114,0,215.458842,25.896968,5.438907,151.337616,0,0,0,0,105.566666,98.900002,98.233332,96.900002,94.800003,92.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.421,68.28,14.826,14.574,33.819,C3H8,37355.19368,86682.81151,,396,77.8,13.984621,2.747484,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.209857,2.729943,36421.84403,6997.223587
1/16/2025,44:43.0,815.7,3941.48,120.15,2.4648,120.6,107.86,0,60,296.2,0.4073,1.652548,1.418893,3940,16.6375,0,0,2,Heating Tanks.... ,97.705557,58.790088,59.532653,107.699997,67.099998,0,0,11.63,-44.900002,-46.5,0,0,8.337233,59.763752,0,215.458842,25.896968,5.439207,151.337479,0,0,0,0,104.600001,98.966667,98.366669,97,94.900002,92.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.28,14.822,14.574,33.831,C3H8,37355.19368,86713.56919,,408,78.16,14.408398,2.760197,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.305143,2.742508,36666.07632,7029.430076
1/16/2025,44:46.0,818.7,3944.48,120.15,2.4651,120.7,107.97,0,60,296.2,0.4074,1.652347,1.41831,3943,16.6375,0,0,2,Heating Tanks.... ,97.683333,58.780325,59.599999,107.633331,67.099998,0,0,11.64,-44.799999,-46.5,0,0,8.337341,59.762054,0,215.458842,25.896968,5.439976,151.337357,0,0,0,0,103.966667,99.099998,98.433334,97.066666,95,92.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.421,68.28,14.796,14.551,33.843,C3H8,37296.24147,86744.32686,,408,78.48,14.408398,2.771498,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.428383,2.753803,36981.95582,7058.38184
1/16/2025,44:49.0,821.7,3947.48,120.15,2.4649,120.7,108.07,0,60,296.2,0.4074,1.652237,1.41831,3946,16.6375,0,0,2,Heating Tanks.... ,97.822221,58.772041,59.667347,107.599998,67.099998,0,0,11.64,-44.799999,-46.5,0,0,8.337504,59.751171,0,215.458842,25.896968,5.439019,151.33699,0,0,0,0,104.033333,99.099998,98.699997,97.199997,95.133331,92.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.422,68.28,14.822,14.574,33.855,C3H8,37355.19368,86775.08453,,408,78.84,14.408398,2.784211,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.508867,2.766435,37188.24782,7090.759738
1/16/2025,44:52.0,824.7,3950.48,120.15,2.4644,120.5,108.17,0,60,296.1,0.4071,1.652816,1.41831,3949,16.6375,0,0,2,Heating Tanks.... ,97.961111,58.766124,59.730612,107.599998,67.099998,0,0,11.63,-44.900002,-46.5,0,0,8.337629,59.746269,0,215.458842,25.896968,5.439678,151.33696,0,0,0,0,104.533333,99.300003,98.699997,97.266668,95.266668,92.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.28,14.829,14.581,33.867,C3H8,37373.13565,86805.84221,,444,79.22,15.679727,2.797631,67.599998,11.63,29.385,0.993559,0.985586,1.008089,0,14.517036,2.77961,37209.18587,7124.527095
1/16/2025,44:55.0,827.7,3953.48,120.15,2.4646,120.6,108.27,0,60,296.1,0.4073,1.65183,1.41831,3952,16.6375,0,0,2,Heating Tanks.... ,98.016669,58.76139,59.791837,107.599998,67.093876,0,0,11.64,-44.799999,-46.5,0,0,8.3378,59.734261,0,215.458842,25.896968,5.439643,151.336594,0,0,0,0,104.800003,99.300003,98.5,97.300003,95.433334,92.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.421,68.28,14.816,14.571,33.879,C3H8,37347.50426,86836.59988,,444,79.6,15.679727,2.81105,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.516969,2.793103,37209.01468,7159.113079
1/16/2025,44:58.0,830.7,3956.48,120.15,2.4645,120.6,108.37,0,60,296.1,0.4072,1.652668,1.41831,3955,16.6375,0,0,2,Heating Tanks.... ,97.966668,58.756065,59.846939,107.533333,67.087754,0,0,11.62,-44.799999,-46.400002,0,0,8.337711,59.758217,0,215.458842,25.896968,5.440199,151.336487,0,0,0,0,104.266668,99.333336,98.400002,97.366669,95.599998,92.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.421,68.28,14.809,14.561,33.891,C3H8,37321.87287,86867.35755,,432,79.94,15.25595,2.823057,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.564637,2.804897,37331.19497,7189.341578
1/16/2025,45:01.0,833.7,3959.48,120.15,2.4642,120.6,108.47,0,60,296.1,0.4072,1.651936,1.41831,3958,16.6375,0,0,2,Heating Tanks.... ,97.988889,58.751331,59.912245,107.5,67.087754,0,0,11.64,-44.900002,-46.299999,0,0,8.337659,59.773415,0,215.458842,25.896968,5.440101,151.336365,0,0,0,0,104.066666,99.599998,98.400002,97.433334,95.599998,92.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.423,68.28,14.799,14.551,33.903,C3H8,37296.24147,86898.11522,,408,80.28,14.408398,2.835064,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.632045,2.816964,37503.97033,7220.271331
1/16/2025,45:04.0,836.7,3962.48,120.15,2.4649,120.7,108.57,0,60,296.2,0.4074,1.652643,1.41831,3961,16.6375,0,0,2,Heating Tanks.... ,97.988889,58.747633,59.987755,107.5,67.087754,0,0,11.63,-44.900002,-46.299999,0,0,8.337626,59.788033,0,215.458842,25.896968,5.440069,151.33606,0,0,0,0,104.099998,99.566666,98.400002,97.466667,95.633331,92.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.421,68.28,14.819,14.571,33.916,C3H8,37347.50426,86931.43604,,408,80.62,14.408398,2.847071,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.712605,2.828825,37710.45839,7250.673653
1/16/2025,45:07.0,839.7,3965.48,120.15,2.4647,120.6,108.67,0,60,296.1,0.4074,1.652858,1.41831,3964,16.6375,0,0,2,Heating Tanks.... ,97.988889,58.745118,60.05102,107.5,67.083672,0,0,11.65,-45,-46.200001,0,0,8.33744,59.822865,0,215.458842,25.896968,5.440107,151.335983,0,0,0,0,103.533333,99.900002,98.466667,97.5,95.666664,92.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.422,68.28,14.789,14.544,33.928,C3H8,37278.2995,86962.19371,,420,80.96,14.832174,2.859078,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.821163,2.840894,37988.70593,7281.607117
1/16/2025,45:10.0,842.7,3968.48,120.15,2.4643,120.6,108.77,0,60,296.1,0.4073,1.653127,1.418893,3967,16.6375,0,0,2,Heating Tanks.... ,97.966665,58.745118,60.099999,107.433334,67.083672,0,0,11.63,-45.200001,-46.200001,0,0,8.337356,59.845512,0,215.458842,25.896968,5.440658,151.335632,0,0,0,0,102.699997,100.066666,98.633331,97.566666,95.699997,93.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.98,0.55,29.422,68.28,14.792,14.547,33.94,C3H8,37285.98891,86992.95138,,408,81.32,14.408398,2.871791,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.891964,2.853387,38170.17878,7313.629142
1/16/2025,45:13.0,845.7,3971.48,120.15,2.4642,120.6,108.87,0,60,296.1,0.4072,1.651855,1.417811,3970,16.6375,0,0,2,Heating Tanks.... ,97.938889,58.747633,60.142857,107.400002,67.083672,0,0,11.63,-45.200001,-46.099998,0,0,8.337115,59.884003,0,215.458842,25.896968,5.440158,151.335464,0,0,0,0,102.333333,99.766665,98.733332,97.733332,95.733332,93.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.42,68.28,14.816,14.567,33.952,C3H8,37337.2517,87023.70906,,432,81.7,15.25595,2.885211,67.599998,11.63,29.385,0.993559,0.985586,1.008089,0,14.883819,2.866626,38149.30196,7347.562026
1/16/2025,45:16.0,848.7,3974.48,120.15,2.4636,120.4,108.97,0,60,296,0.4069,1.652906,1.418893,3973,16.6375,0,0,2,Heating Tanks.... ,97.983334,58.750296,60.181633,107.400002,67.085713,0,0,11.63,-45.200001,-46.099998,0,0,8.337065,59.900051,0,215.458842,25.896968,5.440527,151.335205,0,0,0,0,101.966667,99.766668,98.933334,97.866669,95.766668,93.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.421,68.28,14.796,14.547,33.964,C3H8,37285.98891,87054.46673,,456,82.08,16.103503,2.898631,67.599998,11.63,29.385,0.993559,0.985586,1.008089,0,14.850986,2.879959,38065.1466,7381.736733
1/16/2025,45:19.0,851.7,3977.48,120.15,2.4637,120.5,109.07,0,60,296,0.4071,1.652515,1.41831,3976,16.6375,0,0,2,Heating Tanks.... ,98.227778,58.753994,60.218368,107.400002,67.079591,0,0,11.64,-45.299999,-46,0,0,8.337479,59.85648,0,215.458842,25.896968,5.440147,151.335098,0,0,0,0,103.099998,99.766668,99.100001,97.900002,95.866669,93.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.421,68.28,14.796,14.551,33.976,C3H8,37296.24147,87085.2244,,444,82.42,15.679727,2.910638,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.85596,2.891959,38077.89533,7412.494855
1/16/2025,45:22.0,854.7,3980.48,120.15,2.4632,120.4,109.17,0,60,296,0.4069,1.652688,1.41831,3979,16.6375,0,0,2,Heating Tanks.... ,98.616667,58.75932,60.257143,107.400002,67.071427,0,0,11.63,-45.400002,-46,0,0,8.337436,59.874115,0,215.458842,25.896968,5.440932,151.334961,0,0,0,0,104.233335,100.166667,99.533333,98.033333,95.966667,93.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.421,68.28,14.796,14.551,33.988,C3H8,37296.24147,87115.98207,,408,82.74,14.408398,2.921938,67.599998,11.63,29.385,0.993559,0.985586,1.008089,0,14.875688,2.903117,38128.46187,7441.092803
1/16/2025,45:25.0,857.7,3983.48,120.15,2.4644,120.7,109.27,0,60,296.1,0.4076,1.652978,1.41831,3982,16.6375,0,0,2,Heating Tanks.... ,98.616667,58.767604,60.3,107.400002,67.071427,0,0,11.64,-45.299999,-46,0,0,8.337351,59.894295,0,215.458842,25.896968,5.441229,151.334702,0,0,0,0,104.100001,100.199999,99.333336,98.166664,96.099998,93.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.421,68.28,14.812,14.564,34,C3H8,37329.56228,87146.73975,,396,83.08,13.984621,2.933945,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.888695,2.915117,38161.8012,7471.852372
1/16/2025,45:28.0,860.7,3986.48,120.15,2.4635,120.5,109.37,0,60,296,0.4073,1.652243,1.418893,3985,16.6375,0,0,2,Heating Tanks.... ,98.53889,58.778107,60.34898,107.333336,67.065305,0,0,11.64,-45.299999,-46.099998,0,0,8.337286,59.915909,0,215.458842,25.896968,5.440952,151.334488,0,0,0,0,103.366666,100.066666,99.300003,98.366669,96.233332,93.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.421,68.29,14.796,14.547,34.012,C3H8,37285.98891,87177.49742,,408,83.42,14.408398,2.945952,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.923064,2.927047,38249.89267,7502.430487
1/16/2025,45:31.0,863.7,3989.48,120.15,2.4632,120.5,109.47,0,60,296,0.4071,1.652525,1.41831,3988,16.6375,0,0,2,Heating Tanks.... ,98.577778,58.790533,60.412245,107.300003,67.067346,0,0,11.64,-45.400002,-46.099998,0,0,8.337152,59.94289,0,215.458842,25.896968,5.441166,151.334305,0,0,0,0,103.066666,100.199999,99.333336,98.533333,96.333336,94,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.421,68.29,14.776,14.531,34.025,C3H8,37244.97868,87210.81823,,408,83.76,14.408398,2.957959,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.93277,2.938977,38274.77168,7533.008603
1/16/2025,45:34.0,866.7,3992.48,120.15,2.4621,120.3,109.57,0,60,295.8,0.4065,1.652614,1.41831,3991,16.6375,0,0,2,Heating Tanks.... ,98.727778,58.80429,60.489796,107.300003,67.069387,0,0,11.63,-45.299999,-46.099998,0,0,8.337253,59.939274,0,215.458842,25.896968,5.441098,151.334106,0,0,0,0,103.433332,100.599998,99.333336,98.599998,96.400002,94,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.419,68.29,14.809,14.561,34.037,C3H8,37321.87287,87241.5759,,420,84.12,14.832174,2.970673,67.599998,11.63,29.385,0.993559,0.985586,1.008089,0,14.855324,2.951537,38076.26567,7565.20095
1/16/2025,45:37.0,869.7,3995.49,120.15,2.4624,120.3,109.67,0,60,295.9,0.4065,1.653387,1.41831,3994,16.6375,0,0,2,Heating Tanks.... ,98.738889,58.818935,60.571428,107.300003,67.065305,0,0,11.62,-45.400002,-46.200001,0,0,8.337505,59.918198,0,215.458842,25.896968,5.441291,151.333817,0,0,0,0,103.233335,100.533333,99.466667,98.699997,96.400002,94.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.29,14.812,14.564,34.049,C3H8,37329.56228,87272.33358,,432,84.48,15.25595,2.983386,67.599998,11.62,29.385,0.993534,0.985586,1.008064,0,14.728543,2.964096,37751.30805,7597.391718
1/16/2025,45:40.0,872.7,3998.48,120.15,2.4637,120.5,109.77,0,60,296,0.4069,1.653448,1.41831,3997,16.6375,0,0,2,Heating Tanks.... ,98.7,58.834912,60.65102,107.300003,67.069387,0,0,11.63,-45.299999,-46.099998,0,0,8.33758,59.920544,0,215.458842,25.896968,5.441463,151.333679,0,0,0,0,102.666667,100.633331,99.433334,98.766668,96.5,94.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.29,14.816,14.567,34.061,C3H8,37337.2517,87303.09125,,420,84.82,14.832174,2.995393,67.599998,11.63,29.385,0.993559,0.985586,1.008089,0,14.629811,2.976098,37498.24608,7628.154358
1/16/2025,45:43.0,875.7,4001.49,120.15,2.4629,120.3,109.87,0,60,295.9,0.4066,1.65232,1.41831,4000,16.6375,0,0,2,Heating Tanks.... ,98.677778,58.853551,60.730613,107.199997,67.069387,0,0,11.64,-45.200001,-46.099998,0,0,8.337433,59.950619,0,215.458842,25.896968,5.441977,151.333481,0,0,0,0,102.199999,100.433334,99.699999,98.766668,96.599998,94.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.29,14.799,14.554,34.073,C3H8,37303.93089,87333.84892,,384,85.12,13.560845,3.005987,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.550843,2.986697,37295.84003,7655.321063
1/16/2025,45:46.0,878.7,4004.49,120.15,2.4627,120.3,109.98,0,60,295.9,0.4065,1.653876,1.41831,4003,16.6375,0,0,2,Heating Tanks.... ,98.716666,58.874113,60.82449,107.199997,67.069387,0,0,11.63,-45.299999,-46.200001,0,0,8.33731,59.975391,0,215.458842,25.896968,5.442443,151.333328,0,0,0,0,102.133331,100.466667,99.900002,98.699997,96.699997,94.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.422,68.29,14.802,14.557,34.085,C3H8,37311.62031,87364.6066,,384,85.46,13.560845,3.017994,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.466934,2.998653,37080.76972,7685.965894
1/16/2025,45:49.0,881.7,4007.49,120.15,2.4626,120.3,110.08,0,60,295.9,0.4066,1.653009,1.41831,4006,16.6375,0,0,2,Heating Tanks.... ,98.777779,58.896154,60.922449,107.199997,67.079591,0,0,11.61,-45.299999,-46.099998,0,0,8.33796,59.906567,0,215.458842,25.896968,5.442062,151.33313,0,0,0,0,102.333333,100.666667,99.866669,98.800003,96.699997,94.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.42,68.29,14.796,14.547,34.097,C3H8,37285.98891,87395.36427,,396,85.78,13.984621,3.029295,67.599998,11.61,29.385,0.99351,0.985586,1.00804,0,14.411,3.009635,36937.40103,7714.114218
1/16/2025,45:52.0,884.7,4010.49,120.15,2.4645,120.6,110.18,0,60,296.1,0.4073,1.651248,1.41831,4009,16.6375,0,0,2,Heating Tanks.... ,98.800001,58.918344,61.020408,107.199997,67.085713,0,0,11.65,-45.200001,-46,-0.001,0,8.337706,59.94846,0,215.458842,25.896968,5.442251,151.332809,0,0,0,0,102.300001,100.600001,99.933334,98.900002,96.733332,94.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.29,14.779,14.534,34.109,C3H8,37252.6681,87426.12194,,384,86.1,13.560845,3.040596,67.599998,11.65,29.385,0.993607,0.985586,1.008138,0,14.350138,3.021157,36781.40376,7743.646788
1/16/2025,45:55.0,887.7,4013.49,120.15,2.4637,120.5,110.28,0,60,296,0.4071,1.652352,1.41831,4012,16.6375,0,0,2,Heating Tanks.... ,98.905556,58.941273,61.12449,107.133331,67.081631,0,0,11.63,-45.400002,-46.099998,0,0,8.337633,59.967854,0,215.458842,25.896968,5.441324,151.332733,0,0,0,0,102.166667,100.900002,100.166664,98.900002,96.766668,94.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.421,68.29,14.796,14.547,34.121,C3H8,37285.98891,87456.87961,,408,86.46,14.408398,3.053309,67.599998,11.63,29.385,0.993559,0.985586,1.008089,0,14.231735,3.033641,36477.92101,7775.645199
1/16/2025,45:58.0,890.7,4016.49,120.15,2.4636,120.5,110.38,0,60,296,0.4069,1.652094,1.41831,4015,16.6375,0,0,2,Heating Tanks.... ,99.094445,58.965681,61.238776,107.099998,67.071427,0,0,11.63,-45.299999,-46.099998,0,0,8.337384,60.009079,0,215.458842,25.896968,5.442607,151.332504,0,0,0,0,102.699997,101.033333,100.366669,98.900002,96.833336,94.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.421,68.29,14.796,14.551,34.133,C3H8,37296.24147,87487.63729,,432,86.84,15.25595,3.066729,67.599998,11.63,29.385,0.993559,0.985586,1.008089,0,14.106747,3.046974,36157.56022,7809.819906
1/16/2025,46:01.0,893.7,4019.49,120.15,2.4633,120.4,110.48,0,60,296,0.4069,1.652458,1.41831,4018,16.6375,0,0,2,Heating Tanks.... ,99.216667,58.992012,61.361225,107.099998,67.075509,0,0,11.64,-45.299999,-46,0,0,8.337698,59.979568,0,215.458842,25.896968,5.442502,151.332352,0,0,0,0,102.833336,101.166664,100.366669,99.066666,96.933334,94.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.421,68.29,14.812,14.564,34.146,C3H8,37329.56228,87520.9581,,432,87.2,15.25595,3.079442,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.060721,3.05968,36039.58922,7842.387179
1/16/2025,46:04.0,896.7,4022.49,120.15,2.4634,120.4,110.58,0,60,296,0.4069,1.653568,1.41831,4021,16.6375,0,0,2,Heating Tanks.... ,99.233332,59.018639,61.479592,107.099998,67.067346,0,0,11.64,-45.400002,-46,0,0,8.337955,59.959118,0,215.458842,25.896968,5.442686,151.332031,0,0,0,0,102.666664,100.900002,100.599998,99.199997,97.033333,95,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.98,0.56,29.421,68.29,14.779,14.538,34.158,C3H8,37262.92066,87551.71577,,420,87.52,14.832174,3.090743,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.092017,3.070908,36119.80525,7871.166582
1/16/2025,46:07.0,899.7,4025.49,120.15,2.4631,120.4,110.68,0,60,296,0.4069,1.652186,1.41831,4024,16.6375,0,0,2,Heating Tanks.... ,99.305556,59.044822,61.593877,107.066666,67.05102,0,0,11.64,-45.299999,-46,0,0,8.337738,59.997349,0,215.458842,25.896968,5.442687,151.33194,0,0,0,0,102.566666,100.933334,100.800001,99.333336,97.166664,95.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.42,68.29,14.826,14.581,34.17,C3H8,37373.13565,87582.47345,,396,87.86,13.984621,3.10275,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.171026,3.082838,36322.31445,7901.744697
1/16/2025,46:10.0,902.7,4028.49,120.15,2.4634,120.5,110.78,0,60,296,0.407,1.651985,1.41831,4027,16.6375,0,0,2,Heating Tanks.... ,99.433334,59.069378,61.706122,107,67.046938,0,0,11.64,-45.200001,-46.099998,-0.001,0,8.337866,59.992996,0,215.458842,25.896968,5.442673,151.331741,0,0,0,0,102.366669,101.466667,100.966667,99.400002,97.300003,95.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.42,68.29,14.809,14.561,34.182,C3H8,37321.87287,87613.23112,,408,88.2,14.408398,3.114757,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.310852,3.094768,36680.70954,7932.322812
1/16/2025,46:13.0,905.7,4031.5,120.15,2.4632,120.5,110.88,0,60,296,0.407,1.652769,1.41831,4030,16.6375,0,0,2,Heating Tanks.... ,99.566667,59.093047,61.818368,107,67.046938,0,0,11.64,-45.099998,-46.099998,0,0,8.337678,60.027386,0,215.458842,25.896968,5.44278,151.331436,0,0,0,0,102.400002,102,101,99.5,97.333336,95.166667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.421,68.29,14.779,14.534,34.194,C3H8,37252.6681,87643.98879,,408,88.54,14.408398,3.126764,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.465455,3.106698,37076.97813,7962.900927
1/16/2025,46:16.0,908.7,4034.5,120.15,2.4632,120.4,110.98,0,60,296,0.4069,1.652363,1.41831,4033,16.6375,0,0,2,Heating Tanks.... ,99.638889,59.116568,61.930613,107,67.044897,0,0,11.65,-45.200001,-46.099998,0,0,8.337439,60.067745,0,215.458842,25.896968,5.443237,151.331223,0,0,0,0,102.600001,101.733332,101.033333,99.566666,97.433334,95.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.42,68.29,14.835,14.587,34.206,C3H8,37388.51449,87674.74646,,408,88.9,14.408398,3.139477,67.599998,11.65,29.385,0.993607,0.985586,1.008138,0,14.541128,3.119406,37270.93872,7995.4727
1/16/2025,46:19.0,911.7,4037.49,120.15,2.463,120.4,111.08,0,60,295.9,0.4069,1.652822,1.41831,4036,16.6375,0,0,2,Heating Tanks.... ,99.733332,59.140088,62.046939,107,67.036734,0,0,11.62,-45.099998,-46.099998,0,0,8.337336,60.09428,0,215.458842,25.896968,5.442989,151.331146,0,0,0,0,102.866669,101.699997,101.066666,99.666664,97.599998,95.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.29,14.812,14.561,34.218,C3H8,37321.87287,87705.50414,,444,89.28,15.679727,3.152896,67.599998,11.62,29.385,0.993534,0.985586,1.008064,0,14.532873,3.132511,37249.77937,8029.061702
